WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2003,20,958.5813759155233,0.3432857142857143,21.38713950155469,0.022101173527289072,43.0,7.0,5.0,4.0,78.0,137.0,0.143220573471476,821.5813759155233,821.5813759155233,,243.01375405688032,243.01375405688032,243.01375405688032,92.54011374488232,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,876.5813759155233,990.0,967.7305929691172,22.26940703088282,0.4573781202471487,0.3366453859431133,989.2059764938097,0.26028629641273404,0.26028629641273404,0.26028629641273404,0.10600058212701971,21.21509722827981,21.21509722827981,21.21509722827981,21.369382942565522,,0.9554649147634457,0.9554649147634457,0.9554649147634457,0.4091335446348641,48.341031636152046,48.341031636152046,48.341031636152046,18.207724202086442,1.0395920781968182,1.0395920781968182,1.0395920781968182,0.3915639613351923,0.9798584855906123,0.9798584855906123,0.9798584855906123,0.9684299141620408,45.38056966856683,45.38056966856683,45.38056966856683,17.837712525709687,153.9794215314102,0.16050625980701308,5.203462224982112e-05,1030.482365449832,888.0334234752272,0.1542734725725352,0.1329474473250165,21.57254034378477,20.86553401433341,967.9958017199853,967.4521336939008,171.16064151585852,144.60000000000002,25868.54281727691,7,0.8554412307300565,2004-02-11
2003,21,1187.9706062199725,0.2832857142857143,46.94934777857942,0.0386173302575494,43.0,7.0,5.0,4.0,78.0,137.0,0.11620750850957522,1050.9706062199725,1023.1392855317805,,255.78482138294513,255.78482138294513,255.78482138294513,255.78482138294513,27.831320688191973,8.73537802622084,1.422038283338276,1.0157416309559115,0.812593304764729,15.845569442912218,51.735378026220836,8.422038283338276,6.015741630955911,4.81259330476473,93.84556944291224,1089.3124434722954,990.0,968.4908793972553,21.509120602744765,0.6898785348627242,0.5100737788769508,988.8000476862604,0.2733091702036948,0.2733091702036948,0.2733091702036948,0.2733091702036948,20.0358591188014,20.0358591188014,20.0358591188014,20.0358591188014,,0.9546694786635442,0.9546694786635442,0.9546694786635442,0.9546694786635442,47.893392097335365,47.893392097335365,47.893392097335365,47.893392097335365,1.0299654214480725,1.0299654214480725,1.0299654214480725,1.0299654214480725,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.690012973739634,46.690012973739634,46.690012973739634,46.690012973739634,186.76005189495854,0.15798109176332112,5.0816567561274064e-05,1359.127799899888,1060.338901599016,0.1292039741194072,0.1007999394980304,20.71985290580422,19.191582780243124,969.0294898150612,968.0896365478826,192.8,175.67367180889653,31375.688718353034,7,1.0375558438608807,2004-02-18
2003,22,1582.0399217195725,0.22085714285714286,57.4800587858578,0.036345701086316504,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.10386406588126672,1415.8970645767154,1100.0,,275.0,275.0,275.0,275.0,315.8970645767155,51.873428853956355,9.520923634032764,11.062181035404008,12.109870759467709,231.33066029385463,99.44485742538494,17.663780776889904,18.062181035404006,18.681299330896284,328.18780315099747,1235.1708192376789,990.0,969.7496674394017,20.2503325605983,0.9066258872665495,0.648,988.4453741127335,0.28,0.28,0.28,0.28,18.415706673331737,18.415706673331737,18.415706673331737,18.415706673331737,,0.9517064611020203,0.9517064611020203,0.9517064611020203,0.9517064611020203,47.268186246293276,47.268186246293276,47.268186246293276,47.268186246293276,1.0165201343288877,1.0165201343288877,1.0165201343288877,1.0165201343288877,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32282252136741,46.32282252136741,46.32282252136741,46.32282252136741,185.29129008546963,0.11802575183300983,4.679072981956304e-05,1761.4882114008926,1406.2236807196314,0.1390776136831524,0.0836209884155197,19.01171929334302,17.816287135263423,970.3294234522184,969.1816457377096,191.45080484041657,179.0592067673013,31128.9367343589,7,1.029396056030387,2004-02-25
2003,23,2037.0133185253362,0.17214285714285715,72.26690007613782,0.03537421979330766,59.0,11.0,12.0,13.0,144.0,239.0,0.11806515744964477,1798.0133185253364,1100.0,,275.0,275.0,275.0,275.0,698.0133185253363,41.0,7.0,13.0,37.96725163526935,599.046066890067,100.0,18.0,25.0,50.96725163526934,743.046066890067,1243.0,990.0,971.1446577082977,18.855342291702364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.00105287918408,17.00105287918408,17.00105287918408,17.00105287918408,,0.9480522332035469,0.9480522332035469,0.9480522332035469,0.9480522332035469,43.470620370438944,43.470620370438944,43.470620370438944,43.470620370438944,0.9348520509771815,0.9348520509771815,0.9348520509771815,0.9348520509771815,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.60120796303016,42.60120796303016,42.60120796303016,42.60120796303016,170.40483185212065,0.08436174354328403,4.3031523194979963e-05,2267.3565119338573,1810.03325805962,0.1320417726778187,0.1054090958973866,17.6594492922122,16.40036728281379,971.745343304668,970.4862612952696,177.38777468606148,164.05689356414928,28628.01175115627,7,0.9466935102895593,2004-03-03
2003,24,2606.952794063185,0.11685714285714284,101.95796950748048,0.03819152462039405,59.0,11.0,12.0,13.0,144.0,239.0,0.09245653812970345,2367.952794063185,1100.0,,275.0,275.0,275.0,275.0,1267.9527940631851,41.0,6.999999999999999,13.000000000000002,62.15011680175102,1144.8026772614342,100.0,18.0,25.0,75.15011680175101,1288.8026772614342,1243.0,990.0,972.5650584684283,17.434941531571617,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.580652119053335,15.580652119053335,15.580652119053335,15.580652119053335,,0.9431560851773522,0.9431560851773522,0.9431560851773522,0.9431560851773522,39.63527005842962,39.63527005842962,39.63527005842962,39.63527005842962,0.8523713991060132,0.8523713991060132,0.8523713991060132,0.8523713991060132,0.9752455477682961,0.9752455477682961,0.9752455477682961,0.9752455477682961,38.659475629484675,38.659475629484675,38.659475629484675,38.659475629484675,154.63790251793873,0.06005707698333289,3.904997538331786e-05,2981.0622984862207,2309.556072610137,0.1034830904667731,0.0801727626159855,16.29850627428479,14.677629177342595,973.4680814101392,971.8472043131968,162.88797314639987,144.22981380202802,25979.1676230137,7,0.8590994584329927,2004-03-10
2003,25,3602.0599854789966,0.054,143.25035366943763,0.040459309448586216,59.0,11.0,12.0,13.0,144.0,239.0,0.06683116645995925,3363.0599854789966,1100.0,,275.0,275.0,275.0,275.0,2263.0599854789966,41.0,6.999999999999998,13.000000000000002,67.0,2135.0599854789966,100.0,18.0,25.0,80.0,2279.0599854789966,1243.0,990.0,974.835334196083,15.164665803917046,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.310376391398764,13.310376391398764,13.310376391398764,13.310376391398764,,0.9304207915923045,0.9304207915923045,0.9304207915923045,0.9304207915923045,33.40712356329903,33.40712356329903,33.40712356329903,33.40712356329903,0.7184327648021298,0.7184327648021298,0.7184327648021298,0.7184327648021298,0.97,0.97,0.97,0.97,32.40490985640006,32.40490985640006,32.40490985640006,32.40490985640006,129.61963942560024,0.036409799070717515,3.2732232178181884e-05,3983.814774172284,3126.4668472270205,0.0764441178104856,0.0599927490478412,14.326652680382011,12.500007851735718,975.645702735746,973.8190579070996,140.4652392287855,120.92618542238496,21776.09942350084,7,0.7201091079200014,2004-03-17
2003,26,4223.507738748187,0.031857142857142855,50.693152575471686,0.012093910681551159,59.0,11.0,12.0,13.0,144.0,239.0,0.056620679623777044,3984.507738748187,1100.0,,275.0,275.0,275.0,275.0,2884.507738748187,41.0,7.0,13.0,67.0,2756.507738748187,100.0,18.0,25.0,80.0,2900.507738748187,1243.0,990.0,976.0890191619092,13.910980838090852,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.05669142557257,12.05669142557257,12.05669142557257,12.05669142557257,,0.92046300734277,0.92046300734277,0.92046300734277,0.92046300734277,29.930786166699185,29.930786166699185,29.930786166699185,29.930786166699185,0.6436728207892298,0.6436728207892298,0.6436728207892298,0.6436728207892298,0.97,0.97,0.97,0.97,29.032862581698208,29.032862581698208,29.032862581698208,29.032862581698208,116.13145032679283,0.027523718570207783,2.9326123819897183e-05,4338.666842200586,4044.931423833149,0.0590862921907124,0.0550860457123226,12.383486081867064,11.845950266254675,976.299760321227,975.7622245056148,119.6630509369492,113.85000020894826,19510.083654901195,7,0.6451747240377379,2004-03-24
2003,27,4154.349511943155,0.03314285714285715,47.288649275452244,0.011402891095072901,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06918959837545262,3867.349511943155,1100.0,,275.0,275.0,275.0,275.0,2767.349511943155,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,2666.778083371727,100.0,18.0,25.0,80.0,2831.349511943156,1243.0,990.0,975.962459606856,14.037540393144079,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.183250980625797,12.183250980625797,12.183250980625797,12.183250980625797,,0.9216275362751529,0.9216275362751529,0.9216275362751529,0.9216275362751529,30.283139475948456,30.283139475948456,30.283139475948456,30.283139475948456,0.6512503113107195,0.6512503113107195,0.6512503113107195,0.6512503113107195,0.97,0.97,0.97,0.97,29.37464529167,29.37464529167,29.37464529167,29.37464529167,117.49858116668,0.028308347212809313,2.967135888047475e-05,4307.15683267141,4065.07269864652,0.0725694278722792,0.0554890405167266,12.346627548958596,11.903613583693046,976.2420970037888,975.7990830385232,119.2640246804164,114.47602138318376,19739.76163600224,7,0.6527698953704445,2004-03-31
2003,28,4002.81794404963,0.03728571428571429,14.219331214161489,0.0035525277667728997,70.0,14.0,18.0,25.0,168.0,295.0,0.07370178016290567,3707.81794404963,1100.0,,275.0,275.0,275.0,275.0,2607.81794404963,30.0,4.000000000000004,7.0,55.0,2511.81794404963,100.0,18.0,25.0,80.0,2679.81794404963,1243.0,990.0,975.6818740179868,14.31812598201319,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.463836569494907,12.463836569494907,12.463836569494907,12.463836569494907,,0.9241745291254542,0.9241745291254542,0.9241745291254542,0.9241745291254542,31.065488165828047,31.065488165828047,31.065488165828047,31.065488165828047,0.6680750143188828,0.6680750143188828,0.6680750143188828,0.6680750143188828,0.97,0.97,0.97,0.97,30.133523520853206,30.133523520853206,30.133523520853206,30.133523520853206,120.53409408341282,0.030114887255516982,3.043790254631637e-05,4051.545961240313,3967.407014472593,0.0743558699482754,0.0728117125714873,12.534776675861254,12.371381478411964,975.7743291090698,975.6109339116204,121.30358635427274,119.53197966714625,20249.727806013354,7,0.6696338560189601,2004-04-07
2003,29,3939.880463220367,0.039142857142857146,5.994440573083726,0.0015229740914943,70.0,14.0,18.0,25.0,168.0,295.0,0.07487607805145381,3644.880463220367,1100.0,,275.0,275.0,275.0,275.0,2544.880463220367,30.0,4.000000000000006,7.0,55.0,2448.880463220367,100.0,18.0,25.0,80.0,2616.880463220367,1243.0,990.0,975.5526038387288,14.447396161271172,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.59310674875289,12.59310674875289,12.59310674875289,12.59310674875289,,0.9253379607387762,0.9253379607387762,0.9253379607387762,0.9253379607387762,31.427141429549,31.427141429549,31.427141429549,31.427141429549,0.6758525038612688,0.6758525038612688,0.6758525038612688,0.6758525038612688,0.97,0.97,0.97,0.97,30.48432718666253,30.48432718666253,30.48432718666253,30.48432718666253,121.93730874665012,0.030950006239261328,3.07922496834975e-05,3969.276648797797,3931.9148852889616,0.0750270564359686,0.0743208463661379,12.60998618770279,12.530814831696008,975.6148957557856,975.5357243997788,122.12073288543375,121.26057071110051,20485.46786943722,7,0.6774294930369451,2004-04-14
2003,30,3945.9881524337884,0.03928571428571429,16.507912922696114,0.004176474606127171,70.0,14.0,18.0,25.0,168.0,295.0,0.07476266407315932,3650.9881524337884,1100.0,,275.0,275.0,275.0,275.0,2550.9881524337884,30.0,4.000000000000002,7.0,55.0,2454.9881524337884,100.0,18.0,25.0,80.0,2622.9881524337884,1243.0,990.0,975.5655463230144,14.434453676985608,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.580164264467326,12.580164264467326,12.580164264467326,12.580164264467326,,0.9252214783802061,0.9252214783802061,0.9252214783802061,0.9252214783802061,31.39094674093163,31.39094674093163,31.39094674093163,31.39094674093163,0.6750741234608952,0.6750741234608952,0.6750741234608952,0.6750741234608952,0.97,0.97,0.97,0.97,30.449218338703677,30.449218338703677,30.449218338703677,30.449218338703677,121.79687335481471,0.030868300108837798,3.0756786200710784e-05,3983.814774172284,3915.559952093984,0.0753404375387582,0.074049627485829,12.644643069949298,12.500007851735718,975.645702735746,975.5010675175324,122.4976362837688,120.92618542238496,20461.87472360887,7,0.6766492964156373,2004-04-21
2003,31,3844.4142853123853,0.04314285714285714,27.346653304962338,0.007172424221528885,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08066646744046298,3534.5571424552427,1100.0,,275.0,275.0,275.0,275.0,2434.5571424552427,32.857142857142875,3.999999999999998,7.571428571428569,56.142857142857146,2333.985713883814,100.0,18.0,25.0,80.0,2521.4142853123853,1243.0,990.0,975.3503064617333,14.649693538266645,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.795404125748362,12.795404125748362,12.795404125748362,12.795404125748362,,0.92715003950679,0.92715003950679,0.92715003950679,0.92715003950679,31.994909384910375,31.994909384910375,31.994909384910375,31.994909384910375,0.6880625674174274,0.6880625674174274,0.6880625674174274,0.6880625674174274,0.97,0.97,0.97,0.97,31.035062103363064,31.035062103363064,31.035062103363064,31.035062103363064,124.14024841345226,0.03230516009264709,3.134854757915461e-05,3922.691450420999,3738.396375613278,0.0858656942035314,0.0752034677538401,13.020061124872628,12.62953108539918,975.5161795020824,975.1256494626092,126.58671276220484,122.33326136046108,20855.561733459977,7,0.6896680467414014,2004-04-28
2003,32,3548.22502933248,0.054714285714285715,39.794118466104464,0.011136533740512015,65.0,14.0,17.0,23.0,202.0,321.0,0.09051236416465928,3227.22502933248,1100.0,,275.0,275.0,275.0,275.0,2127.22502933248,35.00000000000001,4.0,8.000000000000002,57.0,2023.2250293324798,100.0,18.0,25.0,80.0,2225.22502933248,1243.0,990.0,974.7226673240617,15.277332675938348,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.423043263420066,13.423043263420066,13.423043263420066,13.423043263420066,,0.9315382595805204,0.9315382595805204,0.9315382595805204,0.9315382595805204,33.72321355384353,33.72321355384353,33.72321355384353,33.72321355384353,0.7252303990073876,0.7252303990073876,0.7252303990073876,0.7252303990073876,0.97,0.97,0.97,0.97,32.711517147228214,32.711517147228214,32.711517147228214,32.711517147228214,130.84606858891286,0.03690572039326723,3.3041936512351735e-05,3686.057903885018,3459.8375463505467,0.0927789226227087,0.0870849043531501,13.610340548786526,13.130968838772988,975.0147417487088,974.5353700386952,132.83007364819625,127.7564410168072,21982.139522937363,7,0.7269226032717382,2004-05-05
2003,33,3290.452193157758,0.06957142857142858,62.439599031236476,0.019782923408649813,65.0,14.0,17.0,23.0,202.0,321.0,0.09784283074866419,2969.452193157758,1100.0,,275.0,275.0,275.0,275.0,1869.4521931577578,35.0,4.0,8.0,57.0,1765.4521931577578,100.0,18.0,25.0,80.0,1967.452193157758,1243.0,990.0,974.1675626187837,15.832437381216257,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.978147968697977,13.978147968697977,13.978147968697977,13.978147968697977,,0.9348688878121879,0.9348688878121879,0.9348688878121879,0.9348688878121879,35.2453198906157,35.2453198906157,35.2453198906157,35.2453198906157,0.7579638686153913,0.7579638686153913,0.7579638686153913,0.7579638686153913,0.97,0.97,0.97,0.97,34.18796029389723,34.18796029389723,34.18796029389723,34.18796029389723,136.7518411755889,0.04175158319547757,3.453329322615881e-05,3465.6682919300456,3034.421844290889,0.1057862144658447,0.0926228285457849,14.54883027367609,13.59798492124898,974.5477256662329,973.5968803138056,142.84651985288633,132.69894036855777,22974.309317498934,7,0.7597324509754938,2004-05-12
2003,34,2840.953933691012,0.09857142857142856,49.892899699724175,0.017649998007098686,65.0,14.0,17.0,23.0,202.0,321.0,0.11314644411952461,2519.953933691012,1100.0,,275.0,275.0,275.0,275.0,1419.9539336910118,35.0,4.000000000000003,8.0,57.00000000000001,1315.9539336910118,100.0,18.0,25.0,80.0,1517.9539336910118,1243.0,990.0,973.1298888054611,16.870111194538936,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.015821782020653,15.015821782020653,15.015821782020653,15.015821782020653,,0.9408579172922132,0.9408579172922132,0.9408579172922132,0.9408579172922132,38.10255705035147,38.10255705035147,38.10255705035147,38.10255705035147,0.8194098290398165,0.8194098290398165,0.8194098290398165,0.8194098290398165,0.9719493907616765,0.9719493907616765,0.9719493907616765,0.9719493907616765,37.034783359846735,37.034783359846735,37.034783359846735,37.034783359846735,148.13913343938694,0.05225470375474834,3.7408872080653254e-05,2981.0622984862207,2685.17154639282,0.1195454347902732,0.1076797355637295,15.391848234119694,14.677629177342595,973.4680814101392,972.753862353362,152.4605902466438,144.22981380202802,24887.374417817,7,0.8229951857743718,2004-05-19
2003,35,2493.082867366337,0.12542857142857142,48.46402529408696,0.019515321858324074,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12510185430208434,2181.225724509194,1100.0,,275.0,275.0,275.0,275.0,1081.225724509194,35.428571428571445,4.2857142857142865,8.428571428571427,57.652459093578315,975.4304082727584,100.0,18.0,25.0,79.6524590935783,1170.4304082727583,1243.0,990.0,972.2902000246773,17.70979997532262,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.855510562804337,15.855510562804337,15.855510562804337,15.855510562804337,,0.9443662988159159,0.9443662988159159,0.9443662988159159,0.9443662988159159,40.383088194724664,40.383088194724664,40.383088194724664,40.383088194724664,0.8684535095639713,0.8684535095639713,0.8684535095639713,0.8684535095639713,0.9768453509563971,0.9768453509563971,0.9768453509563971,0.9768453509563971,39.449107273059646,39.449107273059646,39.449107273059646,39.449107273059646,157.79642909223858,0.06346557754770309,3.9847583104100655e-05,2645.962628287873,2345.923369334211,0.1347206383968525,0.1095517455341852,16.21072314426121,15.486490450235095,972.6592201372466,971.9349874432204,161.88182482239463,153.5465202860993,26509.800087496085,7,0.8766468282902145,2004-05-26
2003,36,2224.296236868181,0.1524285714285714,30.585070754486424,0.013783308590355528,62.0,12.0,14.0,16.0,153.0,257.0,0.11564539579483764,1967.2962368681813,1100.0,,275.0,275.0,275.0,275.0,867.296236868181,38.0,6.0,11.0,53.995096458719445,758.3011404094616,100.0,18.0,25.0,69.99509645871944,911.3011404094616,1243.0,990.0,971.6414047096818,18.358595290318153,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.50430587779987,16.50430587779987,16.50430587779987,16.50430587779987,,0.9465129176333996,0.9465129176333996,0.9465129176333996,0.9465129176333996,42.13057246628368,42.13057246628368,42.13057246628368,42.13057246628368,0.9060338164792189,0.9060338164792189,0.9060338164792189,0.9060338164792189,0.9798174500181779,0.9798174500181779,0.9798174500181779,0.9798174500181779,41.280380748975645,41.280380748975645,41.280380748975645,41.280380748975645,165.12152299590258,0.07432499604562326,4.169735429189459e-05,2327.639684681683,2131.8278740528062,0.1205538229085159,0.1104122780219508,16.72750537425074,16.25485617618105,971.8908544113008,971.418205213231,167.50289262252176,162.38748079758005,27740.415863311635,7,0.9173417944216811,2004-06-02
2003,37,1978.8451507459358,0.179,40.185410890861085,0.020457431023663816,65.57142857142857,12.714285714285714,14.714285714285714,16.714285714285715,173.0,282.7142857142857,0.1433249242917621,1696.13086503165,1100.0,,275.0,275.0,275.0,275.0,596.1308650316503,34.42857142857143,5.285714285714286,10.285714285714286,35.45503206945963,510.67583296219055,100.0,18.0,25.0,52.16931778374534,683.6758329621906,1243.0,990.0,971.0138533991923,18.98614660080773,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.131857188289445,17.131857188289445,17.131857188289445,17.131857188289445,,0.9484379427861904,0.9484379427861904,0.9484379427861904,0.9484379427861904,43.8216769951256,43.8216769951256,43.8216769951256,43.8216769951256,0.9424016558091528,0.9424016558091528,0.9424016558091528,0.9424016558091528,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.945243455223086,42.945243455223086,42.945243455223086,42.945243455223086,171.78097382089234,0.08698393092715233,4.337903379315464e-05,2099.637225458104,1850.5299978167784,0.1583330182951241,0.1224020973165624,17.52861367145826,16.80520693982416,971.3405036476576,970.6170969160236,175.99474334544277,168.32238111422797,28859.203601909918,7,0.9543387434494021,2004-06-09
2003,38,1625.239902008426,0.2158571428571429,54.80421917547921,0.03377075795466942,65.57142857142857,12.714285714285714,14.714285714285714,16.714285714285715,173.0,282.7142857142857,0.17415627141041953,1342.5256162941403,1100.0,,275.0,275.0,275.0,275.0,242.52561629414032,32.78756461505407,5.1616484508399605,9.128214692158663,14.235733096703717,181.2124554393839,98.35899318648265,17.875934165125674,23.842500406444376,30.95001881098943,354.2124554393839,1240.0774277580526,990.0,969.8892366064889,20.110763393511206,0.9189026026832724,0.648,988.4330973973166,0.28,0.28,0.28,0.28,18.26386079082795,18.26386079082795,18.26386079082795,18.26386079082795,,0.9514821563229122,0.9514821563229122,0.9514821563229122,0.9514821563229122,46.8672751717865,46.8672751717865,46.8672751717865,46.8672751717865,1.0078983907911077,1.0078983907911077,1.0078983907911077,1.0078983907911077,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.92992966835077,45.92992966835077,45.92992966835077,45.92992966835077,183.7197186734031,0.11367030013093259,4.639386835186947e-05,1788.450572471084,1466.900463588424,0.1865111413345997,0.1638289615100544,18.811737534264097,17.729177968728976,970.4165326187529,969.3776784208242,189.38433085527527,178.13066946876393,30864.912737131723,7,1.0206651037411283,2004-06-16
2003,39,1283.0095766008897,0.26285714285714284,44.65841084421553,0.03494969399654278,62.0,12.0,14.0,16.0,153.0,257.0,0.2015323603917243,1026.0095766008897,1009.9222458297833,,252.48056145744582,252.48056145744582,252.48056145744582,252.48056145744582,16.087330771106476,3.880990302757204,0.7511594134368782,0.8763526490096913,1.0015458845825043,9.577282521320198,65.88099030275721,12.751159413436879,14.876352649009691,17.001545884582505,162.5772825213202,1103.430748194987,990.0,968.79104876433,21.208951235670092,0.7087016102977243,0.5008401261447567,988.7904582635575,0.26939052256689483,0.26939052256689483,0.26939052256689483,0.26939052256689483,19.730018976660705,19.730018976660705,19.730018976660705,19.730018976660705,,0.9539407941847372,0.9539407941847372,0.9539407941847372,0.9539407941847372,46.4958892271631,46.4958892271631,46.4958892271631,46.4958892271631,0.9999115962830774,0.9999115962830774,0.9999115962830774,0.9999115962830774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.56597144261984,45.56597144261984,45.56597144261984,45.56597144261984,182.26388577047936,0.14238970295857958,5.0248566692303235e-05,1436.1302353523822,1154.2915876789154,0.2226473819468644,0.1789531295098317,20.43960910143572,18.926589263902628,969.2782669142154,968.3849164184194,192.5967485651138,168.2719411181305,30620.332809440533,7,1.0125771431693298,2004-06-23
2003,40,1035.186489555822,0.32057142857142856,31.97938129352854,0.031328520301564515,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.22407995535543818,803.9007752701076,803.9007752701076,,236.98308335465944,236.98308335465944,236.98308335465944,92.95152520612935,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,885.0436324129648,990.0,967.996828873736,22.003171126263947,0.4651211999042258,0.3263748409498254,989.2085039591459,0.25665197130711304,0.25665197130711304,0.25665197130711304,0.10655598759970318,20.955023114102783,20.955023114102783,20.955023114102783,21.105119097810192,,0.9554343265135962,0.9554343265135962,0.9554343265135962,0.4089344049438376,46.55975002724522,46.55975002724522,46.55975002724522,17.96298960592781,1.001284946822478,1.001284946822478,1.001284946822478,0.386300851740383,0.9798726648923194,0.9798726648923194,0.9798726648923194,0.9684440934637479,44.80534917887162,44.80534917887162,44.80534917887162,17.598453616870326,152.0145011534852,0.14687533508429482,5.259679931721898e-05,1134.024171397217,930.4359186242156,0.243971664739311,0.2065478236461797,21.476166207060547,20.53850133917501,968.3212188243912,967.6217436744968,165.27726614708686,138.8762363095276,25538.436193785514,7,0.8445250064082511,2004-06-30
2003,41,808.4976650879264,0.3945714285714286,28.116531210884578,0.03462867057331333,58.0,11.0,11.0,11.0,136.0,227.0,0.28236008589588407,581.4976650879264,581.4976650879264,,231.03403743264343,231.03403743264343,119.42959022263949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.4976650879264,990.0,967.1339906603516,22.86600933964834,0.30244382973852,0.1894404402787348,989.5081157299828,0.24837280394342046,0.24837280394342046,0.13265851822913471,0.01,22.125752265687655,22.125752265687655,22.241466551401942,22.36412506963108,,0.9542546889678523,0.9542546889678523,0.5454994275798839,0.0,47.87837859120771,47.87837859120771,24.48430839327176,0.0,1.029642550348553,1.029642550348553,0.5265442665219734,0.0,0.9792831693936871,0.9792831693936871,0.9707117408222585,0.96,44.62343829078956,44.62343829078956,23.966295433646703,0.0,113.21317201522581,0.1394067593268454,5.3912268760176496e-05,909.7305704306611,733.6202001480236,0.309424413278421,0.2495244277572639,22.486205201927504,21.594311447599125,967.5389222817226,966.834480800592,135.5340875951718,96.4,19019.81289855794,7,0.6289620667512545,2004-07-07
2003,42,651.2534266076267,0.46014285714285713,19.401128215314657,0.029688120344192787,58.0,11.0,11.0,11.0,136.0,227.0,0.3497711878392713,424.25342660762675,424.25342660762675,,212.12671330381335,212.12671330381335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.25342660762675,990.0,966.5048574423334,23.495142557666618,0.21693917941755084,0.09924761735879979,989.6838132032236,0.22887106296014803,0.22887106296014803,0.01,0.01,22.950084697930105,22.950084697930105,23.168955760890253,23.168955760890253,,0.9551997328800602,0.9551997328800602,0.0,0.0,45.57311695560257,45.57311695560257,0.0,0.0,0.980067031303281,0.980067031303281,0.0,0.0,0.9794962477069616,0.9794962477069616,0.96,0.96,44.298075557520875,44.298075557520875,0.0,0.0,88.59615111504175,0.1359278407182984,5.8099108999164086e-05,712.3685040550383,597.812302640821,0.3797178462156652,0.3186553008840797,23.248385515278265,22.60449373545717,966.74947401622,966.2901553618836,96.4,78.52857678598852,14884.153387327015,7,0.49220083952800975,2004-07-14
2003,43,557.7143584199833,0.5115714285714286,8.571132862880193,0.015253403656392385,58.0,11.0,11.0,11.0,136.0,227.0,0.4072683092819012,330.71435841998334,330.71435841998334,,165.35717920999167,165.35717920999167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.71435841998334,990.0,966.1097146128899,23.89028538711011,0.18048560308154207,0.055097177174232105,989.7644172197442,0.16573219193348873,0.16573219193348873,0.01,0.01,23.488970414920885,23.488970414920885,23.644702606854374,23.644702606854374,,0.9456686583199815,0.9456686583199815,0.0,0.0,36.01941146037129,36.01941146037129,0.0,0.0,0.7746109991477697,0.7746109991477697,0.0,0.0,0.9704574277008848,0.9704574277008848,0.96,0.96,34.95648808287195,34.95648808287195,0.0,0.0,69.9129761657439,0.12530501749640222,5.8723480151775334e-05,582.7018641356217,537.8143726006597,0.4220787163093409,0.3895645680432671,23.60836895727159,23.33904710409455,966.2221583886104,966.020164676703,75.21290498810585,65.80161635313036,11745.379995844974,7,0.3884054231430216,2004-07-21
2003,44,494.42448598008747,0.5554285714285715,10.325438031883673,0.020867996402783914,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.42098545698275724,285.8530574086589,285.8530574086589,,161.83840009757304,124.01465731108588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,361.995914551516,990.0,965.8249101869104,24.175089813089635,0.16329135266164152,0.03392264309688696,989.8027860042415,0.15813407308425162,0.11956264451282306,0.01,0.01,23.819741744246894,23.858313172818324,23.967875817331144,23.967875817331144,,0.9394730307132511,0.8045925536446127,0.0,0.0,35.520812033027305,27.21135746692197,0.0,0.0,0.7638884308177916,0.5851904831596123,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.280731028628594,26.39501674291431,0.0,0.0,59.6757477715429,0.12088791153165968,5.790039356807966e-05,527.6773344482567,471.0462647249272,0.4616014688042883,0.387363633906702,23.947652344405636,23.669190487002357,965.9745480050173,965.7197081912622,63.715628529064944,48.2,10025.525625619208,7,0.33153193206412723,2004-07-28
2003,45,449.49242083968176,0.5968571428571429,5.577061371860793,0.012454820656758443,54.0,9.0,8.0,6.0,107.0,184.0,0.40964956211012044,265.49242083968176,265.49242083968176,,225.46577509014514,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.49242083968176,990.0,965.6227158937785,24.37728410622146,0.15429037843825372,0.024422616180304602,989.8212870053815,0.2372230042496697,0.04475025747616007,0.01,0.01,23.96134810735322,24.15382085412673,24.188571111602894,24.188571111602894,,0.9432871057094634,0.26762058018443663,0.0,0.0,50.01092499543531,8.820312636592819,0.0,0.0,1.075503763342695,0.18968414272242626,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.98427468606646,8.555703257495034,0.0,0.0,51.539977943561496,0.11450485685857462,5.3846938497598556e-05,466.03926954154906,432.0068351219016,0.4259191870148994,0.3948165144559685,24.013710260835392,23.871624500739216,965.697176712937,965.5440307580484,60.28397855454288,48.2,8658.716294518332,7,0.2863332107975639,2004-08-04
2003,46,410.1558366975025,0.6414285714285715,6.1988657789370665,0.015269719570495057,54.0,9.0,8.0,6.0,107.0,184.0,0.4490383374618524,226.15583669750248,226.15583669750248,,226.15583669750248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.1558366975025,990.0,965.4448118392403,24.555188160759695,0.14040727740509676,0.014973246119287643,989.8446194764756,0.24781037954162835,0.01,0.01,0.01,24.151997257693697,24.389807637235325,24.389807637235325,24.389807637235325,,0.9563678017827557,0.0,0.0,0.0,51.2191092620213,0.0,0.0,0.0,1.1014862206886302,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.793020709546745,0.0,0.0,0.0,47.793020709546745,0.11658415340505443,5.884082322635664e-05,427.01120618594086,388.6147746693422,0.4734765942868712,0.4309020403550667,24.292249156738183,24.045122431020307,965.5215504278368,965.3430738733468,48.2,45.65496113506959,8029.227479203854,7,0.26551678171970416,2004-08-11
2003,47,368.2896106731998,0.6910000000000001,3.2958015051356875,0.008876621681616643,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,167.42857142857142,0.45446114066071885,200.86103924462836,200.86103924462836,,200.86103924462836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,266.14675353034266,990.0,965.241448053366,24.75855194663406,0.1294632098419543,0.012823188335793387,989.8577136018223,0.2136624029802483,0.01,0.01,0.01,24.40260314547609,24.606265548456342,24.606265548456342,24.606265548456342,,0.954332610140958,0.0,0.0,0.0,45.881476968865684,0.0,0.0,0.0,0.9866984294379717,0.0,0.0,0.0,0.9797797935721908,0.96,0.96,0.96,44.95471070937686,0.0,0.0,0.0,44.95471070937686,0.12209859387884883,6.215839003030604e-05,379.9412622820437,366.2328823662496,0.5024125600387559,0.4224335654998701,24.44417589794157,24.3511243605836,965.2997063114102,965.2311644118312,47.53417064113797,40.62980323757555,7552.3913991753125,7,0.24974839282987144,2004-08-18
2003,48,353.764501231102,0.7080000000000001,4.7046520642718646,0.013606863558971671,47.0,8.0,6.0,5.0,89.0,155.0,0.4386186408022876,198.764501231102,198.764501231102,,198.764501231102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.764501231102,990.0,965.1688225061554,24.831177493844525,0.12721071498451578,0.012644982604643628,989.8601443024108,0.2108320766619877,0.01,0.01,0.01,24.48048971959338,24.681321796255368,24.681321796255368,24.681321796255368,,0.9539196295499378,0.0,0.0,0.0,45.520064051292785,0.0,0.0,0.0,0.9789261086299524,0.0,0.0,0.0,0.9797346576090501,0.96,0.96,0.96,44.59878736463801,0.0,0.0,0.0,44.59878736463801,0.12596130521731605,6.232643551321882e-05,365.1314786125101,333.9890361492038,0.4640870903641173,0.4245046211545383,24.61472421259269,24.403331461144923,965.2256573930624,965.069945180746,47.14223339992544,40.09045646770649,7492.596277259186,7,0.2477710409146556,2004-08-25
2003,49,314.602929191447,0.7631428571428572,4.225737538062341,0.013417098488225187,46.0,7.0,6.0,4.0,75.0,138.0,0.43894818944046177,176.602929191447,176.602929191447,,176.602929191447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.602929191447,990.0,964.9730146459572,25.026985354042786,0.11868331344684045,0.010761248981272942,989.870555437572,0.18091395440845345,0.01,0.01,0.01,24.7166268372062,24.88754079161465,24.88754079161465,24.88754079161465,,0.9477059482695314,0.0,0.0,0.0,40.57004669326492,0.0,0.0,0.0,0.8724741224358047,0.0,0.0,0.0,0.9762809014501581,0.96,0.96,0.96,39.61280389096551,0.0,0.0,0.0,39.61280389096551,0.12583592201000943,6.229764389671019e-05,329.10839224250225,305.4007919880862,0.4518652329015028,0.4193147402279406,24.779090371618054,24.61816472139548,965.0455419612124,964.9270039599404,43.05476756194873,37.38507943006852,6654.951053682205,7,0.22007113272758616,2004-09-01
2003,50,289.35461276970983,0.8017142857142857,4.345390973868161,0.01508467416168793,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,126.57142857142857,0.43693985681951863,162.7831841982812,162.7831841982812,,162.7831841982812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,216.64032705542408,990.0,964.8578748934322,25.142125106567878,0.11199065037045479,0.009586570656853827,989.8784227789727,0.1622572986676796,0.01,0.01,0.01,24.85829058687286,25.01054788554054,25.01054788554054,25.01054788554054,,0.9432998021677158,0.0,0.0,0.0,37.43529484654108,0.0,0.0,0.0,0.8050601042266899,0.0,0.0,0.0,0.9713711775413881,0.96,0.96,0.96,36.3660847716542,0.0,0.0,0.0,36.3660847716542,0.12579236689162585,6.205012992170006e-05,303.19509647311384,275.9749737763279,0.4665859165059303,0.4047808548919673,24.92222373742725,24.79406250564651,964.9159754823656,964.8038998951054,39.04124483998944,35.110716780573675,6109.502241637906,7,0.2020338042869678,2004-09-08
2003,51,265.7764550015742,0.845,2.427189270662455,0.0091522569726809,40.0,6.0,4.0,3.0,65.0,118.0,0.4441698758484219,147.77645500157422,147.77645500157422,,147.77645500157422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.77645500157422,990.0,964.7631058200062,25.236894179993687,0.10533282968362605,0.008310998675133758,989.8863561716413,0.1419982142521252,0.01,0.01,0.01,24.981252137382793,25.113250351634917,25.113250351634917,25.113250351634917,,0.9381033842651514,0.0,0.0,0.0,33.964350979040894,0.0,0.0,0.0,0.7304161500869009,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.94542044966966,0.0,0.0,0.0,32.94542044966966,0.12391479110271998,6.192579669163702e-05,272.97062755971086,259.36784514408106,0.4549523088895232,0.4322809419273073,25.01834475408177,24.93961272017088,964.7918825102388,964.7374713805764,34.589055087017854,31.477465368733064,5534.830635544504,7,0.18303011360927593,2004-09-15
2003,52,251.61801673858878,0.8722857142857142,2.3144489981737797,0.009274360194155885,40.0,6.0,4.0,3.0,65.0,118.0,0.46914316303800785,133.61801673858878,133.61801673858878,,133.61801673858878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.61801673858878,990.0,964.703728885093,25.29627111490702,0.1003358426413489,0.007107531422780014,989.8925566259359,0.12288432259709482,0.01,0.01,0.01,25.065943418245826,25.178827740842923,25.178827740842923,25.178827740842923,,0.9323306485004526,0.0,0.0,0.0,30.62464335360367,0.0,0.0,0.0,0.6585944807226596,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.705904052995557,0.0,0.0,0.0,29.705904052995557,0.11801778498577957,6.175337805782635e-05,259.021547571032,243.54989841925496,0.4845003047255263,0.4555605551219271,25.12279816232795,25.02034910099721,964.736086190284,964.6612993905156,31.397983434012627,27.873414293817127,4990.591880903255,7,0.1650328002944198,2004-09-22
2003,53,238.44027012804997,0.8895,3.3502814719535223,0.014046733334066,40.0,6.0,4.0,3.0,65.0,118.0,0.49490488084659023,120.44027012804997,120.44027012804997,,120.44027012804997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.44027012804997,990.0,964.6306416207683,25.36935837923164,0.09568498995771935,0.0059874229608841995,989.8983275870814,0.1050943646728674,0.01,0.01,0.01,25.162591601640216,25.257685966313083,25.257685966313083,25.257685966313083,,0.9257333360717515,0.0,0.0,0.0,27.514092343408088,0.0,0.0,0.0,0.5917009106109266,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.68866957310584,0.0,0.0,0.0,26.68866957310584,0.11192484079579065,6.155296252286486e-05,240.03120478075203,236.8493354753479,0.4982070131764496,0.4916027485167309,25.174981693041005,25.150201510239423,964.6401872286846,964.621096012852,27.05861874734567,26.318720398866017,1281.0561395090804,2,0.14827038651725466,2004-09-29
2004,1,231.6686493280713,0.9045714285714286,1.4201910643241962,0.006156222832747019,37.0,5.0,3.0,2.0,50.0,97.0,0.4187735042711549,134.6686493280713,134.6686493280713,,134.6686493280713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.6686493280713,990.0,964.5900118959684,25.409988104031527,0.09894198323862259,0.007196835192885999,989.8938611815686,0.12430267659289619,0.01,0.01,0.01,25.179546609007133,25.293849285600025,25.293849285600025,25.293849285600025,,0.9325837226411459,0.0,0.0,0.0,31.013051887094857,0.0,0.0,0.0,0.6669473524106421,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.08266033048201,0.0,0.0,0.0,30.08266033048201,0.1298352858012328,6.205018962743507e-05,236.8493354753479,226.9079980250785,0.4274860333009473,0.4095430532043696,25.21662223915399,25.13919977592099,964.621096012852,964.5614479881503,31.262029817835423,28.999950215188047,5053.886935520977,7,0.16712589072490003,2004-10-01
2004,2,223.2704926962148,0.92,1.485655914869694,0.006753880023033815,37.0,5.0,3.0,2.0,50.0,97.0,0.43454786349082564,126.27049269621479,126.27049269621479,,126.27049269621479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.2704926962148,990.0,964.5396229561773,25.460377043822714,0.0959780023348181,0.0064829918791782,989.897539005786,0.11296516513988993,0.01,0.01,0.01,25.244950884468818,25.347916049608706,25.347916049608706,25.347916049608706,,0.9288620172096475,0.0,0.0,0.0,29.038639931166497,0.0,0.0,0.0,0.6244868802401397,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.167480733231503,0.0,0.0,0.0,28.167480733231503,0.12613509460626768,6.196305053943755e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.297613553164744,25.21662223915399,964.5614479881503,964.499050439726,28.999950215188047,26.595759998696916,4732.1367631828925,7,0.15648600407350835,2004-10-08
2004,3,205.78350451974646,0.9438571428571427,2.2793998976827448,0.011037688574790344,37.0,5.0,3.0,2.0,50.0,97.0,0.4715876673522196,108.78350451974644,108.78350451974644,,108.78350451974644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.78350451974646,990.0,964.4347010271185,25.565298972881546,0.08980627902788453,0.004996597884178401,989.905197123088,0.08935773110165765,0.01,0.01,0.01,25.38113836486779,25.46049609596945,25.46049609596945,25.46049609596945,,0.3944925922294142,0.0,0.0,0.0,11.140989418489793,0.0,0.0,0.0,0.23959117029010307,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.806759735935099,0.0,0.0,0.0,10.806759735935099,0.051303637446396225,2.6418722403284145e-05,213.4151960906308,200.55260733721147,0.4836636196751263,0.4545130889311514,25.421876238098328,25.32170326742665,964.4804911765438,964.4033156440232,25.869872848837986,0.0,1815.5356356370967,7,0.06003755408852833,2004-10-15
2004,4,203.86182408725608,0.9468571428571428,1.9978863147939632,0.009692650250886658,37.0,5.0,3.0,2.0,50.0,97.0,0.4759042465468704,106.86182408725608,106.86182408725608,,106.86182408725608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.86182408725608,990.0,964.4231709445236,25.576829055476487,0.08912805589454711,0.0048332550474167,989.9060386890579,0.08676346251779564,0.01,0.01,0.01,25.396104282016694,25.472867744534486,25.472867744534486,25.472867744534486,,0.3932132501748412,0.0,0.0,0.0,10.72726375360252,0.0,0.0,0.0,0.23069384416349506,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.405445840994444,0.0,0.0,0.0,10.405445840994444,0.0503546613963024,2.6365402543272816e-05,208.78068094814552,200.55260733721147,0.4836636196751263,0.4646023739336865,25.421876238098328,25.357796557692307,964.4526840856888,964.4033156440232,24.783510668138742,0.0,1748.114901287067,7,0.05780803244996914,2004-10-22
2004,5,207.23205163123743,0.9408571428571427,2.9690416386025618,0.014246592458397742,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45728432510534117,112.5177659169517,112.5177659169517,,112.5177659169517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,156.94633734552312,990.0,964.4433923097874,25.55660769021261,0.09092254495485808,0.005314010102940857,989.9037634449421,0.09439898398788475,0.01,0.01,0.01,25.365972151166904,25.450371135154786,25.450371135154786,25.450371135154786,,0.658198524863851,0.0,0.0,0.0,18.838804224963816,0.0,0.0,0.0,0.4051355747304047,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,18.2736400982149,0.0,0.0,0.0,18.2736400982149,0.0874507604370429,4.409242928547192e-05,213.4151960906308,203.02355035552185,0.4777770846295407,0.4357702811401761,25.40263270110505,25.31490447046669,964.4804911765438,964.4181413021332,26.832642203597896,0.0,3069.9715365001034,7,0.10152022276786056,2004-10-29
2004,6,206.54310930366168,0.942,2.4050800917641157,0.011433389954987086,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43340010462077594,117.25739501794739,117.25739501794739,,117.25739501794739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,159.97168073223312,990.0,964.4392586558221,25.56074134417804,0.09199028641512629,0.0057168785765254705,989.9022928350083,0.10079748327422891,0.01,0.01,0.01,25.36223669591217,25.453034179186396,25.453034179186396,25.453034179186396,,0.7909037907866203,0.0,0.0,0.0,23.367985917509248,0.0,0.0,0.0,0.5025373315593387,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,22.66694633998397,0.0,0.0,0.0,22.66694633998397,0.10904898381886866,5.29881339150528e-05,216.50840662099068,201.34819816708185,0.4618864278230449,0.3094568060689071,25.408881433600925,25.24750490676473,964.499050439726,964.4080891890025,33.69828379676494,0.0,3808.0469851173066,7,0.1259274796665776,2004-11-05
2004,7,219.996931120884,0.9304285714285714,1.4284430220935869,0.006461348475641729,29.0,4.0,2.0,2.0,30.0,67.0,0.304570335800077,152.996931120884,152.996931120884,,152.996931120884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.996931120884,990.0,964.5199815867253,25.48001841327469,0.10188130305337373,0.00875473914527507,989.8893639578013,0.1490458570131934,0.01,0.01,0.01,25.22033651406286,25.359382371076048,25.359382371076048,25.359382371076048,,0.9396278603616535,0.0,0.0,0.0,35.557272331422666,0.0,0.0,0.0,0.7646725232564014,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.490554161479984,0.0,0.0,0.0,34.490554161479984,0.15677267866224268,6.262021297814466e-05,223.27342273667512,216.50840662099068,0.3094568060689071,0.3000804985151263,25.24750490676473,25.194819419112108,964.53964053642,964.499050439726,35.23357332524004,33.69828379676494,5794.413099128638,7,0.19161418978599995,2004-11-12
2004,8,235.52822866023152,0.8987142857142858,6.3303067778653554,0.02589797786476843,29.0,4.0,2.0,2.0,30.0,67.0,0.2853033543480023,168.52822866023152,168.52822866023152,,168.52822866023152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.52822866023152,990.0,964.6097819481737,25.390218051826327,0.10736286996440435,0.010074899436119642,989.8825622305995,0.17001310869131256,0.01,0.01,0.01,25.102767173734527,25.26278028242584,25.26278028242584,25.26278028242584,,0.9446400493307919,0.0,0.0,0.0,39.193464621508156,0.0,0.0,0.0,0.8428702069141538,0.0,0.0,0.0,0.9735852581043726,0.96,0.96,0.96,38.17072360415964,0.0,0.0,0.0,38.17072360415964,0.16183063900650954,6.289149061092473e-05,261.8559832570436,223.27342273667512,0.3000804985151263,0.2558658357415928,25.194819419112108,24.918052715684464,964.7474239330282,964.53964053642,44.47547696583708,35.23357332524004,6412.681565498819,7,0.21205957557866464,2004-11-19
2004,9,322.84359312663935,0.7538571428571429,26.034329909604107,0.0766328608398239,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,81.57142857142857,0.2560077784982356,241.27216455521076,241.27216455521076,,178.70414496792586,62.56801958728494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,281.7007359837822,990.0,965.0227249064588,24.977275093541216,0.13495268846140868,0.0232214954334657,989.8418258161051,0.18375059570669985,0.06553825501426322,0.01,0.01,24.635350313939625,24.753562654632066,24.80910090964633,24.80910090964633,,0.9478187642257622,0.4020783410978409,0.0,0.0,41.016002299825196,14.090634147501728,0.0,0.0,0.8820645655876387,0.3030243902688543,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.05477591235368,13.667915123076673,0.0,0.0,53.722691035430344,0.16602773512111732,6.207160176131654e-05,378.1099473341564,264.06621347727946,0.3780553576443421,0.1771971366328229,24.905260030558377,24.35342245179746,965.2905497366708,964.7562648539092,67.89318953017413,43.91687837806141,9025.412093952298,7,0.2984593946412797,2004-11-26
2004,10,303.27655567014807,0.7817142857142858,3.0504615731674027,0.0100446731753033,42.0,7.0,5.0,3.0,61.0,118.0,0.3891087396126741,185.2765556701481,185.2765556701481,,185.2765556701481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.2765556701481,990.0,964.9165145640485,25.083485435951452,0.11997988332011732,0.011498507231962527,989.868521609448,0.19262335015469992,0.01,0.01,0.01,24.759383695244672,24.942007045399375,24.942007045399375,24.942007045399375,,0.9502881891244358,0.0,0.0,0.0,42.751847693830086,0.0,0.0,0.0,0.9193945740608619,0.0,0.0,0.0,0.9799760572167499,0.96,0.96,0.96,41.89581060042558,0.0,0.0,0.0,41.89581060042558,0.1381380802837921,6.281257569899952e-05,306.392710593405,299.0775001152962,0.3945465638655877,0.3851266558250159,24.78709588054197,24.738363236254543,964.931963552967,964.8963100004612,42.60858860306506,40.9296239390151,7038.496180871497,7,0.23275450333569767,2004-12-03
