WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2004,11,334.14763219812846,0.7311428571428572,5.09003293991237,0.015515942188609499,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,82.85714285714286,0.249410419169361,251.29048934098563,251.29048934098563,,251.29048934098563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,292.43334648384274,990.0,965.0707381609906,24.929261839009396,0.13874056408481045,0.020707345179897214,989.8405520907353,0.2691922062408649,0.01,0.01,0.01,24.50062172350385,24.759813929744716,24.759813929744716,24.759813929744716,,0.9511661295153742,0.0,0.0,0.0,57.40559643787788,0.0,0.0,0.0,1.234528955653288,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.59607402497811,0.0,0.0,0.0,47.59607402497811,0.14245353725626095,5.300407830936756e-05,341.0310225674728,312.3673714773974,0.3777603257404827,0.2257859106784503,24.697807650265386,24.44874143172385,965.1051551128372,964.961836857387,48.2,43.97251817484675,7996.140436196323,7,0.26442263347210065,2004-12-10
2004,12,349.5357111992441,0.7107142857142856,3.158304694933617,0.008909325957187743,31.0,5.0,3.0,2.0,36.0,77.0,0.22039248283390028,272.53571119924413,272.53571119924413,,232.1387398405313,40.396971358712854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,311.5357111992441,990.0,965.1476785559962,24.85232144400381,0.14548238127863655,0.027636855686043186,989.8268807630354,0.23810733990569094,0.04525019704854807,0.01,0.01,24.441094867133437,24.633952009990576,24.669202207039127,24.669202207039127,,0.9439030706299808,0.2675560568428047,0.0,0.0,52.56871234287685,9.084274046266398,0.0,0.0,1.1305099428575667,0.195360732177772,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.24031725344984,8.811745824878406,0.0,0.0,52.05206307832824,0.14866226549784733,5.2945826366347775e-05,363.1391554320081,341.0310225674728,0.2257859106784503,0.2120399269761946,24.50800331616379,24.39122046790871,965.21569577716,965.1051551128372,62.4091488919313,48.2,8744.746597159145,7,0.28917812821293465,2004-12-17
2004,13,377.6543161636964,0.6792857142857143,3.712226354786302,0.0097971677570344,31.0,5.0,3.0,2.0,36.0,77.0,0.203972495394956,300.6543161636964,300.6543161636964,,150.3271580818482,150.3271580818482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,339.6543161636964,990.0,965.2882715808184,24.711728419181572,0.15540630940167702,0.04090883722926467,989.8036848533691,0.14544166341049508,0.14544166341049508,0.01,0.01,24.36997160914015,24.36997160914015,24.505413272550648,24.505413272550648,,0.9401921888628817,0.9401921888628817,0.0,0.0,33.77862503145166,33.77862503145166,0.0,0.0,0.7264220436871325,0.7264220436871325,0.0,0.0,0.97,0.97,0.96,0.96,32.76526628050811,32.76526628050811,0.0,0.0,65.53053256101622,0.1735033469135089,6.054498833020707e-05,385.8335000897204,366.2328823662496,0.2102487343640445,0.1995679483043713,24.44421014105102,24.31680747776531,965.3291675004484,965.2311644118312,67.27520770030257,63.07821744556695,11009.129470250726,7,0.3640585142278679,2004-12-24
2004,14,407.3198387259918,0.6445714285714287,6.880366277681503,0.01661774107348703,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2186062567770861,318.3198387259918,318.3198387259918,,159.1599193629959,159.1599193629959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,360.74841015456326,990.0,965.4311559957972,24.568844004202788,0.16285106965385407,0.049246963878668115,989.7879019664675,0.15736589114004446,0.15736589114004446,0.01,0.01,24.199380079530208,24.199380079530208,24.346745970670252,24.346745970670252,,0.9433231659518373,0.9433231659518373,0.0,0.0,35.6292366963474,35.6292366963474,0.0,0.0,0.7662201440074708,0.7662201440074708,0.0,0.0,0.9703384407446534,0.9703384407446534,0.96,0.96,34.57332242581611,34.57332242581611,0.0,0.0,69.14664485163222,0.16974402741510855,6.034200990456219e-05,433.9960640334909,388.6147746693422,0.2317039545641932,0.1981396617396146,24.298729384830946,24.04033947634063,965.5529822881508,965.3430738733468,74.48663139529096,65.59099065570014,11616.636335074212,7,0.3841480269535123,2004-12-31
2004,15,478.8419784027948,0.5701428571428572,12.864362065929063,0.026421708707867714,34.0,5.0,4.0,3.0,45.0,91.0,0.19047101288794896,387.8419784027948,387.8419784027948,,193.9209892013974,193.9209892013974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,430.8419784027948,990.0,965.7547889028126,24.245211097187457,0.18758926466965473,0.08206141380611912,989.7303493215242,0.2042933354218865,0.2042933354218865,0.01,0.01,23.771267083289796,23.771267083289796,23.96556041871168,23.96556041871168,,0.953029403285133,0.953029403285133,0.0,0.0,43.07521029370576,43.07521029370576,0.0,0.0,0.9263486084667905,0.9263486084667905,0.0,0.0,0.9792733609804413,0.9792733609804413,0.96,0.96,42.183935238587175,42.183935238587175,0.0,0.0,84.36787047717432,0.17612197515780342,6.0435432143815286e-05,524.0465984949943,455.356964761364,0.1998432154160413,0.1736486798337061,23.91217554530249,23.50004248064259,965.9582096932274,965.649106341426,93.61643258026932,79.35928268251762,14173.802240165289,7,0.46871039153985744,2005-01-07
2004,16,563.4749690543662,0.5075714285714286,18.76234256858634,0.03256771524683013,34.0,5.0,4.0,3.0,45.0,91.0,0.16164368170145707,472.4749690543662,472.4749690543662,,236.2374845271831,236.2374845271831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,515.4749690543662,990.0,966.1356202450762,23.864379754923757,0.21983771343473865,0.12226689473565334,989.6578953918296,0.2605296408165699,0.2605296408165699,0.01,0.01,23.26174550593679,23.26174550593679,23.512275146753357,23.512275146753357,,0.9564017911176125,0.9564017911176125,0.0,0.0,51.53204710204564,51.53204710204564,0.0,0.0,1.1082160667106589,1.1082160667106589,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1712357243518732,5.674793395897172e-05,600.239619356876,542.376282140489,0.1677801979851853,0.1516061203982195,23.3900656430262,23.0375158985556,966.3009584774276,966.040693269632,96.4,96.4,16195.200000000003,7,0.5355555555555557,2005-01-14
2004,17,586.9249655504924,0.49100000000000005,6.153966278301287,0.010501332599154744,34.0,5.0,4.0,3.0,45.0,91.0,0.15511819981934982,495.9249655504923,495.9249655504923,,247.96248277524614,247.96248277524614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,538.9249655504923,990.0,966.2408366086753,23.75916339132477,0.23278697164662576,0.13383892412692236,989.6333741042264,0.27462394480124674,0.27462394480124674,0.01,0.01,23.11791355074998,23.11791355074998,23.382537495551226,23.382537495551226,,0.9545510655508423,0.9545510655508423,0.0,0.0,53.656524248781146,53.656524248781146,0.0,0.0,1.153903747285616,1.153903747285616,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16432301607236624,5.403116526866238e-05,604.3206888705944,569.2992874818548,0.159845624262968,0.1505823012117432,23.22527345121788,23.01614623445002,966.3172827554824,966.1618467936684,96.4,96.4,16195.200000000003,7,0.5355555555555557,2005-01-21
2004,18,646.9772102695163,0.4615714285714286,11.878875430590044,0.01821548196987246,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1497743069743212,549.9772102695163,549.9772102695163,,234.52240596723883,234.52240596723883,80.9323983350386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,594.691495983802,990.0,966.487908841078,23.512091158921994,0.2644785417216081,0.16838477646003686,989.5671366818185,0.244615880609445,0.244615880609445,0.0903301663237307,0.01,22.83461196013091,22.83461196013091,22.988897674416624,23.069227840740357,,0.9498708121044912,0.9498708121044912,0.4079674819722793,0.0,49.8913498445874,49.8913498445874,17.196880471388802,0.0,1.0729322547223095,1.0729322547223095,0.3698253864814796,0.0,0.9784111100767194,0.9784111100767194,0.966982538648148,0.96,44.332609380608524,44.332609380608524,16.789752237751376,0.0,105.45497099896842,0.16265347253026236,5.316761387599606e-05,687.4728168847247,619.3681476088757,0.1596521011407134,0.142450813367219,22.93735337444113,22.67115969930938,966.6498912675388,966.3774725904354,120.77730846504008,96.4,17716.435127826695,7,0.585860949994269,2005-01-28
2004,19,721.2160090964622,0.42842857142857144,8.901019771861504,0.0123057869083054,36.0,6.0,5.0,4.0,54.0,105.0,0.1456991730999191,616.2160090964622,616.2160090964622,,205.4053363654874,205.4053363654874,205.4053363654874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,663.2160090964622,990.0,966.7848640363858,23.2151359636142,0.3034203477168899,0.2126322940764367,989.4839473582067,0.21979720409340794,0.21979720409340794,0.21979720409340794,0.01,22.479286117727465,22.479286117727465,22.479286117727465,22.689083321820874,,0.9549302340624705,0.9549302340624705,0.9549302340624705,0.0,43.23593875135415,43.23593875135415,43.23593875135415,0.0,0.9298051344377237,0.9298051344377237,0.9298051344377237,0.0,0.9798243552648783,0.9798243552648783,0.9798243552648783,0.96,42.36396966440476,42.36396966440476,42.36396966440476,0.0,127.09190899321428,0.1762144627584106,5.7297549275672096e-05,749.7799552877552,689.5820056512672,0.1522661541912394,0.1400410870676083,22.659166239996704,22.316863231788165,966.899119821151,966.658328022605,132.22541216437125,121.20587602793742,21351.44071086,7,0.7060661610734127,2005-02-04
2004,20,794.7057086894638,0.399,10.13447877486117,0.012813207256108985,36.0,6.0,5.0,4.0,54.0,105.0,0.13221226123689395,689.7057086894638,689.7057086894638,,229.90190289648794,229.90190289648794,229.90190289648794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.7057086894638,990.0,967.078822834758,22.921177165242188,0.3451838202934425,0.2617234134045618,989.3930927663021,0.2528675689102587,0.2528675689102587,0.2528675689102587,0.01,22.06140236263394,22.06140236263394,22.06140236263394,22.3042699315442,,0.9569475763889447,0.9569475763889447,0.9569475763889447,0.0,47.592199803909075,47.592199803909075,47.592199803909075,0.0,1.0234881678260017,1.0234881678260017,1.0234881678260017,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.64035580783089,46.64035580783089,46.64035580783089,0.0,139.9210674234927,0.17607207979177367,5.6361602628779944e-05,820.7213067117834,761.5362555323082,0.1378791872838749,0.1279362423533051,22.25001349747976,21.913470123792543,967.1828852268472,966.9461450221291,144.24677366935163,134.29349660853472,23506.739327146774,7,0.7773392634638483,2005-02-11
2004,21,876.5477972017773,0.36914285714285716,13.679554037915702,0.015619714886054872,36.0,6.0,5.0,4.0,54.0,105.0,0.11990703917277236,771.5477972017773,771.5477972017773,,257.1825990672591,257.1825990672591,257.1825990672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,818.5477972017773,990.0,967.4061911888072,22.593808811192925,0.4043729131699342,0.3118013584895164,989.2838257283405,0.2784646798355179,0.2784646798355179,0.2784646798355179,0.01,21.599169859697977,21.599169859697977,21.599169859697977,21.867634539533494,,0.9562389786501614,0.9562389786501614,0.9562389786501614,0.0,52.079542870896866,52.079542870896866,52.079542870896866,0.0,1.119990169266599,1.119990169266599,1.119990169266599,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16512912251793224,5.2126560909155937e-05,916.4781849771932,838.3130724874176,0.1252515360263286,0.1145690118118992,21.81343823930044,21.381518363960225,967.5659127399088,967.2532522899496,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2005-02-18
2004,22,983.4881189960344,0.3364285714285714,18.870034646329763,0.01900340908959796,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.11698078633668114,868.2024047103201,868.2024047103201,,217.05060117758006,217.05060117758006,217.05060117758006,217.05060117758006,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,919.0595475674629,990.0,967.8249176211058,22.175082378894167,0.49624622438549565,0.3592099638797949,989.1445438117347,0.23551831158973302,0.23551831158973302,0.23551831158973302,0.23551831158973302,21.084107879039177,21.084107879039177,21.084107879039177,21.084107879039177,,0.95479872534998,0.95479872534998,0.95479872534998,0.95479872534998,42.839551891977784,42.839551891977784,42.839551891977784,42.839551891977784,0.9212806858489844,0.9212806858489844,0.9212806858489844,0.9212806858489844,0.9798554089770758,0.9798554089770758,0.9798554089770758,0.9798554089770758,41.97677777069437,41.97677777069437,41.97677777069437,41.97677777069437,167.90711108277748,0.17082879313832358,5.3735677112509535e-05,1048.5684275015017,933.7145989148456,0.1295882335818297,0.1088529134926777,21.34626755381596,20.762478290304472,968.0526436292904,967.6348583956592,175.32269162496453,162.0395500474694,28208.39466190662,7,0.9328172837932083,2005-02-25
2004,23,1092.2462725871894,0.3045714285714286,10.838853578353305,0.009922038592661173,41.0,8.0,7.0,6.0,67.0,129.0,0.11814320021461944,963.2462725871893,963.2462725871893,,240.81156814679733,240.81156814679733,240.81156814679733,240.81156814679733,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.2462725871893,990.0,968.1899168567026,21.81008314329743,0.5896705635412631,0.4052111959321996,989.0051182405266,0.2675956169981764,0.2675956169981764,0.2675956169981764,0.2675956169981764,20.547605766825804,20.547605766825804,20.547605766825804,20.547605766825804,,0.9555376297174216,0.9555376297174216,0.9555376297174216,0.9555376297174216,46.36423828445659,46.36423828445659,46.36423828445659,46.36423828445659,0.9970803932141203,0.9970803932141203,0.9970803932141203,0.9970803932141203,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.43695351876746,45.43695351876746,45.43695351876746,45.43695351876746,181.74781407506984,0.16640517648697248,5.241688363325144e-05,1124.4404025499748,1062.2782119849835,0.1214371136907245,0.1147237325406107,20.69558316920697,20.382332638708057,968.291098408014,968.0957315233812,186.3442409679189,177.366900113727,30533.632764611735,7,1.0097100781948325,2005-03-04
2004,24,1163.1297550037457,0.28357142857142853,10.319520769637458,0.00884007879605767,41.0,8.0,7.0,6.0,67.0,129.0,0.11095786783395764,1034.1297550037455,1034.1297550037455,,258.5324387509364,258.5324387509364,258.5324387509364,258.5324387509364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1090.1297550037457,990.0,968.4126935157261,21.587306484273945,0.6840122740948587,0.49979194875842753,988.8161957771468,0.28,0.28,0.28,0.28,20.12350226142066,20.12350226142066,20.12350226142066,20.12350226142066,,0.955224375069314,0.955224375069314,0.955224375069314,0.955224375069314,48.72737988149818,48.72737988149818,48.72737988149818,48.72737988149818,1.0479006426128643,1.0479006426128643,1.0479006426128643,1.0479006426128643,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.62886710650709,47.62886710650709,47.62886710650709,47.62886710650709,190.51546842602835,0.16382783784311097,5.118899130993544e-05,1196.677047937437,1131.2888821433105,0.1140292298776948,0.1077985077279966,20.34187699405649,19.89342436257786,968.5181278649462,968.3126222010218,192.8,187.25086421623007,32006.598695572764,7,1.0584192690334908,2005-03-11
2004,25,1240.9700056594243,0.2671428571428572,16.144913854288397,0.012770002348919885,41.0,8.0,7.0,6.0,67.0,129.0,0.10403845532726522,1111.970005659424,1090.870554140276,,272.717638535069,272.717638535069,272.717638535069,272.717638535069,21.099451519148165,6.706027227016082,1.3084931174665526,1.1449314777832336,0.9813698380999145,10.958629858782379,47.70602722701608,9.308493117466552,8.144931477783233,6.981369838099915,77.95862985878237,1156.0300059625417,990.0,968.657334303501,21.342665696498962,0.7805863077869939,0.6274587468156209,988.5919549453974,0.28,0.28,0.28,0.28,19.654620641896344,19.654620641896344,19.654620641896344,19.654620641896344,,0.9541542727638043,0.9541542727638043,0.9541542727638043,0.9541542727638043,50.1541334882398,50.1541334882398,50.1541334882398,50.1541334882398,1.0785835158761248,1.0785835158761248,1.0785835158761248,1.0785835158761248,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15549313323330807,4.909843839037691e-05,1309.6914449174558,1203.6906406989826,0.1071703938190378,0.0984964821299037,19.84532293486788,19.366808403477165,968.8733159697406,968.540170585054,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-03-18
2004,26,1311.4514703081156,0.25857142857142856,1.7606252039221804,0.0013401061985097286,41.0,8.0,7.0,6.0,67.0,129.0,0.09836460028747608,1182.4514703081156,1100.0,,275.0,275.0,275.0,275.0,82.45147030811583,26.20550606692053,5.113269476472299,4.474110791913262,3.834952107354224,42.82363186545551,67.20550606692053,13.113269476472297,11.474110791913262,9.834952107354225,109.8236318654555,1191.792886335306,990.0,968.8788474781112,21.12115252188878,0.8329952980988303,0.648,988.5190047019013,0.28,0.28,0.28,0.28,19.36015722378995,19.36015722378995,19.36015722378995,19.36015722378995,,0.953400393059475,0.953400393059475,0.953400393059475,0.953400393059475,49.78008161811878,49.78008161811878,49.78008161811878,49.78008161811878,1.0705393896369628,1.0705393896369628,1.0705393896369628,1.0705393896369628,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1470131390343054,4.8686868686868696e-05,1315.8536331311834,1309.6914449174558,0.0984964821299037,0.0980352196870359,19.366808403477165,19.343521341089712,968.8926828469836,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-03-25
2004,27,1285.7018012198428,0.26157142857142857,5.493424083485608,0.0042860232599978,45.0,11.0,10.0,10.0,72.0,148.0,0.1151311416674929,1137.701801219843,1100.0,,275.0,275.0,275.0,275.0,37.70180121984293,11.463385506033323,2.8021609014748123,2.5474190013407383,2.5474190013407383,18.341416809653317,56.46338550603332,13.802160901474812,12.547419001340739,12.547419001340739,90.34141680965331,1182.812965408849,990.0,968.797919946691,21.20208005330905,0.8198356033558374,0.648,988.5321643966442,0.28,0.28,0.28,0.28,19.454244449953197,19.454244449953197,19.454244449953197,19.454244449953197,,0.953635611124883,0.953635611124883,0.953635611124883,0.953635611124883,50.03437198081849,50.03437198081849,50.03437198081849,50.03437198081849,1.0760079995874945,1.0760079995874945,1.0760079995874945,1.0760079995874945,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1499816494154908,4.8686868686868696e-05,1309.6914449174558,1271.2374763330563,0.1164219925508433,0.1130037159319825,19.50915640920718,19.36317083624826,968.8733159697406,968.752460639904,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-01
2004,28,1245.5332183546864,0.26571428571428574,6.493255966361046,0.005213081520374571,45.0,11.0,10.0,10.0,72.0,148.0,0.11883456969225925,1097.5332183546864,1093.0272036150234,,273.25680090375585,273.25680090375585,273.25680090375585,273.25680090375585,4.506014739662954,1.3700720492218446,0.3349065009208953,0.3044604553826321,0.3044604553826321,2.1921152787549514,46.37007204922185,11.334906500920896,10.304460455382634,10.304460455382634,74.19211527875495,1161.0366426205487,990.0,968.6716758291147,21.328324170885285,0.7879233222939183,0.6323112081338026,988.5797654695723,0.28,0.28,0.28,0.28,19.628089640457564,19.628089640457564,19.628089640457564,19.628089640457564,,0.9540875965772047,0.9540875965772047,0.9540875965772047,0.9540875965772047,50.18430425373056,50.18430425373056,50.18430425373056,50.18430425373056,1.0792323495425926,1.0792323495425926,1.0792323495425926,1.0792323495425926,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15480611511261883,4.899906615850965e-05,1259.6933213305265,1232.8604061964072,0.1200460321834863,0.1174889137648819,19.7012066174253,19.55298231702417,968.716179009896,968.631846990903,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-08
2004,29,1211.9534578874423,0.27042857142857146,3.371688798402602,0.0027710982991226572,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,144.71428571428572,0.11940140702366406,1067.2391721731565,1067.2391721731565,,266.8097930432891,266.8097930432891,266.8097930432891,266.8097930432891,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,1132.0963150302994,990.0,968.5661394390748,21.433860560925172,0.745512494852462,0.5742881373896022,988.680199367758,0.28,0.28,0.28,0.28,19.834059928683086,19.834059928683086,19.834059928683086,19.834059928683086,,0.9546439869534191,0.9546439869534191,0.9546439869534191,0.9546439869534191,49.54365845048034,49.54365845048034,49.54365845048034,49.54365845048034,1.0654550204404374,1.0654550204404374,1.0654550204404374,1.0654550204404374,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15908414985505412,5.018432012488643e-05,1222.3332346395623,1209.258584607589,0.1223890422477561,0.1033691235200643,19.86307534199713,19.773405274924897,968.5987615945814,968.5576698373382,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-15
2004,30,1217.199542665756,0.2692857142857143,3.3716887984026016,0.0027532398079651572,40.0,10.0,8.0,5.0,62.0,125.0,0.10269853393068586,1092.1995426657563,1091.0766274948407,,272.7691568737102,272.7691568737102,272.7691568737102,272.7691568737102,1.122915170915316,0.35933285469290116,0.08983321367322528,0.07186657093858022,0.04491660683661263,0.5569659247739966,40.3593328546929,10.089833213673225,8.07186657093858,5.044916606836613,62.55696592477399,1149.5976601341456,990.0,968.5826271340924,21.417372865907605,0.7711599767228012,0.627922411863392,988.6009176114138,0.28,0.28,0.28,0.28,19.73829047732143,19.73829047732143,19.73829047732143,19.73829047732143,,0.9543648221370061,0.9543648221370061,0.9543648221370061,0.9543648221370061,50.39102833696391,50.39102833696391,50.39102833696391,50.39102833696391,1.0836780287519119,1.0836780287519119,1.0836780287519119,1.0836780287519119,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15840221873468988,4.9086180919946136e-05,1232.8604061964072,1209.258584607589,0.1033691235200643,0.1013902298847013,19.789343475702225,19.65133489902857,968.631846990903,968.5576698373382,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-22
2004,31,1254.755948388696,0.26485714285714285,6.341229393822947,0.005037669757558058,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11208788451658735,1114.0416626744104,1100.0,,275.0,275.0,275.0,275.0,14.04166267441032,4.127270220160978,0.9228705801443143,0.7964015173932807,0.5703822649680872,7.62473809174366,45.555841648732404,10.2085848658586,8.796401517393281,6.284667979253802,83.91045237745796,1164.5608280319843,990.0,968.7006615520788,21.299338447921237,0.7930878671281117,0.648,988.5589121328719,0.28,0.28,0.28,0.28,19.578250580793114,19.578250580793114,19.578250580793114,19.578250580793114,,0.9539456264519828,0.9539456264519828,0.9539456264519828,0.9539456264519828,50.36966300397025,50.36966300397025,50.36966300397025,50.36966300397025,1.0832185592251666,1.0832185592251666,1.0832185592251666,1.0832185592251666,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1536763310273679,4.8686868686868696e-05,1277.2490119531678,1234.8172038768105,0.1178060718865541,0.1009092480212928,19.643854395051648,19.497915483135188,968.7713540375672,968.63799692647,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-29
2004,32,1322.0063121960216,0.2564285714285714,7.647344056938015,0.0058155762485187,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.12086694138472358,1162.149169338879,1100.0,,275.0,275.0,275.0,275.0,62.149169338878856,17.315587283599207,3.706471005326372,3.3570495338772446,2.658206590978991,35.11185492509704,60.74415871217064,12.992185291040657,11.928478105305816,9.801063733836132,126.54042635366848,1185.6648221085172,990.0,968.9120198383304,21.087980161669652,0.8240148788668078,0.648,988.5279851211332,0.28,0.28,0.28,0.28,19.335965282802807,19.335965282802807,19.335965282802807,19.335965282802807,,0.9533399132070072,0.9533399132070072,0.9533399132070072,0.9533399132070072,49.71472684073634,49.71472684073634,49.71472684073634,49.71472684073634,1.0691339105534696,1.0691339105534696,1.0691339105534696,1.0691339105534696,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1458434356081994,4.8686868686868696e-05,1330.780420351734,1309.6914449174558,0.144501158459056,0.1106336994452147,19.376871660622182,19.3059162502652,968.9395956068196,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-05-06
2004,33,1319.7680364492358,0.257,4.791726663313154,0.0036237702061496,47.0,10.0,10.0,10.0,115.0,192.0,0.14548662108350957,1127.7680364492358,1100.0,,275.0,275.0,275.0,275.0,27.768036449235815,6.7973839224691845,1.4462518983976989,1.4462518983976989,1.4462518983976989,16.631896831573535,53.79738392246918,11.4462518983977,11.4462518983977,11.4462518983977,131.63189683157353,1176.6898877192646,990.0,968.9049852574118,21.095014742588123,0.8108624916834221,0.648,988.5411375083165,0.28,0.28,0.28,0.28,19.356152250904678,19.356152250904678,19.356152250904678,19.356152250904678,,0.9533903806272618,0.9533903806272618,0.9533903806272618,0.9533903806272618,49.76926764827691,49.76926764827691,49.76926764827691,49.76926764827691,1.0703068311457398,1.0703068311457398,1.0703068311457398,1.0703068311457398,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14609281533802426,4.8686868686868696e-05,1337.006975956191,1309.6914449174558,0.1465994152631125,0.1436043367407913,19.392974543187023,19.29315701415598,968.9591647815766,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-05-13
2004,34,1240.5598400654574,0.26742857142857146,15.870782459234793,0.0127490359977399,47.0,10.0,10.0,10.0,115.0,192.0,0.15487153629343334,1048.5598400654574,1048.5598400654574,,262.13996001636434,262.13996001636434,262.13996001636434,262.13996001636434,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.5598400654574,990.0,968.6560452116344,21.343954788365718,0.7212789894079634,0.532259640147279,988.7464613704449,0.28,0.28,0.28,0.28,19.81041615881046,19.81041615881046,19.81041615881046,19.81041615881046,,0.9545814038388628,0.9545814038388628,0.9545814038388628,0.9545814038388628,48.59891546499683,48.59891546499683,48.59891546499683,48.59891546499683,1.0451379669891792,1.0451379669891792,1.0451379669891792,1.0451379669891792,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.46670049551284,47.46670049551284,47.46670049551284,47.46670049551284,189.86680198205136,0.15309525571844929,5.032336976936246e-05,1291.5761032764274,1198.5959677028122,0.1601874235969445,0.1486555840673583,20.09821760972304,19.46053056089974,968.8163820388688,968.5241587556374,192.8,185.7338833970008,31897.62273298463,7,1.054815566566952,2005-05-20
2004,35,1160.493081317974,0.28485714285714286,11.122230209504648,0.009651874951266157,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.15766981268848382,977.3502241751169,977.3502241751169,,244.33755604377922,244.33755604377922,244.33755604377922,244.33755604377922,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1043.493081317974,990.0,968.4044068269993,21.595593173000648,0.6171909163964375,0.41333226315369215,988.9694768204499,0.27210826028800017,0.27210826028800017,0.27210826028800017,0.27210826028800017,20.292961733162524,20.292961733162524,20.292961733162524,20.292961733162524,,0.9552864392281455,0.9552864392281455,0.9552864392281455,0.9552864392281455,46.4476287288088,46.4476287288088,46.4476287288088,46.4476287288088,0.9988737361034151,0.9988737361034151,0.9988737361034151,0.9988737361034151,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.51867615423263,45.51867615423263,45.51867615423263,45.51867615423263,182.07470461693052,0.15694325193384628,5.175369687374794e-05,1197.132096585815,1120.7403562362797,0.1671503499686662,0.1423155504675106,20.458573019890565,20.108257298810344,968.5195580178412,968.2794696910285,185.55958721880876,178.92897757747838,30588.550375644325,7,1.0115261367607251,2005-05-27
2004,36,1044.6443037778797,0.31871428571428567,22.305135696822486,0.021720885330025485,45.0,10.0,9.0,9.0,88.0,161.0,0.15445511945539098,883.6443037778797,883.6443037778797,,230.47779506778565,230.47779506778565,230.47779506778565,192.2109185745227,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,947.6443037778797,990.0,968.0354206879801,21.964579312019833,0.5224016646492482,0.36668384302849377,989.1109144923222,0.25019902578989134,0.25019902578989134,0.25019902578989134,0.21162759721846275,20.825294778552216,20.825294778552216,20.825294778552216,20.863866207123646,,0.955047226903457,0.955047226903457,0.955047226903457,0.8184788991267317,44.963987167296736,44.963987167296736,44.963987167296736,37.36374507245391,0.9669674659633706,0.9669674659633706,0.9669674659633706,0.8035213994076109,0.9797779018813781,0.9797779018813781,0.9797779018813781,0.9769207590242354,43.49305021170913,43.49305021170913,43.49305021170913,36.60733592599484,167.0864865611222,0.159826856749734,5.250245766791129e-05,1108.7768006303163,964.6044063585224,0.1669078006887725,0.1452050583205519,21.184473770740368,20.51694764291854,968.241869944838,967.758417625434,178.54050363627604,144.60000000000002,28070.52974226853,7,0.9282582586729011,2005-06-03
2004,37,884.2178783622045,0.36628571428571427,15.817350043074287,0.017701950619968942,45.0,10.0,9.0,9.0,88.0,161.0,0.18232782452681237,723.2178783622045,723.2178783622045,,241.07262612073484,241.07262612073484,241.07262612073484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.2178783622045,990.0,967.4368715134488,22.563128486551218,0.37949858819606935,0.2830253089550544,989.3374761028489,0.2652963865352519,0.2652963865352519,0.2652963865352519,0.01,21.635308202864866,21.635308202864866,21.635308202864866,21.890604589400112,,0.956669644055019,0.956669644055019,0.956669644055019,0.0,48.91413725442847,48.91413725442847,48.91413725442847,0.0,1.051916930202763,1.051916930202763,1.051916930202763,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.30505260978756,47.30505260978756,47.30505260978756,0.0,141.9151578293627,0.16063023082487687,5.458190769187488e-05,952.2480246537352,853.8829560570023,0.1885504317166066,0.1690735982976118,21.809674679626717,21.2511860434291,967.7089920986148,967.315531824228,144.60000000000002,138.96354057159806,23841.746515332932,7,0.7884175434964594,2005-06-10
2004,38,677.4020606604239,0.4482857142857143,33.50211549258951,0.04746428677778162,45.0,10.0,9.0,9.0,88.0,161.0,0.238680252388732,516.402060660424,516.402060660424,,230.7879352251422,230.7879352251422,54.82619021013966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,580.402060660424,990.0,966.6096082426417,23.390391757358366,0.25635799634494494,0.1480158389081029,989.5956261647469,0.2504949378490749,0.2504949378490749,0.06472964249797424,0.01,22.73552298425624,22.73552298425624,22.921288279607335,22.97601792210531,,0.9543666193721659,0.9543666193721659,0.27213263612911603,0.0,49.13798148608133,49.13798148608133,11.508530282051314,0.0,1.0567307846469103,1.0567307846469103,0.247495274882824,0.0,0.9790352417739967,0.9790352417739967,0.9647495274882824,0.96,45.66939858196088,45.66939858196088,11.240827153389448,0.0,102.5796243173112,0.1512508594991321,5.5191458241794994e-05,760.0621055042766,619.3681476088757,0.2599423309409023,0.2118247954135033,23.03190124920072,22.34316725820816,966.940248422017,966.3774725904354,122.71770446450938,96.4,17233.376885308284,7,0.5698868017628401,2005-06-17
2004,39,556.0877858814187,0.5127142857142857,14.56361728291105,0.026052417113183544,45.0,10.0,9.0,9.0,88.0,161.0,0.29010154993580517,395.08778588141865,395.08778588141865,,197.54389294070933,197.54389294070933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.08778588141865,990.0,966.1023950364663,23.897604963533663,0.19755808650663673,0.08548143493602957,989.7169604785573,0.2091842554699576,0.2091842554699576,0.01,0.01,23.405381186621046,23.405381186621046,23.604565442091,23.604565442091,,0.9537465609925944,0.9537465609925944,0.0,0.0,43.235515254023866,43.235515254023866,0.0,0.0,0.929796026968255,0.929796026968255,0.0,0.0,0.9789330723098874,0.9789330723098874,0.96,0.96,42.32849792506893,42.32849792506893,0.0,0.0,84.65699585013786,0.15212825498836455,5.952898211133429e-05,595.6661341686022,517.4228266284983,0.3111575131871705,0.2702856361386314,23.637368275293596,23.1679138267422,966.2804976037588,965.9284027198282,92.63624387251228,76.42630717678536,14222.375302823159,7,0.4703166436118769,2005-06-24
2004,40,486.4344037584679,0.5612857142857143,7.340508155278469,0.015081634824913513,42.0,9.0,8.0,6.0,70.0,135.0,0.27784666139044345,351.4344037584679,351.4344037584679,,175.71720187923395,175.71720187923395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.4344037584679,990.0,965.7889548169131,24.21104518308693,0.1803867983953885,0.06487703857399682,989.7547361630305,0.17971822253696582,0.17971822253696582,0.01,0.01,23.786063123580558,23.786063123580558,23.955781346117522,23.955781346117522,,0.9485246378404677,0.9485246378404677,0.0,0.0,38.87621450092264,38.87621450092264,0.0,0.0,0.8360476236757558,0.8360476236757558,0.0,0.0,0.9737589250620923,0.9737589250620923,0.96,0.96,37.862384972944064,37.862384972944064,0.0,0.0,75.72476994588813,0.15559455368083694,5.984827385834173e-05,512.2858393720081,466.03926954154906,0.2896751600628029,0.2635247543939364,23.908432522164887,23.63095629295484,965.905286277174,965.697176712937,81.53728601199586,71.19450883293466,12721.761350909206,7,0.4206931663660452,2005-07-01
2004,41,443.3755142105398,0.6025714285714285,5.575437622229742,0.012587338205951957,42.0,9.0,8.0,6.0,70.0,135.0,0.30471385713115684,308.3755142105398,308.3755142105398,,154.1877571052699,154.1877571052699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,367.3755142105398,990.0,965.5951898139474,24.404810186052618,0.16518998029321771,0.044553242707374756,989.7902567769995,0.15065347209211438,0.15065347209211438,0.01,0.01,24.0444134909599,24.0444134909599,24.185066963052012,24.185066963052012,,0.9419830758137145,0.9419830758137145,0.0,0.0,34.24740426954022,34.24740426954022,0.0,0.0,0.736503317624521,0.736503317624521,0.0,0.0,0.97,0.97,0.96,0.96,33.21998214145402,33.21998214145402,0.0,0.0,66.43996428290804,0.149804129144983,5.9849747938859524e-05,462.3337709519629,427.01120618594086,0.3161509535213804,0.2919968396901438,24.142598210409272,23.93066525812248,965.6805019692838,965.5215504278368,70.42132115246278,62.972084977513816,11161.91399952855,7,0.3691109126828224,2005-07-08
2004,42,412.8925422611193,0.6375714285714286,4.895523521101446,0.012077977597213772,42.0,9.0,8.0,6.0,70.0,135.0,0.32715764247828755,277.8925422611193,277.8925422611193,,176.54538312343928,101.34715913768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.8925422611193,990.0,965.4574980502849,24.542501949715106,0.15443159370237708,0.03016527994724826,989.8154031263504,0.17574723626443942,0.09860437912158226,0.01,0.01,24.182157839801025,24.259300696943885,24.347905076065466,24.347905076065466,,0.9395094249410362,0.6693792727263438,0.0,0.0,39.375250463815156,22.533189833646762,0.0,0.0,0.8467795798669925,0.4845847276053067,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.62862271006593,21.85719413863736,0.0,0.0,57.48581684870329,0.1389764898246974,5.733175878925486e-05,420.6273313550929,392.74254153823074,0.343736635891935,0.3209491869324897,24.219271202112925,24.126629070507164,965.492822991098,965.3637127076912,61.599177423043855,48.2,9657.617230582153,7,0.31936564915946275,2005-07-15
2004,43,379.7015286083339,0.6781428571428572,2.696734897809652,0.0070688880606705,42.0,9.0,8.0,6.0,70.0,135.0,0.3556060404456659,244.70152860833394,244.70152860833394,,244.70152860833394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.7015286083339,990.0,965.2985076430416,24.701492356958365,0.14271745517247816,0.016744219288953484,989.8405383255385,0.27216826353783746,0.01,0.01,0.01,24.269862418959104,24.53203068249694,24.53203068249694,24.53203068249694,,0.9548310684013538,0.0,0.0,0.0,55.60884374853062,0.0,0.0,0.0,1.195889112871626,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1269645270331933,5.473869816816132e-05,387.6862040464971,373.8653972535632,0.3610925241857572,0.3482197679229483,24.308993465332694,24.21776559658369,965.3384310202324,965.2693269862676,48.2,48.2,8097.600000000001,7,0.26777777777777784,2005-07-22
2004,44,359.04366492205867,0.7014285714285714,4.834841355031829,0.013710409319530856,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3438828747040695,235.47223635063006,235.47223635063006,,235.47223635063006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,289.9008077792015,990.0,965.1952183246102,24.80478167538974,0.13784675259930287,0.0158333008720519,989.8463199465286,0.26014974890271675,0.01,0.01,0.01,24.390951873015663,24.641101621918377,24.641101621918377,24.641101621918377,,0.957109215489265,0.0,0.0,0.0,53.90423926251334,0.0,0.0,0.0,1.1592309518820074,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13437345192931127,5.6921794121715305e-05,372.0509098320933,340.0215077683404,0.3686179108980002,0.3140078500242224,24.50578828051589,24.321310080798536,965.2602545491604,965.1001075388416,48.2,48.2,8097.600000000001,7,0.26777777777777784,2005-07-29
2004,45,329.3014392090108,0.7425714285714287,3.0877582040878826,0.009443762184932572,39.0,7.0,5.0,4.0,60.0,115.0,0.3493636648505731,214.30143920901082,214.30143920901082,,214.30143920901082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,265.3014392090108,990.0,965.046507196045,24.95349280395497,0.12916487219053527,0.013965622332765885,989.8568695054767,0.23180694293216456,0.01,0.01,0.01,24.578555366499504,24.800362309431673,24.800362309431673,24.800362309431673,,0.9572513781308422,0.0,0.0,0.0,49.44658867294163,0.0,0.0,0.0,1.0633674983428307,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.72117226041213,0.0,0.0,0.0,47.72117226041213,0.14493428471868916,6.188824164941666e-05,340.0215077683404,318.4072003397252,0.3611727369145563,0.3382138993347164,24.65250470853397,24.50578828051589,965.1001075388416,964.9920360016986,48.2,46.04447559414729,8017.156939749239,7,0.2651176236689563,2005-08-05
2004,46,302.6041088168644,0.781,3.841633821546306,0.012708251640768057,39.0,7.0,5.0,4.0,60.0,115.0,0.38026053733973886,187.60410881686443,187.60410881686443,,187.60410881686443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.60410881686443,990.0,964.9149692972975,25.085030702702642,0.11974253934647583,0.0116963492494334,989.8685611114041,0.19576554690276696,0.01,0.01,0.01,24.757826267203964,24.94359181410673,24.94359181410673,24.94359181410673,,0.9509817049118879,0.0,0.0,0.0,43.318347083010636,0.0,0.0,0.0,0.9315773566238849,0.0,0.0,0.0,0.9796136208263143,0.96,0.96,0.96,42.436206054980666,0.0,0.0,0.0,42.436206054980666,0.14018203300516227,6.283097765710887e-05,312.3673714773974,291.51576358890105,0.3944898162082732,0.3681562496623348,24.826557772243063,24.693502650265344,964.961836857387,964.8660630543555,44.68577951728624,39.80909687740293,7129.282617236751,7,0.23575670030544812,2005-08-12
2004,47,284.122111939192,0.8127142857142857,1.7171655396932937,0.006026909752841729,39.0,7.0,5.0,4.0,60.0,115.0,0.4047756912576994,169.12211193919197,169.12211193919197,,169.12211193919197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.12211193919197,990.0,964.8364884477568,25.16351155224324,0.11321951975864386,0.010125379514831273,989.8766551007266,0.1708148511179092,0.01,0.01,0.01,24.86935180185186,25.03016665296977,25.03016665296977,25.03016665296977,,0.9452104658889257,0.0,0.0,0.0,38.988181046449476,0.0,0.0,0.0,0.8384555063752573,0.0,0.0,0.0,0.9738455506375258,0.96,0.96,0.96,37.96894579546857,0.0,0.0,0.0,37.96894579546857,0.13363030541523352,6.236188368963107e-05,288.5215645679796,282.1135754290922,0.4076372426427407,0.3985837251790738,24.88097709540853,24.84388802360289,964.854086258272,964.8284543017164,39.06177380273476,37.470980152591686,6378.7828936387195,7,0.21093858775260316,2005-08-19
2004,48,275.5735728559675,0.8245714285714286,1.3061354099116167,0.004741306664607,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4047994474057313,164.00214428453893,164.00214428453893,,164.00214428453893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,214.00214428453893,990.0,964.8022942914239,25.19770570857611,0.1110595239063523,0.009690182264185757,989.8792502938295,0.1639028947841275,0.01,0.01,0.01,24.913053107621447,25.06695600240558,25.06695600240558,25.06695600240558,,0.9435832107819561,0.0,0.0,0.0,37.812647117487984,0.0,0.0,0.0,0.8131752068276985,0.0,0.0,0.0,0.9718332961514776,0.96,0.96,0.96,36.75409117438033,0.0,0.0,0.0,36.75409117438033,0.13339037904679668,6.223543550540281e-05,282.1135754290922,272.97062755971086,0.4212907484884775,0.3333692009778387,24.93389595071449,24.88097709540853,964.8284543017164,964.7918825102388,41.320890931136944,35.285192525580094,6174.687317295895,7,0.20418939541322403,2005-08-26
2004,49,266.71397162214464,0.8448571428571429,2.040198755721682,0.0076839988380943145,34.0,6.0,4.0,3.0,44.0,91.0,0.3412499972251766,175.7139716221446,175.7139716221446,,175.7139716221446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.7139716221446,990.0,964.7668558864887,25.233144113511425,0.11307546975025777,0.010685687587882242,989.8762388426619,0.17971386168989523,0.01,0.01,0.01,24.92966909448342,25.09938295617331,25.09938295617331,25.09938295617331,,0.9471284667997958,0.0,0.0,0.0,40.68864067258096,0.0,0.0,0.0,0.8750245305931389,0.0,0.0,0.0,0.9774601475466488,0.96,0.96,0.96,39.77298466265561,0.0,0.0,0.0,39.77298466265561,0.149104262748466,6.287246913686961e-05,272.2227369901486,261.69606485820964,0.3477316330656519,0.3342850821578992,24.95871244962156,24.89778467803602,964.7888909479606,964.7467842594328,41.14795035485012,38.51702196675041,6681.861423326142,7,0.22096102590364228,2005-09-02
2004,50,247.76770912103834,0.8787142857142857,5.488948874504932,0.023191781487492128,34.0,6.0,4.0,3.0,44.0,91.0,0.36853497987785794,156.76770912103834,156.76770912103834,,156.76770912103834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.76770912103834,990.0,964.6760123061039,25.32398769389621,0.10638859378301901,0.0090752552752882,989.8845361509418,0.15413640731340175,0.01,0.01,0.01,25.054387437524525,25.198523844837922,25.198523844837922,25.198523844837922,,0.9407390443431567,0.0,0.0,0.0,36.240360609142144,0.0,0.0,0.0,0.7793625937449924,0.0,0.0,0.0,0.9721323981392943,0.96,0.96,0.96,35.23639271873911,0.0,0.0,0.0,35.23639271873911,0.14190766769749857,6.241745232170044e-05,261.69606485820964,223.27342273667512,0.4075720203712909,0.3477316330656519,25.23455340391208,24.95871244962156,964.7467842594328,964.53964053642,38.51702196675041,29.57849889910575,5919.713976748169,7,0.19575773732632837,2005-09-09
2004,51,209.8391704309038,0.9387142857142857,2.9534432879852455,0.014009948237085628,34.0,6.0,4.0,3.0,44.0,91.0,0.43410837700683846,118.8391704309038,118.8391704309038,,118.8391704309038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.8391704309038,990.0,964.4590350225855,25.54096497741458,0.09300231620705424,0.005851329486626771,989.9011463543063,0.1029328800817201,0.01,0.01,0.01,25.33917845163918,25.4321113317209,25.4321113317209,25.4321113317209,,0.9238160091172316,0.0,0.0,0.0,27.285956814881622,0.0,0.0,0.0,0.586794770212508,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.467378110435174,0.0,0.0,0.0,26.467378110435174,0.12602196445890163,6.185596936420193e-05,221.63116106668488,202.5993197207784,0.44916241636653,0.4105920826386851,25.39556191897659,25.247343226649583,964.5297869664,964.4155959183248,29.20473332254443,24.77131719099987,4446.51952255311,7,0.14704098950241765,2005-09-16
2004,52,196.9158256134821,0.9628571428571429,1.654544830283348,0.00844795823569353,34.0,6.0,4.0,3.0,44.0,91.0,0.4622358423499434,105.9158256134821,105.9158256134821,,105.9158256134821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.9158256134821,990.0,964.4074464568563,25.592553543143772,0.08844125013848163,0.0047528451771459285,989.9068059046843,0.08548636457820077,0.01,0.01,0.01,25.413873083249985,25.489359447828182,25.489359447828182,25.489359447828182,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.55260733721147,193.63700368409016,0.4699514982604373,0.4537462823756339,25.41570299027997,25.41150157649829,964.4127259926316,964.4000787793904,0.0,0.0,0.0,7,0.0,2005-09-23
2004,53,193.76835622183864,0.969,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4696329254907714,102.76835622183864,102.76835622183864,,102.76835622183864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.76835622183864,990.0,964.4124632875564,25.587536712443693,0.0873304064639599,0.0044853102788562,989.9081842832572,0.0812372808994821,0.01,0.01,0.01,25.41448371480145,25.48572099570093,25.48572099570093,25.48572099570093,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.76835622183864,193.76835622183864,0.4696329254907714,0.4696329254907714,25.41448371480145,25.41448371480145,964.4124632875564,964.4124632875564,0.0,0.0,0.0,1,0.0,2005-09-30
2005,1,182.82116581017732,0.9808571428571428,2.1782797686729265,0.011812820713900458,31.0,4.0,3.0,2.0,33.0,73.0,0.39951395542073836,109.82116581017736,109.82116581017736,,109.82116581017736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.82116581017735,990.0,964.4343576683796,25.565642331620374,0.08770197699449055,0.005084799093865029,989.9072132239116,0.09075857384373938,0.01,0.01,0.01,25.38209698168829,25.46285555553203,25.46285555553203,25.46285555553203,,0.9176010838064028,0.0,0.0,0.0,25.087845059020214,0.0,0.0,0.0,0.5395235496563487,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.335209707249607,0.0,0.0,0.0,24.335209707249607,0.13305073700838924,6.154452184221323e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.38370695771209,25.381184927802924,964.4429592043176,964.419174062619,26.168957166202688,23.30030230380777,4088.315230817934,7,0.13519560948472004,2005-10-01
