WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2005,2,177.04126699302986,0.984,1.0431184579261736,0.005910820113008643,31.0,4.0,3.0,2.0,33.0,73.0,0.41240039747203194,104.04126699302984,104.04126699302984,,104.04126699302984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.04126699302986,990.0,964.445917466014,25.55408253398608,0.08566206389558939,0.004593507694407472,989.90974442841,0.08295571044059023,0.01,0.01,0.01,25.38087125195551,25.453826962396104,25.453826962396104,25.453826962396104,,0.9134888078456783,0.0,0.0,0.0,23.657604457757547,0.0,0.0,0.0,0.5087656872636032,0.0,0.0,0.0,0.9697670721559319,0.96,0.96,0.96,22.94254905228207,0.0,0.0,0.0,22.94254905228207,0.12957043195740806,6.125106810177381e-05,179.83079120949702,173.8393553723827,0.4199279262375663,0.4059371563068828,25.3814628198844,25.38019222998648,964.4523212892552,964.440338417581,23.61395290681332,22.16613718466636,3854.3482407833885,7,0.1274586058460115,2005-10-08
2005,3,165.79214879434107,0.9901428571428571,2.072704175334532,0.012570202807621786,30.0,4.0,2.857142857142857,2.0,31.142857142857142,70.0,0.4216509934633151,95.79214879434106,95.79214879434106,,95.79214879434106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.0,2.857142857142857,2.0,31.142857142857142,132.64929165148394,990.0,964.4684157024113,25.531584297588697,0.08234733224891481,0.0038923326475189288,989.9137603351036,0.0718194008723604,0.01,0.01,0.01,25.373525231819894,25.435344632692253,25.435344632692253,25.435344632692253,,0.9175967249308945,0.0,0.0,0.0,21.870379886203416,0.0,0.0,0.0,0.4703307502409337,0.0,0.0,0.0,0.9666684500739275,0.96,0.96,0.96,21.14313259405612,0.0,0.0,0.0,21.14313259405612,0.1276552357495391,6.131192664610866e-05,170.5649963644282,159.33042614504097,0.4442911049221457,0.3263657874903541,25.379497844268208,25.342392234865905,964.48133914771,964.4588700072712,23.70374858640608,20.193883723385994,3552.0462758014282,7,0.11746184774475622,2005-10-15
2005,4,158.93335194762807,0.9922857142857142,0.7941483948258029,0.005028533219543928,24.0,4.0,2.0,2.0,20.0,52.0,0.3271935784997465,106.93335194762805,106.93335194762805,,106.93335194762805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.93335194762807,990.0,964.4821332961047,25.51786670389523,0.08385931558825284,0.004839334915548314,989.9113013494961,0.08686002512929789,0.01,0.01,0.01,25.34230802826209,25.419168053391385,25.419168053391385,25.419168053391385,,0.91580811326103,0.0,0.0,0.0,24.33915521469978,0.0,0.0,0.0,0.5234226927892427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.608980558258786,0.0,0.0,0.0,23.608980558258786,0.14854300278572238,6.132796974018643e-05,159.33042614504097,156.55090676315066,0.3321603245561008,0.3263657874903541,25.342392234865905,25.341802788639185,964.4868981864736,964.48133914771,23.70374858640608,23.040372389375037,3966.308733787476,7,0.1311610031014377,2005-10-22
2005,5,168.28587247093012,0.9884285714285713,3.3723146323841724,0.019866068929098014,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3031048164319286,117.42872961378727,117.42872961378727,,117.42872961378727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,146.85730104235867,990.0,964.463428255058,25.536571744941885,0.08736179796581808,0.005731442017171886,989.906906760017,0.10102878497861278,0.01,0.01,0.01,25.342449719980312,25.43347850495892,25.43347850495892,25.43347850495892,,0.9231104872179638,0.0,0.0,0.0,26.95387031254024,0.0,0.0,0.0,0.5796531250008653,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.14525420316403,0.0,0.0,0.0,26.14525420316403,0.15511728422953444,6.181732631793041e-05,175.60874260334248,157.4358703918069,0.3302932163463691,0.2847238654452294,25.34317904598762,25.34199046082288,964.4851282592164,964.4487825147932,28.123083171206694,23.251294203409746,4392.402706131557,7,0.14525141223980018,2005-10-29
2005,6,173.06799626425124,0.9865714285714285,0.5545693598486504,0.0032071822970714567,23.0,4.0,2.0,2.0,19.0,50.0,0.2889113280003496,123.06799626425126,123.06799626425126,,123.06799626425126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.06799626425124,990.0,964.4538640074715,25.54613599252853,0.08920082071929351,0.0062107796824613,989.9045883995983,0.10864179495673917,0.01,0.01,0.01,25.34208259717007,25.44072439212681,25.44072439212681,25.44072439212681,,0.9271157282392869,0.0,0.0,0.0,28.35712390356445,0.0,0.0,0.0,0.6098306215820312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.50641018645752,0.0,0.0,0.0,27.50641018645752,0.15893189273955383,6.208464269064326e-05,173.8393553723827,171.72675708440192,0.2911602178303845,0.2876218672860043,25.342246177506603,25.341798163688814,964.4565464858312,964.4523212892552,27.69498617232708,27.17863537974222,4621.076911324863,7,0.152813389924764,2005-11-05
2005,7,190.63112618950964,0.9701428571428571,4.231634440382846,0.022323713873913513,23.0,4.0,2.0,2.0,19.0,50.0,0.26281639370526877,140.63112618950964,140.63112618950964,,140.63112618950964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.63112618950964,990.0,964.4202785455262,25.579721454473802,0.09539941691027638,0.007703645726108272,989.8968969373636,0.13235202035583798,0.01,0.01,0.01,25.344266371481584,25.466618391837418,25.466618391837418,25.466618391837418,,0.9346944411573244,0.0,0.0,0.0,32.67862592437709,0.0,0.0,0.0,0.7027661489113352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.698267146645772,0.0,0.0,0.0,31.698267146645772,0.16613484567784315,6.259754627808918e-05,201.34819816708185,178.52039784112813,0.2800800390580399,0.2483260364640026,25.347590019479167,25.337294328640876,964.4429592043176,964.4019237749086,34.2500970867655,28.8117080338674,5325.308880636489,7,0.17610148414803206,2005-11-12
2005,8,243.62109730118215,0.8831428571428572,11.277894172511143,0.0455810238818467,27.285714285714285,4.0,2.0,2.0,26.857142857142858,62.142857142857146,0.25472482193645296,181.47824015832504,181.47824015832504,,181.47824015832504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285714285714285,4.0,2.0,2.0,26.857142857142858,214.76395444403934,990.0,964.6530401616266,25.346959838373404,0.1113283797447152,0.011175650413457585,989.8774959698419,0.18749562421373875,0.01,0.01,0.01,25.036960184001504,25.214455808215238,25.214455808215238,25.214455808215238,,0.9485251462191344,0.0,0.0,0.0,42.2655465200859,0.0,0.0,0.0,0.9089364843029226,0.0,0.0,0.0,0.9782565636208893,0.96,0.96,0.96,41.33411826855575,0.0,0.0,0.0,41.33411826855575,0.16975218305818945,6.32658463965893e-05,278.6495972712443,224.7272915223594,0.2828802532442553,0.2216811020275709,25.155219494449696,24.820852380367626,964.814598389085,964.5483637491342,48.2,38.50585356247984,6944.131869117366,7,0.22963399038086527,2005-11-19
2005,9,278.0546444552068,0.819857142857143,3.4087515039360197,0.012213783638360929,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2788512791705218,200.48321588377826,200.48321588377826,,200.48321588377826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,238.91178731234967,990.0,964.8122185778209,25.187781422179178,0.11985110469199256,0.012791073350121085,989.8673578219579,0.21315234144310063,0.01,0.01,0.01,24.84198690269393,25.04513924413703,25.04513924413703,25.04513924413703,,0.9539240508798482,0.0,0.0,0.0,46.605710972571174,0.0,0.0,0.0,1.0022733542488427,0.0,0.0,0.0,0.9791681813661671,0.96,0.96,0.96,45.465379601030854,0.0,0.0,0.0,45.465379601030854,0.1635551805281738,6.298693071738643e-05,283.56829088636164,274.4698592828081,0.3762864282176599,0.2362746546539996,24.89587700137983,24.792383320981227,964.8342731635454,964.7978794371312,48.2,38.85264984412159,7638.183772973183,7,0.2525854422279492,2005-11-26
2005,10,267.7540098313898,0.8402857142857144,4.287591713615208,0.016003630149528828,38.0,5.0,4.0,3.0,54.0,104.0,0.3884849249962227,163.7540098313898,163.7540098313898,,163.7540098313898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.75400983138977,990.0,964.7710160393256,25.22898396067446,0.10991311965352045,0.009669090835668071,989.8804177895108,0.16356791327237621,0.01,0.01,0.01,24.945833836912875,25.09940175018525,25.09940175018525,25.09940175018525,,0.9434482503536732,0.0,0.0,0.0,37.79633787981726,0.0,0.0,0.0,0.8128244705337043,0.0,0.0,0.0,0.971618423545092,0.96,0.96,0.96,36.724678541044014,0.0,0.0,0.0,36.724678541044014,0.13713983846510375,6.229423114685178e-05,271.29169628263355,261.69606485820964,0.3974075806464593,0.383351209878728,24.98089687326249,24.92535791163086,964.7851667851304,964.7467842594328,37.58612012553295,35.28408944959596,6169.745994895395,7,0.20402599189468898,2005-12-03
2005,11,308.70172009153475,0.7715714285714286,8.650816931974557,0.028147476405929298,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2632130076112099,227.8445772343919,227.8445772343919,,227.8445772343919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,267.98743437724903,990.0,964.9459199934532,25.0540800065468,0.13011284281154917,0.0153847818549373,989.8545023753335,0.24915532069661264,0.01,0.01,0.01,24.65942706118367,24.898582381880285,24.898582381880285,24.898582381880285,,0.9562879740152995,0.0,0.0,0.0,52.67761722539216,0.0,0.0,0.0,1.132851983341767,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.387857889471725,0.0,0.0,0.0,47.387857889471725,0.1536961051168135,5.80911619409279e-05,331.84741480645545,291.51576358890105,0.3567560077013949,0.232034352429441,24.808302175694305,24.502235313509203,965.0592370740322,964.8660630543555,48.2,42.51500522630207,7961.160125431251,7,0.26326587716373184,2005-12-10
2005,12,352.2462826324967,0.7077142857142859,4.321964695194822,0.012360878204329658,31.0,5.0,3.0,2.0,36.0,77.0,0.21869376980055014,275.2462826324967,275.2462826324967,,195.00844410774047,80.23783852475617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,314.2462826324967,990.0,965.1612314131625,24.838768586837528,0.14643902603786166,0.028916245402538388,989.8246447285595,0.19546393915127797,0.07974965343699224,0.01,0.01,24.46794937624585,24.583663661960138,24.653413315397128,24.653413315397128,,0.9408322953788513,0.5348664419537735,0.0,0.0,44.0875263016192,18.044512478331733,0.0,0.0,0.9481188451961117,0.38805403179208026,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.160319961124635,17.50317710398178,0.0,0.0,55.66349706510641,0.15774081232659823,5.6055210432480046e-05,362.1011676728192,341.0310225674728,0.2257859106784503,0.2126477539270855,24.534604033457686,24.406653283344863,965.210505838364,965.1051551128372,62.18464165335569,48.2,9351.467506937877,7,0.3092416503617023,2005-12-17
2005,13,396.61090133672286,0.6578571428571429,16.655333754209103,0.039050840161607515,31.0,5.0,3.0,2.0,36.0,77.0,0.19497852443326863,319.61090133672286,319.61090133672286,,159.80545066836143,159.80545066836143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.61090133672286,990.0,965.3786020944727,24.621397905527278,0.16209667647192236,0.04985634543093314,989.7880469780972,0.15823735840228786,0.15823735840228786,0.01,0.01,24.251207525222135,24.251207525222135,24.399444883624422,24.399444883624422,,0.9432791191584595,0.9432791191584595,0.0,0.0,35.84213822867041,35.84213822867041,0.0,0.0,0.7707986715843099,0.7707986715843099,0.0,0.0,0.9714285714285714,0.9714285714285714,0.96,0.96,34.828236287481936,34.828236287481936,0.0,0.0,69.65647257496387,0.17543614795196646,6.053456641432264e-05,462.3337709519629,373.5342899726045,0.2061390401551817,0.166546345601045,24.396751495210925,23.850727879103044,965.6805019692838,965.267671449863,84.1889461814884,64.6568126666734,11702.28739259393,7,0.3869804031942437,2005-12-24
2005,14,528.453709058264,0.5372857142857143,83.76606627453421,0.16027919364519697,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1722631946895236,439.45370905826405,439.45370905826405,,219.72685452913203,219.72685452913203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,481.8822804868355,990.0,965.9756689924809,24.024331007519077,0.20982800574167468,0.10824824840173593,989.6819237458566,0.23284239664897702,0.23284239664897702,0.01,0.01,23.473412356726698,23.473412356726698,23.696254753375673,23.696254753375673,,0.9516032551317036,0.9516032551317036,0.0,0.0,47.989487240566014,47.989487240566014,0.0,0.0,1.0320319836680862,1.0320319836680862,0.0,0.0,0.9778279473522604,0.9778279473522604,0.96,0.96,44.34838429715707,44.34838429715707,0.0,0.0,88.69676859431414,0.1686336084126323,5.672232233930545e-05,632.9781565800997,432.0068351219016,0.2106448153171513,0.1282821018754165,24.052274712606707,22.8660874184919,966.4319126263204,965.5440307580484,96.4,74.03130432367087,14901.057123844776,7,0.49275982552396747,2005-12-31
2005,15,572.0893599165577,0.4998571428571429,17.59910245125671,0.029671368620901088,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,111.57142857142857,0.19554012783818875,460.51793134512906,460.51793134512906,,230.25896567256453,230.25896567256453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,510.37507420227195,990.0,966.1730186805096,23.826981319490464,0.21836459646886006,0.11715877172794942,989.6644766318032,0.2506141037099634,0.2506141037099634,0.01,0.01,23.2408438475837,23.2408438475837,23.481457951293667,23.481457951293667,,0.9556793712470271,0.9556793712470271,0.0,0.0,50.13040090686001,50.13040090686001,0.0,0.0,1.0780731377819355,1.0780731377819355,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.1913756442417,47.1913756442417,0.0,0.0,94.3827512884834,0.16513606644306186,5.714500639885633e-05,619.3681476088757,553.7256467564458,0.2457749216068822,0.1469239261839882,23.321970238132167,22.93735337444113,966.3774725904354,966.091765410404,96.4,91.4474436370708,15856.302216465212,7,0.5243486182693522,2006-01-07
2005,16,558.3352349130151,0.513,13.081745300523526,0.02315116697224287,46.0,7.0,6.0,4.0,76.0,139.0,0.24918233402256532,419.3352349130151,419.3352349130151,,209.66761745650754,209.66761745650754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,478.3352349130151,990.0,966.1125085571085,23.887491442891456,0.20464294642197514,0.09692623087894307,989.6984308226992,0.22555128356628515,0.22555128356628515,0.01,0.01,23.360370982024243,23.360370982024243,23.575922265590524,23.575922265590524,,0.9560210662817582,0.9560210662817582,0.0,0.0,45.914803173501376,45.914803173501376,0.0,0.0,0.9874151220107825,0.9874151220107825,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.9362554849655,44.9362554849655,0.0,0.0,89.872510969931,0.16094743329306577,5.954886383424138e-05,595.6661341686022,536.6966022733961,0.2589917644553908,0.2333521951755885,23.49049312334174,23.134637133532294,966.2804976037588,966.0151347102302,96.4,85.71145512416668,15098.581842948408,7,0.49929172761072776,2006-01-14
2005,17,654.3958523830336,0.4585714285714286,16.087739058558213,0.024224605748612016,34.0,5.0,4.0,3.0,45.0,91.0,0.13929046517334656,563.3958523830336,563.3958523830336,,213.16389809200817,213.16389809200817,137.0680561990172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,606.3958523830336,990.0,966.5175834095322,23.482416590467892,0.2711300122026775,0.1773484293918664,989.5515215584055,0.22397044729724463,0.22397044729724463,0.14682759015438748,0.01,22.80996770157609,22.80996770157609,22.887110558718952,23.023938148873338,,0.9515400630264904,0.9515400630264904,0.6803664391437357,0.0,45.377258696080865,45.377258696080865,29.147758896776555,0.0,0.9758550257221692,0.9758550257221692,0.6268335246618613,0.0,0.9779136357062741,0.9779136357062741,0.9721993499919883,0.96,42.25258671313251,42.25258671313251,28.481158141703933,0.0,112.98633156796895,0.17232362602602386,5.5598877836104234e-05,708.2803075785097,614.363629921774,0.1481207473358846,0.1284802062492935,22.96355848112316,22.53150736835914,966.733121230314,966.357454519687,127.67075847733022,96.4,18981.70370341878,7,0.6277018420442719,2006-01-21
2005,18,783.5016650461242,0.4032857142857143,18.576109272701128,0.023642780348781787,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.14065126774142217,672.7873793318386,672.7873793318386,,224.2624597772795,224.2624597772795,224.2624597772795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,720.9302364746957,990.0,967.0340066601844,22.965993339815537,0.33621877478539997,0.2504219693936681,989.413359255821,0.24525432069932732,0.24525432069932732,0.24525432069932732,0.01,22.13409827493714,22.13409827493714,22.13409827493714,22.369352595636467,,0.9567455315616588,0.9567455315616588,0.9567455315616588,0.0,46.56908432903477,46.56908432903477,46.56908432903477,0.0,1.0014856844953715,1.0014856844953715,1.0014856844953715,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.63770264245408,45.63770264245408,45.63770264245408,0.0,136.91310792736223,0.17492054011367641,5.6535371874335375e-05,838.3130724874176,743.1409387004387,0.1723826653311576,0.1157844991465924,22.333279704906477,21.862853202956504,967.2532522899496,966.8725637548016,141.20333773205098,133.68518375281892,23001.402131796855,7,0.7606283773742346,2006-01-28
2005,19,900.4589953787174,0.36100000000000004,12.784979581758162,0.014327358552949473,43.0,7.0,5.0,4.0,78.0,137.0,0.1522540216603669,763.4589953787174,763.4589953787174,,254.48633179290587,254.48633179290587,254.48633179290587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.4589953787174,990.0,967.5018359815149,22.498164018485163,0.40420143010168225,0.3074597137210378,989.2883388561773,0.2774212064183823,0.2774212064183823,0.2774212064183823,0.01,21.50908166824408,21.50908166824408,21.50908166824408,21.776502874662462,,0.9563654231165017,0.9563654231165017,0.9563654231165017,0.0,51.32858280109162,51.32858280109162,51.32858280109162,0.0,1.1038404903460564,1.1038404903460564,1.1038404903460564,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16070023016123397,5.266416065676426e-05,927.8079295597248,864.1346896506183,0.1585400998719204,0.1476598718713376,21.716023995563937,21.357797245087767,967.6112317182389,967.3565387586024,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2006-02-04
2005,20,1000.9403822656134,0.3312857142857143,16.743650663966072,0.016791756415166444,43.0,7.0,5.0,4.0,78.0,137.0,0.1369956666321084,863.9403822656134,863.9403822656134,,225.76355383547667,225.76355383547667,225.76355383547667,186.64972075918337,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,918.9403822656134,990.0,967.8921453634996,22.107854636500324,0.4961371865154121,0.35714714501655687,989.1467156684681,0.24269140873918324,0.24269140873918324,0.24269140873918324,0.20411998016775468,21.011878896229195,21.011878896229195,21.011878896229195,21.050450324800625,,0.9549091818590133,0.9549091818590133,0.9549091818590133,0.8183746640511169,44.43224681484516,44.43224681484516,44.43224681484516,36.66270352294367,0.9555321895665625,0.9555321895665625,0.9555321895665625,0.788445237052552,0.9797591710965436,0.9797591710965436,0.9797591710965436,0.9769020282394009,42.80527383390465,42.80527383390465,42.80527383390465,35.91955954819036,164.3353810499043,0.16409273908742267,5.281359590023087e-05,1045.0134842074872,958.39049460216,0.1429479953856078,0.1310987868294326,21.21731607981557,20.79463129882065,968.0414709503664,967.7335619784086,173.37801664734312,144.60000000000002,27608.344016383922,7,0.912974339166135,2006-02-11
2005,21,1038.9450683240957,0.3221428571428571,10.755018505044063,0.010373703548213344,43.0,7.0,5.0,4.0,78.0,137.0,0.13188333310922865,901.9450683240958,901.9450683240958,,225.48626708102393,225.48626708102393,225.48626708102393,225.48626708102393,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,956.9450683240957,990.0,968.0223987861615,21.977601213838575,0.5309119905623001,0.3755414130688623,989.0935465963688,0.2469064605593823,0.2469064605593823,0.2469064605593823,0.2469064605593823,20.824241349648037,20.824241349648037,20.824241349648037,20.824241349648037,,0.9553131375033702,0.9553131375033702,0.9553131375033702,0.9553131375033702,43.990282549676614,43.990282549676614,43.990282549676614,43.990282549676614,0.9460275817134756,0.9460275817134756,0.9460275817134756,0.9460275817134756,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.11047689868308,43.11047689868308,43.11047689868308,43.11047689868308,172.44190759473233,0.165979888589385,5.3110095498973026e-05,1062.2782119849835,1024.6356472173295,0.1337060645626178,0.1289680974854981,20.894062320132587,20.710390291474223,968.0957315233812,967.977426319826,175.9627592244685,170.25223136956473,28970.24047591503,7,0.9580105977485129,2006-02-18
2005,22,1070.7207960846647,0.31214285714285717,14.633947793963475,0.013413598612207272,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14595047270434242,914.006510370379,914.006510370379,,228.50162759259476,228.50162759259476,228.50162759259476,228.50162759259476,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,974.1493675132361,990.0,968.1222653591233,21.877734640876774,0.5466541580451666,0.3813791510192634,989.0719666909355,0.2509771972500029,0.2509771972500029,0.2509771972500029,0.2509771972500029,20.698724134562333,20.698724134562333,20.698724134562333,20.698724134562333,,0.9552974809754089,0.9552974809754089,0.9552974809754089,0.9552974809754089,44.30724508458362,44.30724508458362,44.30724508458362,44.30724508458362,0.9528439803136263,0.9528439803136263,0.9528439803136263,0.9528439803136263,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.421100182891955,43.421100182891955,43.421100182891955,43.421100182891955,173.68440073156782,0.16231915936401675,5.278915363042057e-05,1130.3033989808528,1036.4396243152978,0.1690241378367679,0.128985640923501,20.836466339805344,20.44736964717081,968.3095249682256,968.0145245335624,177.82470378778666,170.78832957698197,29178.979322903393,7,0.964913337397599,2006-02-25
2005,23,1204.1302038802792,0.2764285714285714,34.82038432855962,0.028502650315434773,49.0,9.0,9.0,9.0,107.0,183.0,0.15246209609522876,1021.1302038802793,1015.0966431520052,,253.7741607880013,253.7741607880013,253.7741607880013,253.7741607880013,6.0335607282741295,1.6155435829805047,0.2967324948331539,0.2967324948331539,0.2967324948331539,3.527819660794163,50.6155435829805,9.296732494833154,9.296732494833154,9.296732494833154,110.52781966079417,1084.3056517246519,990.0,968.541552069338,21.458447930661983,0.6781030674667906,0.4892376654740825,988.8326592670591,0.2738328433159973,0.2738328433159973,0.2738328433159973,0.2738328433159973,20.017274354405092,20.017274354405092,20.017274354405092,20.017274354405092,,0.9547229811238479,0.9547229811238479,0.9547229811238479,0.9547229811238479,47.50353176361811,47.50353176361811,47.50353176361811,47.50353176361811,1.0215813282498518,1.0215813282498518,1.0215813282498518,1.0215813282498518,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.35010678835443,46.35010678835443,46.35010678835443,46.35010678835443,185.4004271534177,0.1541976236651658,5.0815895446548914e-05,1316.6588218214915,1131.2888821433105,0.1617623958730089,0.1389881698789928,20.44256110947496,19.362065096748186,968.8952134400104,968.3126222010218,192.8,177.96829523902443,31147.27176177418,7,1.030002373074543,2006-03-04
2005,24,1474.0574930433145,0.23442857142857143,73.41692261496792,0.04970835175588795,49.0,9.0,9.0,9.0,107.0,183.0,0.12442903551001601,1291.0574930433145,1100.0,,275.0,275.0,275.0,275.0,191.05749304331465,42.94576628348818,7.678085352360803,9.396270149671212,9.396270149671212,121.64110110812324,91.94576628348818,16.678085352360803,18.39627014967121,18.39627014967121,228.64110110812322,1227.0201217855204,990.0,969.4008011313707,20.599198868629287,0.8924824216502462,0.648,988.4595175783497,0.28,0.28,0.28,0.28,18.77871644697902,18.77871644697902,18.77871644697902,18.77871644697902,,0.9522649278651473,0.9522649278651473,0.9522649278651473,0.9522649278651473,48.22780052150255,48.22780052150255,48.22780052150255,48.22780052150255,1.0371570004624204,1.0371570004624204,1.0371570004624204,1.0371570004624204,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.238412175432515,47.238412175432515,47.238412175432515,47.238412175432515,188.95364870173006,0.12855755862207494,4.771556785397223e-05,1570.9517292286578,1359.127799899888,0.1346451746579531,0.1164898937345793,19.205002683208107,18.436628712243618,969.7138440482772,969.0294898150612,192.8,185.51658775928237,31744.212981890647,7,1.049742492787389,2006-03-11
2005,25,1791.5629457845193,0.19785714285714287,62.081215818260134,0.03416167788669019,49.0,9.0,9.0,9.0,107.0,183.0,0.10266026266844042,1608.5629457845193,1100.0,,275.0,275.0,275.0,275.0,508.5629457845194,51.0,9.0,16.0,25.011292415632106,407.5516533688873,100.0,18.0,25.0,34.0112924156321,514.5516533688873,1243.0,990.0,970.4259437066512,19.574056293348868,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.719766880830583,17.719766880830583,17.719766880830583,17.719766880830583,,0.9502403748230938,0.9502403748230938,0.9502403748230938,0.9502403748230938,45.41257613001049,45.41257613001049,45.41257613001049,45.41257613001049,0.9766145404303331,0.9766145404303331,0.9766145404303331,0.9766145404303331,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50432460741028,44.50432460741028,44.50432460741028,44.50432460741028,178.01729842964113,0.10003719355857213,4.4953863239808365e-05,2005.520239956479,1651.7406763829104,0.1107922100706179,0.0912481441742872,18.17085609455225,17.032385870345337,971.1133247171364,969.9748544929296,182.77846000543647,170.72200444635197,29906.906136179707,7,0.988984991275784,2006-03-18
2005,26,2192.8251035594326,0.15557142857142855,41.9529741956611,0.0192972922512852,49.0,9.0,9.0,9.0,107.0,183.0,0.08357978146054382,2009.8251035594326,1100.0,,275.0,275.0,275.0,275.0,909.8251035594324,50.999999999999986,9.0,16.0,44.74549689636553,789.0796066630668,100.0,18.0,25.0,53.74549689636553,896.0796066630668,1243.0,990.0,971.5654399051435,18.43456009485653,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.580270682338245,16.580270682338245,16.580270682338245,16.580270682338245,,0.9467408120470147,0.9467408120470147,0.9467408120470147,0.9467408120470147,42.33480334032306,42.33480334032306,42.33480334032306,42.33480334032306,0.9104258782865174,0.9104258782865174,0.9104258782865174,0.9104258782865174,0.9799198406505728,0.9799198406505728,0.9799198406505728,0.9799198406505728,41.484766475320875,41.484766475320875,41.484766475320875,41.484766475320875,165.9390659012835,0.07582632881438169,4.1903804520526135e-05,2299.1910593261064,2047.3575826099195,0.0893835066010873,0.0795932113852414,16.931399181181945,16.32352527186694,971.8221853156148,971.2143114062998,169.65409813865273,163.17500695085587,27877.763071415626,7,0.9218836994515749,2006-03-25
2005,27,2464.9075716788325,0.12785714285714286,37.60568008643467,0.015339432347932029,54.0,13.0,14.0,19.0,117.0,217.0,0.08811184597372278,2247.9075716788325,1100.0,,275.0,275.0,275.0,275.0,1147.9075716788325,46.0,5.000000000000001,11.0,61.0,1024.9075716788325,100.0,18.0,25.0,80.0,1141.9075716788325,1243.0,990.0,972.2221906902593,17.77780930974073,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.923519897222448,15.923519897222448,15.923519897222448,15.923519897222448,,0.9446460747875175,0.9446460747875175,0.9446460747875175,0.9446460747875175,40.56791822889941,40.56791822889941,40.56791822889941,40.56791822889941,0.8724283490085893,0.8724283490085893,0.8724283490085893,0.8724283490085893,0.977242834900859,0.977242834900859,0.977242834900859,0.977242834900859,39.64518151339797,39.64518151339797,39.64518151339797,39.64518151339797,158.5807260535919,0.06441498489363108,4.004563789232119e-05,2562.430819931149,2344.523567324458,0.0925561180208727,0.0846852130844377,16.214101976698515,15.688118953165118,972.4575916343166,971.9316086107832,161.9205246516815,155.8665251588092,26641.56197700344,7,0.881004033631066,2006-04-01
2005,28,2632.795309405545,0.11414285714285714,17.43075902002238,0.006618636510526086,54.0,13.0,14.0,19.0,117.0,217.0,0.0824400149469565,2415.795309405545,1100.0,,275.0,275.0,275.0,275.0,1315.7953094055451,46.0,5.0,11.0,61.0,1192.7953094055451,100.0,18.0,25.0,80.0,1309.7953094055451,1243.0,990.0,972.6274369537375,17.372563046262485,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.518273633744203,15.518273633744203,15.518273633744203,15.518273633744203,,0.9430730945349767,0.9430730945349767,0.9430730945349767,0.9430730945349767,39.469462139004506,39.469462139004506,39.469462139004506,39.469462139004506,0.8488056373979462,0.8488056373979462,0.8488056373979462,0.8488056373979462,0.9748805637397947,0.9748805637397947,0.9748805637397947,0.9748805637397947,38.47815188945713,38.47815188945713,38.47815188945713,38.47815188945713,153.91260755782852,0.05847871070433957,3.8866820090360736e-05,2684.4461330713057,2579.320643131149,0.0841306801377646,0.0808360418660097,15.647350414406532,15.39359923179231,972.7521113556894,972.4983601730752,155.39671340719957,152.48066359440273,25857.318069715195,7,0.8550700419879363,2006-04-08
2005,29,2663.7532863269803,0.11185714285714286,7.393391863962605,0.0027881132018319427,54.0,13.0,14.0,19.0,117.0,217.0,0.08146756682656806,2446.7532863269803,1100.0,,275.0,275.0,275.0,275.0,1346.75328632698,46.0,5.0,11.0,61.00000000000001,1223.75328632698,100.0,18.0,25.0,80.0,1340.75328632698,1243.0,990.0,972.7021631049272,17.297836895072788,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.443547482554507,15.443547482554507,15.443547482554507,15.443547482554507,,0.942774189930218,0.942774189930218,0.942774189930218,0.942774189930218,39.26687687284542,39.26687687284542,39.26687687284542,39.26687687284542,0.8444489650074284,0.8444489650074284,0.8444489650074284,0.8444489650074284,0.9744448965007428,0.9744448965007428,0.9744448965007428,0.9744448965007428,38.26343623913948,38.26343623913948,38.26343623913948,38.26343623913948,153.05374495655792,0.057461656007737776,3.864993559509038e-05,2684.4461330713057,2632.6923900235674,0.0824251252528813,0.0808360418660097,15.51852205983866,15.39359923179231,972.7521113556894,972.627188527643,153.91449447348737,152.48066359440273,25713.02915270173,7,0.8502985830919884,2006-04-15
2005,30,2590.861238026962,0.11714285714285713,7.624535270345469,0.0029409049793252713,54.0,13.0,14.0,19.0,117.0,217.0,0.08376064106332289,2373.861238026962,1100.0,,275.0,275.0,275.0,275.0,1273.861238026962,46.0,5.0,11.0,61.0,1150.861238026962,100.0,18.0,25.0,80.0,1267.861238026962,1243.0,990.0,972.5262167814444,17.473783218555614,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.61949380603733,15.61949380603733,15.61949380603733,15.61949380603733,,0.9434779752241492,0.9434779752241492,0.9434779752241492,0.9434779752241492,39.743890410018366,39.743890410018366,39.743890410018366,39.743890410018366,0.8547073206455561,0.8547073206455561,0.8547073206455561,0.8547073206455561,0.9754707320645555,0.9754707320645555,0.9754707320645555,0.9754707320645555,38.76903700248267,38.76903700248267,38.76903700248267,38.76903700248267,155.07614800993068,0.05985998326190536,3.916064343685118e-05,2632.6923900235674,2579.320643131149,0.0841306801377646,0.0824251252528813,15.647350414406532,15.51852205983866,972.627188527643,972.4983601730752,155.39671340719957,153.91449447348737,26052.792865668354,7,0.861534155610726,2006-04-22
2005,31,2557.7378731517506,0.12042857142857143,7.168011738058859,0.0028148517446465572,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10136123435698187,2298.5950160088937,1100.0,,275.0,275.0,275.0,275.0,1198.5950160088937,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1074.166444580322,100.0,18.0,25.0,80.0,1234.7378731517506,1243.0,990.0,972.4462638317457,17.55373616825438,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.699446755736101,15.699446755736101,15.699446755736101,15.699446755736101,,0.9437977870229444,0.9437977870229444,0.9437977870229444,0.9437977870229444,39.96086041520426,39.96086041520426,39.96086041520426,39.96086041520426,0.8593733422624572,0.8593733422624572,0.8593733422624572,0.8593733422624572,0.9759373342262457,0.9759373342262457,0.9759373342262457,0.9759373342262457,38.99931375581849,38.99931375581849,38.99931375581849,38.99931375581849,155.99725502327396,0.06099300435890413,3.9393246217998484e-05,2573.65800073286,2529.144560964737,0.1091278071881823,0.0843157870774626,15.768465095497818,15.661018861574776,972.4846917259068,972.377245491984,156.79348729372657,155.55418651658823,26207.538843910028,7,0.8666514167959666,2006-04-29
2005,32,2497.8059645927156,0.12485714285714286,10.18163716469566,0.0041021313275804005,55.0,13.0,13.0,17.0,178.0,276.0,0.11050254523166776,2221.805964592715,1100.0,,275.0,275.0,275.0,275.0,1121.805964592715,45.0,5.000000000000001,12.000000000000002,63.0,996.8059645927152,100.0,18.0,25.0,80.0,1174.805964592715,1243.0,990.0,972.3016006041893,17.698399395810675,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.844109983292393,15.844109983292393,15.844109983292393,15.844109983292393,,0.9443764399331694,0.9443764399331694,0.9443764399331694,0.9443764399331694,40.35381476905536,40.35381476905536,40.35381476905536,40.35381476905536,0.8678239735280722,0.8678239735280722,0.8678239735280722,0.8678239735280722,0.9767823973528073,0.9767823973528073,0.9767823973528073,0.9767823973528073,39.416924755839894,39.416924755839894,39.416924755839894,39.416924755839894,157.66769902335957,0.06312706767571578,3.981507551094939e-05,2510.882305616489,2457.8731008118675,0.1122922090277295,0.1099215201694746,15.940499654487526,15.812546401510843,972.3331641859708,972.2052109329942,158.78301714131393,157.30265760688923,26488.173435924407,7,0.8759316612408865,2006-05-06
2005,33,2391.9069581168187,0.13357142857142854,14.94963987357622,0.006241904772579571,55.0,13.0,13.0,17.0,178.0,276.0,0.11540674271054042,2115.9069581168187,1100.0,,275.0,275.0,275.0,275.0,1015.9069581168186,45.0,5.0,12.0,61.96362724900264,891.9433308678159,100.0,18.0,25.0,78.96362724900266,1069.9433308678158,1243.0,990.0,972.0459823126957,17.954017687304226,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.099728274785942,16.099728274785942,16.099728274785942,16.099728274785942,,0.9452990128276865,0.9452990128276865,0.9452990128276865,0.9452990128276865,41.04493575757348,41.04493575757348,41.04493575757348,41.04493575757348,0.8826867904854511,0.8826867904854511,0.8826867904854511,0.8826867904854511,0.9782686790485451,0.9782686790485451,0.9782686790485451,0.9782686790485451,40.15305371476611,40.15305371476611,40.15305371476611,40.15305371476611,160.61221485906444,0.0671626698789137,4.055864011592537e-05,2433.721748017991,2353.225621696834,0.1172858214083974,0.1134065552994186,16.193097017868666,15.998796023300402,972.1469145641812,971.952613569613,161.6799777358504,159.4586683911444,26982.852096322826,7,0.892290082550358,2006-05-13
2005,34,2270.109493164633,0.147,22.404826548953814,0.009907518492765886,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.1387303559157242,1955.5380645932044,1100.0,,275.0,275.0,275.0,275.0,855.5380645932046,36.42857142857143,4.142857142857143,8.571428571428571,57.17330108565327,749.2219063646942,100.0,18.0,25.0,79.3161582285104,947.7933349361227,1243.0,990.0,971.7519884317768,18.24801156822327,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.393722155704985,16.393722155704985,16.393722155704985,16.393722155704985,,0.9461811664671149,0.9461811664671149,0.9461811664671149,0.9461811664671149,41.83352885833663,41.83352885833663,41.83352885833663,41.83352885833663,0.8996457818997123,0.8996457818997123,0.8996457818997123,0.8996457818997123,0.9796728978584763,0.9796728978584763,0.9796728978584763,0.9796728978584763,40.98329457283934,40.98329457283934,40.98329457283934,40.98329457283934,163.93317829135736,0.07226230189372816,4.1397267245292265e-05,2344.523567324458,2196.3918358541573,0.1461487858222556,0.1177211455012021,16.57166132852339,16.214101976698515,971.9316086107832,971.5740492589584,165.86041984113675,161.9205246516815,27540.77395294804,7,0.9107398793964299,2006-05-20
2005,35,2098.127570705546,0.16657142857142854,23.913077936043333,0.0113982197556395,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1441038838734168,1795.4132849912605,1100.0,,275.0,275.0,275.0,275.0,695.4132849912605,35.857142857142854,4.571428571428571,8.857142857142858,47.99878115321382,598.1287895523325,100.0,18.0,25.0,68.99878115321381,786.1287895523325,1243.0,990.0,971.3368596534273,18.66314034657278,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.808850934054497,16.808850934054497,16.808850934054497,16.808850934054497,,0.9474265528021635,0.9474265528021635,0.9474265528021635,0.9474265528021635,42.94930114970345,42.94930114970345,42.94930114970345,42.94930114970345,0.9236408849398591,0.9236408849398591,0.9236408849398591,0.9236408849398591,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.09031512670938,42.09031512670938,42.09031512670938,42.09031512670938,168.3612605068375,0.08030030297457012,4.251546982495897e-05,2179.589442347936,2029.000290301854,0.1544664354095749,0.1255276568113631,16.975709886753037,16.612218830090086,971.5334917573916,971.1700007007288,170.12195224964074,166.28771548206518,28284.691765148702,7,0.9353403361490973,2006-05-27
2005,36,1897.759664373417,0.1867142857142857,38.938009497646625,0.0208629469129303,62.0,12.0,14.0,16.0,153.0,257.0,0.1356757958663897,1640.759664373417,1100.0,,275.0,275.0,275.0,275.0,540.759664373417,38.0,6.0,11.0,33.665971322858645,452.0936930505583,100.0,18.0,25.0,49.665971322858645,605.0936930505584,1243.0,990.0,970.7690407974768,19.230959202523227,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.376669790004943,17.376669790004943,17.376669790004943,17.376669790004943,,0.9492241768175161,0.9492241768175161,0.9492241768175161,0.9492241768175161,44.48489592734604,44.48489592734604,44.48489592734604,44.48489592734604,0.9566644285450762,0.9566644285450762,0.9566644285450762,0.9566644285450762,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.59519800879912,43.59519800879912,43.59519800879912,43.59519800879912,174.3807920351965,0.09212333604050581,4.403555354424153e-05,2005.520239956479,1756.4342238183276,0.1463191712589757,0.128146300834928,17.83261540283783,17.032385870345337,971.1133247171364,970.313095184644,179.23331542982942,170.72200444635197,29295.97306191301,7,0.9687821779733138,2006-06-03
2005,37,1583.2328517202372,0.2207142857142857,42.31156194912118,0.026746861664023285,62.0,12.0,14.0,16.0,153.0,257.0,0.1628206572085798,1326.2328517202372,1100.0,,275.0,275.0,275.0,275.0,226.2328517202374,35.58885387166671,5.83159504285367,9.564748779086466,14.084535515656802,161.1631185109737,97.58885387166671,17.83159504285367,23.564748779086468,30.0845355156568,314.16311851097373,1238.9851976936068,990.0,969.7535215209424,20.246478479057682,0.9164391192912523,0.648,988.4355608807087,0.28,0.28,0.28,0.28,18.40203935976643,18.40203935976643,18.40203935976643,18.40203935976643,,0.9517322572573057,0.9517322572573057,0.9517322572573057,0.9517322572573057,47.23403916717657,47.23403916717657,47.23403916717657,47.23403916717657,1.0157857885414319,1.0157857885414319,1.0157857885414319,1.0157857885414319,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.28935838383304,46.28935838383304,46.28935838383304,46.28935838383304,185.15743353533216,0.11741146989193176,4.675692766043741e-05,1726.6076432517052,1460.2532901744794,0.1759968641942194,0.1488467869376473,18.83654850927357,17.928978201591548,970.2167323858902,969.3562029374868,189.64028768075977,180.26120710367329,31106.448833935803,7,1.0286524085296231,2006-06-10
2005,38,1313.6530825267093,0.2584285714285714,42.89582490021852,0.033638287869575144,62.0,12.0,14.0,16.0,153.0,257.0,0.19642105662244483,1056.6530825267093,1042.2982192125942,,260.57455480314854,260.57455480314854,260.57455480314854,260.57455480314854,14.354863314115002,3.4630409551561487,0.670265991320545,0.7819769898739689,0.8936879884273932,8.545891389336946,65.46304095515616,12.670265991320544,14.78197698987397,16.89368798842739,161.54589138933696,1135.213503148945,990.0,968.8872046209797,21.11279537902031,0.7534149642991614,0.542860183756348,988.7037248519445,0.27528165243306696,0.27528165243306696,0.27528165243306696,0.27528165243306696,19.541238578531715,19.541238578531715,19.541238578531715,19.541238578531715,,0.9537350868038331,0.9537350868038331,0.9537350868038331,0.9537350868038331,47.555472442755,47.555472442755,47.555472442755,47.555472442755,1.022698332102258,1.022698332102258,1.022698332102258,1.022698332102258,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.6043629938999,46.6043629938999,46.6043629938999,46.6043629938999,186.4174519755996,0.1421159526508998,4.975660779449442e-05,1424.002963153442,1159.9825158729498,0.2215550635317926,0.1804771525410844,20.411840952989788,18.971855037596555,969.239086496342,968.4028021927436,192.5967485651138,169.11917939970766,31318.13193190073,7,1.0356525109755532,2006-06-17
2005,39,1042.0980317172296,0.31871428571428567,32.32398813687202,0.03155636440773598,62.0,12.0,14.0,16.0,153.0,257.0,0.2478379006458326,785.0980317172297,785.0980317172297,,231.08064141507822,231.08064141507822,231.08064141507822,91.85610747199495,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,873.0980317172296,990.0,968.0190964784807,21.9809035215193,0.4550597411598053,0.31578335266644325,989.2291569061737,0.2515267868132864,0.2515267868132864,0.2515267868132864,0.10507717365862172,20.958533640879796,20.958533640879796,20.958533640879796,21.104983254034458,,0.955295814154377,0.955295814154377,0.955295814154377,0.4087994803651048,45.394127157492726,45.394127157492726,45.394127157492726,17.7291950525348,0.9762177883331769,0.9762177883331769,0.9762177883331769,0.3812730118824687,0.9794651165962336,0.9794651165962336,0.9794651165962336,0.9680365451676621,44.051486705686,44.051486705686,44.051486705686,17.352947313938767,149.50740743099678,0.14341680422007283,5.2988257083451723e-05,1134.090396917917,933.7145989148456,0.2752447057148758,0.2266133287949894,21.503973685967644,20.53817820030801,968.321426961742,967.6348583956592,165.2100105202528,133.7572000492376,25117.24444840746,7,0.8305967079499821,2006-06-24
2005,40,804.4555749306758,0.396,30.327365665253023,0.037586106081202726,58.0,11.0,11.0,11.0,136.0,227.0,0.28399730352048763,577.4555749306758,577.4555749306758,,229.080941187497,229.080941187497,119.2936925556818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,657.4555749306758,990.0,967.1178222997227,22.88217770027734,0.3001467497073157,0.18689647895446532,989.5129567713383,0.2476515637357705,0.2476515637357705,0.13247505637874185,0.01,22.14748290787977,22.14748290787977,22.2626594152368,22.38513447161554,,0.9545887979779966,0.9545887979779966,0.5455006538677618,0.0,47.53826434508477,47.53826434508477,24.4617670179422,0.0,1.022328265485694,1.022328265485694,0.5260595057621978,0.0,0.9792831693936871,0.9792831693936871,0.9707117408222585,0.96,44.60134774296659,44.60134774296659,23.94420488582373,0.0,113.14690037175691,0.1400482977987652,5.4294724872317314e-05,906.87671942455,721.4230392580745,0.3146558782395572,0.2503096563599523,22.55274443957729,21.6105392724714,967.5275068776982,966.7856921570324,135.07018609088945,96.4,19008.67926245516,7,0.628593890954205,2006-07-01
2005,41,626.3533132312001,0.4715714285714286,21.220668074479608,0.03362369569574443,58.0,11.0,11.0,11.0,136.0,227.0,0.36407449563001576,399.3533132312001,399.3533132312001,,199.67665661560002,199.67665661560002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.3533132312001,990.0,966.4025138532697,23.597486146730244,0.2066587766815677,0.08749476384512637,989.7058464594733,0.21206348643106004,0.21206348643106004,0.01,0.01,23.09126911977248,23.09126911977248,23.29333260620354,23.29333260620354,,0.9531593934175027,0.9531593934175027,0.0,0.0,43.06352019006302,43.06352019006302,0.0,0.0,0.926097208388452,0.926097208388452,0.0,0.0,0.9775043769504457,0.9775043769504457,0.96,0.96,41.84057478681151,41.84057478681151,0.0,0.0,83.68114957362302,0.13339643253095926,5.830017936993525e-05,708.2803075785097,572.8783627367172,0.3962446738529107,0.3204945804240619,23.39798743492988,22.62785896452024,966.733121230314,966.1779526323152,96.4,73.0502976723067,14058.433128368668,7,0.4648952754090168,2006-07-08
2005,42,534.1258612677915,0.5278571428571429,9.418149019127393,0.017625767049010387,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.41401884521390214,312.9830041249343,312.9830041249343,,156.49150206246716,156.49150206246716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,391.41157555350577,990.0,966.0035663757051,23.996433624295005,0.173673052103862,0.046727977946968986,989.7795989699491,0.15376352778433064,0.15376352778433064,0.01,0.01,23.62226906645986,23.62226906645986,23.76603259424419,23.76603259424419,,0.94283288998113,0.94283288998113,0.0,0.0,34.17932989340942,34.17932989340942,0.0,0.0,0.735039352546439,0.735039352546439,0.0,0.0,0.97,0.97,0.96,0.96,33.15394999660713,33.15394999660713,0.0,0.0,66.30789999321426,0.12415661913595367,5.885177671355638e-05,565.5581093921818,506.9513196028255,0.442557944522583,0.3668991337190383,23.7576903755918,23.44190845009613,966.1450114922648,965.8812809382126,71.48775127006289,60.6130516064547,11139.727198859997,7,0.3683772221845237,2006-07-15
2005,43,468.7044874066037,0.575857142857143,8.534219260205102,0.018143701657710683,50.0,10.0,9.0,9.0,108.0,186.0,0.3973227881607264,282.7044874066037,282.7044874066037,,198.2589590610373,84.44552834556639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.7044874066037,990.0,965.7091701933297,24.290829806670313,0.15965918871187465,0.03243651805591687,989.8079042932322,0.20114432040937175,0.08543003469508602,0.01,0.01,23.897589779493167,24.01330406520745,24.088734099902535,24.088734099902535,,0.9410010867362179,0.5370970223472373,0.0,0.0,43.74334760866863,18.594596945776775,0.0,0.0,0.9407171528745941,0.3998838052855221,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.69390189454633,18.03675903740347,0.0,0.0,56.7306609319498,0.12065364678870168,5.552206388638542e-05,491.76619950541016,447.2117847813898,0.4159103277900475,0.3782285162889763,23.949609652847748,23.82703988894977,965.8129478977744,965.6124530315162,65.27568841124732,48.2,9530.751036567566,7,0.3151703385108322,2006-07-22
