WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2005,44,426.1306583253183,0.6224285714285714,5.580850480792565,0.013164110994966114,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3943554390677179,257.844944039604,257.844944039604,,257.844944039604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,322.27351546817545,990.0,965.517587962464,24.482412037536115,0.14927208556513535,0.020923578559239344,989.8298043358756,0.2792298896306525,0.01,0.01,0.01,24.032986483781094,24.302216373411746,24.302216373411746,24.302216373411746,,0.9471503660713543,0.0,0.0,0.0,57.55291949591708,0.0,0.0,0.0,1.2376971934605823,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11319144874828392,5.197103227310523e-05,440.5030705808828,408.1458314158418,0.4305487433954961,0.3646691168445111,24.11845535251368,23.968904699358266,965.582263817614,965.4366562413712,48.2,48.2,8097.600000000001,7,0.26777777777777784,2006-07-29
2005,45,383.4091299402565,0.672,5.987564149941745,0.0156235094802477,47.0,8.0,6.0,5.0,89.0,155.0,0.4045784094648213,228.4091299402565,228.4091299402565,,228.4091299402565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.4091299402565,990.0,965.3170456497013,24.68295435029875,0.13767322423473605,0.01516477604492177,989.8471619997202,0.25085232541934627,0.01,0.01,0.01,24.27926402459973,24.52011635001907,24.52011635001907,24.52011635001907,,0.9570261112808723,0.0,0.0,0.0,52.03984229714541,0.0,0.0,0.0,1.1191363934869982,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.08334515796814,0.0,0.0,0.0,48.08334515796814,0.125492308025896,5.859213693956938e-05,398.9332627522059,366.2328823662496,0.423227971771778,0.3885361649982969,24.39585520843188,24.173887281820857,965.394666313761,965.2311644118312,48.2,47.383416105776966,8078.001986538648,7,0.2671296953220453,2006-08-05
2005,46,350.60200023750025,0.7092857142857143,3.744482085415606,0.010727097337301672,47.0,8.0,6.0,5.0,89.0,155.0,0.4423452005655623,195.60200023750025,195.60200023750025,,195.60200023750025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.60200023750025,990.0,965.1530100011876,24.846989998812514,0.12609457026150322,0.01237617002018747,989.8615292597184,0.20656270032062535,0.01,0.01,0.01,24.501956558210185,24.698519258530812,24.698519258530812,24.698519258530812,,0.9533729832541977,0.0,0.0,0.0,44.80958899619575,0.0,0.0,0.0,0.9636470751870053,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.91339721627184,0.0,0.0,0.0,43.91339721627184,0.12519605293222183,6.236252449763823e-05,366.2328823662496,340.0215077683404,0.4558535164946178,0.423227971771778,24.573776211320663,24.39585520843188,965.2311644118312,965.1001075388416,47.383416105776966,41.53156788837431,7377.4507323336675,7,0.24396331786817682,2006-08-12
2005,47,321.2527499557509,0.7542857142857143,4.945816540036309,0.015469402018553057,47.0,8.0,6.0,5.0,89.0,155.0,0.4829201266783397,166.25274995575091,166.25274995575091,,166.25274995575091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.25274995575091,990.0,965.0062637497787,24.993736250221268,0.11573621008832773,0.009881483746238772,989.8743823061653,0.16694121244026375,0.01,0.01,0.01,24.701177343946416,24.858118556386675,24.858118556386675,24.858118556386675,,0.9446074526175418,0.0,0.0,0.0,38.04404687810393,0.0,0.0,0.0,0.818151545765676,0.0,0.0,0.0,0.9730518198710021,0.96,0.96,0.96,37.025490471772635,0.0,0.0,0.0,37.025490471772635,0.1151442468905951,6.184979415104569e-05,335.9497472014125,305.4007919880862,0.5075297905777749,0.4613785284591168,24.80877950707971,24.601415041206824,965.079748736007,964.9270039599404,40.573668504085965,33.35179392170149,6220.282399257803,7,0.20569716928762577,2006-08-19
2005,48,293.71247400171217,0.7954285714285714,3.1189287288177963,0.010672760876146714,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.509356321495602,143.99818828742644,143.99818828742644,,143.99818828742644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,203.42675971599786,990.0,964.8756214377194,25.12437856228059,0.10732703677262327,0.007989846004431185,989.884683117223,0.1368975541880257,0.01,0.01,0.01,24.87216412531553,24.99906167950355,24.99906167950355,24.99906167950355,,0.9366576299976759,0.0,0.0,0.0,32.907497591155916,0.0,0.0,0.0,0.7076881202399122,0.0,0.0,0.0,0.9702882489970636,0.96,0.96,0.96,31.931265975873423,0.0,0.0,0.0,31.931265975873423,0.10880436453337268,6.157881524364195e-05,305.4007919880862,283.56829088636164,0.5372215426326648,0.4161255111816709,24.91187623950003,24.80877950707971,964.9270039599404,964.8342731635454,37.07105615804367,29.506837140686716,5364.452683946735,7,0.1773959220881857,2006-08-26
2005,49,277.9560755103345,0.8197142857142857,1.2997759433647909,0.004694410537044643,40.0,6.0,4.0,3.0,65.0,118.0,0.42458256462241917,159.95607551033444,159.95607551033444,,159.95607551033444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,209.95607551033444,990.0,964.8118243020411,25.188175697958677,0.10963149482784508,0.009346266418378357,989.8810222387536,0.1584407019389515,0.01,0.01,0.01,24.910757234773435,25.059197936712383,25.059197936712383,25.059197936712383,,0.9423506275817688,0.0,0.0,0.0,36.824878853828125,0.0,0.0,0.0,0.7919328785769489,0.0,0.0,0.0,0.9704718607199252,0.96,0.96,0.96,35.738065893432754,0.0,0.0,0.0,35.738065893432754,0.12856058770390508,6.206094248178752e-05,283.56829088636164,274.4698592828081,0.4299197015961422,0.4161255111816709,24.93093525336717,24.87827405564212,964.8342731635454,964.7978794371312,37.07105615804367,34.92904233890992,6003.995070096703,7,0.19854481051907086,2006-09-02
2005,50,250.17579558336834,0.8715714285714286,4.919807786008009,0.019400529418765345,40.0,6.0,4.0,3.0,65.0,118.0,0.47239531452137973,132.17579558336834,132.17579558336834,,132.17579558336834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.17579558336834,990.0,964.6922635460612,25.3077364539389,0.09982683618308393,0.006984942624586272,989.8931882211924,0.12093732403754723,0.01,0.01,0.01,25.07998735109369,25.19092467513124,25.19092467513124,25.19092467513124,,0.9315357529184973,0.0,0.0,0.0,30.288691170694356,0.0,0.0,0.0,0.6513697025955775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.380030435573524,0.0,0.0,0.0,29.380030435573524,0.11726603507036427,6.173472272383838e-05,267.32035081816935,240.03120478075203,0.4916027485167309,0.4414179453185863,25.150201510239423,24.97231618946577,964.7692814032728,964.6401872286846,33.30590293267653,27.05861874734567,4935.845113176352,7,0.1632223913087418,2006-09-09
2005,51,235.76680030986367,0.896,1.1212115292313334,0.004773571676784258,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4674745157595814,125.4810860241494,125.4810860241494,,125.4810860241494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,173.76680030986367,990.0,964.6146008018592,25.385399198140767,0.09685902997233686,0.006415892312052628,989.8967250777157,0.11189946613260163,0.01,0.01,0.01,25.170224809723784,25.272124275856388,25.272124275856388,25.272124275856388,,0.927770094678212,0.0,0.0,0.0,28.749657666504742,0.0,0.0,0.0,0.6182722078818224,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.8871679365096,0.0,0.0,0.0,27.8871679365096,0.11835349128345087,6.170700500848307e-05,236.8493354753479,232.1827240761327,0.4997749720941499,0.3876651671016919,25.18076870680312,25.145262949320603,964.621096012852,964.5930963444569,32.193172988835244,26.145981069134795,4685.044213333613,7,0.15492871075838666,2006-09-16
2005,52,222.69327556635403,0.9204285714285715,2.6810754265002736,0.012138066757893544,34.0,6.0,4.0,3.0,44.0,91.0,0.40888752164567455,131.69327556635403,131.69327556635403,,131.69327556635403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.69327556635403,990.0,964.5361596533982,25.463840346601874,0.09753894535403261,0.006943928423140057,989.8955171262229,0.1202859220145779,0.01,0.01,0.01,25.239071550810145,25.349357472824725,25.349357472824725,25.349357472824725,,0.9311916921275317,0.0,0.0,0.0,30.354983369655212,0.0,0.0,0.0,0.6527953412829078,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.444333868565558,0.0,0.0,0.0,29.444333868565558,0.13215944289228035,6.210383847304995e-05,230.5683948103472,213.4151960906308,0.4263988772446885,0.3946768162863412,25.311328605826724,25.177740655125906,964.583410368862,964.4804911765438,31.24105815777622,27.315487607522343,4946.648089919014,7,0.16357963260314198,2006-09-23
2005,53,209.67891665666008,0.938,3.736279433970709,0.0178190515934832,34.0,6.0,4.0,3.0,44.0,91.0,0.4339969008377149,118.67891665666008,118.67891665666008,,118.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.67891665666008,990.0,964.45807349994,25.54192650006007,0.0929457574707216,0.0058377079158161,989.9012165346136,0.1027165374864911,0.01,0.01,0.01,25.34042649718705,25.433143034673535,25.433143034673535,25.433143034673535,,0.9240452754978024,0.0,0.0,0.0,27.253321765949536,0.0,0.0,0.0,0.5860929412032159,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.43572211297105,0.0,0.0,0.0,26.43572211297105,0.1260771589938075,6.187498461699065e-05,209.67891665666008,209.67891665666008,0.4339969008377149,0.4339969008377149,25.34042649718705,25.34042649718705,964.45807349994,964.45807349994,26.43572211297105,26.43572211297105,634.4573307113052,1,0.14686512284983916,2006-09-30
2006,1,211.90964699428625,0.9365714285714286,0.5586191530526037,0.0026345194361104282,31.0,4.0,3.0,2.0,33.0,73.0,0.34449947072244197,138.90964699428622,138.90964699428622,,138.90964699428622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.90964699428625,990.0,964.4714578819658,25.528542118034288,0.09796824214407444,0.0075573199945143,989.8944744378614,0.1300280234422864,0.01,0.01,0.01,25.292988532453403,25.413016555895695,25.413016555895695,25.413016555895695,,0.9341099474020094,0.0,0.0,0.0,32.186212157528985,0.0,0.0,0.0,0.6921766055382577,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.220625792803112,0.0,0.0,0.0,31.220625792803112,0.14732680541732743,6.243181724688869e-05,213.5892507280283,210.0789186808437,0.3474884603290591,0.3417774993412651,25.30724612065483,25.27990789225072,964.481535504368,964.4604735120852,31.605273407455893,30.8014699727028,5245.065133190923,7,0.1734479210711284,2006-10-01
2006,2,220.82372452152177,0.9244285714285715,1.6408785813037323,0.007435702723656242,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.3920322714101195,134.10943880723605,134.10943880723605,,134.10943880723605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,176.10943880723605,990.0,964.5249423471292,25.475057652870873,0.09768582281213582,0.0071493022986150135,989.8951648748892,0.12354774238976864,0.01,0.01,0.01,25.246674785370335,25.360222527760104,25.360222527760104,25.360222527760104,,0.9322534224619583,0.0,0.0,0.0,30.96349040560212,0.0,0.0,0.0,0.6658815140989702,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.03458569343405,0.0,0.0,0.0,30.03458569343405,0.1361651833615307,6.219365599247301e-05,224.7272915223594,213.4151960906308,0.4351001657488312,0.3293760662925715,25.281263417986622,25.2172780388096,964.5483637491342,964.4804911765438,33.450011262028355,28.098346441316384,5045.8103964969205,7,0.16685880940796693,2006-10-08
2006,3,221.78573148715518,0.9225714285714286,1.7971854152581435,0.008152880525057185,37.0,5.0,3.0,2.0,50.0,97.0,0.43755910699403405,124.7857314871552,124.7857314871552,,124.7857314871552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.78573148715518,990.0,964.530714388923,25.46928561107708,0.0954539821166587,0.0063567871764081425,989.8981892307069,0.11096073750765947,0.01,0.01,0.01,25.256514104276363,25.35747484178402,25.35747484178402,25.35747484178402,,0.927818557971473,0.0,0.0,0.0,28.678877467413336,0.0,0.0,0.0,0.6167500530626524,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.818511143390936,0.0,0.0,0.0,27.818511143390936,0.1253812057979989,6.192165443808628e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.297613553164744,25.21662223915399,964.5614479881503,964.499050439726,28.999950215188047,26.595759998696916,4673.509872089677,7,0.1545472841299496,2006-10-15
2006,4,219.7473088882422,0.9270000000000002,3.0249772052161217,0.01384178431563277,37.0,5.0,3.0,2.0,50.0,97.0,0.44156983865918537,122.74730888824219,122.74730888824219,,122.74730888824219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.7473088882422,990.0,964.5184838533295,25.481516146670565,0.09473455689968391,0.006183521255500543,989.8990819218449,0.10820886699912692,0.01,0.01,0.01,25.272389201516255,25.37059806851538,25.37059806851538,25.37059806851538,,0.9267648478670362,0.0,0.0,0.0,28.19598053935715,0.0,0.0,0.0,0.6063651728894012,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.35010112317644,0.0,0.0,0.0,27.35010112317644,0.12442380292483024,6.189025264075324e-05,225.5492215740672,213.4151960906308,0.4545130889311514,0.4300613379334876,25.32170326742665,25.227204298192504,964.5532953294444,964.4804911765438,28.691307880717567,25.869872848837986,4594.816988693641,7,0.1519450062398691,2006-10-22
2006,5,226.51595131638692,0.9151428571428573,2.8753270752296447,0.012779081895320172,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4186320476919213,131.8016656021012,131.8016656021012,,131.8016656021012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.23023703067264,990.0,964.5590957078983,25.440904292101663,0.09772845640938514,0.0069531415761785575,989.8953184020145,0.12043224856283659,0.01,0.01,0.01,25.215790445553274,25.326222694116108,25.326222694116108,25.326222694116108,,0.931078996573529,0.0,0.0,0.0,30.35047813408718,0.0,0.0,0.0,0.6526984544964984,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.43996379006456,0.0,0.0,0.0,29.43996379006456,0.129851086961199,6.20388477375348e-05,233.5424856172383,216.50840662099068,0.4480195550549849,0.3982144822780608,25.297613553164744,25.15815450184833,964.6012549137034,964.499050439726,31.44903982225935,26.595759998696916,4945.913916730847,7,0.16355535438924756,2006-10-29
2006,6,238.6475371150349,0.892,3.5255492413732674,0.014708063075348886,36.0,5.0,3.0,2.0,47.0,93.0,0.38981590548802203,145.6475371150349,145.6475371150349,,145.6475371150349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.6475371150349,990.0,964.6318852226902,25.368114777309756,0.10246385525629534,0.0081300406547779,989.8894061040891,0.13912417510529712,0.01,0.01,0.01,25.118396706293375,25.247520881398675,25.247520881398675,25.247520881398675,,0.9370930469324056,0.0,0.0,0.0,33.62183639133016,0.0,0.0,0.0,0.7230502449748423,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.61318129959026,0.0,0.0,0.0,32.61318129959026,0.13663036832732556,6.219873508122422e-05,246.84896506587896,233.5424856172383,0.3982144822780608,0.3767485918978036,25.15815450184833,25.05452454048493,964.6810937903952,964.6012549137034,34.47654689523652,31.44903982225935,5479.014458331163,7,0.1811843405532792,2006-11-05
2006,7,256.3274411749288,0.8612857142857143,6.246468534825198,0.024560091254322784,36.0,5.0,3.0,2.0,47.0,93.0,0.36368990642475907,163.32744117492877,163.32744117492877,,163.32744117492877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.32744117492877,990.0,964.7192014603028,25.280798539697166,0.10870376478274836,0.0096328324998689,989.8816634027174,0.16299204558615385,0.01,0.01,0.01,24.99946989682838,25.152461942414533,25.152461942414533,25.152461942414533,,0.9431475128420713,0.0,0.0,0.0,37.769365972665206,0.0,0.0,0.0,0.8122444295196818,0.0,0.0,0.0,0.9736075702495296,0.96,0.96,0.96,36.78291251976303,0.0,0.0,0.0,36.78291251976303,0.14326998326074114,6.253546077610146e-05,271.29169628263355,238.22207112578903,0.3903920386574633,0.342804447295401,25.12171020662205,24.9067493727179,964.7851667851304,964.6293324267548,40.40748406242464,32.517406436201824,6179.529303320189,7,0.20434951399868348,2006-11-12
2006,8,284.6019576213087,0.809142857142857,4.443413639718536,0.015330927383651558,36.0,5.0,3.0,2.0,47.0,93.0,0.3272948319079337,191.6019576213087,191.6019576213087,,191.6019576213087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.6019576213087,990.0,964.8387500578795,25.161249942120417,0.1186829509503615,0.012036166397811172,989.8692808826518,0.20116264278876678,0.01,0.01,0.01,24.829368181983448,25.020530824772212,25.020530824772212,25.020530824772212,,0.9518990759796723,0.0,0.0,0.0,44.41297990690744,0.0,0.0,0.0,0.955117847460375,0.0,0.0,0.0,0.9796518907161842,0.96,0.96,0.96,43.510349155811184,0.0,0.0,0.0,43.510349155811184,0.1527558008856114,6.307550684871769e-05,302.3955917606633,271.29169628263355,0.342804447295401,0.3075441657681524,24.9067493727179,24.724326437794776,964.9119779588032,964.7851667851304,47.59022398979456,40.40748406242464,7309.7386581762785,7,0.24172416197672877,2006-11-19
2006,9,321.2950201512448,0.7544285714285713,6.103864747541211,0.018784805458738455,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.2991672587532193,225.15216300838765,225.15216300838765,,225.15216300838765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,270.0093058655305,990.0,965.0064751007561,24.993524899243784,0.13082642440378428,0.014887933855712885,989.8542856417406,0.24645542006132332,0.01,0.01,0.01,24.601355120922964,24.837810540984286,24.837810540984286,24.837810540984286,,0.9582678145232377,0.0,0.0,0.0,52.05148456080237,0.0,0.0,0.0,1.1193867647484381,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.16386994885583,0.0,0.0,0.0,48.16386994885583,0.15005468556493232,5.948097156125727e-05,337.6505255790338,303.995904978922,0.3149812285063521,0.2864146739061838,24.713463622047875,24.50362682689509,965.0882526278951,964.9199795248946,48.2,47.94708964199079,8091.53015140778,7,0.2675770552714213,2006-11-26
2006,10,356.7649333031228,0.7028571428571428,6.847363024220077,0.019158915619024688,38.0,5.0,4.0,3.0,54.0,104.0,0.2920272092169371,252.76493330312283,252.76493330312283,,252.76493330312283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,299.7649333031228,990.0,965.1838246665156,24.816175333484416,0.14132810854920858,0.0203375000344703,989.8383343914164,0.27291005285326847,0.01,0.01,0.01,24.38159967204744,24.644509724900708,24.644509724900708,24.644509724900708,,0.9514047529960887,0.0,0.0,0.0,57.46785344421289,0.0,0.0,0.0,1.2358678160045784,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1353433796563112,5.315777638472583e-05,378.1099473341564,335.9497472014125,0.30957010941773,0.2750522717882624,24.51517159321421,24.252208941918724,965.2905497366708,965.079748736007,48.2,48.2,8097.600000000001,7,0.26777777777777784,2006-12-03
2006,11,407.05738442396233,0.6444285714285715,6.985894121683502,0.01721708658586287,38.0,5.0,4.0,3.0,54.0,104.0,0.2558085622415252,303.05738442396233,303.05738442396233,,151.52869221198117,151.52869221198117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.05738442396233,990.0,965.430088761101,24.569911238898857,0.15907787496492162,0.042043085448110154,989.798879039587,0.14706373448617455,0.14706373448617455,0.01,0.01,24.221726543999665,24.221726543999665,24.358790278485834,24.358790278485834,,0.9406848531545047,0.9406848531545047,0.0,0.0,33.85807908249459,33.85807908249459,0.0,0.0,0.728130732956873,0.728130732956873,0.0,0.0,0.97,0.97,0.96,0.96,32.84233671001975,32.84233671001975,0.0,0.0,65.6846734200395,0.1613005209254607,6.020779131881303e-05,427.01120618594086,385.8335000897204,0.2695463197877224,0.2435533271572116,24.354482167274966,24.10033552089961,965.5215504278368,965.3291675004484,69.92208419573299,61.14622625350899,11035.025134566638,7,0.36491485233355286,2006-12-10
2006,12,467.51813325309104,0.5792857142857143,11.42001620241209,0.024195852296152683,38.0,5.0,4.0,3.0,54.0,104.0,0.22298822069956034,363.51813325309104,363.51813325309104,,181.75906662654552,181.75906662654552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.51813325309104,990.0,965.7038315996389,24.296168400361143,0.18041634913190152,0.07058055889545893,989.7490030919727,0.18787473994583645,0.18787473994583645,0.01,0.01,23.857296752387924,23.857296752387924,24.035171492333756,24.035171492333756,,0.9500948154126385,0.9500948154126385,0.0,0.0,40.396576774445336,40.396576774445336,0.0,0.0,0.8687435865472114,0.8687435865472114,0.0,0.0,0.9758442194034425,0.9758442194034425,0.96,0.96,39.429579665586324,39.429579665586324,0.0,0.0,78.85915933117265,0.16855046623728093,6.02549426322665e-05,506.9513196028255,436.2324379737803,0.238405012894183,0.2051479027246235,24.04500876619007,23.620700354121556,965.8812809382126,965.563045970882,87.37565467730873,71.86476020390108,13248.338767637004,7,0.4381064407287369,2006-12-17
2006,13,537.8511720121708,0.5254285714285715,6.682046736231476,0.01248269647636453,38.0,5.0,4.0,3.0,54.0,104.0,0.19354218733346315,433.8511720121708,433.8511720121708,,216.9255860060854,216.9255860060854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.8511720121708,990.0,966.0203302740547,23.979669725945296,0.20523906072099066,0.1037777531897446,989.6909831860893,0.23534954110821524,0.23534954110821524,0.01,0.01,23.435303370926317,23.435303370926317,23.660652912034532,23.660652912034532,,0.9571896805714454,0.9571896805714454,0.0,0.0,47.71623265399814,47.71623265399814,0.0,0.0,1.0261555409461964,1.0261555409461964,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.70440191295813,46.70440191295813,0.0,0.0,93.40880382591627,0.17365370961235968,5.981544863207706e-05,553.7256467564458,512.9271834558979,0.2027578248032979,0.1878186437800018,23.584845583177337,23.34005761737352,966.091765410404,965.9081723255516,96.4,88.57292191058882,15692.679042753933,7,0.5189377990328682,2006-12-24
2006,14,576.6551885162393,0.49799999999999994,6.644853228632883,0.011434704612800885,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23223465952310443,442.65518851623926,442.65518851623926,,221.32759425811963,221.32759425811963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,499.94090280195354,990.0,966.1949312326548,23.805068767345297,0.21270080090735446,0.10793324897966487,989.6793659501129,0.2412922522484615,0.2412922522484615,0.01,0.01,23.243142465209825,23.243142465209825,23.474434717458283,23.474434717458283,,0.9573007332739814,0.9573007332739814,0.0,0.0,48.29316958693388,48.29316958693388,0.0,0.0,1.0385627868157825,1.0385627868157825,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.08698338378223,47.08698338378223,0.0,0.0,94.17396676756447,0.16337107673785956,5.911101811786906e-05,600.239619356876,556.9368928227394,0.2476645919753868,0.1867356990356551,23.343216880484817,23.106331405758407,966.3009584774276,966.1062160177024,96.4,90.5960148582373,15821.22641695083,7,0.523188704264247,2006-12-31
2006,15,655.9634287900142,0.4574285714285714,14.646423057303341,0.022222759544113502,46.0,7.0,6.0,4.0,76.0,139.0,0.21229218849259915,516.9634287900142,516.9634287900142,,231.94965281383406,231.94965281383406,53.064123162346036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,575.9634287900142,990.0,966.52385371516,23.476146284839988,0.2538355655631633,0.14711254870933593,989.5990518857276,0.2525184012825121,0.2525184012825121,0.062350851983452846,0.01,22.822679769285003,22.822679769285003,23.01284731858406,23.065198170567516,,0.9535885348400575,0.9535885348400575,0.2717618054305037,0.0,49.537086141903025,49.537086141903025,11.222345133132032,0.0,1.0653136804710326,1.0653136804710326,0.24134075555122644,0.0,0.9784197898408369,0.9784197898408369,0.9641340755551226,0.96,45.36451023031784,45.36451023031784,10.935938801746413,0.0,101.6649592623821,0.15478818467230898,5.457419393546431e-05,702.7645807579994,619.3681476088757,0.2244222608744436,0.1977902754434139,22.997006316611124,22.634720676336304,966.711058323032,966.3774725904354,116.16166576871407,96.4,17079.713156080194,7,0.5648053292354561,2007-01-07
2006,16,765.3964253753293,0.41028571428571425,19.36407024705974,0.024808633212891156,46.0,7.0,6.0,4.0,76.0,139.0,0.1820347656298429,626.3964253753293,626.3964253753293,,208.7988084584431,208.7988084584431,208.7988084584431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,685.3964253753293,990.0,966.9615857015012,23.038414298498715,0.3160252598627983,0.21943281215071989,989.4645419279866,0.22437839141889815,0.22437839141889815,0.22437839141889815,0.01,22.278577835066326,22.278577835066326,22.278577835066326,22.492956226485216,,0.9549944177867735,0.9549944177867735,0.9549944177867735,0.0,43.54420766038918,43.54420766038918,43.54420766038918,0.0,0.9364345733417029,0.9364345733417029,0.9364345733417029,0.0,0.9795848661753063,0.9795848661753063,0.9795848661753063,0.96,42.65628441331419,42.65628441331419,42.65628441331419,0.0,127.96885323994256,0.16717087044106776,5.677531090021664e-05,838.3130724874176,721.4230392580745,0.1926747448251033,0.1658091762634254,22.5286232675096,21.86395262265177,967.2532522899496,966.7856921570324,140.61237678891655,119.92664116204742,21498.76734431035,7,0.7109380735552364,2007-01-14
2006,17,957.3039101980985,0.3452857142857143,34.61233966066647,0.0355604151752924,46.0,7.0,6.0,4.0,76.0,139.0,0.1461726841261541,818.3039101980985,818.3039101980985,,240.64282085844746,240.64282085844746,240.64282085844746,96.37544762275617,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,877.3039101980985,990.0,967.7138344651614,22.28616553483859,0.4584540507845066,0.3338782426547567,989.2076677065608,0.2625760490690304,0.2625760490690304,0.2625760490690304,0.1111782828621494,21.2312571923303,21.2312571923303,21.2312571923303,21.38265495853718,,0.9558491487429875,0.9558491487429875,0.9558491487429875,0.40931186491407523,47.92187655912604,47.92187655912604,47.92187655912604,18.795446756595933,1.0305779905188397,1.0305779905188397,1.0305779905188397,0.4042031560558264,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,45.89344156016331,45.89344156016331,45.89344156016331,18.41953782146401,156.09986250195396,0.16302134091550582,5.304513339870154e-05,1080.5994501120829,853.8829560570023,0.1627857764509833,0.128632306804878,21.77541774703709,20.620807151283486,968.1533125574952,967.315531824228,178.29422051952977,143.15197851268528,26224.776900328263,7,0.8672214583441886,2007-01-21
2006,18,1450.5276165949897,0.24185714285714285,109.99007824352796,0.07372056482226622,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.10443668237301355,1301.6704737378466,1076.8106460036583,,269.20266150091464,269.20266150091464,269.20266150091464,269.20266150091464,224.8598277341883,33.242863107696415,6.047458908312293,8.500578473580886,6.867100505674148,170.20182673892455,80.5285773934107,13.47603033688372,14.929149902152314,11.295671934245576,253.48754102463883,1185.7444036361053,990.0,969.3300269516511,20.669973048348975,0.8314395402329101,0.5977693583846478,988.5707911013824,0.27962821396048104,0.27962821396048104,0.27962821396048104,0.27962821396048104,18.961135935770944,18.961135935770944,18.961135935770944,18.961135935770944,,0.9527581805882269,0.9527581805882269,0.9527581805882269,0.9527581805882269,47.62651212720119,47.62651212720119,47.62651212720119,47.62651212720119,1.0242260672516386,1.0242260672516386,1.0242260672516386,1.0242260672516386,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.596769356586584,46.596769356586584,46.596769356586584,46.596769356586584,186.38707742634634,0.13273496972113766,4.8156008295231084e-05,1850.5299978167784,1131.2888821433105,0.1228687050620122,0.0875424879310925,20.363619866469268,17.52861367145826,970.6170969160236,968.3126222010218,192.8,175.99474334544277,31313.02900762618,7,1.0354837634797018,2007-01-28
2006,19,2214.741333587018,0.15357142857142855,89.81455409536375,0.040838598527960006,49.0,8.0,7.0,5.0,93.0,162.0,0.07354302121687205,2052.741333587018,1100.0,,275.0,275.0,275.0,275.0,952.741333587018,51.0,9.999999999999998,18.0,29.405596715648702,844.3357368713694,100.0,18.0,25.0,34.405596715648706,937.3357368713694,1243.0,990.0,971.6150445154592,18.38495548454078,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.530666072022495,16.530666072022495,16.530666072022495,16.530666072022495,,0.9465810247654524,0.9465810247654524,0.9465810247654524,0.9465810247654524,42.202003439130884,42.202003439130884,42.202003439130884,42.202003439130884,0.9075699664329223,0.9075699664329223,0.9075699664329223,0.9075699664329223,0.979392412966809,0.979392412966809,0.979392412966809,0.979392412966809,41.333211422045316,41.333211422045316,41.333211422045316,41.333211422045316,165.33284568818127,0.07520027480438805,4.1750718608126575e-05,2479.231876484325,1971.7538355439103,0.0821603574846411,0.065342819095132,17.13696742649367,15.888943989071295,972.2567665984104,971.008743160988,171.83184329751052,158.18611085319412,27775.91807561445,7,0.9185158093787846,2007-02-04
2006,20,3257.615632151264,0.07342857142857141,209.86841707776577,0.06413352828706467,55.0,10.0,10.0,8.0,114.0,197.0,0.06152337391020805,3060.615632151264,1100.0,,275.0,275.0,275.0,275.0,1960.615632151264,45.0,8.000000000000002,15.000000000000002,68.12899136875149,1824.4866407825125,100.0,18.0,25.0,76.12899136875149,1938.4866407825125,1243.0,990.0,974.067387221508,15.932612778491976,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.078323365973693,14.078323365973693,14.078323365973693,14.078323365973693,,0.9351397520953544,0.9351397520953544,0.9351397520953544,0.9351397520953544,35.52055445553102,35.52055445553102,35.52055445553102,35.52055445553102,0.7638828915167962,0.7638828915167962,0.7638828915167962,0.7638828915167962,0.9709513365919177,0.9709513365919177,0.9709513365919177,0.9709513365919177,34.49212056406202,34.49212056406202,34.49212056406202,34.49212056406202,137.96848225624808,0.043511031202827004,3.484052582228487e-05,3948.310796028685,2632.6923900235674,0.0748283395152885,0.0498947550426242,15.51852205983866,12.57524247208764,975.570468115394,972.627188527643,153.91449447348737,121.74311223290114,23178.705019049678,7,0.7664915680902671,2007-02-11
2006,21,4451.505760945308,0.026285714285714284,85.56766840892358,0.019669568700881927,55.0,10.0,10.0,8.0,114.0,197.0,0.04427268729853439,4254.505760945308,1100.0,,275.0,275.0,275.0,275.0,3154.5057609453074,45.0,8.0,15.0,72.0,3014.5057609453074,100.0,18.0,25.0,80.0,3128.5057609453074,1243.0,990.0,976.50625554253,13.493744457470111,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.639455044951829,11.639455044951829,11.639455044951829,11.639455044951829,,0.9163919594782799,0.9163919594782799,0.9163919594782799,0.9163919594782799,28.76708668394189,28.76708668394189,28.76708668394189,28.76708668394189,0.6186470254611159,0.6186470254611159,0.6186470254611159,0.6186470254611159,0.97,0.97,0.97,0.97,27.904074083423634,27.904074083423634,27.904074083423634,27.904074083423634,111.61629633369454,0.02509208903991817,2.818593341759963e-05,4525.309127544389,4244.57584088134,0.0464121757709234,0.0435329376287051,12.018136798668907,11.504394884075484,976.6413157034062,976.1275737888128,115.71912399933834,110.15617633820528,18751.53778406068,7,0.6200905351871918,2007-02-18
2006,22,4520.348933696064,0.023857142857142858,14.750419923540644,0.0032683716899627,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054732709314150974,4272.777505124634,1100.0,,275.0,275.0,275.0,275.0,3172.777505124635,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3048.6346479817776,100.0,18.0,25.0,80.0,3197.3489336960633,1243.0,990.0,976.6322385486637,13.367761451336216,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.513472038817934,11.513472038817934,11.513472038817934,11.513472038817934,,0.9151347203881794,0.9151347203881794,0.9151347203881794,0.9151347203881794,28.41601633525497,28.41601633525497,28.41601633525497,28.41601633525497,0.6110971254893541,0.6110971254893541,0.6110971254893541,0.6110971254893541,0.97,0.97,0.97,0.97,27.563535845197322,27.563535845197322,27.563535845197322,27.563535845197322,110.25414338078929,0.024391342118969588,2.7841955399189215e-05,4543.004982908213,4493.143066687026,0.069608504330163,0.0434310856740823,11.563258775444496,11.472011468759748,976.673699118722,976.5824518120372,110.79103124024618,109.80722609894175,18522.6960879726,7,0.6125230187821626,2007-02-25
2006,23,4428.888782169454,0.026714285714285715,42.63273457526754,0.00978489389420833,68.0,14.0,17.0,21.0,195.0,315.0,0.0711585388542411,4113.888782169454,1100.0,,275.0,275.0,275.0,275.0,3013.8887821694548,32.0,3.999999999999998,8.0,59.0,2910.8887821694548,100.0,18.0,25.0,80.0,3105.8887821694548,1243.0,990.0,976.4648664713701,13.535133528629915,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.680844116111633,11.680844116111633,11.680844116111633,11.680844116111633,,0.9168058501898779,0.9168058501898779,0.9168058501898779,0.9168058501898779,28.882559858124605,28.882559858124605,28.882559858124605,28.882559858124605,0.6211303195295613,0.6211303195295613,0.6211303195295613,0.6211303195295613,0.97,0.97,0.97,0.97,28.016083062380865,28.016083062380865,28.016083062380865,28.016083062380865,112.06433224952346,0.02532498674403714,2.8299073800384713e-05,4525.309127544389,4244.57584088134,0.074212362273304,0.069608504330163,12.018136798668907,11.504394884075484,976.6413157034062,976.1275737888128,115.71912399933834,110.15617633820528,18826.807817919944,7,0.6225796236084638,2007-03-04
2006,24,4030.0597639281414,0.03671428571428571,50.65494411747542,0.012555403778764072,68.0,14.0,17.0,21.0,195.0,315.0,0.07821377993199517,3715.0597639281414,1100.0,,275.0,275.0,275.0,275.0,2615.0597639281414,32.0,4.0,8.0,59.0,2512.0597639281414,100.0,18.0,25.0,80.0,2707.0597639281414,1243.0,990.0,975.7256342405441,14.274365759456032,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.42007634693775,12.42007634693775,12.42007634693775,12.42007634693775,,0.9237806871224398,0.9237806871224398,0.9237806871224398,0.9237806871224398,30.944120002837952,30.944120002837952,30.944120002837952,30.944120002837952,0.6654649462975903,0.6654649462975903,0.6654649462975903,0.6654649462975903,0.97,0.97,0.97,0.97,30.015796402752812,30.015796402752812,30.015796402752812,30.015796402752812,120.06318561101125,0.029825149576743443,3.031898626540688e-05,4193.756222184489,3889.991232059012,0.0809770462729982,0.0751116620307318,12.698824405261435,12.11113670088409,976.0345738865976,975.4468861822204,123.08732694222644,116.72066785240835,20170.61518264989,7,0.6670176978389514,2007-03-11
2006,25,3703.0188585040746,0.04828571428571428,42.79232512760375,0.011525450425671399,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.07315174211643376,3431.447429932646,1100.0,,275.0,275.0,275.0,275.0,2331.447429932646,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2214.161715646932,100.0,18.0,25.0,80.0,2380.0188585040746,1243.0,990.0,975.0506828192109,14.949317180789048,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.095027768270766,13.095027768270766,13.095027768270766,13.095027768270766,,0.9294257224260004,0.9294257224260004,0.9294257224260004,0.9294257224260004,32.824794550085535,32.824794550085535,32.824794550085535,32.824794550085535,0.7059095602168932,0.7059095602168932,0.7059095602168932,0.7059095602168932,0.97,0.97,0.97,0.97,31.84005071358297,31.84005071358297,31.84005071358297,31.84005071358297,127.36020285433187,0.03442842026852646,3.2161667387457546e-05,3846.3561435461793,3590.4449561657857,0.0840453382906289,0.0650060490933502,13.333577227987549,12.791289235681548,975.3544213518002,974.8121333594942,129.8973117091772,124.09495874582132,21396.514079527755,7,0.707556682524066,2007-03-18
2006,26,3511.9771236413576,0.05585714285714286,16.747436869440076,0.0047563095256764,59.0,11.0,12.0,13.0,144.0,239.0,0.0680573218445074,3272.9771236413576,1100.0,,275.0,275.0,275.0,275.0,2172.9771236413576,41.0,7.0,13.0,67.0,2044.9771236413576,100.0,18.0,25.0,80.0,2188.9771236413576,1243.0,990.0,974.6458562858114,15.35414371418858,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.499854301670299,13.499854301670299,13.499854301670299,13.499854301670299,,0.9319991258100219,0.9319991258100219,0.9319991258100219,0.9319991258100219,33.932568803212284,33.932568803212284,33.932568803212284,33.932568803212284,0.7297326624346728,0.7297326624346728,0.7297326624346728,0.7297326624346728,0.97,0.97,0.97,0.97,32.91459173911592,32.91459173911592,32.91459173911592,32.91459173911592,131.65836695646368,0.03749234204390968,3.324706236274335e-05,3558.245017393341,3478.2046460397005,0.0687136107049153,0.0671679434192207,13.571419789921466,13.401810431576765,974.743900155905,974.5742907975604,132.4170630851819,130.6194612227918,22118.605648685898,7,0.7314353719803538,2007-03-25
2006,27,3479.34911998644,0.05828571428571429,6.755080900691479,0.0019446512180808714,70.0,14.0,18.0,25.0,168.0,295.0,0.08478644248399754,3184.34911998644,1100.0,,275.0,275.0,275.0,275.0,2084.34911998644,29.999999999999968,4.0,6.99999999999999,55.0,1988.3491199864402,100.0,18.0,25.0,80.0,2156.34911998644,1243.0,990.0,974.5767159923522,15.42328400764781,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.568994595129526,13.568994595129526,13.568994595129526,13.568994595129526,,0.9324139675707771,0.9324139675707771,0.9324139675707771,0.9324139675707771,34.12148274898408,34.12148274898408,34.12148274898408,34.12148274898408,0.7337953279351416,0.7337953279351416,0.7337953279351416,0.7337953279351416,0.97,0.97,0.97,0.97,33.09783826651456,33.09783826651456,33.09783826651456,33.09783826651456,132.39135306605823,0.03805094435046191,3.343215986516622e-05,3483.480329502967,3459.8375463505467,0.0852641189211809,0.0846854215026072,13.610340548786526,13.56024036543974,974.585470222042,974.5353700386952,132.83007364819625,132.2984669458059,22241.747315097782,7,0.7355075170336568,2007-04-01
2006,28,3442.7918198317416,0.061,15.847024910742286,0.004650885901912015,70.0,14.0,18.0,25.0,168.0,295.0,0.08569664348958082,3147.7918198317416,1100.0,,275.0,275.0,275.0,275.0,2047.7918198317416,30.000000000000007,4.0,7.000000000000004,55.0,1951.7918198317416,100.0,18.0,25.0,80.0,2119.7918198317416,1243.0,990.0,974.4992493325007,15.500750667499428,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.646461254981146,13.646461254981146,13.646461254981146,13.646461254981146,,0.932878767529887,0.932878767529887,0.932878767529887,0.932878767529887,34.33349008566735,34.33349008566735,34.33349008566735,34.33349008566735,0.7383546254982226,0.7383546254982226,0.7383546254982226,0.7383546254982226,0.97,0.97,0.97,0.97,33.30348538309733,33.30348538309733,33.30348538309733,33.30348538309733,133.21394153238936,0.03870098775191487,3.3639884225350845e-05,3478.2046460397005,3367.2754716645045,0.0876079199585581,0.0848138709537658,13.806483992764102,13.571419789921466,974.5742907975604,974.3392265947176,134.9143593454689,132.4170630851819,22379.942177441408,7,0.7400774529577185,2007-04-08
2006,29,3266.28843087172,0.07042857142857142,32.65957214549352,0.010115729326392042,70.0,14.0,18.0,25.0,168.0,295.0,0.09037422873050978,2971.28843087172,1100.0,,275.0,275.0,275.0,275.0,1871.28843087172,30.0,4.0,7.000000000000004,55.0,1775.2884308717203,100.0,18.0,25.0,80.0,1943.28843087172,1243.0,990.0,974.1243316291444,15.875668370855626,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.021378958337346,14.021378958337346,14.021378958337346,14.021378958337346,,0.9351282737500242,0.9351282737500242,0.9351282737500242,0.9351282737500242,35.36221470597105,35.36221470597105,35.36221470597105,35.36221470597105,0.7604777356122806,0.7604777356122806,0.7604777356122806,0.7604777356122806,0.97,0.97,0.97,0.97,34.30134826479192,34.30134826479192,34.30134826479192,34.30134826479192,137.20539305916768,0.04204787338595057,3.4647826530092844e-05,3367.2754716645045,3138.65846664605,0.0939892005246544,0.0876079199585581,14.297224633508536,13.806483992764102,974.3392265947176,973.8484859539732,140.15029679025542,134.9143593454689,23050.506033940168,7,0.7622521836620426,2007-04-15
2006,30,3065.744041921879,0.0817142857142857,15.40758867446227,0.005012103559545543,70.0,14.0,18.0,25.0,168.0,295.0,0.09623169618598457,2770.744041921879,1100.0,,275.0,275.0,275.0,275.0,1670.744041921879,30.0,4.0,7.0,55.0,1574.744041921879,100.0,18.0,25.0,80.0,1742.744041921879,1243.0,990.0,973.672485618432,16.327514381567898,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.473224969049614,14.473224969049614,14.473224969049614,14.473224969049614,,0.9378393498142977,0.9378393498142977,0.9378393498142977,0.9378393498142977,36.60715131168302,36.60715131168302,36.60715131168302,36.60715131168302,0.7872505658426455,0.7872505658426455,0.7872505658426455,0.7872505658426455,0.97,0.97,0.97,0.97,35.508936772332525,35.508936772332525,35.508936772332525,35.508936772332525,142.0357470893301,0.04633526674811434,3.586761290134598e-05,3108.7464955955406,3030.805345924814,0.0973338655340085,0.0948935528895504,14.557559752490848,14.369425942940753,973.776284644541,973.5881508349908,142.94020822252045,140.9231976414417,23862.005511007457,7,0.7890874838296117,2007-04-22
2006,31,2926.5805996339814,0.09257142857142857,25.31766109520725,0.008652017660482686,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.09615018799782246,2645.1520282054103,1100.0,,275.0,275.0,275.0,275.0,1545.1520282054103,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1428.4377424911247,100.0,18.0,25.0,80.0,1603.5805996339818,1243.0,990.0,973.3365738611855,16.663426138814526,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.809136726296243,14.809136726296243,14.809136726296243,14.809136726296243,,0.9398548203577775,0.9398548203577775,0.9398548203577775,0.9398548203577775,37.53737219968266,37.53737219968266,37.53737219968266,37.53737219968266,0.8072553161222078,0.8072553161222078,0.8072553161222078,0.8072553161222078,0.9707628017962966,0.9707628017962966,0.9707628017962966,0.9707628017962966,36.440040588757746,36.440040588757746,36.440040588757746,36.440040588757746,145.76016235503099,0.04982194163358799,3.680812180682601e-05,2995.115358010183,2853.581718258364,0.0995705058803372,0.0938974839106237,14.985340922720155,14.64370799918126,973.5020025883005,973.1603696647616,147.8134326619922,143.86529993723235,24487.707275645207,7,0.8097786797501721,2007-04-29
2006,32,2743.4436861964155,0.10542857142857143,31.555618319256546,0.0115923630078649,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10547910786215284,2454.5865433392723,1100.0,,275.0,275.0,275.0,275.0,1354.5865433392723,42.142857142857146,4.714285714285715,10.85714285714286,61.285714285714285,1235.5865433392723,100.0,18.0,25.0,80.0,1420.4436861964152,1243.0,990.0,972.8945192425432,17.105480757456935,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.251191344938649,15.251191344938649,15.251191344938649,15.251191344938649,,0.9420047653797546,0.9420047653797546,0.9420047653797546,0.9420047653797546,38.74636459897654,38.74636459897654,38.74636459897654,38.74636459897654,0.8332551526661621,0.8332551526661621,0.8332551526661621,0.8332551526661621,0.9733255152666161,0.9733255152666161,0.9733255152666161,0.9733255152666161,37.713176535331904,37.713176535331904,37.713176535331904,37.713176535331904,150.85270614132762,0.05502903349644393,3.8094117712456466e-05,2830.110621300665,2632.6923900235674,0.1219284110883636,0.0975226897219853,15.51852205983866,15.041995294686986,973.1037152927948,972.627188527643,153.91449447348737,148.46325012585197,25343.25463174304,7,0.8380705896740422,2007-05-06
2006,33,2502.5619414871403,0.12442857142857143,33.630992472124035,0.013491154498061287,65.0,14.0,17.0,23.0,202.0,321.0,0.12836839217557522,2181.5619414871403,1100.0,,275.0,275.0,275.0,275.0,1081.5619414871403,35.00000000000001,3.999999999999999,8.000000000000002,57.0,977.5619414871402,100.0,18.0,25.0,80.0,1179.5619414871403,1243.0,990.0,972.3130805484171,17.686919451582785,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.832630039064501,15.832630039064501,15.832630039064501,15.832630039064501,,0.9443145070411747,0.9443145070411747,0.9443145070411747,0.9443145070411747,40.32220613778387,40.32220613778387,40.32220613778387,40.32220613778387,0.8671442180168574,0.8671442180168574,0.8671442180168574,0.8671442180168574,0.9767144218016857,0.9767144218016857,0.9767144218016857,0.9767144218016857,39.38372658645992,39.38372658645992,39.38372658645992,39.38372658645992,157.5349063458397,0.06302012833490948,3.9781542006525176e-05,2593.551895676053,2397.275442718699,0.1339020098733254,0.1237684892811161,16.086769863677972,15.612999115160251,972.5327114723216,972.0589407238036,160.46363322948866,155.00113478915017,26465.864266101067,7,0.8751939241435538,2007-05-13
2006,34,2266.1894670164356,0.14757142857142855,31.098000052966263,0.013701502824442472,65.0,14.0,17.0,23.0,202.0,321.0,0.14175165551759392,1945.1894670164359,1100.0,,275.0,275.0,275.0,275.0,845.1894670164357,35.0,4.0,7.999999999999999,56.47259765201533,741.7168693644204,100.0,18.0,25.0,79.47259765201534,943.7168693644204,1243.0,990.0,971.7425262996949,18.257473700305127,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.403184287786843,16.403184287786843,16.403184287786843,16.403184287786843,,0.9462095528633604,0.9462095528633604,0.9462095528633604,0.9462095528633604,41.85898865749549,41.85898865749549,41.85898865749549,41.85898865749549,0.9001933044622685,0.9001933044622685,0.9001933044622685,0.9001933044622685,0.9796285730644833,0.9796285730644833,0.9796285730644833,0.9796285730644833,41.00642660917627,41.00642660917627,41.00642660917627,41.00642660917627,164.0257064367051,0.07245225801066595,4.1420632938561886e-05,2353.225621696834,2179.589442347936,0.1472754426880535,0.1364085096815057,16.612218830090086,16.193097017868666,971.952613569613,971.5334917573916,166.28771548206518,161.6799777358504,27556.318681366454,7,0.9112539246483616,2007-05-20
2006,35,2057.512157831412,0.17057142857142857,34.848147519227105,0.01713768635357173,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14692824158429088,1754.7978721171262,1100.0,,275.0,275.0,275.0,275.0,654.7978721171264,35.857142857142854,4.571428571428572,8.857142857142858,45.30960110992124,560.2025567214907,100.0,18.0,25.0,66.30960110992125,748.2025567214907,1243.0,990.0,971.2285185234223,18.7714814765777,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.917192064059417,16.917192064059417,16.917192064059417,16.917192064059417,,0.9477661847088095,0.9477661847088095,0.9477661847088095,0.9477661847088095,43.24191005313884,43.24191005313884,43.24191005313884,43.24191005313884,0.9299335495298676,0.9299335495298676,0.9299335495298676,0.9299335495298676,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.377071852076064,42.377071852076064,42.377071852076064,42.377071852076064,169.50828740830426,0.08257113832664223,4.280512308290511e-05,2173.774352151517,1935.6524097133456,0.1600582201089957,0.1300566694459405,17.253602802253994,16.62625525470216,971.5194553327796,970.8921077852276,173.07048603769522,166.4356212586245,28477.392284595113,7,0.9417127078239125,2007-05-27
