WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2006,36,1765.7542319752672,0.20042857142857143,46.19605106839621,0.026572903994658368,62.0,12.0,14.0,16.0,153.0,257.0,0.14604372840921281,1508.7542319752672,1100.0,,275.0,275.0,275.0,275.0,408.7542319752674,38.0,6.0,11.0,25.44773428639797,328.3064976888694,100.0,18.0,25.0,41.44773428639797,481.3064976888694,1243.0,990.0,970.3432059802279,19.656794019772178,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.802504607253894,17.802504607253894,17.802504607253894,17.802504607253894,,0.9504880494418716,0.9504880494418716,0.9504880494418716,0.9504880494418716,45.635946747450625,45.635946747450625,45.635946747450625,45.635946747450625,0.981418209622594,0.981418209622594,0.981418209622594,0.981418209622594,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.72322781250161,44.72322781250161,44.72322781250161,44.72322781250161,178.89291125000645,0.10177482645041232,4.5174977588385464e-05,1919.306231287711,1612.2800522345722,0.1594015876111632,0.1339025507292665,18.298344264877727,17.306413532552114,970.8392970549296,969.847366322604,184.09167647564567,173.63163216052564,30054.00909000108,7,0.9938495069444802,2007-06-03
2006,37,1461.5847233286102,0.23614285714285715,31.685567455601294,0.021401188793400843,62.0,12.0,14.0,16.0,153.0,257.0,0.17613559178411825,1204.5847233286102,1100.0,,275.0,275.0,275.0,275.0,104.58472332861018,23.146458678242464,4.092862969982412,5.603656852141518,6.511111179991296,65.23063364825249,85.14645867824247,16.092862969982413,19.603656852141516,22.511111179991296,218.2306336482525,1220.8429785003664,990.0,969.3605044907539,20.639495509246007,0.8808853603552231,0.648,988.4711146396447,0.28,0.28,0.28,0.28,18.830610148890763,18.830610148890763,18.830610148890763,18.830610148890763,,0.9523165617505602,0.9523165617505602,0.9523165617505602,0.9523165617505602,48.36362586389631,48.36362586389631,48.36362586389631,48.36362586389631,1.0400779755676626,1.0400779755676626,1.0400779755676626,1.0400779755676626,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.396353346618376,47.396353346618376,47.396353346618376,47.396353346618376,189.5854133864735,0.12999840838979684,4.787510439052362e-05,1570.9517292286578,1390.4810800453631,0.1848281171805772,0.1635950966655021,19.096977484728512,18.43186653920449,969.7138440482772,969.1307850278388,192.3524000092424,185.46750894955227,31850.349448927554,7,1.0532522965915196,2007-06-10
2006,38,1215.0925875823812,0.2735714285714286,37.027456843150375,0.030136804101197328,62.0,12.0,14.0,16.0,153.0,257.0,0.21219290906337038,958.0925875823812,957.7886161681115,,239.44715404202788,239.44715404202788,239.44715404202788,239.44715404202788,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1045.8926997652156,990.0,968.5761199101086,21.423880089891504,0.6304150451775372,0.42779826165393736,988.9417866931686,0.260932229385309,0.260932229385309,0.260932229385309,0.260932229385309,20.104734553674753,20.104734553674753,20.104734553674753,20.104734553674753,,0.9544460500819083,0.9544460500819083,0.9544460500819083,0.9544460500819083,44.99216572933501,44.99216572933501,44.99216572933501,44.99216572933501,0.9675734565448388,0.9675734565448388,0.9675734565448388,0.9675734565448388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.064087313081544,44.064087313081544,44.064087313081544,44.064087313081544,176.25634925232617,0.1451231521611503,5.1200471984646995e-05,1359.127799899888,1131.2888821433105,0.2271745122369579,0.1890918573065243,20.551847829493564,19.214005490725956,969.0294898150612,968.3126222010218,192.8,164.78255154847068,29611.066674390797,7,0.979201940290701,2007-06-17
2006,39,1017.9392030033301,0.3252857142857143,25.577265355653612,0.025081275476672216,62.0,12.0,14.0,16.0,153.0,257.0,0.25331710479138037,760.9392030033301,760.9392030033301,,233.7278374258245,233.7278374258245,233.7278374258245,59.75569072585655,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,848.9392030033301,990.0,967.9412134382611,22.05878656173882,0.43208515650650586,0.30330274337410307,989.2646121001193,0.2544789811829713,0.2544789811829713,0.2544789811829713,0.07138446819419206,21.068919680675258,21.068919680675258,21.068919680675258,21.25201419366403,,0.9555128940978499,0.9555128940978499,0.9555128940978499,0.2724152437506785,46.160812197834794,46.160812197834794,46.160812197834794,11.586060937646087,0.9927056386631141,0.9927056386631141,0.9927056386631141,0.24916260080959327,0.9792019743666736,0.9792019743666736,0.9792019743666736,0.9649162600809593,44.75403476928757,44.75403476928757,44.75403476928757,11.322007601198115,145.58411190906082,0.1430396631024625,5.323620573234293e-05,1099.019084262322,952.2480246537352,0.2698876693322127,0.2338448928505206,21.398243773937075,20.709304136676053,968.211202836253,967.7089920986148,159.42972574230075,136.74248239833403,24458.13080072222,7,0.8088006217170047,2007-06-24
2006,40,871.8340095167724,0.37157142857142855,22.500648686772315,0.02622576739409077,58.0,11.0,11.0,11.0,136.0,227.0,0.26133307422329993,644.8340095167724,644.8340095167724,,214.94466983892417,214.94466983892417,214.94466983892417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,724.8340095167724,990.0,967.387336038067,22.61266396193295,0.3392497901862517,0.231749118357204,989.4290010914565,0.2326753042825476,0.2326753042825476,0.2326753042825476,0.01,21.80898974910693,21.80898974910693,21.80898974910693,22.031665053389478,,0.9549733033308243,0.9549733033308243,0.9549733033308243,0.0,43.858069674680955,43.858069674680955,43.858069674680955,0.0,0.9431842940791604,0.9431842940791604,0.9431842940791604,0.0,0.9789137381379324,0.9789137381379324,0.9789137381379324,0.96,42.93774398918464,42.93774398918464,42.93774398918464,0.0,128.81323196755392,0.147652985492992,5.5537965348996894e-05,945.6617553068172,794.743483846329,0.2856267520450568,0.2400435448786342,22.248161385688924,21.38430852750753,967.6826470212272,967.0789739353852,141.2771782589614,114.89702167345102,21640.62297054906,7,0.7156290664864107,2007-07-01
2006,41,727.2533739296938,0.4257142857142857,15.324380994514902,0.020982545523045144,58.0,11.0,11.0,11.0,136.0,227.0,0.3128051885610508,500.2533739296938,500.2533739296938,,236.81852371437282,236.81852371437282,26.616326500948126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2533739296938,990.0,966.8090134957187,23.190986504281277,0.25627349914008846,0.13800402504260328,989.6057224758172,0.2579551499657784,0.2579551499657784,0.03628918363342283,0.01,22.53875383013277,22.53875383013277,22.760419796465126,22.786708980098545,,0.9551200873807751,0.9551200873807751,0.13587779757806717,0.0,50.00480786462496,50.00480786462496,5.536091303210823,0.0,1.075372212142472,1.075372212142472,0.1190557269507704,0.0,0.9790484298379342,0.9790484298379342,0.9619055726950769,0.96,46.70111843012022,46.70111843012022,5.388493622056354,0.0,98.7907304822968,0.13588011300343766,5.495850651486287e-05,785.9428565199106,687.4728168847247,0.3301948737822797,0.2888250692997415,22.746779811177195,22.29820430618945,967.0437714260796,966.6498912675388,113.15836606318344,96.37674731289408,16596.842721025863,7,0.5488373915683156,2007-07-08
2006,42,626.9169724273113,0.4717142857142857,14.420396398832574,0.022959203987380754,58.0,11.0,11.0,11.0,136.0,227.0,0.36278211640570185,399.91697242731124,399.91697242731124,,199.95848621365562,199.95848621365562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.91697242731124,990.0,966.4067057498587,23.593294250141316,0.20547035384627188,0.08776081098569088,989.706768835168,0.21244395638843508,0.21244395638843508,0.01,0.01,23.08761912892091,23.08761912892091,23.290063085309338,23.290063085309338,,0.9540636314210734,0.9540636314210734,0.0,0.0,43.18262381255842,43.18262381255842,0.0,0.0,0.9286585766141595,0.9286585766141595,0.0,0.0,0.9786560172209603,0.9786560172209603,0.96,0.96,42.26574902117274,42.26574902117274,0.0,0.0,84.53149804234546,0.1347036768956471,5.872355265696683e-05,666.9152122372253,586.5300420928967,0.3870219489354766,0.340373102659495,23.31607830039251,22.86427248657457,966.5676608489488,966.239385189418,92.54129494192568,76.05267436131625,14201.291671114039,7,0.46961943356858593,2007-07-15
2006,43,562.0279869980845,0.5075714285714286,5.862753686646637,0.0104223445927786,58.0,11.0,11.0,11.0,136.0,227.0,0.40406890806413537,335.02798699808454,335.02798699808454,,167.51399349904227,167.51399349904227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.02798699808454,990.0,966.1291259414912,23.87087405850868,0.18200801644496067,0.05713320986309589,989.760858773692,0.16864389122370707,0.16864389122370707,0.01,0.01,23.463088940976913,23.463088940976913,23.621732832200617,23.621732832200617,,0.946332600327594,0.946332600327594,0.0,0.0,36.47532806720296,36.47532806720296,0.0,0.0,0.7844156573592035,0.7844156573592035,0.0,0.0,0.9705032710636737,0.9705032710636737,0.96,0.96,35.400285510827004,35.400285510827004,0.0,0.0,70.80057102165401,0.12593759415044373,5.870288113557074e-05,580.3230981243996,545.4907662863702,0.4161390330131274,0.391161407729009,23.56231112462271,23.3533195360908,966.2114539415596,966.0547084482886,74.69118192527436,67.37828865925198,11894.495931637874,7,0.3933365056758556,2007-07-22
2006,44,507.9409864286713,0.5455714285714286,7.674938111565724,0.014976874017436628,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3978487851023016,305.51241500009985,305.51241500009985,,152.75620750004992,152.75620750004992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,380.36955785724274,990.0,965.885734438929,24.11426556107103,0.16977598146008047,0.043201859880047065,989.7870221586599,0.14872088012506737,0.14872088012506737,0.01,0.01,23.752566839605834,23.752566839605834,23.8912877197309,23.8912877197309,,0.9416125479998522,0.9416125479998522,0.0,0.0,33.50874168930725,33.50874168930725,0.0,0.0,0.7206181008453171,0.7206181008453171,0.0,0.0,0.97,0.97,0.96,0.96,32.50347943862803,32.50347943862803,0.0,0.0,65.00695887725605,0.12813788022674785,5.91004349750793e-05,536.6966022733961,491.76619950541016,0.442557944522583,0.3629539817435648,23.82333416484241,23.615075502139057,966.0151347102302,965.8129478977744,68.85935942583103,60.6130516064547,10921.169091379017,7,0.3611497715403114,2007-07-29
2006,45,466.80372264094797,0.5780000000000001,6.781835125163193,0.014692464134546798,54.0,9.0,8.0,6.0,107.0,184.0,0.39439885110617323,282.803722640948,282.803722640948,,159.99424372256456,122.80947891838345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.80372264094797,990.0,965.7006167518842,24.29938324811576,0.16040007395868278,0.032483357086527415,989.8071165689549,0.15650708225410334,0.11793565368267477,0.01,0.01,23.949992734816465,23.988564163387895,24.09649981707057,24.09649981707057,,0.9391250299609994,0.8040484331887946,0.0,0.0,35.31609175096233,27.059106588075327,0.0,0.0,0.7594858441067167,0.5819162707112974,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.13304767614735,26.247333390433063,0.0,0.0,59.38038106658041,0.1270423801720924,5.823506322367305e-05,481.566763323433,444.2933536292678,0.4141407889561528,0.3820861695897827,23.99992670611505,23.884530078446748,965.7670504349554,965.5993200913316,63.583826100121776,48.2,9975.90401918551,7,0.32989100592544673,2007-08-05
2006,46,427.9768767436187,0.6195714285714286,3.380860324882138,0.007892655879868529,54.0,9.0,8.0,6.0,107.0,184.0,0.42999251610332817,243.9768767436187,243.9768767436187,,243.9768767436187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.9768767436187,990.0,965.5258959453462,24.474104054653758,0.14669687536769357,0.016611456451186557,989.8366916681811,0.2714382419946562,0.01,0.01,0.01,24.039357480840188,24.300795722834845,24.300795722834845,24.300795722834845,,0.9536565949830431,0.0,0.0,0.0,54.84981662462706,0.0,0.0,0.0,1.1795659489167107,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11263934389228483,5.490240676489694e-05,436.2324379737803,420.6273313550929,0.43744185478206,0.4217934843512469,24.08526379564057,23.989289799324723,965.563045970882,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2007-08-12
2006,47,407.815949268966,0.6447142857142857,4.293503283793021,0.010707424641340186,54.0,9.0,8.0,6.0,107.0,184.0,0.45153416411687725,223.81594926896597,223.81594926896597,,223.81594926896597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.815949268966,990.0,965.4339800109893,24.566019989010588,0.1395814585322843,0.014774355687862043,989.8456441857799,0.24465153151310406,0.01,0.01,0.01,24.167012643277342,24.40166417479045,24.40166417479045,24.40166417479045,,0.9567415366350132,0.0,0.0,0.0,50.74405545601501,0.0,0.0,0.0,1.0912700098067745,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.661980719717576,0.0,0.0,0.0,47.661980719717576,0.11690813413995657,5.9257249298358214e-05,417.7460065280269,390.5728083685417,0.4711029443359992,0.4404590280329952,24.278958159039867,24.10338136741896,965.479857029376,965.3528640418428,48.2,46.08106464785615,8007.212760912554,7,0.2647887817762088,2007-08-19
2006,48,375.6158988844722,0.6824285714285715,3.477132286041727,0.009270883423847357,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4721165988547745,198.18732745590074,198.18732745590074,,198.18732745590074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,267.4730417416151,990.0,965.2780794944223,24.721920505577696,0.12993129810222692,0.012595922833751513,989.857472779064,0.210052892065466,0.01,0.01,0.01,24.369340392576245,24.56939328464171,24.56939328464171,24.56939328464171,,0.9536820915198639,0.0,0.0,0.0,45.176632571203285,0.0,0.0,0.0,0.9715404854022209,0.0,0.0,0.0,0.9798898967860954,0.96,0.96,0.96,43.83692505448903,0.0,0.0,0.0,43.83692505448903,0.11673552280895907,6.151292886792342e-05,385.8335000897204,366.2328823662496,0.5024125600387559,0.3768094200290669,24.44417589794157,24.31112825675137,965.3291675004484,965.2311644118312,48.2,40.62980323757555,7364.603409154157,7,0.24353847252493904,2007-08-26
2006,49,347.9349023909785,0.7121428571428571,3.744482085415606,0.010750796733119886,46.0,7.0,6.0,4.0,75.0,138.0,0.39667442777659023,209.93490239097846,209.93490239097846,,209.93490239097846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.93490239097844,990.0,965.1396745119549,24.860325488045095,0.1304472340822844,0.0135944667032331,989.8559582992145,0.22591211822782092,0.01,0.01,0.01,24.490371669031788,24.706283787259615,24.706283787259615,24.706283787259615,,0.9565152999819164,0.0,0.0,0.0,48.228876674306335,0.0,0.0,0.0,1.0371801435334695,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.19986659748908,0.0,0.0,0.0,47.19986659748908,0.13565015147877987,6.245599141934333e-05,354.2401023578276,340.0215077683404,0.4058566792016597,0.3895662830985816,24.54408724591826,24.44757240654642,965.1712005117892,965.1001075388416,48.2,45.520190775988375,7929.577588378166,7,0.2622214810971616,2007-09-02
2006,50,321.80855423615645,0.7522857142857143,4.945816540036309,0.015547685465923056,46.0,7.0,6.0,4.0,75.0,138.0,0.429148072206175,183.80855423615645,183.80855423615645,,183.80855423615645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.80855423615645,990.0,965.0090427711808,24.99095722881925,0.12122641937419092,0.011373727110073242,989.8673998535158,0.19064154821881116,0.01,0.01,0.01,24.667715534116187,24.848357082334996,24.848357082334996,24.848357082334996,,0.9499342217594962,0.0,0.0,0.0,42.240894900191,0.0,0.0,0.0,0.9084063419395915,0.0,0.0,0.0,0.9783987112500409,0.96,0.96,0.96,41.333637236668984,0.0,0.0,0.0,41.333637236668984,0.1283589206921227,6.245570303352609e-05,332.29921540990034,305.4007919880862,0.4518652329015028,0.4152883714449134,24.779090371618054,24.59650563381647,965.0614960770496,964.9270039599404,43.7793908924701,37.38507943006852,6944.051055760388,7,0.22963131798149433,2007-09-09
2006,51,300.1226373001627,0.7868571428571428,1.3764754548054403,0.004604698739216872,46.0,7.0,6.0,4.0,75.0,138.0,0.45983521904022634,162.1226373001627,162.1226373001627,,162.1226373001627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.1226373001627,990.0,964.9014816916388,25.098518308361317,0.11357264754489385,0.009530424170513741,989.8768969282845,0.16136556035521962,0.01,0.01,0.01,24.814049676290658,24.96541523664587,24.96541523664587,24.96541523664587,,0.9431743907793037,0.0,0.0,0.0,37.2111321228951,0.0,0.0,0.0,0.8002394004923679,0.0,0.0,0.0,0.9704742894132525,0.96,0.96,0.96,36.11262477880793,0.0,0.0,0.0,36.11262477880793,0.12032059402002612,6.187422138045167e-05,301.7344992665246,295.76546380444813,0.4665859165059303,0.4573557227809852,24.84025988779237,24.803976955301938,964.9086724963328,964.8830618552178,36.4895710040327,35.110716780573675,6066.920962839731,7,0.2006256932155996,2007-09-16
2006,52,288.788855204809,0.8025714285714286,1.9502697679079932,0.006797117050743028,46.0,7.0,6.0,4.0,75.0,138.0,0.47796890940663334,150.78885520480904,150.78885520480904,,150.78885520480904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.78885520480904,990.0,964.8551554208192,25.144844579180795,0.10957247569788627,0.0085670526924087,989.8818604716097,0.1460649545264922,0.01,0.01,0.01,24.880640096264024,25.016705050790513,25.016705050790513,25.016705050790513,,0.9394521071177974,0.0,0.0,0.0,34.5662323902588,0.0,0.0,0.0,0.7433598363496516,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.529245418551035,0.0,0.0,0.0,33.529245418551035,0.11607706032296516,6.176513118019788e-05,295.76546380444813,282.1135754290922,0.4891646911712889,0.4665859165059303,24.91927623087004,24.84025988779237,964.8830618552178,964.8284543017164,35.110716780573675,32.00602887183907,5632.913230316574,7,0.18627358565861687,2007-09-23
2006,53,276.3852007435198,0.8210000000000001,5.728374685572362,0.0207260543262162,46.0,7.0,6.0,4.0,75.0,138.0,0.4993031451349718,138.38520074351982,138.38520074351982,,138.38520074351982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,197.38520074351985,990.0,964.805540802974,25.19445919702593,0.1051947268320761,0.0075127420631991,989.8872925311048,0.1293200210037517,0.01,0.01,0.01,24.952431707126845,25.0717517281306,25.0717517281306,25.0717517281306,,0.9344576161835956,0.0,0.0,0.0,31.64468895608352,0.0,0.0,0.0,0.6805309452921187,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.69534828740101,0.0,0.0,0.0,30.69534828740101,0.1110600285573383,6.161414363369662e-05,276.3852007435198,276.3852007435198,0.4993031451349718,0.4993031451349718,24.952431707126845,24.952431707126845,964.805540802974,964.805540802974,30.69534828740101,30.69534828740101,736.6883588976243,1,0.17052971270778342,2007-09-30
2007,1,271.44327007870805,0.8312857142857144,2.09844798361574,0.007863008603283272,41.0,6.0,4.0,3.0,56.0,110.0,0.4053724202890015,161.4432700787081,161.4432700787081,,161.4432700787081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.44327007870808,990.0,964.7857730803147,25.21422691968519,0.11050933115880093,0.009472677956690113,989.8800179908845,0.1604484146062559,0.01,0.01,0.01,24.933796495963442,25.08424491056969,25.08424491056969,25.08424491056969,,0.94276389771281,0.0,0.0,0.0,37.2182237988328,0.0,0.0,0.0,0.8003919096523183,0.0,0.0,0.0,0.971031492637074,0.96,0.96,0.96,36.1409608883348,0.0,0.0,0.0,36.1409608883348,0.13311125589629638,6.218136525613958e-05,276.3852007435198,261.69606485820964,0.4203349410683704,0.3979952606148326,24.99021275799086,24.90519288610809,964.805540802974,964.7467842594328,37.32196254406866,33.88766076447989,6071.681429240247,7,0.20078311604630447,2007-10-01
2007,2,261.8741833136946,0.8545714285714286,0.5879634521985915,0.0022608693535486287,41.0,6.0,4.0,3.0,56.0,110.0,0.42005643562514666,151.87418331369457,151.87418331369457,,151.87418331369457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.87418331369457,990.0,964.7474967332548,25.25250326674518,0.10713199505361216,0.008659305581664,989.8842086993646,0.1475301474734876,0.01,0.01,0.01,24.98918181863642,25.126711966109905,25.126711966109905,25.126711966109905,,0.9397413599848587,0.0,0.0,0.0,34.977069629197686,0.0,0.0,0.0,0.7521950457891976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92775754032176,0.0,0.0,0.0,33.92775754032176,0.12955574763637914,6.20537838119078e-05,262.5898270838404,259.36784514408106,0.4241080845580302,0.4189042706703139,25.00368835950712,24.98503971374153,964.7503593083354,964.7374713805764,34.090484812607976,33.35704200286061,5699.863266774055,7,0.18848754189067643,2007-10-08
2007,3,254.3679291040002,0.8695714285714286,3.298564677851922,0.012970075613057115,41.0,6.0,4.0,3.0,56.0,110.0,0.43248359881214027,144.3679291040002,144.3679291040002,,144.3679291040002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.3679291040002,990.0,964.7174717164161,25.28252828358398,0.10448276647227027,0.008021273973839987,989.8874959595539,0.13739670429040027,0.01,0.01,0.01,25.032627538847475,25.160024243137876,25.160024243137876,25.160024243137876,,0.936784609476627,0.0,0.0,0.0,33.20161419699855,0.0,0.0,0.0,0.7140132085376031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.20556577108859,0.0,0.0,0.0,32.20556577108859,0.12660079486640965,6.196605563144854e-05,257.3872862797195,251.75288036056145,0.4369364109854774,0.4273715364497679,25.047763263987967,25.015151703864515,964.7295491451188,964.7070115214424,32.900487557858426,31.603894337608757,5410.535049542883,7,0.17891980983938105,2007-10-15
2007,4,253.5399017113085,0.869,1.8927672432396645,0.007420064749908971,41.0,6.0,4.0,3.0,56.0,110.0,0.4339134715083429,143.5399017113085,143.5399017113085,,143.5399017113085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.5399017113085,990.0,964.7141596068453,25.285840393154736,0.10419052937135491,0.007950891645461186,989.8878585789832,0.13627886731026642,0.01,0.01,0.01,25.03742010482763,25.163698972137894,25.163698972137894,25.163698972137894,,0.936436790593208,0.0,0.0,0.0,33.00537146326133,0.0,0.0,0.0,0.7097929346937921,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.0152103193635,0.0,0.0,0.0,32.0152103193635,0.12625928368770004,6.195489038423472e-05,259.36784514408106,251.75288036056145,0.4369364109854774,0.4241080845580302,25.047763263987967,25.00368835950712,964.7374713805764,964.7070115214424,33.35704200286061,31.603894337608757,5378.555333653067,7,0.1778622795520194,2007-10-22
2007,5,247.02463315013853,0.8781428571428572,3.882135585284329,0.01570021385897237,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4363092903808034,139.31034743585283,139.31034743585283,,139.31034743585283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.73891886442425,990.0,964.6769069046464,25.323093095353574,0.10249611069762209,0.007591379532047443,989.8899125097704,0.1305689690384013,0.01,0.01,0.01,25.082436636085536,25.203005605123934,25.203005605123934,25.203005605123934,,0.9346114483599702,0.0,0.0,0.0,32.028642608601345,0.0,0.0,0.0,0.688788013088201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.067783330343303,0.0,0.0,0.0,31.067783330343303,0.12570591185386568,6.194496035300235e-05,261.69606485820964,236.8493354753479,0.4475418931924039,0.4203349410683704,25.153526505200983,24.99021275799086,964.7467842594328,964.621096012852,33.88766076447989,29.15166703314617,5219.387599497675,7,0.17259879627968502,2007-10-29
2007,6,253.6276217473437,0.8677142857142857,3.595223740075661,0.014235362964888143,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4112112980280699,149.48476460448657,149.48476460448657,,149.48476460448657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.6276217473437,990.0,964.7107399108112,25.289260089188723,0.10563325238178364,0.00845620499138133,989.8859105426269,0.14430443221605685,0.01,0.01,0.01,25.03086619959951,25.165170631815567,25.165170631815567,25.165170631815567,,0.9384342790706418,0.0,0.0,0.0,34.44068059437769,0.0,0.0,0.0,0.7406597977285524,0.0,0.0,0.0,0.9705602312729456,0.96,0.96,0.96,33.42932239120268,0.0,0.0,0.0,33.42932239120268,0.13166164256010202,6.210634883515151e-05,261.8559832570436,243.54989841925496,0.4352290872958117,0.3553740865396222,25.10134297448804,24.96228833434976,964.7474239330282,964.6612993905156,38.005881712229,30.67303313085301,5616.126161722051,7,0.1857184577289038,2007-11-05
2007,7,273.55528874395424,0.8300000000000001,3.1246037183074287,0.011360637835625187,36.0,5.0,3.0,2.0,47.0,93.0,0.3401787721417421,180.5552887439542,180.5552887439542,,180.5552887439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.55528874395418,990.0,964.7942211549758,25.205778845024206,0.11478417566062091,0.011097199543236043,989.8741186247961,0.18624963980433815,0.01,0.01,0.01,24.893647830015976,25.069897469820315,25.069897469820315,25.069897469820315,,0.9486689827118909,0.0,0.0,0.0,41.8178609521525,0.0,0.0,0.0,0.8993088376806988,0.0,0.0,0.0,0.9784932377161402,0.96,0.96,0.96,40.920917977767786,0.0,0.0,0.0,40.920917977767786,0.1495331135275372,6.295006153560125e-05,283.56829088636164,264.06621347727946,0.3521843963881499,0.327963326609283,24.948570050748213,24.83569315072412,964.8342731635454,964.7562648539092,43.29603827444103,38.596521794971615,6874.714220264988,7,0.22733843320982106,2007-11-12
2007,8,295.46971879861843,0.7957142857142857,5.990551598171602,0.01912678591885583,36.0,5.0,3.0,2.0,47.0,93.0,0.31579653106193095,202.46971879861846,202.46971879861846,,202.46971879861846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.46971879861846,990.0,964.8883339383827,25.111666061617257,0.12251856811159569,0.012959926097882529,989.8645215057904,0.2158341203781349,0.01,0.01,0.01,24.760353447029637,24.96618756740777,24.96618756740777,24.96618756740777,,0.9539937394726044,0.0,0.0,0.0,46.897110313992435,0.0,0.0,0.0,1.0085400067525254,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.87106094077039,0.0,0.0,0.0,44.87106094077039,0.15194851446061022,6.174418453031287e-05,322.59272115902394,282.1135754290922,0.3296544657893469,0.2882892077225608,24.844112959946813,24.587229716498825,965.0129636057952,964.8284543017164,48.2,42.9595976591864,7538.338238049425,7,0.2492836718931688,2007-11-19
2007,9,333.1169421280999,0.7352857142857143,3.6662600233017555,0.010813477761610929,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.30021184924313055,232.9740849852428,232.9740849852428,,232.9740849852428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,279.83122784238566,990.0,965.0655847106406,24.93441528935953,0.1342928854124882,0.015552797223745585,989.8501543173637,0.25701501473007776,0.01,0.01,0.01,24.52755459199322,24.774569606723297,24.774569606723297,24.774569606723297,,0.9577602544463538,0.0,0.0,0.0,53.67191300910665,0.0,0.0,0.0,1.154234688367885,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14476887713539432,5.7531827137605263e-05,348.25654132213623,322.59272115902394,0.3512430087624244,0.2768271170754701,24.587229716498825,24.45419444074913,965.1412827066108,965.0129636057952,48.2,48.2,8097.600000000001,7,0.26777777777777784,2007-11-26
2007,10,384.25248398966977,0.6711428571428572,12.839708125287311,0.03358431288413134,42.0,7.0,5.0,3.0,61.0,118.0,0.30744070665724543,266.2524839896698,266.2524839896698,,226.11916073935467,40.13332325031513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.25248398966977,990.0,965.3212624199483,24.67873758005169,0.14855880085017711,0.02486656516434166,989.8265746339855,0.23706981244347888,0.04489427210221114,0.01,0.01,24.268242401593678,24.460417941934942,24.495312214037153,24.495312214037153,,0.9446233964682629,0.2675347717667175,0.0,0.0,50.882356718608456,8.951203063910773,0.0,0.0,1.094244230507709,0.19249899062173706,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.111238400564886,8.68266697199345,0.0,0.0,51.793905372558335,0.13459050083723945,5.396047279760981e-05,398.9332627522059,366.2328823662496,0.3221993591552891,0.2957888223858002,24.332172277627038,24.17605360712432,965.394666313761,965.2311644118312,60.77866880395415,48.2,8701.3761025898,7,0.2877439187364352,2007-12-03
2007,11,430.3104694390901,0.618,8.485175875102097,0.019542024165627815,42.0,7.0,5.0,3.0,61.0,118.0,0.27464006990735895,312.3104694390901,312.3104694390901,,156.15523471954506,156.15523471954506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.3104694390901,990.0,965.5363971124759,24.463602887524107,0.16481409294841348,0.04641054157525052,989.7887753654762,0.15330956687138583,0.15330956687138583,0.01,0.01,24.099068686129044,24.099068686129044,24.24237825300043,24.24237825300043,,0.9424825637936755,0.9424825637936755,0.0,0.0,34.78033331522493,34.78033331522493,0.0,0.0,0.7479641573166651,0.7479641573166651,0.0,0.0,0.970190064774462,0.970190064774462,0.96,0.96,33.74411131101135,33.74411131101135,0.0,0.0,67.4882226220227,0.15675126552552884,6.002898231211484e-05,458.3294938779206,410.1421567276903,0.2877051238562265,0.2574567021676989,24.22007717132481,23.93095647205711,965.6624827224506,965.4456397052746,73.4688339646996,63.19552112096935,11338.021400499814,7,0.3749345701223484,2007-12-10
2007,12,498.83588169042895,0.5544285714285715,19.61952004152594,0.03595099035440954,42.0,7.0,5.0,3.0,61.0,118.0,0.23822571373955553,380.83588169042895,380.83588169042895,,190.41794084521447,190.41794084521447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.83588169042895,990.0,965.844761467607,24.155238532393096,0.1897829244525541,0.07875453615788246,989.7314625393894,0.19956422014103956,0.19956422014103956,0.01,0.01,23.68713685164161,23.68713685164161,23.876701071782644,23.876701071782644,,0.9511286510404536,0.9511286510404536,0.0,0.0,42.0310986228613,42.0310986228613,0.0,0.0,0.9038945940400279,0.9038945940400279,0.0,0.0,0.9763821166812315,0.9763821166812315,0.96,0.96,40.690510208329435,40.690510208329435,0.0,0.0,81.38102041665887,0.16310184050900892,5.9504665413969454e-05,595.6661341686022,466.03926954154906,0.2531975473141537,0.1980975469835932,23.884698349842957,23.101457491095037,966.2804976037588,965.697176712937,96.4,75.2182327846663,13672.011429998689,7,0.45211678009254924,2007-12-17
2007,13,692.4702872315532,0.4441428571428571,42.45914993249221,0.06264786396400783,42.0,7.0,5.0,3.0,61.0,118.0,0.17299266678732356,574.4702872315532,574.4702872315532,,226.97542530768487,226.97542530768487,120.51943661618358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,628.4702872315532,990.0,966.6665758379802,23.333424162019792,0.28418093256403487,0.1865458337614971,989.5292732336745,0.24364621251193366,0.24364621251193366,0.13412981086041925,0.01,22.619051183182325,22.619051183182325,22.728567584833836,22.85269739569426,,0.9540903775102844,0.9540903775102844,0.5457185778918856,0.0,48.03652790843585,48.03652790843585,25.179708670826184,0.0,1.0330436109341041,1.0330436109341041,0.541499111200563,0.0,0.9793072777433224,0.9793072777433224,0.9707358491718938,0.96,45.10874670770898,45.10874670770898,24.64868602869424,0.0,114.8661794441122,0.16532511410404144,5.553455902089076e-05,808.9992088717349,553.7256467564458,0.2131019227503866,0.1458592279275129,23.358586134561364,21.99806911421904,967.1359968354868,966.091765410404,139.8144580184545,93.6408495062064,19297.51814661085,7,0.6381454413561789,2007-12-24
2007,14,818.7304694635012,0.39071428571428574,5.543565789525928,0.006594656708135143,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.17762496222867777,673.3018980349298,673.3018980349298,,224.43396601164326,224.43396601164326,224.43396601164326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,735.8733266063583,990.0,967.174921877854,22.82507812214601,0.344710785752636,0.25076566788733307,989.40452354636,0.2454858541157184,0.2454858541157184,0.2454858541157184,0.01,21.984115814390353,21.984115814390353,21.984115814390353,22.219601668506073,,0.9566427565698105,0.9566427565698105,0.9566427565698105,0.0,46.2862137284749,46.2862137284749,46.2862137284749,0.0,0.9954024457736538,0.9954024457736538,0.9954024457736538,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.3604894539054,45.3604894539054,45.3604894539054,0.0,136.0814683617162,0.16622242059388737,5.614625082561826e-05,847.8041693984164,808.9992088717349,0.1854142727892113,0.1458592279275129,22.046347497570444,21.82569123266581,967.2912166775936,967.1359968354868,140.05712721671227,133.54943326033683,22861.686684768323,7,0.7560081575650901,2007-12-31
2007,15,915.6698887629981,0.3565714285714286,14.740629092943939,0.01619754550949686,49.0,8.0,7.0,5.0,81.0,150.0,0.16393746230827122,765.6698887629981,765.6698887629981,,255.22329625433264,255.22329625433264,255.22329625433264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,829.6698887629981,990.0,967.5626795550519,22.43732044494805,0.41445347219804163,0.3085247586033013,989.2770217691987,0.277408910863612,0.277408910863612,0.277408910863612,0.01,21.43693330328309,21.43693330328309,21.43693330328309,21.704342214146703,,0.9563405107951858,0.9563405107951858,0.9563405107951858,0.0,51.30248564037746,51.30248564037746,51.30248564037746,0.0,1.1032792610833861,1.1032792610833861,1.1032792610833861,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1580357136651735,5.2516010431479075e-05,942.3515859819348,879.84708449476,0.1704841700829587,0.1591762588733793,21.63946750192514,21.289227900826035,967.6694063439276,967.4193883379792,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2008-01-07
2007,16,1164.698310127078,0.29328571428571426,83.54833736765303,0.06575328562279645,49.0,8.0,7.0,5.0,81.0,150.0,0.1317664530961826,1014.698310127078,960.7439157858917,,249.8096753107843,249.8096753107843,249.8096753107843,211.31488985353863,53.95439434118641,12.378344947709062,2.260021332570575,2.5178717359220326,1.7984798113728802,34.999676513611874,61.37834494770906,10.260021332570576,9.517871735922032,6.7984798113728795,115.99967651361187,1041.9001538020932,990.0,968.4147596884403,21.58524031155967,0.6412196642532343,0.4544571980975144,988.9043231376493,0.2663465298737057,0.2663465298737057,0.2663465298737057,0.22777510130227713,20.223216919335208,20.223216919335208,20.223216919335208,20.261788347906634,,0.9545495173103007,0.9545495173103007,0.9545495173103007,0.8179943515092832,47.17984960483564,47.17984960483564,47.17984960483564,39.52852573112897,1.0146204216093686,1.0146204216093686,1.0146204216093686,0.8500758221748165,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9771428571428571,45.60752667886636,45.60752667886636,45.60752667886636,38.72181239315207,175.54439242975113,0.15265303597755395,5.089130267775695e-05,1518.5529604884168,958.39049460216,0.1565124037068699,0.0987782473860872,21.2026336152928,18.615317595690016,969.5445557185012,967.7335619784086,192.8,144.60000000000002,29491.457928198193,7,0.9752466246097287,2008-01-14
2007,17,1547.1501564692735,0.22414285714285714,22.456615174388975,0.014470989709024084,49.0,8.0,7.0,5.0,81.0,150.0,0.09696701838486557,1397.1501564692735,1100.0,,275.0,275.0,275.0,275.0,297.1501564692736,51.0,10.0,13.867007301899436,9.905005215642452,212.37814395173174,100.0,18.0,20.867007301899438,14.905005215642452,293.3781439517317,1238.8670073018995,990.0,969.6369466593624,20.363053340637716,0.915583579716049,0.648,988.436416420284,0.28,0.28,0.28,0.28,18.51946976092164,18.51946976092164,18.51946976092164,18.51946976092164,,0.951899337201152,0.951899337201152,0.951899337201152,0.951899337201152,47.54349346637996,47.54349346637996,47.54349346637996,47.54349346637996,1.0224407197070957,1.0224407197070957,1.0224407197070957,1.0224407197070957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.59262359705235,46.59262359705235,46.59262359705235,46.59262359705235,186.37049438820944,0.12048379879758123,4.706325615863875e-05,1570.9517292286578,1518.5529604884168,0.0987782473860872,0.0954835194545732,18.615317595690016,18.439695183910743,969.7138440482772,969.5445557185012,187.3585831251635,185.54819103976504,31310.243057219184,7,1.0353916354900523,2008-01-21
2007,18,1798.039943706459,0.19642857142857142,47.26650650902271,0.026539298949217156,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09437591131091436,1627.897086563602,1100.0,,275.0,275.0,275.0,275.0,527.897086563602,48.42857142857143,9.142857142857142,16.71428571428571,19.331608179735152,434.2797640981526,100.0,18.0,25.0,25.617322465449437,529.4226212410098,1243.0,990.0,970.4475136642825,19.552486335717553,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.69819692319927,17.69819692319927,17.69819692319927,17.69819692319927,,0.9502691400003976,0.9502691400003976,0.9502691400003976,0.9502691400003976,45.35756990781151,45.35756990781151,45.35756990781151,45.35756990781151,0.9754316109206774,0.9754316109206774,0.9754316109206774,0.9754316109206774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.45041850965527,44.45041850965527,44.45041850965527,44.45041850965527,177.8016740386211,0.09901286699301304,4.489941263601543e-05,1901.8172747918168,1726.6076432517052,0.1089649209369331,0.0846747416487061,17.928978201591548,17.3629163150774,970.7827942724044,970.2167323858902,180.26120710367329,174.2322208024704,29870.68123848834,7,0.9877870779923393,2008-01-28
2007,19,1971.1407495824685,0.17942857142857144,24.855851062480628,0.012610306485092228,55.0,10.0,10.0,8.0,114.0,197.0,0.09997115714452776,1774.1407495824685,1100.0,,275.0,275.0,275.0,275.0,674.1407495824686,45.0,8.0,15.0,27.37627409471953,578.764475487749,100.0,18.0,25.0,35.376274094719534,692.764475487749,1243.0,990.0,971.0024427880763,18.99755721192363,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.143267799405347,17.143267799405347,17.143267799405347,17.143267799405347,,0.9484667025828237,0.9484667025828237,0.9484667025828237,0.9484667025828237,43.85185691388439,43.85185691388439,43.85185691388439,43.85185691388439,0.9430506863200946,0.9430506863200946,0.9430506863200946,0.9430506863200946,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.97481977560671,42.97481977560671,42.97481977560671,42.97481977560671,171.89927910242685,0.087242653321127,4.3408908864249196e-05,2031.4911665585728,1931.263794526025,0.1020057438856239,0.0969731019474359,17.2677814051668,16.969697426823103,971.1760131606586,970.8779291823148,173.22112349529806,170.05846245261495,28879.078889207707,7,0.9549959950134824,2008-02-04
2007,20,2304.156475034669,0.1447142857142857,78.26135379608228,0.03347893314639279,49.0,8.0,7.0,5.0,93.0,162.0,0.07071455740096956,2142.156475034669,1100.0,,275.0,275.0,275.0,275.0,1042.1564750346686,51.0,9.999999999999998,18.0,32.165323303539154,930.9911517311294,100.0,18.0,25.0,37.165323303539154,1023.9911517311294,1243.0,990.0,971.8341708018078,18.165829198192164,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.31153978567388,16.31153978567388,16.31153978567388,16.31153978567388,,0.9458617519846125,0.9458617519846125,0.9458617519846125,0.9458617519846125,41.61122819045426,41.61122819045426,41.61122819045426,41.61122819045426,0.8948651223753605,0.8948651223753605,0.8948651223753605,0.8948651223753605,0.9786549711665404,0.9786549711665404,0.9786549711665404,0.9786549711665404,40.72484641769229,40.72484641769229,40.72484641769229,40.72484641769229,162.89938567076916,0.07126272822489058,4.1136208502719485e-05,2579.320643131149,2083.1179006773305,0.0777680418123838,0.0628072358632159,16.845081172053682,15.647350414406532,972.4983601730752,971.300629415428,168.7430679797292,155.39671340719957,27367.09679268922,7,0.9049965870598287,2008-02-11
2007,21,3031.8356985088185,0.08485714285714285,98.39636178138315,0.03310374084817742,52.42857142857143,9.142857142857142,8.714285714285714,6.714285714285714,105.0,182.0,0.0599259137271695,2849.8356985088185,1100.0,,275.0,275.0,275.0,275.0,1749.8356985088187,47.57142857142857,8.857142857142858,16.285714285714285,62.057697053995376,1615.0637157405374,100.0,18.0,25.0,68.77198276828109,1720.0637157405374,1243.0,990.0,973.5848067792869,16.415193220713117,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.560903808194835,14.560903808194835,14.560903808194835,14.560903808194835,,0.9382930728226436,0.9382930728226436,0.9382930728226436,0.9382930728226436,36.849421800325224,36.849421800325224,36.849421800325224,36.849421800325224,0.7924606838779618,0.7924606838779618,0.7924606838779618,0.7924606838779618,0.9708203923274003,0.9708203923274003,0.9708203923274003,0.9708203923274003,35.77542756462002,35.77542756462002,35.77542756462002,35.77542756462002,143.10171025848007,0.047458342615757085,3.61367955198182e-05,3268.095175600831,2750.609585858673,0.0636259524244013,0.0551137405562356,15.233894345753898,14.016651762994316,974.1290588244874,972.9118162417278,150.65255635691344,137.1530336274213,24041.087323424654,7,0.7950095014360005,2008-02-18
2007,22,3260.791427059078,0.07042857142857142,46.010338842899536,0.014104600914699771,56.142857142857146,10.285714285714286,10.571428571428571,9.428571428571429,122.57142857142857,209.0,0.06420956074936608,3051.791427059078,1100.0,,275.0,275.0,275.0,275.0,1951.791427059078,43.857142857142854,7.714285714285714,14.428571428571429,70.57142857142857,1815.2199984876493,100.0,18.0,25.0,80.0,1937.7914270590777,1243.0,990.0,974.1129242730211,15.887075726978846,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.032786314460564,14.032786314460564,14.032786314460564,14.032786314460564,,0.9351967178867635,0.9351967178867635,0.9351967178867635,0.9351967178867635,35.393393494105574,35.393393494105574,35.393393494105574,35.393393494105574,0.7611482471850662,0.7611482471850662,0.7611482471850662,0.7611482471850662,0.97,0.97,0.97,0.97,34.331591689282405,34.331591689282405,34.331591689282405,34.331591689282405,137.32636675712962,0.04214099767761438,3.46783754437196e-05,3367.2754716645045,3144.383395827881,0.0760085428249992,0.0585042719723252,14.283405838931658,13.806483992764102,974.3392265947176,973.86230474855,140.00244393753104,134.9143593454689,23070.829615197777,7,0.7629242597618313,2008-02-25
2007,23,3099.1733013716917,0.07942857142857142,17.0328235427793,0.005520299403782958,59.0,11.0,12.0,13.0,144.0,239.0,0.07712797658556182,2860.1733013716917,1100.0,,275.0,275.0,275.0,275.0,1760.1733013716914,41.0,7.0,13.0,67.0,1632.1733013716914,100.0,18.0,25.0,80.0,1776.1733013716914,1243.0,990.0,973.7531769343453,16.24682306565457,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.392533653136287,14.392533653136287,14.392533653136287,14.392533653136287,,0.9373552019188177,0.9373552019188177,0.9373552019188177,0.9373552019188177,36.38432525676422,36.38432525676422,36.38432525676422,36.38432525676422,0.7824586076723488,0.7824586076723488,0.7824586076723488,0.7824586076723488,0.97,0.97,0.97,0.97,35.29279549906129,35.29279549906129,35.29279549906129,35.29279549906129,141.17118199624517,0.045561088596299766,3.564928838289019e-05,3150.114550088236,3040.031951576668,0.0786175947512808,0.0758702568429791,14.53528863540018,14.269572018303252,973.8761385691784,973.6104219520817,142.7012043368494,139.85445433279733,23716.75857536919,7,0.7842843444235843,2008-03-03
2007,24,2954.0815311798688,0.09057142857142857,20.489245137545236,0.006940865862041629,59.0,11.0,12.0,13.0,144.0,239.0,0.08091586516643313,2715.0815311798688,1100.0,,275.0,275.0,275.0,275.0,1615.0815311798688,41.0,7.0,13.0,67.0,1487.0815311798688,100.0,18.0,25.0,80.0,1631.0815311798688,1243.0,990.0,973.4029554200894,16.597044579910662,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.74275516739238,14.74275516739238,14.74275516739238,14.74275516739238,,0.9394565310043542,0.9394565310043542,0.9394565310043542,0.9394565310043542,37.35321799946645,37.35321799946645,37.35321799946645,37.35321799946645,0.8032950107412141,0.8032950107412141,0.8032950107412141,0.8032950107412141,0.9704108770562646,0.9704108770562646,0.9704108770562646,0.9704108770562646,36.248047958029304,36.248047958029304,36.248047958029304,36.248047958029304,144.99219183211721,0.04909225888390396,3.6614189856595254e-05,3016.601228932492,2896.6072356138507,0.0825103234782713,0.0792282379612292,14.881486225655154,14.591845552127412,973.5538650353544,973.2642243618266,146.5981400378807,143.3082701711199,24358.68822779569,7,0.8055121768450956,2008-03-10
2007,25,2828.1983157923287,0.0992857142857143,13.52115512766269,0.004768091276700186,59.0,11.0,12.0,13.0,144.0,239.0,0.08451051995246776,2589.1983157923287,1100.0,,275.0,275.0,275.0,275.0,1489.198315792329,41.0,7.0,13.0,67.0,1361.198315792329,100.0,18.0,25.0,80.0,1505.198315792329,1243.0,990.0,973.0990993829471,16.900900617052994,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.04661120453471,15.04661120453471,15.04661120453471,15.04661120453471,,0.9411780682025503,0.9411780682025503,0.9411780682025503,0.9411780682025503,38.19286219160326,38.19286219160326,38.19286219160326,38.19286219160326,0.8213518750882421,0.8213518750882421,0.8213518750882421,0.8213518750882421,0.9721351875088242,0.9721351875088242,0.9721351875088242,0.9721351875088242,37.12866373344933,37.12866373344933,37.12866373344933,37.12866373344933,148.51465493379732,0.052516300029679545,3.75037007408579e-05,2853.581718258364,2801.959149720212,0.085297460537162,0.0837543913569328,15.109947122639795,14.985340922720155,973.1603696647616,973.035763464842,149.23757510808602,147.8134326619922,24950.462028877944,7,0.8250814162988738,2008-03-17
2007,26,2813.0564663814716,0.10028571428571428,18.980114031622897,0.006704815589608086,59.0,11.0,12.0,13.0,144.0,239.0,0.08497650932342671,2574.0564663814716,1100.0,,275.0,275.0,275.0,275.0,1474.0564663814714,41.0,7.0,13.0,67.0,1346.0564663814716,100.0,18.0,25.0,80.0,1490.0564663814716,1243.0,990.0,973.0625500912656,16.93744990873438,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.083160496216095,15.083160496216095,15.083160496216095,15.083160496216095,,0.9413084499913279,0.9413084499913279,0.9413084499913279,0.9413084499913279,38.29101221004483,38.29101221004483,38.29101221004483,38.29101221004483,0.8234626281730072,0.8234626281730072,0.8234626281730072,0.8234626281730072,0.9723462628173006,0.9723462628173006,0.9723462628173006,0.9723462628173006,37.23225732259865,37.23225732259865,37.23225732259865,37.23225732259865,148.9290292903946,0.052956814069210725,3.760834072989763e-05,2876.514016282759,2772.806183890805,0.0861942682429519,0.083086680143785,15.180316350503944,14.929987099902606,973.2157234875792,972.9653942369778,150.0405012819333,147.1653290054827,25020.076920786294,7,0.8273834960577479,2008-03-24
