WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2007,27,2944.000981985736,0.09128571428571429,16.943048818203415,0.005754366232310885,54.714285714285715,12.714285714285714,13.714285714285714,18.142857142857142,120.85714285714286,220.14285714285714,0.07480333277718136,2723.8581248428786,1100.0,,275.0,275.0,275.0,275.0,1623.8581248428786,45.285714285714285,5.285714285714286,11.285714285714286,61.857142857142854,1500.143839128593,100.0,18.0,25.0,80.0,1621.0009819857357,1243.0,990.0,973.3786230599655,16.621376940034434,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.767087527516154,14.767087527516154,14.767087527516154,14.767087527516154,,0.9396025251650969,0.9396025251650969,0.9396025251650969,0.9396025251650969,37.420672703252706,37.420672703252706,37.420672703252706,37.420672703252706,0.8047456495323162,0.8047456495323162,0.8047456495323162,0.8047456495323162,0.9705118351373075,0.9705118351373075,0.9705118351373075,0.9705118351373075,36.317296252846084,36.317296252846084,36.317296252846084,36.317296252846084,145.26918501138434,0.04935367448381058,3.668413762913746e-05,2995.115358010183,2896.6072356138507,0.0825103234782713,0.0724512995533383,14.881486225655154,14.64370799918126,973.5020025883005,973.2642243618266,146.5981400378807,143.86529993723235,24405.22308191257,7,0.8070510278410241,2008-03-31
2007,28,3106.200399697797,0.07885714285714285,23.11057527517148,0.007475807679438514,54.0,13.0,14.0,19.0,117.0,217.0,0.06987407906883193,2889.200399697797,1100.0,,275.0,275.0,275.0,275.0,1789.2003996977967,46.0,5.0,10.999999999999998,61.0,1666.2003996977967,100.0,18.0,25.0,80.0,1783.2003996977967,1243.0,990.0,973.7701388958222,16.229861104177758,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.375571691659475,14.375571691659475,14.375571691659475,14.375571691659475,,0.9372534301499569,0.9372534301499569,0.9372534301499569,0.9372534301499569,36.33755369843658,36.33755369843658,36.33755369843658,36.33755369843658,0.7814527677083135,0.7814527677083135,0.7814527677083135,0.7814527677083135,0.97,0.97,0.97,0.97,35.24742708748348,35.24742708748348,35.24742708748348,35.24742708748348,140.98970834993392,0.045403849330385944,3.560346170452877e-05,3156.889384936383,3030.805345924814,0.0715981315962028,0.0687385503703269,14.557559752490848,14.253218968669758,973.892491618812,973.5881508349908,142.94020822252045,139.67954584891976,23686.2710027889,7,0.783276157499633,2008-04-07
2007,29,3140.2035550713836,0.07642857142857143,12.734428911255693,0.004067821744802857,54.0,13.0,14.0,19.0,117.0,217.0,0.06910894322003135,2923.2035550713836,1100.0,,275.0,275.0,275.0,275.0,1823.2035550713838,46.0,5.0,11.000000000000004,61.0,1700.2035550713838,100.0,18.0,25.0,80.0,1817.2035550713838,1243.0,990.0,973.8512785564134,16.148721443586687,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.294432031068407,14.294432031068407,14.294432031068407,14.294432031068407,,0.9367665921864105,0.9367665921864105,0.9367665921864105,0.9367665921864105,36.113575921378605,36.113575921378605,36.113575921378605,36.113575921378605,0.7766360413199699,0.7766360413199699,0.7766360413199699,0.7766360413199699,0.97,0.97,0.97,0.97,35.03016864373724,35.03016864373724,35.03016864373724,35.03016864373724,140.12067457494896,0.04462673774400376,3.5384008731047723e-05,3171.125614747709,3096.2208421802447,0.070085439980178,0.0684299603241243,14.399660278770826,14.222134880040215,973.9235757074416,973.7460503087108,141.24704472345064,139.34717011515994,23540.27332859143,7,0.7784481920830499,2008-04-14
2007,30,2991.3046143522256,0.08771428571428572,26.05997078311631,0.008713412928165272,54.0,13.0,14.0,19.0,117.0,217.0,0.0725655823371292,2774.3046143522256,1100.0,,275.0,275.0,275.0,275.0,1674.3046143522256,46.0,5.0,11.0,61.0,1551.3046143522256,100.0,18.0,25.0,80.0,1668.3046143522256,1243.0,990.0,973.4928042415398,16.507195758460153,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.652906345941872,14.652906345941872,14.652906345941872,14.652906345941872,,0.9389174380756512,0.9389174380756512,0.9389174380756512,0.9389174380756512,37.10441288133037,37.10441288133037,37.10441288133037,37.10441288133037,0.7979443630393629,0.7979443630393629,0.7979443630393629,0.7979443630393629,0.9702364391476015,0.9702364391476015,0.9702364391476015,0.9702364391476015,36.00015317581959,36.00015317581959,36.00015317581959,36.00015317581959,144.00061270327836,0.048162436541220786,3.636379108668646e-05,3071.482100362676,2913.8010466984306,0.0744731697608106,0.0706499315019211,14.83998392303724,14.459374483158031,973.6863361043236,973.3057266644444,146.11329740134377,141.8869948410128,24192.102934150767,7,0.8000034039071021,2008-04-21
2007,31,2831.017971518403,0.099,23.313065834251056,0.008270880459185942,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08872555144968748,2580.3036858041173,1100.0,,275.0,275.0,275.0,275.0,1480.3036858041173,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1356.1608286612602,100.0,18.0,25.0,80.0,1508.0179715184029,1243.0,990.0,973.1059054484928,16.8940945515073,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.03980513898902,15.03980513898902,15.03980513898902,15.03980513898902,,0.9411011674840354,0.9411011674840354,0.9411011674840354,0.9411011674840354,38.17260295276373,38.17260295276373,38.17260295276373,38.17260295276373,0.8209161925325533,0.8209161925325533,0.8209161925325533,0.8209161925325533,0.9720916192532554,0.9720916192532554,0.9720916192532554,0.9720916192532554,37.107478303583015,37.107478303583015,37.107478303583015,37.107478303583015,148.42991321433206,0.05245268439472236,3.748230131675052e-05,2896.6072356138507,2750.609585858673,0.1003413939291713,0.0749152309405224,15.233894345753898,14.881486225655154,973.2642243618266,972.9118162417278,150.65255635691344,146.5981400378807,24936.225420007784,7,0.8246106289685113,2008-04-28
2007,32,2618.159276877393,0.11514285714285714,34.24675432031206,0.013144682044316628,55.0,13.0,13.0,17.0,178.0,276.0,0.1055011233627237,2342.159276877393,1100.0,,275.0,275.0,275.0,275.0,1242.1592768773933,45.0,5.000000000000001,12.000000000000002,63.0,1117.1592768773933,100.0,18.0,25.0,80.0,1295.1592768773933,1243.0,990.0,972.5921085993592,17.40789140064076,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.553601988122479,15.553601988122479,15.553601988122479,15.553601988122479,,0.9432144079524899,0.9432144079524899,0.9432144079524899,0.9432144079524899,39.5654933693461,39.5654933693461,39.5654933693461,39.5654933693461,0.8508708251472281,0.8508708251472281,0.8508708251472281,0.8508708251472281,0.9750870825147226,0.9750870825147226,0.9750870825147226,0.9750870825147226,38.58030661277611,38.58030661277611,38.58030661277611,38.58030661277611,154.32122645110445,0.059011342164104155,3.897000667957183e-05,2750.609585858673,2510.882305616489,0.1099215201694746,0.1003413939291713,15.812546401510843,15.233894345753898,972.9118162417278,972.3331641859708,157.30265760688923,150.65255635691344,25925.966043785545,7,0.8573401469505803,2008-05-05
2007,33,2378.808854535269,0.1352857142857143,30.241606612911774,0.012675423525027957,55.0,13.0,13.0,17.0,178.0,276.0,0.11608849391278839,2102.808854535269,1100.0,,275.0,275.0,275.0,275.0,1002.8088545352688,45.0,5.0,12.0,60.84930658823502,879.9595479470338,100.0,18.0,25.0,77.84930658823501,1057.9595479470338,1243.0,990.0,972.0143662006024,17.985633799397615,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.13134438687933,16.13134438687933,16.13134438687933,16.13134438687933,,0.9453781680162195,0.9453781680162195,0.9453781680162195,0.9453781680162195,41.12909951669173,41.12909951669173,41.12909951669173,41.12909951669173,0.8844967637998221,0.8844967637998221,0.8844967637998221,0.8844967637998221,0.9784496763799823,0.9784496763799823,0.9784496763799823,0.9784496763799823,40.24303919312047,40.24303919312047,40.24303919312047,40.24303919312047,160.97215677248184,0.0677218595565339,4.064953453850552e-05,2479.231876484325,2299.1910593261064,0.1200422204498723,0.1113248029028175,16.32352527186694,15.888943989071295,972.2567665984104,971.8221853156148,163.17500695085587,158.18611085319412,27043.322337776954,7,0.8942897598471214,2008-05-12
2007,34,2199.2502650927536,0.15542857142857144,27.546149968280524,0.012609079755828898,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.14035091180067608,1891.1074079498965,1100.0,,275.0,275.0,275.0,275.0,791.1074079498964,37.857142857142854,4.285714285714286,9.142857142857142,54.058069270974265,685.7636243932078,100.0,18.0,25.0,75.34378355668855,880.906481536065,1243.0,990.0,971.5809489157411,18.419051084258854,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.56476167174057,16.56476167174057,16.56476167174057,16.56476167174057,,0.9466942850152217,0.9466942850152217,0.9466942850152217,0.9466942850152217,42.29291727223226,42.29291727223226,42.29291727223226,42.29291727223226,0.9095251026286507,0.9095251026286507,0.9095251026286507,0.9095251026286507,0.9799850890137336,0.9799850890137336,0.9799850890137336,0.9799850890137336,41.44643562572097,41.44643562572097,41.44643562572097,41.44643562572097,165.78574250288383,0.07543945825417145,4.1865086490627235e-05,2275.039686515941,2106.3680095481427,0.1523950224010764,0.1213165649970151,16.788960219606878,16.381821688994904,971.7638888984868,971.3567503678748,168.15100154565536,163.84428934976933,27852.004740484488,7,0.9210319027937992,2008-05-19
2007,35,1992.2469599841065,0.17742857142857144,30.8626274051518,0.015626943146751886,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1564292776976195,1680.3898171269636,1100.0,,275.0,275.0,275.0,275.0,580.3898171269636,35.42857142857142,4.285714285714284,8.428571428571429,40.869813464274046,491.3771465198324,100.0,18.0,25.0,62.869813464274046,686.3771465198324,1243.0,990.0,971.0583884697737,18.941611530226265,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.08732211770798,17.08732211770798,17.08732211770798,17.08732211770798,,0.9482917797270781,0.9482917797270781,0.9482917797270781,0.9482917797270781,43.70084718555703,43.70084718555703,43.70084718555703,43.70084718555703,0.9398031652807963,0.9398031652807963,0.9398031652807963,0.9398031652807963,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.82683024184588,42.82683024184588,42.82683024184588,42.82683024184588,171.30732096738353,0.08608926711567669,4.325942448671301e-05,2083.1179006773305,1890.32961771208,0.1639586300310115,0.1359551252818301,17.40003028410419,16.845081172053682,971.300629415428,970.7456803033776,174.62683806845232,168.7430679797292,28779.629922520435,7,0.9517073387076863,2008-05-26
2007,36,1714.3743461443826,0.2057142857142857,45.6254126404889,0.026830002736981374,62.0,12.0,14.0,16.0,153.0,257.0,0.1503270568333095,1457.3743461443826,1100.0,,275.0,275.0,275.0,275.0,357.3743461443826,38.0,6.000000000000001,11.0,22.248986530389576,280.125359613993,100.0,18.0,25.0,38.24898653038958,433.125359613993,1243.0,990.0,970.1772094260049,19.822790573995057,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.968501161476773,17.968501161476773,17.968501161476773,17.968501161476773,,0.9509282074430876,0.9509282074430876,0.9509282074430876,0.9509282074430876,46.08249947973632,46.08249947973632,46.08249947973632,46.08249947973632,0.9910214941878779,0.9910214941878779,0.9910214941878779,0.9910214941878779,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.160849490141594,45.160849490141594,45.160849490141594,45.160849490141594,180.64339796056638,0.10575832078033222,4.561701968701171e-05,1850.5299978167784,1570.9517292286578,0.1635950966655021,0.1388791320882146,18.43186653920449,17.52861367145826,970.6170969160236,969.7138440482772,185.46750894955227,175.99474334544277,30348.090857375155,7,1.0035744331142578,2008-06-02
2007,37,1443.7788779167554,0.23842857142857143,32.063941083628734,0.022284014295609687,62.0,12.0,14.0,16.0,153.0,257.0,0.17839041827435756,1186.7788779167554,1098.5005916633224,,274.62514791583055,274.62514791583055,274.62514791583055,274.62514791583055,88.27828625343311,20.410219692943098,3.5632683276664063,4.808933881509975,5.495924436011401,53.99993991530223,82.4102196929431,15.563268327666407,18.808933881509976,21.4959244360114,206.99993991530224,1215.283013565442,990.0,969.303021817299,20.69697818270088,0.8725385180928866,0.6446263312424753,988.4828351506646,0.28,0.28,0.28,0.28,18.899813333365504,18.899813333365504,18.899813333365504,18.899813333365504,,0.9524702265875108,0.9524702265875108,0.9524702265875108,0.9524702265875108,48.481701709645826,48.481701709645826,48.481701709645826,48.481701709645826,1.0426172410676522,1.0426172410676522,1.0426172410676522,1.0426172410676522,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.501781927974186,47.501781927974186,47.501781927974186,47.501781927974186,190.00712771189674,0.13196227866926424,4.8048531602104965e-05,1536.2017331629595,1346.5041416432566,0.1908646190173321,0.1672957362643058,19.29454691830037,18.547342689270156,969.6015748302189,968.989013016593,192.8,186.65777157282375,31921.197455598653,7,1.055595153954982,2008-06-09
2007,38,1179.2231856849214,0.27999999999999997,35.35500819727638,0.02959670871971374,62.0,12.0,14.0,16.0,153.0,257.0,0.21832387180221643,922.2231856849214,922.2231856849214,,230.55579642123035,230.55579642123035,230.55579642123035,230.55579642123035,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.2231856849214,990.0,968.4632728692953,21.53672713070455,0.5854589572677308,0.3853560218715019,989.0291850208607,0.253750325168661,0.253750325168661,0.253750325168661,0.253750325168661,20.312161826396675,20.312161826396675,20.312161826396675,20.312161826396675,,0.9545505502050162,0.9545505502050162,0.9545505502050162,0.9545505502050162,43.81200632144363,43.81200632144363,43.81200632144363,43.81200632144363,0.9421936843321211,0.9421936843321211,0.9421936843321211,0.9421936843321211,0.9796674884754716,0.9796674884754716,0.9796674884754716,0.9796674884754716,42.92221047325313,42.92221047325313,42.92221047325313,42.92221047325313,171.68884189301252,0.14559190005716646,5.174460294382755e-05,1256.1554605165877,1099.019084262322,0.2338448928505206,0.2045925111007438,20.709304136676053,19.91298019924028,968.7050600187664,968.211202836253,182.60038269262648,159.42972574230075,28843.725438026104,7,0.9538268994056252,2008-06-16
2007,39,998.5842413640781,0.3312857142857143,29.53578138095991,0.030396880908386388,62.0,12.0,14.0,16.0,153.0,257.0,0.25832372438891665,741.5842413640781,741.5842413640781,,237.30022026348246,237.30022026348246,237.30022026348246,29.68358057363077,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,829.5842413640781,990.0,967.8737912804428,22.126208719557262,0.4172969309784277,0.29251979951496415,989.2901832695067,0.25863497204184244,0.25863497204184244,0.25863497204184244,0.0404299766315444,21.157757017022043,21.157757017022043,21.157757017022043,21.375962012432336,,0.9557563543500034,0.9557563543500034,0.9557563543500034,0.1361918314712675,47.04264574475788,47.04264574475788,47.04264574475788,5.762107367980403,1.0116698009625351,1.0116698009625351,1.0116698009625351,0.12391628748344952,0.9795344858912021,0.9795344858912021,0.9795344858912021,0.9623916287483449,45.517198565935296,45.517198565935296,45.517198565935296,5.628088824687373,142.17968452249326,0.14240541167316262,5.3362669043665374e-05,1088.1402560616616,892.2686145956026,0.2880298553552492,0.2361827885406682,21.739647578455845,20.762385972554643,968.1770122333368,967.4690744583824,157.58648709124645,126.77157165554148,23886.186999778867,7,0.7898871362360737,2008-06-23
2007,40,770.7628692203126,0.4092857142857143,30.646596804555138,0.04023474854086594,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.30113582070348877,539.4771549345984,539.4771549345984,,227.5348572877415,227.5348572877415,84.40744035911543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,620.6200120774555,990.0,966.9830514768811,23.01694852311878,0.27921346208221776,0.16274995126132766,989.5580365866565,0.24455735090630704,0.24455735090630704,0.09502147305623436,0.01,22.33042775886891,22.33042775886891,22.479963636718985,22.564985109775215,,0.9542812237782948,0.9542812237782948,0.4085444449028204,0.0,47.59139647266996,47.59139647266996,17.41710665906125,0.0,1.0234708918853757,1.0234708918853757,0.37456143352819893,0.0,0.9788847147813914,0.9788847147813914,0.9674561433528199,0.96,44.439960823370065,44.439960823370065,17.02428249044313,0.0,105.90420413718324,0.1371544976943197,5.452336434221608e-05,864.1346896506183,677.7424369637166,0.3349354970554287,0.2752589248392669,22.80239175571819,21.899625238816917,967.3565387586024,966.6109697478548,121.82831933970434,94.61949666097702,17791.906295046785,7,0.5883566896510181,2008-06-30
2007,41,624.3824151891797,0.47285714285714286,14.980582032428483,0.02440234776243643,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.33498526436178205,414.9538437606083,414.9538437606083,,207.47692188030413,207.47692188030413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,490.2395580463226,990.0,966.3952828391072,23.604717160892942,0.20944662053811786,0.09485821425500707,989.6956951652068,0.22259384453841058,0.22259384453841058,0.01,0.01,23.0778184815614,23.0778184815614,23.290412326099812,23.290412326099812,,0.9555529546394232,0.9555529546394232,0.0,0.0,44.859293093647175,44.859293093647175,0.0,0.0,0.9647159805085412,0.9647159805085412,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.962107231774226,43.962107231774226,0.0,0.0,87.92421446354845,0.1409532093212956,5.8871831178789274e-05,677.7424369637166,572.8783627367172,0.3665025411402784,0.3027522967524674,23.34037250412525,22.80239175571819,966.6109697478548,966.1779526323152,94.61949666097702,82.72509464717169,14771.26802987614,7,0.4884678581308248,2008-07-07
2007,42,539.6568632441056,0.5247142857142857,9.418149019127393,0.017705867584127573,50.0,10.0,9.0,9.0,108.0,186.0,0.3451233045259502,353.6568632441055,353.6568632441055,,176.82843162205276,176.82843162205276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.6568632441055,990.0,966.0284558845984,23.971544115401603,0.1847004835720032,0.06592603945121776,989.7493734769768,0.18121838268977122,0.18121838268977122,0.01,0.01,23.539699209688592,23.539699209688592,23.71091759237836,23.71091759237836,,0.9488661238905196,0.9488661238905196,0.0,0.0,38.72916997193813,38.72916997193813,0.0,0.0,0.8328853757406048,0.8328853757406048,0.0,0.0,0.9738817793891535,0.9738817793891535,0.96,0.96,37.72479411839561,37.72479411839561,0.0,0.0,75.44958823679121,0.1397050496460996,5.925686640790387e-05,565.5581093921818,506.9513196028255,0.3668991337190383,0.328878672078274,23.735930215731152,23.384293519291276,966.1450114922648,965.8812809382126,81.16353119506734,68.42185591023153,12675.530823780924,7,0.4191643790932845,2008-07-14
2007,43,474.2870041762666,0.5707142857142857,7.161072428330832,0.014964188183364785,50.0,10.0,9.0,9.0,108.0,186.0,0.3923115391087741,288.2870041762666,288.2870041762666,,144.1435020881333,144.1435020881333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.2870041762666,990.0,965.7342915187932,24.265708481206826,0.16162943208766947,0.03507146597119776,989.8032991019411,0.13709372781897988,0.13709372781897988,0.01,0.01,23.931913855329007,23.931913855329007,24.059007583147984,24.059007583147984,,0.9383800158462607,0.9383800158462607,0.0,0.0,31.74563250356731,31.74563250356731,0.0,0.0,0.6827017742702647,0.6827017742702647,0.0,0.0,0.97,0.97,0.96,0.96,30.793263528460283,30.793263528460283,0.0,0.0,61.58652705692058,0.12982073958538565,5.9341991729739874e-05,491.76619950541016,462.3337709519629,0.4023067569064204,0.3782285162889763,24.003632430222414,23.82703988894977,965.8129478977744,965.6805019692838,65.27568841124732,59.0499094060818,10346.536545562656,7,0.3421473725384476,2008-07-21
2007,44,434.2269880823113,0.6130000000000001,5.958062799552863,0.013614618511192129,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.3972912840625494,261.5127023680256,261.5127023680256,,261.5127023680256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,327.08413093945416,990.0,965.5540214463703,24.44597855362963,0.1509699010230825,0.02265476049025434,989.8263753384866,0.2792298896306525,0.01,0.01,0.01,23.99312400248562,24.262353892116273,24.262353892116273,24.262353892116273,,0.9446260106055305,0.0,0.0,0.0,58.11429005163494,0.0,0.0,0.0,1.2497696785297836,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11107615163265676,5.126595766816882e-05,455.356964761364,420.6273313550929,0.4305487433954961,0.3629881318208442,24.05199222622568,23.889808737367478,965.649106341426,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2008-07-28
2007,45,405.2748993312195,0.6474285714285715,3.9835414024088727,0.009872799116563514,47.0,8.0,6.0,5.0,89.0,155.0,0.3825884713836461,250.27489933121953,250.27489933121953,,250.27489933121953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.2748993312195,990.0,965.4232186571004,24.576781342899658,0.145390332678246,0.018361127161269256,989.8362485401605,0.2757045069409291,0.01,0.01,0.01,24.137325376119183,24.40302988306011,24.40302988306011,24.40302988306011,,0.951591561446169,0.0,0.0,0.0,56.367300255518366,0.0,0.0,0.0,1.2122000054950186,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11897267303672089,5.35452870756515e-05,414.8228382295926,392.74254153823074,0.3946605819499995,0.3736534870199502,24.21590947042765,24.082900751764758,965.4667027720332,965.3637127076912,48.2,48.2,8097.600000000001,7,0.26777777777777784,2008-08-04
2007,46,378.89386420781585,0.6781428571428572,3.787094167425875,0.010044674027912686,47.0,8.0,6.0,5.0,89.0,155.0,0.4092443246813559,223.89386420781582,223.89386420781582,,223.89386420781582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.89386420781585,990.0,965.2944693210391,24.705530678960958,0.13607964686339002,0.014780978457664285,989.849139374679,0.24475671668055135,0.01,0.01,0.01,24.30991333695935,24.5446700536399,24.5446700536399,24.5446700536399,,0.957729244660294,0.0,0.0,0.0,51.118331378231005,0.0,0.0,0.0,1.0993189543705593,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.08334515796814,0.0,0.0,0.0,48.08334515796814,0.1269432571448442,5.971341518621472e-05,390.5728083685417,366.2328823662496,0.423227971771778,0.3968530237613037,24.39585520843188,24.23063746953018,965.3528640418428,965.2311644118312,48.2,47.383416105776966,8078.001986538648,7,0.2671296953220453,2008-08-11
2007,47,354.6561384275254,0.705857142857143,3.0180295964240544,0.008545764554220058,47.0,8.0,6.0,5.0,89.0,155.0,0.437183117357402,199.65613842752535,199.65613842752535,,199.65613842752535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.6561384275254,990.0,965.1732806921375,24.826719307862373,0.1275254014158064,0.012720771766339586,989.8597538268178,0.21203578687715918,0.01,0.01,0.01,24.4744373478031,24.676473134680258,24.676473134680258,24.676473134680258,,0.9544366249342239,0.0,0.0,0.0,45.73802214583601,0.0,0.0,0.0,0.9836133794803442,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.8232617029193,0.0,0.0,0.0,44.8232617029193,0.12635411137968147,6.236212269862625e-05,361.3612223507434,345.1066751912812,0.44913648776596,0.428933683010277,24.53925844559398,24.428923700603203,965.2068061117536,965.1255333759564,46.31575877239472,42.68180833168957,7530.3079660904405,7,0.24901812057177383,2008-08-18
2007,48,331.43600364313716,0.7378571428571429,2.9146630343748257,0.008767066752431985,47.0,8.0,6.0,5.0,89.0,155.0,0.4677814403194541,176.43600364313718,176.43600364313718,,176.43600364313718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.43600364313718,990.0,965.0571800182157,24.942819981784332,0.11933028223272586,0.0107470603096666,989.8699226574576,0.18068860491823516,0.01,0.01,0.01,24.63205403432368,24.80274263924191,24.80274263924191,24.80274263924191,,0.9477926255274994,0.0,0.0,0.0,40.396360370149914,0.0,0.0,0.0,0.8687389326913958,0.0,0.0,0.0,0.9766397334334872,0.96,0.96,0.96,39.455406526260425,0.0,0.0,0.0,39.455406526260425,0.11901225514815901,6.211317179340106e-05,341.0310225674728,324.70403395065745,0.4773577898436397,0.4545041059111663,24.677750213197346,24.566923694493653,965.1051551128372,965.0235201697532,41.75994645974742,37.81285356135142,6628.508296411751,7,0.21919670292366902,2008-08-25
2007,49,305.57201574169284,0.7765714285714286,4.741181480250914,0.01556283462658577,40.0,6.0,4.0,3.0,65.0,118.0,0.386566508550837,187.57201574169287,187.57201574169287,,187.57201574169287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.57201574169287,990.0,964.9298088319216,25.07019116807851,0.1193782627403679,0.011693621338043829,989.8689281159216,0.19572222125128538,0.01,0.01,0.01,24.74339706274885,24.929119284000137,24.929119284000137,24.929119284000137,,0.9509079440892815,0.0,0.0,0.0,43.282471665841136,0.0,0.0,0.0,0.9308058422761535,0.0,0.0,0.0,0.9791465108740588,0.96,0.96,0.96,42.38237996547328,0.0,0.0,0.0,42.38237996547328,0.13859983184484734,6.27593514322971e-05,321.7616985683619,291.51576358890105,0.4047808548919673,0.3667310327022331,24.83227454169957,24.63545133003571,965.0088084928418,964.8660630543555,46.096023662714025,39.04124483998944,7120.23983419951,7,0.23545766647485153,2008-09-01
2007,50,284.67707645898946,0.8098571428571429,2.161508977911605,0.007675418653902586,40.0,6.0,4.0,3.0,65.0,118.0,0.4146217678377087,166.67707645898943,166.67707645898943,,166.67707645898943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.67707645898943,990.0,964.838708305836,25.161291694164056,0.1120036207918287,0.009917551499014044,989.878078827709,0.16751405321963572,0.01,0.01,0.01,24.87185646865355,25.029370521873183,25.029370521873183,25.029370521873183,,0.9444616031045153,0.0,0.0,0.0,38.3983213733368,0.0,0.0,0.0,0.8257703521147699,0.0,0.0,0.0,0.9728052285037531,0.96,0.96,0.96,37.35633130965629,0.0,0.0,0.0,37.35633130965629,0.13119172744425564,6.225213707679921e-05,291.51576358890105,276.3852007435198,0.4269403704777295,0.4047808548919673,24.919849367384984,24.83227454169957,964.8660630543555,964.805540802974,39.04124483998944,35.3635139086318,6275.863660022256,7,0.20753517394253493,2008-09-08
2007,51,267.19339647727986,0.8432857142857143,1.7598553237486223,0.0065574071902695,40.0,6.0,4.0,3.0,65.0,118.0,0.4416905004029144,149.1933964772799,149.1933964772799,,149.1933964772799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.1933964772799,990.0,964.7687735859091,25.2312264140909,0.1058329083296593,0.00843143870056873,989.8857356529697,0.14391108524432786,0.01,0.01,0.01,24.973050981816346,25.10696206706067,25.10696206706067,25.10696206706067,,0.9387616829648434,0.0,0.0,0.0,34.302018143357124,0.0,0.0,0.0,0.7376778095345617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.272957599056404,0.0,0.0,0.0,33.272957599056404,0.12451283584568942,6.19490266035958e-05,272.2227369901486,264.06621347727946,0.446857621223674,0.4334685680728802,24.99115091615492,24.943941467682222,964.7888909479606,964.7562648539092,34.4194840753603,32.55699898407888,5589.856876641476,7,0.18484976443920226,2008-09-15
2007,52,248.4779577250862,0.8765714285714286,2.9309021511463578,0.011680031539194544,40.0,6.0,4.0,3.0,65.0,118.0,0.47501280891559333,130.4779577250862,130.4779577250862,,130.4779577250862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.4779577250862,990.0,964.6884677619526,25.31153223804743,0.09922761432877655,0.0068406264066323,989.8939317592647,0.11864524292886637,0.01,0.01,0.01,25.08681875438318,25.195463997312043,25.195463997312043,25.195463997312043,,0.9310158506531315,0.0,0.0,0.0,29.8873462447595,0.0,0.0,0.0,0.642738628919559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.990725857416717,0.0,0.0,0.0,28.990725857416717,0.11664482872391689,6.171770397440577e-05,256.64706503227126,243.54989841925496,0.4845003047255263,0.459775372787382,25.12279816232795,25.034092445226637,964.7265882601292,964.6612993905156,30.85332945013717,27.873414293817127,4870.441944046008,7,0.16105958809675952,2008-09-22
2007,53,240.03120478075203,0.887,1.759346819251462,0.00732965874523885,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0061226524063639,989.897630865378,0.1072421264540152,0.01,0.01,0.01,25.150201510239423,25.24744363669344,25.24744363669344,25.24744363669344,,0.9267931638736688,0.0,0.0,0.0,27.895483244686258,0.0,0.0,0.0,0.5999028654771238,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.05861874734567,0.0,0.0,0.0,27.05861874734567,0.1127295876886565,6.159312283180326e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.150201510239423,25.150201510239423,964.6401872286846,964.6401872286846,27.05861874734567,27.05861874734567,1298.8136998725922,2,0.15032565970747594,2008-09-29
2008,1,212.44077911310046,0.9345714285714285,5.639799634791509,0.026085578538404885,37.0,5.0,3.0,2.0,50.0,97.0,0.45784642257838565,115.44077911310048,115.44077911310048,,115.44077911310048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.44077911310046,990.0,964.4746446746786,25.52535532532142,0.09215584639499405,0.005562466224613501,989.9022816873803,0.09834505180268557,0.01,0.01,0.01,25.329291960899095,25.41763701270178,25.41763701270178,25.41763701270178,,0.5295209141391862,0.0,0.0,0.0,16.212172554553128,0.0,0.0,0.0,0.34864887214092743,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,15.725807377916535,0.0,0.0,0.0,15.725807377916535,0.0712219912994985,3.5352942076878275e-05,231.246483131878,200.55260733721147,0.4836636196751263,0.4194658387288065,25.421876238098328,25.18283441077089,964.5874788987912,964.4033156440232,29.986286198974486,0.0,2641.935639489978,7,0.08736559654398075,2008-10-01
2008,2,199.76795661515425,0.9572857142857142,0.5534461054242853,0.002807430692051443,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.4167261592195222,116.48224232943997,116.48224232943997,,116.48224232943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,157.48224232943997,990.0,964.4024037572917,25.597596242708246,0.0911116831441314,0.0056509905980023575,989.9032373262579,0.0997510271447439,0.01,0.01,0.01,25.401082541821392,25.490833568966135,25.490833568966135,25.490833568966135,,0.5307329323518436,0.0,0.0,0.0,16.672204542929318,0.0,0.0,0.0,0.3585420331812757,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,16.17203840664144,0.0,0.0,0.0,16.17203840664144,0.08119032842654493,3.5601596802220795e-05,200.55260733721147,196.67848459924147,0.4836636196751263,0.3649760395084117,25.421876238098328,25.38503567113481,964.4066430308015,964.4000787793904,28.50132454504235,0.0,2716.902452315762,7,0.08984465781467467,2008-10-08
2008,3,190.91384290460334,0.9727142857142858,1.7882955935304128,0.009428038574242657,31.0,4.0,3.0,2.0,33.0,73.0,0.382575996937922,117.91384290460334,117.91384290460334,,117.91384290460334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.91384290460334,990.0,964.4181723141908,25.581827685809248,0.09055814429643716,0.005772676646891258,989.9036691790567,0.10168368792121447,0.01,0.01,0.01,25.383813176944674,25.475496864865885,25.475496864865885,25.475496864865885,,0.9233649748919593,0.0,0.0,0.0,27.107524878826553,0.0,0.0,0.0,0.5829575242758398,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.294299132461756,0.0,0.0,0.0,26.294299132461756,0.13767202199988918,6.193530023535454e-05,196.9229017767732,184.649249799592,0.3953441461540197,0.3707034547091478,25.385087504118573,25.382484659218687,964.4307015004008,964.4061541964464,27.76031288266269,24.772462286613766,4417.442254253574,7,0.1460794396247875,2008-10-15
2008,4,182.1898996693885,0.9817142857142857,0.8801630398064618,0.004816837417893514,31.0,4.0,3.0,2.0,33.0,73.0,0.40069517770661395,109.18989966938851,109.18989966938851,,109.18989966938851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.18989966938852,990.0,964.4356202006612,25.564379799338777,0.0874791827708845,0.005031141471897943,989.9074896757572,0.08990636455367441,0.01,0.01,0.01,25.381963110542326,25.461869475095998,25.461869475095998,25.461869475095998,,0.9171507211068629,0.0,0.0,0.0,24.928194949032168,0.0,0.0,0.0,0.5360902139576811,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.180349100561205,0.0,0.0,0.0,24.180349100561205,0.1327167126432551,6.15139842067535e-05,184.649249799592,181.5686791602694,0.4020517213520257,0.3953441461540197,25.382484659218687,25.38183136975019,964.4368626416796,964.4307015004008,24.772462286613766,24.0308562484033,4062.2986488942825,7,0.13433527278089558,2008-10-22
2008,5,196.96169878921344,0.9615714285714285,3.447347306936215,0.017351029463076945,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3540384277044022,127.39027021778489,127.39027021778489,,127.39027021778489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,163.67598450349917,990.0,964.41828401551,25.58171598448998,0.093297654939104,0.006578172968511671,989.9001241720924,0.11447686479400956,0.01,0.01,0.01,25.367363291788365,25.471840156582378,25.471840156582378,25.471840156582378,,0.9284073568021931,0.0,0.0,0.0,29.43241236702633,0.0,0.0,0.0,0.6329551046672329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.54943999601554,0.0,0.0,0.0,28.54943999601554,0.1447461815644698,6.223291549053552e-05,208.78068094814552,187.9408001713541,0.3884201830227529,0.3209109180779071,25.38439067133359,25.30768791129241,964.4526840856888,964.4033156440232,31.92279567081138,25.56854331373331,4796.305919330611,7,0.15860799997786412,2008-10-29
2008,6,238.70946855863414,0.8931428571428571,7.897933218447707,0.0327846606444802,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2963572837037321,167.99518284434842,167.99518284434842,,167.99518284434842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.2808971300627,990.0,964.6250605430713,25.374939456928733,0.10762853044830414,0.010029590541769556,989.8823418790099,0.16929349683987036,0.01,0.01,0.01,25.087987839098812,25.24728133593868,25.24728133593868,25.24728133593868,,0.944449344743276,0.0,0.0,0.0,39.0383891831197,0.0,0.0,0.0,0.8395352512498858,0.0,0.0,0.0,0.973959013542251,0.96,0.96,0.96,38.035813872983894,0.0,0.0,0.0,38.035813872983894,0.15927100392127397,6.286542426829772e-05,264.06621347727946,213.4151960906308,0.3521843963881499,0.2583203787762547,25.271594621026757,24.932453915676177,964.7562648539092,964.4804911765438,43.89682322757416,32.98709155857728,6390.016730661295,7,0.21131007707213276,2008-11-05
2008,7,266.2733402772244,0.8448571428571429,9.090117293085768,0.03480733277360403,36.0,5.0,3.0,2.0,47.0,93.0,0.34999864191718894,173.2733402772244,173.2733402772244,,173.2733402772244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.27334027722438,990.0,964.7650933611088,25.234906638891093,0.112214067553468,0.010478233923564029,989.8773076985229,0.1764190093742529,0.01,0.01,0.01,24.935795328039813,25.102214337414065,25.102214337414065,25.102214337414065,,0.9463725367673474,0.0,0.0,0.0,40.10409054607801,0.0,0.0,0.0,0.8624535601307101,0.0,0.0,0.0,0.9752352158041493,0.96,0.96,0.96,39.12253418341307,0.0,0.0,0.0,39.12253418341307,0.14672438825227468,6.269430754499211e-05,283.56829088636164,251.75288036056145,0.3694098747422673,0.327963326609283,25.01983891313782,24.83569315072412,964.8342731635454,964.7070115214424,43.29603827444103,35.58544490267745,6572.585742813397,7,0.21734741213007264,2008-11-12
2008,8,287.06250232856974,0.8061428571428572,5.001612376859531,0.01758802342554357,36.0,5.0,3.0,2.0,47.0,93.0,0.3243603115950684,194.0625023285697,194.0625023285697,,194.0625023285697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.0625023285697,990.0,964.8482500093143,25.151749990685744,0.11955137373045198,0.012245312697928359,989.8682033135717,0.2044843781435691,0.01,0.01,0.01,24.815468926113788,25.009953304257355,25.009953304257355,25.009953304257355,,0.9526719838499025,0.0,0.0,0.0,44.99431167966855,0.0,0.0,0.0,0.9676196060143774,0.0,0.0,0.0,0.9798259453580921,0.96,0.96,0.96,44.087239869596125,0.0,0.0,0.0,44.087239869596125,0.15348737629736103,6.310273028309271e-05,299.0775001152962,271.29169628263355,0.342804447295401,0.3109561901652513,24.9067493727179,24.745926915139574,964.8963100004612,964.7851667851304,46.847858338590434,40.40748406242464,7406.656298092148,7,0.2449291103866451,2008-11-19
2008,9,325.80831022713994,0.7460000000000001,7.88037174893306,0.023771275355193102,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.295390220907011,229.66545308428286,229.66545308428286,,229.66545308428286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,274.5225959414257,990.0,965.0290415511356,24.970958448864312,0.13241930450463707,0.01528483774251817,989.8522958577527,0.25250205620905797,0.01,0.01,0.01,24.57075225040807,24.81325430661712,24.81325430661712,24.81325430661712,,0.9568496039377064,0.0,0.0,0.0,52.936240875032695,0.0,0.0,0.0,1.1384137822587677,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.09181965341658,0.0,0.0,0.0,48.09181965341658,0.14804890385751948,5.840339415898784e-05,354.2401023578276,301.7344992665246,0.3082179870915335,0.2768271170754701,24.72881388804732,24.39124914252679,965.1712005117892,964.9086724963328,48.2,47.44273757391608,8079.425701773987,7,0.2671767758523144,2008-11-26
2008,10,444.01078026258244,0.6037142857142858,18.189522995086488,0.04253536889752901,38.0,5.0,4.0,3.0,54.0,104.0,0.23574180467158312,340.01078026258244,340.01078026258244,,170.00539013129122,170.00539013129122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.01078026258244,990.0,965.5967422009297,24.40325779907034,0.17211987490298197,0.05948508828393885,989.768395036813,0.17200727667724316,0.17200727667724316,0.01,0.01,23.999645559206165,23.999645559206165,24.16165283588341,24.16165283588341,,0.9464016450225561,0.9464016450225561,0.0,0.0,37.85593461420787,37.85593461420787,0.0,0.0,0.814106120735653,0.814106120735653,0.0,0.0,0.974381558541246,0.974381558541246,0.96,0.96,36.90067586816316,36.90067586816316,0.0,0.0,73.80135173632632,0.16587160936292428,6.028616591007926e-05,481.566763323433,381.71165647276456,0.2724569664993201,0.2159617480290076,24.38127386648841,23.773005940944504,965.7670504349554,965.3085582823638,82.13380589691043,60.25925182611853,12398.627091702825,7,0.41000750964625743,2008-12-03
2008,11,496.95128900237916,0.5521428571428572,7.875691278566161,0.015231067129107842,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2336463842890812,380.95128900237916,380.95128900237916,,190.47564450118958,190.47564450118958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,433.95128900237916,990.0,965.8362808005106,24.16371919948933,0.18868663685228942,0.07880900840912289,989.7325043547387,0.19964212007660592,0.19964212007660592,0.01,0.01,23.69658143415132,23.69658143415132,23.88622355422793,23.88622355422793,,0.952337001882918,0.952337001882918,0.0,0.0,42.149716584551605,42.149716584551605,0.0,0.0,0.9064455179473464,0.9064455179473464,0.0,0.0,0.9787294004439074,0.9787294004439074,0.96,0.96,41.25535061679648,41.25535061679648,0.0,0.0,82.51070123359295,0.16599778670744186,6.016859105505161e-05,536.6966022733961,481.566763323433,0.2450335218021433,0.2159617480290076,23.79153445813224,23.460759226912444,966.0151347102302,965.7670504349554,90.26937165137564,78.72904265670375,13861.797807243614,7,0.4583927846310719,2008-12-10
2008,12,567.5572461822804,0.5018571428571429,6.232356550143355,0.011046143784578471,42.0,7.0,5.0,3.0,61.0,118.0,0.20794529414842255,449.5572461822804,449.5572461822804,,224.7786230911402,224.7786230911402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,503.55724618228044,990.0,966.1540076078202,23.84599239217979,0.21364779681745277,0.11119102019803632,989.6751611829847,0.24595114117303926,0.24595114117303926,0.01,0.01,23.275202433991243,23.275202433991243,23.511153575164283,23.511153575164283,,0.9578171500721292,0.9578171500721292,0.0,0.0,49.14229539700404,49.14229539700404,0.0,0.0,1.056823556924818,1.056823556924818,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.91064497278787,47.91064497278787,0.0,0.0,95.82128994557574,0.16884258407600797,5.921575295364918e-05,580.3230981243996,553.7256467564458,0.2131019227503866,0.20333500489878,23.358586134561364,23.1968189119275,966.2114539415596,966.091765410404,96.4,93.6408495062064,16097.976710856727,7,0.5323404996976431,2008-12-17
2008,13,609.1728860985004,0.48,8.356270450162583,0.013596813065543957,42.0,7.0,5.0,3.0,61.0,118.0,0.19391115123504604,491.17288609850044,491.17288609850044,,245.58644304925022,245.58644304925022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,545.1728860985005,990.0,966.334457702848,23.665542297152147,0.2363376033666126,0.13187417451149855,989.6317882221219,0.2704580946252669,0.2704580946252669,0.01,0.01,23.026872424648758,23.026872424648758,23.287330519274025,23.287330519274025,,0.9549872011249344,0.9549872011249344,0.0,0.0,52.949028975386724,52.949028975386724,0.0,0.0,1.138688795169607,1.138688795169607,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15841555066998678,5.4607046314367096e-05,638.8169912755377,586.5300420928967,0.2011832157461948,0.1847164393113389,23.15824095420396,22.862642228312524,966.455267965102,966.239385189418,96.4,96.4,16195.200000000003,7,0.5355555555555557,2008-12-24
2008,14,685.2219053140401,0.44457142857142856,11.800863997505255,0.0171497610483583,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1985308287727194,549.2219053140401,549.2219053140401,,233.96112089944867,233.96112089944867,81.29966351514274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,607.5076195997544,990.0,966.6408876212562,23.359112378743898,0.27176181856362575,0.1678802327497788,989.5603579486867,0.24511168860258556,0.24511168860258556,0.09082597431687127,0.01,22.67435863882793,22.67435863882793,22.828644353113646,22.909470327430512,,0.9508944822716435,0.9508944822716435,0.4080189921655819,0.0,49.48054608496447,49.48054608496447,17.157411151917355,0.0,1.0640977652680532,1.0640977652680532,0.36897658391220123,0.0,0.9783262298197916,0.9783262298197916,0.9668976583912201,0.96,44.290789968388594,44.290789968388594,16.74793282553145,0.0,105.32951276230865,0.15343299456658271,5.317443889150486e-05,721.4230392580745,657.6800383444725,0.2113489719862777,0.1794185517581351,22.786990483139647,22.5286232675096,966.7856921570324,966.5307201533778,119.92664116204742,96.4,17695.358144067854,7,0.5851639597906036,2008-12-31
2008,15,769.7185574959112,0.4084285714285714,14.091196144261678,0.018091900474078555,46.0,7.0,6.0,4.0,76.0,139.0,0.1808658637528196,630.7185574959112,630.7185574959112,,210.23951916530373,210.23951916530373,210.23951916530373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,689.7185574959112,990.0,966.9788742299835,23.021125770016397,0.3184814849840035,0.2223199964072686,989.4591985186088,0.22632335087315997,0.22632335087315997,0.22632335087315997,0.01,22.254000937751957,22.254000937751957,22.254000937751957,22.470324288625118,,0.9553440344998487,0.9553440344998487,0.9553440344998487,0.0,43.82060038745216,43.82060038745216,43.82060038745216,0.0,0.9423785029559604,0.9423785029559604,0.9423785029559604,0.0,0.9798762644793333,0.9798762644793333,0.9798762644793333,0.96,42.93905452189847,42.93905452189847,42.93905452189847,0.0,128.81716356569538,0.16734172814110795,5.675065986712227e-05,820.0614122679062,730.838355832333,0.1901925355870197,0.1694995007942039,22.475085045592166,21.96773685842172,967.1802456490716,966.8233534233292,137.60878338381718,121.82083170456973,21641.283479036825,7,0.7156509086983077,2009-01-07
2008,16,907.451446583613,0.359,20.648999155802294,0.022901146532012157,46.0,7.0,6.0,4.0,76.0,139.0,0.1535226263931297,768.451446583613,768.451446583613,,246.32185830931718,246.32185830931718,246.32185830931718,29.485871655661516,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,827.451446583613,990.0,967.5298057863345,22.470194213665586,0.41360957553042665,0.30894455560838274,989.2774458688612,0.2667347114440168,0.2667347114440168,0.2667347114440168,0.0401630695922859,21.48090537108275,21.48090537108275,21.48090537108275,21.70747701293448,,0.9560329442227459,0.9560329442227459,0.9560329442227459,0.13625955571262732,49.60607460657205,49.60607460657205,49.60607460657205,5.851999722480719,1.0667973033671407,1.0667973033671407,1.0667973033671407,0.1258494563974348,0.9797278027826006,0.9797278027826006,0.9797278027826006,0.9625849456397434,46.84820833645665,46.84820833645665,46.84820833645665,5.723809441746336,146.2684344511163,0.1613483992327802,5.296175786745941e-05,964.6044063585224,838.3130724874176,0.1658091762634254,0.144100523576021,21.86395262265177,21.217129052645003,967.758417625434,967.2532522899496,160.2666643688974,140.61237678891655,24573.09698778754,7,0.8126024136173128,2009-01-14
2008,17,1054.6086549535994,0.3165714285714286,19.20209684339995,0.018404769458634528,46.0,7.0,6.0,4.0,76.0,139.0,0.13194841811332406,915.6086549535994,915.6086549535994,,228.90216373839988,228.90216373839988,228.90216373839988,228.90216373839988,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,974.6086549535995,990.0,968.0703904175012,21.929609582498806,0.5470744122926362,0.3821545889975421,989.0707709987099,0.25151792104683984,0.25151792104683984,0.25151792104683984,0.25151792104683984,20.748862660161787,20.748862660161787,20.748862660161787,20.748862660161787,,0.9552261642000237,0.9552261642000237,0.9552261642000237,0.9552261642000237,44.47923739622782,44.47923739622782,44.47923739622782,44.47923739622782,0.9565427397038242,0.9565427397038242,0.9565427397038242,0.9565427397038242,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.58965264830327,43.58965264830327,43.58965264830327,43.58965264830327,174.3586105932131,0.16534534743972973,5.291289395581229e-05,1099.019084262322,989.8995991176027,0.1404182809285959,0.1264764206467796,21.07202283574096,20.53093092758832,968.211202836253,967.8595983964703,180.99736247345496,164.46167853664596,29292.246579659797,7,0.9686589477400727,2009-01-21
