WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2008,18,1142.4996354186808,0.28900000000000003,12.195222231425305,0.010611117622392459,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13016756122756715,993.6424925615378,993.6424925615378,,248.41062314038444,248.41062314038444,248.41062314038444,248.41062314038444,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1054.785349704395,990.0,968.3478559970301,21.652144002969862,0.6324345975711951,0.4283538101828122,988.9392115922459,0.2762431239253787,0.2762431239253787,0.2762431239253787,0.2762431239253787,20.31511247129048,20.31511247129048,20.31511247129048,20.31511247129048,,0.9554418969256604,0.9554418969256604,0.9554418969256604,0.9554418969256604,47.28118404856591,47.28118404856591,47.28118404856591,47.28118404856591,1.0167996569584066,1.0167996569584066,1.0167996569584066,1.0167996569584066,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.33556036759459,46.33556036759459,46.33556036759459,46.33556036759459,185.34224147037835,0.16227081052102363,5.181865043274622e-05,1184.385639882299,1110.6125841001171,0.1415671996238505,0.1225651856128542,20.474361943843487,20.088609153358533,968.4794977253443,968.2476395500288,188.55031075007733,182.6841809212868,31137.49656702356,7,1.0296791192798798,2009-01-28
2008,19,1262.6446522670883,0.26457142857142857,24.96316571679842,0.019427482251011645,49.0,8.0,7.0,5.0,93.0,162.0,0.12856713801342537,1100.6446522670883,1074.7356915531159,,268.68392288827897,268.68392288827897,268.68392288827897,268.68392288827897,25.90896071397242,7.836660956695362,1.279454850072712,1.119522993813623,0.799659281295445,14.873662632095277,56.83666095669536,9.279454850072712,8.119522993813623,5.799659281295445,107.87366263209528,1148.9713303536976,990.0,968.7255692562604,21.27443074373954,0.7702421168901097,0.5911553059945109,988.6386025771154,0.28,0.28,0.28,0.28,19.633033320854942,19.633033320854942,19.633033320854942,19.633033320854942,,0.9541116716834324,0.9541116716834324,0.9541116716834324,0.9541116716834324,49.340237059525506,49.340237059525506,49.340237059525506,49.340237059525506,1.0610803668715163,1.0610803668715163,1.0610803668715163,1.0610803668715163,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0060128475062,48.0060128475062,48.0060128475062,48.0060128475062,192.0240513900248,0.15236192242926008,4.9657658142947966e-05,1359.127799899888,1191.3815919532592,0.1359765847434343,0.1191940890414667,20.040628711059497,19.194012409861983,969.0294898150612,968.5014850032816,192.8,189.3722775325892,32260.040633524168,7,1.0668002855001377,2009-02-04
2008,20,1483.0965549254238,0.233,33.77460245179957,0.02262009423678361,49.0,8.0,7.0,5.0,93.0,162.0,0.1094218749303345,1321.0965549254238,1100.0,,275.0,275.0,275.0,275.0,221.0965549254238,49.391086692534486,9.146851063116227,9.553554842456583,6.823967744611845,146.18109458270465,98.3910866925345,17.146851063116227,16.55355484245658,11.823967744611846,239.18109458270465,1232.0914925981072,990.0,969.4300042543745,20.569995745625533,0.8993602048030878,0.648,988.4526397951969,0.28,0.28,0.28,0.28,18.742635540822402,18.742635540822402,18.742635540822402,18.742635540822402,,0.9521851429468923,0.9521851429468923,0.9521851429468923,0.9521851429468923,48.13100251841838,48.13100251841838,48.13100251841838,48.13100251841838,1.0350753229767393,1.0350753229767393,1.0350753229767393,1.0350753229767393,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16838246805001,47.16838246805001,47.16838246805001,47.16838246805001,188.67352987220005,0.1275004292132518,4.7644830775808085e-05,1595.550017062485,1399.9866758125604,0.1157153870096472,0.1015323858654415,19.0383517168394,18.361687570437283,969.7933154397404,969.1614954141636,191.7323982646815,184.74431614486693,31697.153018529607,7,1.0481862770677781,2009-02-11
2008,21,1866.0592239832456,0.1902857142857143,72.97399892652253,0.0387382799443031,49.0,8.0,7.0,5.0,93.0,162.0,0.0874220008897019,1704.0592239832456,1100.0,,275.0,275.0,275.0,275.0,604.0592239832456,50.999999999999986,10.0,17.751686625974532,18.64380320935943,506.66373414791167,100.0,18.0,24.751686625974536,23.64380320935943,599.6637341479117,1242.7516866259746,990.0,970.6548539585981,19.345146041401904,0.9256461978651365,0.648,988.4263538021348,0.28,0.28,0.28,0.28,17.491499843536793,17.491499843536793,17.491499843536793,17.491499843536793,,0.9495424436184301,0.9495424436184301,0.9495424436184301,0.9495424436184301,44.79519465344968,44.79519465344968,44.79519465344968,44.79519465344968,0.9633375194290253,0.9633375194290253,0.9633375194290253,0.9633375194290253,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.89929076038068,43.89929076038068,43.89929076038068,43.89929076038068,175.59716304152272,0.0949913798915667,4.434271793977847e-05,2106.3680095481427,1638.344661979303,0.0988802928709066,0.0769096374734404,18.218638028274626,16.788960219606878,971.3567503678748,969.9315750617792,183.27059669351956,168.15100154565536,29500.32339097582,7,0.9755397946751263,2009-02-18
2008,22,2448.4891980107864,0.1305714285714286,87.27283337099288,0.0356942490655716,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07905376162091766,2253.4891980107864,1100.0,,275.0,275.0,275.0,275.0,1153.4891980107866,46.714285714285715,8.714285714285712,15.857142857142858,47.075521129636854,1035.1279625954353,100.0,18.0,25.0,55.504092558208285,1149.9851054525782,1243.0,990.0,972.1825601331295,17.81743986687049,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.963150454352204,15.963150454352204,15.963150454352204,15.963150454352204,,0.9446779924077345,0.9446779924077345,0.9446779924077345,0.9446779924077345,40.671826554143244,40.671826554143244,40.671826554143244,40.671826554143244,0.8746629366482417,0.8746629366482417,0.8746629366482417,0.8746629366482417,0.9772910753600133,0.9772910753600133,0.9772910753600133,0.9772910753600133,39.75095822294751,39.75095822294751,39.75095822294751,39.75095822294751,159.00383289179004,0.06545837389038532,4.015248305348233e-05,2717.277843145093,2179.589442347936,0.0932708107243347,0.066564717240963,16.612218830090086,15.314350276441788,972.83136031104,971.5334917573916,166.28771548206518,151.57282530676434,26712.643925820725,7,0.8833546271766113,2009-02-25
2008,23,3290.3859148015845,0.07185714285714286,174.1766232352313,0.051387506035180656,59.0,11.0,12.0,13.0,144.0,239.0,0.07366197880637679,3051.3859148015845,1100.0,,275.0,275.0,275.0,275.0,1951.3859148015847,41.00000000000001,7.000000000000002,12.999999999999998,67.0,1823.3859148015847,100.0,18.0,25.0,80.0,1967.3859148015847,1243.0,990.0,974.1454116059607,15.854588394039265,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.000298981520983,14.000298981520983,14.000298981520983,14.000298981520983,,0.934798951513281,0.934798951513281,0.934798951513281,0.934798951513281,35.30897506151985,35.30897506151985,35.30897506151985,35.30897506151985,0.7593327970219323,0.7593327970219323,0.7593327970219323,0.7593327970219323,0.9704875776794435,0.9704875776794435,0.9704875776794435,0.9704875776794435,34.26831505841231,34.26831505841231,34.26831505841231,34.26831505841231,137.07326023364922,0.04258321034675332,3.4614459654961924e-05,3936.514205791712,2801.959149720212,0.085297460537162,0.0607136129849002,15.109947122639795,12.60024000854216,975.5454705789396,973.035763464842,149.23757510808602,122.01478118614568,23028.30771925307,7,0.7615181124091623,2009-03-04
2008,24,5077.532034578246,0.016428571428571428,238.4334245629469,0.04867093662658377,59.0,11.0,12.0,13.0,144.0,239.0,0.04736016358495223,4838.532034578246,785.7142857142857,,275.0,275.0,275.0,275.0,4052.8177488639603,355.2857142857143,7.0,13.0,67.0,3610.5320345782457,414.2857142857143,18.0,25.0,80.0,3754.5320345782457,1243.0,990.0216709575598,977.587908383321,12.433762574238747,0.9181941883457053,0.648,988.455476769214,0.28,0.28,0.28,0.28,10.587568385893038,10.587568385893038,10.587568385893038,10.587568385893038,1.0,0.8895850472307794,0.8895850472307794,0.8895850472307794,0.8895850472307794,25.437146465783535,25.437146465783535,25.437146465783535,25.437146465783535,0.5470354078663126,0.5470354078663126,0.5470354078663126,0.5470354078663126,0.9697673671179778,0.9697673671179778,0.9697673671179778,0.9697673671179778,24.668799511581142,24.668799511581142,24.668799511581142,24.668799511581142,98.67519804632457,0.019682320710553872,inf,5605.54817773234,4493.143066687026,0.0531921633593172,0.0426363296545039,11.563258775444496,9.779769794881846,978.4425441937078,976.5824518120372,110.79103124024618,87.12547459338032,16577.43327178253,7,0.5481955447018033,2009-03-11
2008,25,5749.920292447755,0.008,36.096358154335704,0.0062892172607159,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.04910959118309956,5467.491721019183,0.0,,275.0,275.0,275.0,275.0,5467.491721019183,1135.857142857143,5.285714285714286,10.142857142857142,62.42857142857143,4253.777435304897,1200.0,18.0,25.0,80.0,4426.920292447755,1243.0,990.0675087692181,978.6648772503695,11.402631518848564,0.9010713934746672,0.648,988.5184373757432,0.28,0.28,0.28,0.28,9.573560125373861,9.573560125373861,9.573560125373861,9.573560125373861,1.0,0.8336082984635302,0.8336082984635302,0.8336082984635302,0.8336082984635302,21.523753703522804,21.523753703522804,21.523753703522804,21.523753703522804,0.4628764237316732,0.4628764237316732,0.4628764237316732,0.4628764237316732,0.9662876423731673,0.9662876423731673,0.9662876423731673,0.9662876423731673,20.798239662828735,20.798239662828735,20.798239662828735,20.798239662828735,83.19295865131494,0.014469894356358414,inf,5796.211608335895,5687.283313593033,0.054933551460202,0.0412338292922706,9.663025814326916,9.507441284008992,978.7361658768372,978.5684163029332,84.8849967196359,81.95024967885993,13976.41705342091,7,0.4621831036184163,2009-03-18
2008,26,5597.190476219628,0.009285714285714286,37.2537458915128,0.006673911024888915,68.0,14.0,17.0,21.0,195.0,315.0,0.0562904462806333,5282.190476219628,0.0,,275.0,275.0,275.0,275.0,5282.190476219628,1132.0,4.0,8.0,59.0,4079.1904762196286,1200.0,18.0,25.0,80.0,4274.190476219629,1243.0,990.0550907660501,978.4296733333782,11.625417432671806,0.9057101603193729,0.648,988.5013806057307,0.28,0.28,0.28,0.28,9.791707272352424,9.791707272352424,9.791707272352424,9.791707272352424,1.0,0.853902527546946,0.853902527546946,0.853902527546946,0.853902527546946,22.553039764575008,22.553039764575008,22.553039764575008,22.553039764575008,0.4850116078403227,0.4850116078403227,0.4850116078403227,0.4850116078403227,0.9684554467208493,0.9684554467208493,0.9684554467208493,0.9684554467208493,21.842250926467738,21.842250926467738,21.842250926467738,21.842250926467738,87.36900370587095,0.015618810749945642,inf,5713.61938171299,5473.42431061851,0.0575508095341514,0.0551314287766855,9.968485039687808,9.625409464979471,978.608973847838,978.2390734383524,90.78734118956432,84.17010855093773,14677.992622586322,7,0.48538335392150533,2009-03-25
2008,27,5383.777872290934,0.011857142857142856,30.031797221128077,0.005618673793624728,84.0,14.0,20.0,27.0,219.0,364.0,0.06761928887964945,5019.777872290934,942.8571428571429,,275.0,275.0,275.0,275.0,4076.920729433791,173.14285714285714,4.0,5.0,53.0,3841.7778722909343,257.14285714285717,18.0,25.0,80.0,4060.7778722909343,1243.0,990.0377388274625,978.1010179233281,11.936720904134356,0.9121920073862853,0.648,988.4775468200761,0.28,0.28,0.28,0.28,10.09652889674806,10.09652889674806,10.09652889674806,10.09652889674806,1.0,0.8768013513464437,0.8768013513464437,0.8768013513464437,0.8768013513464437,23.87583088389754,23.87583088389754,23.87583088389754,23.87583088389754,0.5134587286859685,0.5134587286859685,0.5134587286859685,0.5134587286859685,0.97,0.97,0.97,0.97,23.159555957380608,23.159555957380608,23.159555957380608,23.159555957380608,92.63822382952243,0.0172115812451912,inf,5453.378250845156,5263.201730070614,0.0691594239909775,0.0667476164785723,10.268750287885924,9.997117240365556,978.2082025063016,977.9153306643088,94.89743035466536,91.32675495262284,15563.221603359769,7,0.5146567990529024,2009-04-01
2008,28,4888.39897637801,0.018857142857142857,102.88524959462873,0.021267876068106813,84.0,14.0,20.0,27.0,219.0,364.0,0.07462889680249973,4524.398976378009,1100.0,,275.0,275.0,275.0,275.0,3424.398976378009,16.0,3.999999999999996,5.0,53.0,3346.398976378009,100.0,18.0,25.0,80.0,3565.398976378009,1243.0,990.0071320185699,977.2903215400277,12.716810478542161,0.9236252344834057,0.648,988.4355067840863,0.28,0.28,0.28,0.28,10.865185244058765,10.865185244058765,10.865185244058765,10.865185244058765,,0.9019988805851594,0.9019988805851594,0.9019988805851594,0.9019988805851594,26.442078057567386,26.442078057567386,26.442078057567386,26.442078057567386,0.5686468399476857,0.5686468399476857,0.5686468399476857,0.5686468399476857,0.97,0.97,0.97,0.97,25.648815715840364,25.648815715840364,25.648815715840364,25.648815715840364,102.59526286336146,0.021082131885254984,2.5907894662465017e-05,5204.988399960448,4543.004982908213,0.0801231786822705,0.0699329128193188,11.472011468759748,10.351897588087668,977.825682135939,976.673699118722,109.80722609894175,95.99655645042864,17236.004161044726,7,0.5699736825742303,2009-04-08
2008,29,4242.130866319868,0.03157142857142857,75.49049337026183,0.01784233979038344,82.0,14.0,19.714285714285715,26.714285714285715,211.71428571428572,354.14285714285717,0.0834616033027454,3887.9880091770106,1100.0,,275.0,275.0,275.0,275.0,2787.9880091770106,18.0,4.000000000000002,5.285714285714286,53.285714285714285,2707.416580605582,100.0,18.0,25.0,80.0,2919.130866319868,1243.0,990.0,976.1230994853652,13.87690051463468,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.022611102116398,12.022611102116398,12.022611102116398,12.022611102116398,,0.9200997354174668,0.9200997354174668,0.9200997354174668,0.9200997354174668,29.83555421655391,29.83555421655391,29.83555421655391,29.83555421655391,0.6416248218613745,0.6416248218613745,0.6416248218613745,0.6416248218613745,0.97,0.97,0.97,0.97,28.94048759005729,28.94048759005729,28.94048759005729,28.94048759005729,115.76195036022918,0.027349547300817154,2.9232815747532617e-05,4486.476932145383,4014.5715293163794,0.0891798591763811,0.073482312581994,12.43904468883281,11.57545780165569,976.570252785826,975.7066658986488,120.26500561288104,110.92269007475768,19448.007660518502,7,0.6431219464457176,2009-04-15
2008,30,3786.8516936483647,0.045,60.58951045008488,0.016105920461664956,70.0,14.0,18.0,25.0,168.0,295.0,0.07798075254196166,3491.8516936483647,1100.0,,275.0,275.0,275.0,275.0,2391.8516936483647,30.0,4.0,7.0,55.0,2295.851693648365,100.0,18.0,25.0,80.0,2463.8516936483647,1243.0,990.0,975.2283285889215,14.7716714110785,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.917381998560218,12.917381998560218,12.917381998560218,12.917381998560218,,0.9280148824882717,0.9280148824882717,0.9280148824882717,0.9280148824882717,32.331001652308395,32.331001652308395,32.331001652308395,32.331001652308395,0.695290358114159,0.695290358114159,0.695290358114159,0.695290358114159,0.97,0.97,0.97,0.97,31.36107160273914,31.36107160273914,31.36107160273914,31.36107160273914,125.44428641095656,0.03318345158274743,3.167785010377691e-05,3936.514205791712,3590.4449561657857,0.0821625184626221,0.0749393967805254,13.333577227987549,12.60024000854216,975.5454705789396,974.8121333594942,129.8973117091772,122.01478118614568,21074.640117040704,7,0.6969127022830921,2009-04-22
2008,31,3254.132972548485,0.07114285714285715,81.97767531904206,0.02549235153459606,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09691374440466219,2940.5615439770563,1100.0,,275.0,275.0,275.0,275.0,1840.5615439770565,33.57142857142856,4.0,7.714285714285713,56.42857142857143,1738.8472582627708,100.0,18.0,25.0,80.0,1931.132972548485,1243.0,990.0,974.0859081094868,15.914091890513175,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.059802477994893,14.059802477994893,14.059802477994893,14.059802477994893,,0.9353588148679693,0.9353588148679693,0.9353588148679693,0.9353588148679693,35.470627062141794,35.470627062141794,35.470627062141794,35.470627062141794,0.7628091841320818,0.7628091841320818,0.7628091841320818,0.7628091841320818,0.97,0.97,0.97,0.97,34.40650825027755,34.40650825027755,34.40650825027755,34.40650825027755,137.6260330011102,0.04255228973661339,3.475404873765408e-05,3524.628422363977,3016.601228932492,0.1064111480567137,0.0836967659138783,14.591845552127412,13.473045597234291,974.6726649902474,973.5538650353544,143.3082701711199,131.37400592176,23121.17354418651,7,0.7645890722283899,2009-04-29
2008,32,2916.726927859297,0.093,37.99880615340258,0.013334874355518686,65.0,14.0,17.0,23.0,202.0,321.0,0.1101756774357159,2595.726927859297,1100.0,,275.0,275.0,275.0,275.0,1495.726927859297,35.0,4.000000000000001,8.0,57.0,1391.726927859297,100.0,18.0,25.0,80.0,1593.726927859297,1243.0,990.0,973.3127891362121,16.6872108637879,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.832921451269618,14.832921451269618,14.832921451269618,14.832921451269618,,0.9399094513804733,0.9399094513804733,0.9399094513804733,0.9399094513804733,37.60045451169483,37.60045451169483,37.60045451169483,37.60045451169483,0.8086119249826845,0.8086119249826845,0.8086119249826845,0.8086119249826845,0.9710612146466309,0.9710612146466309,0.9710612146466309,0.9710612146466309,36.513085516763155,36.513085516763155,36.513085516763155,36.513085516763155,146.05234206705262,0.050159386223339805,3.6881904562387025e-05,3016.601228932492,2750.609585858673,0.1167014038089275,0.1064111480567137,15.233894345753898,14.591845552127412,973.5538650353544,972.9118162417278,150.65255635691344,143.3082701711199,24536.79346726484,7,0.8114019003725146,2009-05-06
2008,33,2575.537430607129,0.11885714285714287,46.83959242524387,0.01830320045680121,65.0,14.0,17.0,23.0,202.0,321.0,0.12481422889665121,2254.537430607129,1100.0,,275.0,275.0,275.0,275.0,1154.537430607129,34.99999999999999,4.000000000000002,8.0,57.0,1050.537430607129,100.0,18.0,25.0,80.0,1252.5374306071292,1243.0,990.0,972.4892282807758,17.51077171922418,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.656482306705898,15.656482306705898,15.656482306705898,15.656482306705898,,0.9436223118065514,0.9436223118065514,0.9436223118065514,0.9436223118065514,39.84467273188253,39.84467273188253,39.84467273188253,39.84467273188253,0.856874682406076,0.856874682406076,0.856874682406076,0.856874682406076,0.9756874682406076,0.9756874682406076,0.9756874682406076,0.9756874682406076,38.87682524439509,38.87682524439509,38.87682524439509,38.87682524439509,155.50730097758037,0.060505979408721954,3.9269520448883933e-05,2711.725889886568,2422.732438881966,0.132495027039855,0.1183747963601982,16.025321941904593,15.327751542927986,972.8179590445536,972.1203886455772,159.7616837193763,151.72624792718096,26125.226564233504,7,0.8639294498754466,2009-05-13
2008,34,2288.0769401908474,0.14542857142857143,39.86539589136685,0.017814262646085415,65.0,14.0,17.0,23.0,202.0,321.0,0.14042844695075068,1967.0769401908474,1100.0,,275.0,275.0,275.0,275.0,867.0769401908475,35.00000000000001,4.0,7.999999999999998,56.25434684280158,763.8225933480459,100.0,18.0,25.0,79.2543468428016,965.822593348046,1243.0,990.0,971.7953581314952,18.204641868504805,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.35035245598652,16.35035245598652,16.35035245598652,16.35035245598652,,0.9460510573679597,0.9460510573679597,0.9460510573679597,0.9460510573679597,41.717234466798615,41.717234466798615,41.717234466798615,41.717234466798615,0.897144827242981,0.897144827242981,0.897144827242981,0.897144827242981,0.9794676567187798,0.9794676567187798,0.9794676567187798,0.9794676567187798,40.860896675385284,40.860896675385284,40.860896675385284,40.860896675385284,163.4435867015411,0.07152762583125605,4.1273633005439674e-05,2382.708424038313,2143.674667642398,0.1497428713625813,0.1347206383968525,16.69890966558623,16.12193163290644,972.0237789545752,971.4468009218956,167.20140110001006,160.86563022577724,27458.522565858908,7,0.9080199261196729,2009-05-20
2008,35,2079.7765544177373,0.16828571428571423,30.1982553301985,0.014548770159146015,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14535214442974728,1777.0622687034515,1100.0,,275.0,275.0,275.0,275.0,677.0622687034514,35.857142857142854,4.571428571428571,8.857142857142858,46.73211174677197,581.0444426709652,100.0,18.0,25.0,67.73211174677196,769.0444426709652,1243.0,990.0,971.2925640968705,18.707435903129586,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.8531464906113,16.8531464906113,16.8531464906113,16.8531464906113,,0.9475600856626991,0.9475600856626991,0.9475600856626991,0.9475600856626991,43.06851944670148,43.06851944670148,43.06851944670148,43.06851944670148,0.9262047192839027,0.9262047192839027,0.9262047192839027,0.9262047192839027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.207149057767445,42.207149057767445,42.207149057767445,42.207149057767445,168.82859623106978,0.08121788443318144,4.263348389673479e-05,2122.6951751857887,2011.441429347925,0.1540959347023162,0.1266633628533223,17.01809334422805,16.749549819791895,971.3961607676898,971.1276172432536,170.5703878873732,167.7353479876804,28363.204166819727,7,0.9379366457281656,2009-05-27
2008,36,1830.7209471939398,0.19342857142857145,46.489443244415234,0.025623446330788613,62.0,12.0,14.0,16.0,153.0,257.0,0.1407606149038719,1573.7209471939398,1100.0,,275.0,275.0,275.0,275.0,473.72094719393954,38.0,5.999999999999999,11.0,29.49235468911686,389.2285925048227,100.0,18.0,25.0,45.49235468911686,542.2285925048227,1243.0,990.0,970.5530984447804,19.446901555219547,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.592612142701263,17.592612142701263,17.592612142701263,17.592612142701263,,0.9499088115754601,0.9499088115754601,0.9499088115754601,0.9499088115754601,45.070392220532376,45.070392220532376,45.070392220532376,45.070392220532376,0.9692557466781155,0.9692557466781155,0.9692557466781155,0.9692557466781155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.168984376121735,44.168984376121735,44.168984376121735,44.168984376121735,176.6759375044869,0.09685925960949936,4.461513573345629e-05,1971.7538355439103,1686.0153266370185,0.1524304055483414,0.1303408140342764,18.06012260911595,17.13696742649367,971.008743160988,970.0855879783658,181.63817699642735,171.83184329751052,29681.5575007538,7,0.9815329861360383,2009-06-03
2008,37,1515.1045465826303,0.22885714285714287,40.86123583206544,0.026938894157152418,62.0,12.0,14.0,16.0,153.0,257.0,0.1700641197208271,1258.1045465826303,1100.0,,275.0,275.0,275.0,275.0,158.1045465826303,30.357517583582354,5.101455016177229,7.746342160963079,9.84308461214819,105.05614720975946,92.35751758358235,17.10145501617723,21.746342160963078,25.843084612148193,258.05614720975944,1231.2053147607226,990.0,969.5334146889593,20.466585311040717,0.9013813163298873,0.648,988.45061868367,0.28,0.28,0.28,0.28,18.637203994710834,18.637203994710834,18.637203994710834,18.637203994710834,,0.9520574866498481,0.9520574866498481,0.9520574866498481,0.9520574866498481,47.8539468801436,47.8539468801436,47.8539468801436,47.8539468801436,1.0291171372073893,1.0291171372073893,1.0291171372073893,1.0291171372073893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.89686794254073,46.89686794254073,46.89686794254073,46.89686794254073,187.58747177016292,0.1242275438810078,4.737057367933407e-05,1638.344661979303,1399.9866758125604,0.1835731756881441,0.1568656498013765,19.0614972761733,18.214135525702403,969.9315750617792,969.1614954141636,191.97715437168108,183.22421996538984,31514.69525738737,7,1.0421526209453496,2009-06-10
2008,38,1243.2982919986748,0.2682857142857143,36.52197210093426,0.029280139097036584,62.0,12.0,14.0,16.0,153.0,257.0,0.20734713786901118,986.2982919986747,985.9943205844049,,246.49858014610123,246.49858014610123,246.49858014610123,246.49858014610123,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1074.098404181509,990.0,968.6647664097027,21.335233590297417,0.6664994018432243,0.4565008910681026,988.8769997070887,0.26757524714512904,0.26757524714512904,0.26757524714512904,0.26757524714512904,19.944658050240978,19.944658050240978,19.944658050240978,19.944658050240978,,0.9543957110982632,0.9543957110982632,0.9543957110982632,0.9543957110982632,45.9477558696719,45.9477558696719,45.9477558696719,45.9477558696719,0.9881237821434817,0.9881237821434817,0.9881237821434817,0.9881237821434817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.000565650611705,45.000565650611705,45.000565650611705,45.000565650611705,180.00226260244682,0.1448464214521241,5.079002642549611e-05,1359.127799899888,1144.3328711060203,0.2245850018724048,0.1890918573065243,20.488201371570977,19.214005490725956,969.0294898150612,968.3536175949048,192.8,166.76696121445627,30240.380117211065,7,1.0000125700135933,2009-06-17
2008,39,1049.6196566473134,0.3167142857142857,27.440692350326476,0.026684557471325414,62.0,12.0,14.0,16.0,153.0,257.0,0.2457764638227757,792.6196566473134,792.6196566473134,,233.67848415680038,233.67848415680038,233.67848415680038,91.5842041769122,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,880.6196566473134,990.0,968.0467719029783,21.953228097021697,0.4610732019778129,0.3202902206385943,989.2186365773836,0.25327863409153184,0.25327863409153184,0.25327863409153184,0.10471010421026002,20.91858604031376,20.91858604031376,20.91858604031376,21.067154570195026,,0.9552442843773749,0.9552442843773749,0.9552442843773749,0.4087785926544837,45.81801412685202,45.81801412685202,45.81801412685202,17.687019987327965,0.9853336371366027,0.9853336371366027,0.9853336371366027,0.38036602123285945,0.9794079185008784,0.9794079185008784,0.9794079185008784,0.9679793470723069,44.25765999925021,44.25765999925021,44.25765999925021,17.309142441940683,150.08212243969132,0.14294950247910845,5.266580354809511e-05,1131.2888821433105,952.2480246537352,0.2698876693322127,0.2271745122369579,21.398243773937075,20.551847829493564,968.3126222010218,967.7089920986148,164.78255154847068,136.74248239833403,25213.79656986814,7,0.8337895691093962,2009-06-24
2008,40,850.5427915728918,0.3788571428571429,27.98374237471114,0.03350987693566011,58.0,11.0,11.0,11.0,136.0,227.0,0.26817148017775916,623.5427915728918,623.5427915728918,,220.4514502393153,220.4514502393153,182.63989109426123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,703.5427915728918,990.0,967.3021711662915,22.697828833708463,0.3263376610734866,0.21752658477069173,989.4561357541558,0.23727813869153835,0.23727813869153835,0.1987067101201098,0.01,21.916686449172726,21.916686449172726,21.955257877744156,22.143964587864268,,0.9546210999134086,0.9546210999134086,0.8184937655694837,0.0,45.2309369937921,45.2309369937921,37.327485359286875,0.0,0.9727083224471418,0.9727083224471418,0.8027416206298253,0.0,0.9790006734349467,0.9790006734349467,0.9761435305778038,0.96,43.426977003967444,43.426977003967444,36.54126271825315,0.0,123.39521672618802,0.144684900632178,5.4894668518325794e-05,927.8079295597248,756.3618280307572,0.3001209098441825,0.2446627074072528,22.367123439797155,21.491518338403377,967.6112317182389,966.925447312123,138.45641965304148,96.4,20730.39640999959,7,0.6855289818121557,2009-07-01
2008,41,686.5034312188512,0.444,17.62623877866536,0.0258628087880659,58.0,11.0,11.0,11.0,136.0,227.0,0.3314193361897512,459.50343121885135,459.50343121885135,,229.75171560942567,229.75171560942567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.5034312188513,990.0,966.6460137248754,23.353986275124644,0.23373723815195016,0.11615263694562351,989.6501101249024,0.25174524080757227,0.25174524080757227,0.01,0.01,22.75235115921948,22.75235115921948,22.994096400027054,22.994096400027054,,0.9564722619038765,0.9564722619038765,0.0,0.0,49.0049653199331,49.0049653199331,0.0,0.0,1.0538702219340452,1.0538702219340452,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.920580672544034,46.920580672544034,0.0,0.0,93.84116134508807,0.13677558729696246,5.687392750561599e-05,736.5363360830615,632.9781565800997,0.3586221698809514,0.3081993228021821,23.053881895433207,22.47093546804794,966.8461453443322,966.4319126263204,96.4,85.9154398280707,15765.315105974798,7,0.5213397852504893,2009-07-08
2008,42,580.3679901616637,0.49642857142857144,12.49819861338993,0.02149915893129204,58.0,11.0,11.0,11.0,136.0,227.0,0.39184815926925515,353.36799016166367,353.36799016166367,,176.68399508083183,176.68399508083183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.36799016166367,990.0,966.209963895979,23.790036104021087,0.1884807725934889,0.06578969135630522,989.7457295360502,0.18102339335912296,0.18102339335912296,0.01,0.01,23.354742246712213,23.354742246712213,23.525765640071334,23.525765640071334,,0.9487765243005452,0.9487765243005452,0.0,0.0,38.38672122309197,38.38672122309197,0.0,0.0,0.8255208865181068,0.8255208865181068,0.0,0.0,0.9736225641703001,0.9736225641703001,0.96,0.96,37.38406983582786,37.38406983582786,0.0,0.0,74.76813967165572,0.1286706448737025,5.8769421689560026e-05,619.3681476088757,545.4907662863702,0.4161390330131274,0.3665025411402784,23.56231112462271,23.128736006049344,966.3774725904354,966.0547084482886,83.19167811835605,67.37828865925198,12561.04746483816,7,0.41537855373142063,2009-07-15
2008,43,521.7937665589146,0.5372857142857143,7.674938111565723,0.014953433177511086,58.0,11.0,11.0,11.0,136.0,227.0,0.43547843769823086,294.7937665589146,294.7937665589146,,166.30875467270087,128.48501188621373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,374.7937665589146,990.0,965.948071949515,24.051928050484953,0.16780811171178975,0.03814265781580766,989.7940492304725,0.16416905176067423,0.12559762318924567,0.01,0.01,23.681808229196708,23.72037965776813,23.835977280957383,23.835977280957383,,0.9411705691443271,0.8062900920756889,0.0,0.0,36.369978811428645,28.060524245323307,0.0,0.0,0.7821500819662074,0.603452134308028,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.10442280367789,27.21870851796361,0.0,0.0,61.3231313216415,0.11729988750055872,5.766424695140259e-05,542.376282140489,491.76619950541016,0.4616014688042883,0.4185286257432645,23.793545146535894,23.58099781468212,966.040693269632,965.8129478977744,66.73890715401821,48.2,10302.286062035771,7,0.3406840628980083,2009-07-22
2008,44,472.9309894203162,0.5720000000000001,5.563809139277542,0.0117952662099971,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.42758905934735764,270.5024179917448,270.5024179917448,,209.06731767412825,61.435100317616524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.35956084888767,990.0,965.7281894523913,24.271810547608602,0.15741986726671955,0.0269396991750338,989.8156404335583,0.2173786286943078,0.06400881400021087,0.01,0.01,23.87007235247253,24.023442167166625,24.077450981166837,24.077450981166837,,0.9431813606359105,0.4020377020303264,0.0,0.0,46.17493975964894,13.536271251251046,0.0,0.0,0.9930094571967514,0.2911026075537859,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.67304025657065,13.130183113713514,0.0,0.0,53.80322337028417,0.11385094147592364,5.510517256795694e-05,486.2783732878,458.3294938779206,0.4806767002942721,0.387363633906702,23.977693970157464,23.75509430051656,965.788252679795,965.6624827224506,62.1900628097267,48.2,9038.941526207742,7,0.29890679650157875,2009-07-29
2008,45,439.46168260052565,0.607,5.3860232175468195,0.012362727949234558,54.0,9.0,8.0,6.0,107.0,184.0,0.41893090250435666,255.4616826005256,255.4616826005256,,255.4616826005256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.46168260052565,990.0,965.5775775717022,24.42242242829767,0.15075021969167784,0.02042742526936277,989.8288223550389,0.27703658924913466,0.01,0.01,0.01,23.974208194087502,24.24124478333664,24.24124478333664,24.24124478333664,,0.9478721981958941,0.0,0.0,0.0,56.91457403656909,0.0,0.0,0.0,1.2239693341197653,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10974168206907602,5.249900253141038e-05,455.356964761364,420.6273313550929,0.43744185478206,0.4040785894126549,24.08526379564057,23.887453013260117,965.649106341426,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2009-08-05
2008,46,401.9053293131948,0.6507142857142857,4.970547323624642,0.012451359552914485,54.0,9.0,8.0,6.0,107.0,184.0,0.4583007427803401,217.90532931319476,217.90532931319476,,217.90532931319476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.9053293131948,990.0,965.4060318063177,24.59396819368224,0.13749541736211118,0.0142719529916215,989.8482326296463,0.2366721945728129,0.01,0.01,0.01,24.2055286287557,24.43220082332851,24.43220082332851,24.43220082332851,,0.9566056195131857,0.0,0.0,0.0,49.47423187649418,0.0,0.0,0.0,1.0639619758385843,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.06442033032781,0.0,0.0,0.0,47.06442033032781,0.11712241168436174,6.011201320738433e-05,420.6273313550929,385.8335000897204,0.476889642701355,0.43744185478206,24.31112825675137,24.08526379564057,965.492822991098,965.3291675004484,48.2,45.04907096106388,7906.822615495073,7,0.26146900183515454,2009-08-12
2008,47,366.3123696426511,0.6914285714285714,5.368136966797733,0.014756176463383657,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.445363009768124,203.02665535693686,203.02665535693686,,203.02665535693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,266.8837982140797,990.0,965.2315618482132,24.768438151786768,0.12972333577900283,0.01300726570533957,989.8572693985155,0.21658598473186474,0.01,0.01,0.01,24.40912156557056,24.61570755030242,24.61570755030242,24.61570755030242,,0.9551126858536415,0.0,0.0,0.0,46.42064198862907,0.0,0.0,0.0,0.9982933760995498,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.38090508906083,0.0,0.0,0.0,45.38090508906083,0.1239876801582944,6.209830039772829e-05,381.71165647276456,348.25654132213623,0.4866309423946182,0.4149552107019891,24.51787737155398,24.33910704692658,965.3085582823638,965.1412827066108,48.2,43.328092420580525,7623.992054962219,7,0.2521161393836713,2009-08-19
2008,48,338.90433920425767,0.7265714285714286,2.582590736788631,0.007663825903156444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.44142317419263677,189.19005348997194,189.19005348997194,,189.19005348997194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.6186249185434,990.0,965.0945216960212,24.905478303978725,0.12327698941264027,0.011831154546647571,989.8648918560408,0.19790657221146213,0.01,0.01,0.01,24.57246358780798,24.76037016001944,24.76037016001944,24.76037016001944,,0.9514401103387267,0.0,0.0,0.0,43.38307008262247,0.0,0.0,0.0,0.9329692490886552,0.0,0.0,0.0,0.9798737543556585,0.96,0.96,0.96,42.51017717882297,0.0,0.0,0.0,42.51017717882297,0.1255131753786248,6.240744649858438e-05,345.1066751912812,330.1784061646158,0.4613785284591168,0.3573825477283611,24.601415041206824,24.53925844559398,965.1255333759564,965.0508920308232,47.9611132911149,40.573668504085965,7141.709766042259,7,0.23616765099346093,2009-08-26
2008,49,311.9604243390339,0.7681428571428572,4.9161346228810965,0.015869513876473815,40.0,6.0,4.0,3.0,65.0,118.0,0.378762930935244,193.96042433903395,193.96042433903395,,193.96042433903395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.96042433903395,990.0,964.9605388411352,25.03946115886481,0.12163294857390675,0.012236636068817827,989.8661304153574,0.2043465728576958,0.01,0.01,0.01,24.701245001364413,24.895591574222106,24.895591574222106,24.895591574222106,,0.9526188412085073,0.0,0.0,0.0,44.760041584161854,0.0,0.0,0.0,0.962581539444341,0.0,0.0,0.0,0.9797147559875949,0.96,0.96,0.96,43.853128495762085,0.0,0.0,0.0,43.853128495762085,0.14045441700635045,6.280142534740244e-05,326.5922164381982,295.76546380444813,0.3989647691862303,0.3613068348257143,24.80767752178725,24.602662107911488,965.0329610821908,964.8830618552178,47.16720731111288,40.10203422411061,7367.325587288031,7,0.24362849164312272,2009-09-02
2008,50,285.2589416848653,0.8082857142857144,3.0422292173771472,0.010801444619597858,40.0,6.0,4.0,3.0,65.0,118.0,0.41384718468430315,167.2589416848653,167.2589416848653,,167.2589416848653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.2589416848653,990.0,964.8410357667395,25.15896423326056,0.11220898568024097,0.009967010043213487,989.8778240042765,0.16829957127456815,0.01,0.01,0.01,24.868488666262518,25.026788237537083,25.026788237537083,25.026788237537083,,0.9446436500206932,0.0,0.0,0.0,38.53485303806671,0.0,0.0,0.0,0.8287065169476711,0.0,0.0,0.0,0.9732364513878926,0.96,0.96,0.96,37.50692103743126,0.0,0.0,0.0,37.50692103743126,0.13143310748719791,6.22832664851641e-05,291.51576358890105,274.4698592828081,0.4299197015961422,0.4047808548919673,24.93093525336717,24.83227454169957,964.8660630543555,964.7978794371312,39.04124483998944,34.92904233890992,6301.162734288452,7,0.2083717835412848,2009-09-09
2008,51,267.0611074007285,0.8424285714285714,2.828626067417921,0.010735845165953042,40.0,6.0,4.0,3.0,65.0,118.0,0.4420525557046762,149.0611074007285,149.0611074007285,,149.0611074007285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.06110740072845,990.0,964.768244429603,25.231755570397095,0.10578623174671786,0.008420194129061856,989.8857935741242,0.14373249499098345,0.01,0.01,0.01,24.97381664953031,25.107549144521297,25.107549144521297,25.107549144521297,,0.9385734768944224,0.0,0.0,0.0,34.266586838638446,0.0,0.0,0.0,0.7369158459922247,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.238589233479296,0.0,0.0,0.0,33.238589233479296,0.12441210182106588,6.193837397912671e-05,274.4698592828081,259.36784514408106,0.4549523088895232,0.4299197015961422,25.01834475408177,24.93093525336717,964.7978794371312,964.7374713805764,34.92904233890992,31.477465368733064,5584.082991224522,7,0.18465882907488498,2009-09-16
2008,52,262.69200804209135,0.8512857142857142,2.6888011140711114,0.010396789950186185,40.0,6.0,4.0,3.0,65.0,118.0,0.44938316079212887,144.69200804209137,144.69200804209137,,144.69200804209137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.69200804209137,990.0,964.7507680321685,25.249231967831633,0.10424421208375394,0.0080488206835777,989.8877069672327,0.13783421085682335,0.01,0.01,0.01,24.99910472420748,25.126938935064306,25.126938935064306,25.126938935064306,,0.9369812276184385,0.0,0.0,0.0,33.23960015643991,0.0,0.0,0.0,0.714830110891181,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.24241215174671,0.0,0.0,0.0,32.24241215174671,0.12269375922394381,6.189591725743075e-05,267.32035081816935,251.75288036056145,0.4687136045116939,0.4414179453185863,25.062419654868027,24.97231618946577,964.7692814032728,964.7070115214424,33.30590293267653,29.73255159218593,5416.725241493448,7,0.1791245119541484,2009-09-23
2008,53,246.84896506587896,0.878,4.903915294682463,0.0198660557210507,40.0,6.0,4.0,3.0,65.0,118.0,0.4780250950961378,128.84896506587896,128.84896506587896,,128.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587896,990.0,964.6810937903952,25.318906209604734,0.0986526901702996,0.0067021620305997,989.8946451477992,0.1164461028389366,0.01,0.01,0.01,25.09710525456491,25.203551357403843,25.203551357403843,25.203551357403843,,0.9303334604687056,0.0,0.0,0.0,29.504068470561023,0.0,0.0,0.0,0.6344960961410973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.618946416444192,0.0,0.0,0.0,28.618946416444192,0.1159370727311187,6.169787497972198e-05,246.84896506587896,246.84896506587896,0.4780250950961378,0.4780250950961378,25.09710525456491,25.09710525456491,964.6810937903952,964.6810937903952,28.618946416444192,28.618946416444192,686.8547139946606,1,0.15899414675802329,2009-09-30
2009,1,238.20203250431226,0.8915714285714286,2.0951772842494694,0.0088055873336045,37.0,5.0,3.0,2.0,50.0,97.0,0.4073087163049253,141.20203250431226,141.20203250431226,,141.20203250431226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.20203250431226,990.0,964.6292121950258,25.37078780497408,0.1012478253204623,0.007752172762866486,989.8910000019167,0.1331227438808215,0.01,0.01,0.01,25.12866506300991,25.25178780689073,25.25178780689073,25.25178780689073,,0.9353203551237079,0.0,0.0,0.0,32.54723653589751,0.0,0.0,0.0,0.6999405706644625,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.570819439820582,0.0,0.0,0.0,31.570819439820582,0.1325165850646252,6.21064878546569e-05,243.54989841925496,232.1827240761327,0.4177744075747587,0.3982756742235258,25.175543029661824,25.087016245208048,964.6612993905156,964.5930963444569,32.79065746871506,30.1993095760492,5303.897665889857,7,0.17539344133233656,2009-10-01
2009,2,219.71402570253733,0.9262857142857143,2.2391882078774317,0.010164153235672272,37.0,5.0,3.0,2.0,50.0,97.0,0.44175958338357363,122.71402570253733,122.71402570253733,,122.71402570253733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.71402570253733,990.0,964.5182841542153,25.481715845784784,0.09472281018773611,0.006180692184715642,989.8990964976276,0.10816393469842536,0.01,0.01,0.01,25.272648408713934,25.37081234341236,25.37081234341236,25.37081234341236,,0.9265201130755157,0.0,0.0,0.0,28.181555543682098,0.0,0.0,0.0,0.6060549579286473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.336108877371636,0.0,0.0,0.0,27.336108877371636,0.12435042064045554,6.187442132123416e-05,232.1827240761327,216.50840662099068,0.4480195550549849,0.4177744075747587,25.297613553164744,25.175543029661824,964.5930963444569,964.499050439726,30.1993095760492,26.595759998696916,4592.466291398435,7,0.15186727154095353,2009-10-08
2009,3,218.06191265632825,0.9294285714285715,1.8502053109148895,0.008440439676843544,37.0,5.0,3.0,2.0,50.0,97.0,0.4449693366712089,121.06191265632823,121.06191265632823,,121.06191265632823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.06191265632825,990.0,964.5083714759379,25.491628524062044,0.09413972609743526,0.006040262575787857,989.8998200113267,0.10593358208604307,0.01,0.01,0.01,25.285514953302776,25.38144853538882,25.38144853538882,25.38144853538882,,0.92571212753578,0.0,0.0,0.0,27.791690568646064,0.0,0.0,0.0,0.5976707649171197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.95793985158668,0.0,0.0,0.0,26.95793985158668,0.12359009528623746,6.185206828227812e-05,223.27342273667512,213.4151960906308,0.4545130889311514,0.4344449008353321,25.32170326742665,25.244928065512003,964.53964053642,964.4804911765438,28.17465257206768,25.869872848837986,4528.933895066562,7,0.14976633250881488,2009-10-15
2009,4,219.45010581881874,0.9288571428571429,0.9664308736692045,0.0044294679548289,37.0,5.0,3.0,2.0,50.0,97.0,0.4420870001352385,122.45010581881874,122.45010581881874,,122.45010581881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.45010581881874,990.0,964.5167006349129,25.483299365087095,0.09462966433088117,0.006158258994599542,989.8992120766745,0.10780764285540526,0.01,0.01,0.01,25.274703798906216,25.372511441761624,25.372511441761624,25.372511441761624,,0.9266993993767818,0.0,0.0,0.0,28.127629069812865,0.0,0.0,0.0,0.6048952488131799,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.283800197718477,0.0,0.0,0.0,27.283800197718477,0.12430998126234975,6.189166167510424e-05,223.27342273667512,216.50840662099068,0.4480195550549849,0.4344449008353321,25.297613553164744,25.244928065512003,964.53964053642,964.499050439726,28.17465257206768,26.595759998696916,4583.678433216704,7,0.15157666776510265,2009-10-22
2009,5,225.8797910861303,0.9141428571428571,3.9516746321277845,0.01711602538358666,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4198923345502867,131.16550537184457,131.16550537184457,,131.16550537184457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,175.594076800416,990.0,964.5552787465167,25.444721253483213,0.09750393490342897,0.006899067956606743,989.8955969971399,0.11957343225199013,0.01,0.01,0.01,25.220744818371173,25.330318250623158,25.330318250623158,25.330318250623158,,0.9306708427591549,0.0,0.0,0.0,30.197383060834966,0.0,0.0,0.0,0.6494060873297842,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.29146156900992,0.0,0.0,0.0,29.29146156900992,0.12953959170440402,6.202371815498822e-05,236.8493354753479,216.50840662099068,0.4480195550549849,0.3926546798763544,25.297613553164744,25.132400978960916,964.621096012852,964.499050439726,32.20384308427693,26.595759998696916,4920.965543593666,7,0.16273034205005507,2009-10-29
2009,6,252.15950941729292,0.8697142857142858,4.950651424603807,0.019655669780970657,36.0,5.0,3.0,2.0,47.0,93.0,0.3690005313673107,159.15950941729292,159.15950941729292,,159.15950941729292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.15950941729292,990.0,964.7059371505828,25.294062849417205,0.10723270798253978,0.009278558300469872,989.8834887337171,0.15736533771334546,0.01,0.01,0.01,25.020186245420888,25.16755158313423,25.16755158313423,25.16755158313423,,0.9419130898166046,0.0,0.0,0.0,36.78571583636723,0.0,0.0,0.0,0.7910906631476823,0.0,0.0,0.0,0.9709522162692983,0.96,0.96,0.96,35.71908855582949,0.0,0.0,0.0,35.71908855582949,0.14160454655556026,6.2335375133976e-05,261.69606485820964,246.84896506587896,0.3767485918978036,0.3553740865396222,25.05452454048493,24.96228833434976,964.7467842594328,964.6810937903952,38.005881712229,34.47654689523652,6000.806877379353,7,0.19843938086571936,2009-11-05
2009,7,277.4759631614837,0.8227142857142857,6.384319745686022,0.0228980718379417,36.0,5.0,3.0,2.0,47.0,93.0,0.3354161951391618,184.47596316148375,184.47596316148375,,184.47596316148375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,228.47596316148375,990.0,964.8099038526459,25.19009614735408,0.11616794006274911,0.011430456868726057,989.8724016030684,0.19154255026800301,0.01,0.01,0.01,24.870955200154576,25.05249775042257,25.05249775042257,25.05249775042257,,0.9499040281136665,0.0,0.0,0.0,42.742711639280685,0.0,0.0,0.0,0.9191980997694771,0.0,0.0,0.0,0.9791289450935107,0.96,0.96,0.96,41.85308367843883,0.0,0.0,0.0,41.85308367843883,0.1507690659162308,6.301541878871662e-05,288.5215645679796,264.06621347727946,0.3521843963881499,0.3223329255795988,24.948570050748213,24.807023942011,964.854086258272,964.7562648539092,44.44181505681872,38.596521794971615,7031.318057977722,7,0.23251713154688233,2009-11-12
2009,8,315.45565137359455,0.7614285714285715,11.085673609169827,0.034911737387373715,36.0,5.0,3.0,2.0,47.0,93.0,0.29664786912615987,222.45565137359455,222.45565137359455,,222.45565137359455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.45565137359455,990.0,964.9812567333611,25.018743266638904,0.12957221751445228,0.014949342008422156,989.8554784404771,0.24180136781365497,0.01,0.01,0.01,24.632420339302367,24.864221707116023,24.864221707116023,24.864221707116023,,0.9548612689852553,0.0,0.0,0.0,51.281021519438355,0.0,0.0,0.0,1.1028176670846956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.962379019414364,0.0,0.0,0.0,46.962379019414364,0.14933971621701692,5.911961427834574e-05,348.25654132213623,276.3852007435198,0.3364869021561766,0.2670445173748374,24.877268462466983,24.41808752463996,965.1412827066108,964.805540802974,48.2,41.63506445061467,7889.679675261614,7,0.26090210566341315,2009-11-19
