WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2009,9,379.69749218200843,0.6754285714285715,6.355142888013502,0.016868494917117213,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26344439964802274,279.5546350391513,279.5546350391513,,197.5312783956185,82.02335664353278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,326.41177789629415,990.0,965.2984874609101,24.701512539089972,0.15073260677316996,0.03094978773847937,989.8183176054882,0.19787438861162637,0.08216010289734066,0.01,0.01,24.32195575596671,24.437670041680995,24.50983014457833,24.50983014457833,,0.9399517498006761,0.5357348702570227,0.0,0.0,44.287570654548105,18.38363463810916,0.0,0.0,0.952420874291357,0.39534698146471314,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.48926845610874,17.832125598965884,0.0,0.0,56.32139405507463,0.14842521527686867,5.580915482772572e-05,392.74254153823074,354.2401023578276,0.3021203664763473,0.2381118142567822,24.418985736506016,24.17605360712432,965.3637127076912,965.1712005117892,64.67366435410827,48.2,9461.994201252537,7,0.3128966336393035,2009-11-26
2009,10,414.3718700006229,0.6357142857142858,3.9835414024088727,0.0097043793137513,42.0,7.0,5.0,3.0,61.0,118.0,0.2848588005363081,296.3718700006229,296.3718700006229,,148.18593500031145,148.18593500031145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,350.3718700006229,990.0,965.4645972194851,24.535402780514897,0.1591888666824146,0.03888752264029396,989.8019236106774,0.1425510122504204,0.1425510122504204,0.01,0.01,24.194775378941777,24.194775378941777,24.327326391192194,24.327326391192194,,0.9397487747320048,0.9397487747320048,0.0,0.0,33.04275123727532,33.04275123727532,0.0,0.0,0.7105968008016197,0.7105968008016197,0.0,0.0,0.97,0.97,0.96,0.96,32.05146870015706,32.05146870015706,0.0,0.0,64.1029374003141,0.15467988208491573,6.008139020322979e-05,420.6273313550929,398.9332627522059,0.2957888223858002,0.2805333633928428,24.287863130688653,24.15716684675637,965.492822991098,965.394666313761,65.44534440080922,60.77866880395415,10769.29348325277,7,0.356127430001745,2009-12-03
2009,11,435.4122885183223,0.6102857142857143,3.7977790608995616,0.008707466455914414,42.0,7.0,5.0,3.0,61.0,118.0,0.2711196371737602,317.4122885183223,317.4122885183223,,158.70614425916116,158.70614425916116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4122885183223,990.0,965.5593552983324,24.440644701667583,0.1666146831947313,0.04881860018064808,989.7845667166247,0.15675329474986754,0.15675329474986754,0.01,0.01,24.068458123542346,24.068458123542346,24.215211418292217,24.215211418292217,,0.9434147353377724,0.9434147353377724,0.0,0.0,35.34055788668095,35.34055788668095,0.0,0.0,0.7600119975630312,0.7600119975630312,0.0,0.0,0.97,0.97,0.96,0.96,34.280341150080524,34.280341150080524,0.0,0.0,68.56068230016105,0.15743955464176915,6.0000853887510654e-05,447.2117847813898,420.6273313550929,0.2805333633928428,0.2638570896732559,24.15716684675637,23.99766195981256,965.6124530315162,965.492822991098,71.04300670880113,65.44534440080922,11518.194626427055,7,0.3808926794453391,2009-12-10
2009,12,473.44529821100275,0.5731428571428572,8.694111373518183,0.018274850023998212,42.0,7.0,5.0,3.0,61.0,118.0,0.24943802448669486,355.44529821100275,355.44529821100275,,177.72264910550138,177.72264910550138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,409.44529821100275,990.0,965.7305038419494,24.269496158050515,0.18003771235888158,0.06677018075559324,989.7531921068855,0.1824255762924268,0.1824255762924268,0.01,0.01,23.84026268864361,23.84026268864361,24.01268826493603,24.01268826493603,,0.9491077203213774,0.9491077203213774,0.0,0.0,39.43492376578148,39.43492376578148,0.0,0.0,0.8480628766834727,0.8480628766834727,0.0,0.0,0.9747440258949019,0.9747440258949019,0.96,0.96,38.44327745982881,38.44327745982881,0.0,0.0,76.88655491965763,0.16234694436203378,6.008256838374437e-05,498.0565740292608,455.356964761364,0.2591373562537679,0.2369208763682888,23.94879144173169,23.692596731251843,965.8412545831316,965.649106341426,82.42321766222581,72.7951800808243,12916.941226502482,7,0.4271475273314313,2009-12-17
2009,13,548.9667089908745,0.5171428571428571,10.177530493227712,0.018789289112562772,42.0,7.0,5.0,3.0,61.0,118.0,0.215233029589223,430.9667089908745,430.9667089908745,,215.48335449543725,215.48335449543725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.9667089908745,990.0,966.070350190459,23.92964980954111,0.2066915614128281,0.10241628664369275,989.6908921519436,0.2334025285688403,0.2334025285688403,0.01,0.01,23.38713943291575,23.38713943291575,23.610541961484586,23.610541961484586,,0.9569037834974966,0.9569037834974966,0.0,0.0,47.284944816366774,47.284944816366774,0.0,0.0,1.016880533685307,1.016880533685307,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.318958664164576,46.318958664164576,0.0,0.0,92.63791732832915,0.16871296086638185,5.972044248624727e-05,569.2992874818548,512.9271834558979,0.2300521473729726,0.2072723479453871,23.60337410036518,23.2651453643723,966.1618467936684,965.9081723255516,96.4,85.49588737749602,15563.170111159297,7,0.5146550962684953,2009-12-24
2009,14,615.4108942186349,0.47585714285714287,11.36869578333163,0.018499266869779214,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22097943913366663,479.4108942186349,479.4108942186349,,239.70544710931745,239.70544710931745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,537.6966085043492,990.0,966.3599285220383,23.64007147796172,0.23208890843375476,0.12555858649422058,989.642352505072,0.265149624079508,0.265149624079508,0.01,0.01,23.017274358954232,23.017274358954232,23.272423983033743,23.272423983033743,,0.956242131016864,0.956242131016864,0.0,0.0,51.72976216706338,51.72976216706338,0.0,0.0,1.1124680035927608,1.1124680035927608,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15684000728264919,5.593169125981066e-05,648.8801579651763,580.3230981243996,0.2333521951755885,0.20333500489878,23.1968189119275,22.83306921011146,966.4955206318608,966.2114539415596,96.4,96.4,16195.200000000003,7,0.5355555555555557,2009-12-31
2009,15,698.9637563337441,0.43814285714285717,10.36326875612833,0.014945526877277657,46.0,7.0,6.0,4.0,76.0,139.0,0.19897514370544528,559.9637563337442,559.9637563337442,,212.34268846104183,212.34268846104183,135.27837941166052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,618.9637563337441,990.0,966.6958550253349,23.304144974665046,0.278272228253323,0.17505578923094106,989.5466719825157,0.2215543836343131,0.2215543836343131,0.14441152649145592,0.01,22.629262573546505,22.629262573546505,22.70640543068936,22.840816957180817,,0.9512762895970674,0.9512762895970674,0.6799849515114803,0.0,44.82803817424043,44.82803817424043,28.55447331403741,0.0,0.9640438317040952,0.9640438317040952,0.6140746949255357,0.0,0.9771217552068393,0.9771217552068393,0.9714074694925535,0.96,41.64038986593656,41.64038986593656,27.868961294507987,0.0,111.14974102638111,0.15882603056705485,5.5062181904245426e-05,721.4230392580745,669.4275098066138,0.2076401073510629,0.1926747448251033,22.725477314007637,22.5286232675096,966.7856921570324,966.5777100392264,119.92664116204742,96.4,18673.156492432026,7,0.6174985612576729,2010-01-07
2009,16,789.5698830100016,0.40085714285714286,18.054447162905994,0.022755940852137158,46.0,7.0,6.0,4.0,76.0,139.0,0.17641094872237678,650.5698830100016,650.5698830100016,,216.8566276700005,216.8566276700005,216.8566276700005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,709.5698830100016,990.0,967.0582795320399,22.941720467960035,0.3297627977844016,0.235580681850681,989.4346565203649,0.2352564473545007,0.2352564473545007,0.2352564473545007,0.01,22.14112054097048,22.14112054097048,22.14112054097048,22.366376988324976,,0.9558893851557323,0.9558893851557323,0.9558893851557323,0.0,44.98979180487475,44.98979180487475,44.98979180487475,0.0,0.9675224044059085,0.9675224044059085,0.9675224044059085,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.08999596877725,44.08999596877725,44.08999596877725,0.0,132.26998790633175,0.16751113692017708,5.650223530690534e-05,847.8041693984164,743.1409387004387,0.1870439276876268,0.1639529563750923,22.40512898978114,21.80998349175185,967.2912166775936,966.8725637548016,142.16293207966086,124.16634414554656,22221.357968263736,7,0.7348332661462875,2010-01-14
2009,17,899.4919825038332,0.3617142857142857,13.979655129771556,0.015460746253613199,46.0,7.0,6.0,4.0,76.0,139.0,0.15466815060452072,760.4919825038332,760.4919825038332,,253.49732750127777,253.49732750127777,253.49732750127777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,819.4919825038332,990.0,967.4979679300153,22.502032069984676,0.4051405497014472,0.30594333524468176,989.2889161150539,0.27722471234115176,0.27722471234115176,0.27722471234115176,0.01,21.513723472697354,21.513723472697354,21.513723472697354,21.780948185038508,,0.9564592426489795,0.9564592426489795,0.9564592426489795,0.0,51.14257585873677,51.14257585873677,51.14257585873677,0.0,1.0998403410481024,1.0998403410481024,1.0998403410481024,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1608993854490194,5.2881822875313594e-05,945.6617553068172,864.1346896506183,0.1608545538846492,0.1469870164675337,21.716472511965254,21.260542170159937,967.6826470212272,967.3565387586024,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2010-01-21
2009,18,1022.6976548449715,0.3258571428571429,19.276813543609364,0.018864125628815013,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.145413888652755,873.8405119878287,873.8405119878287,,218.46012799695717,218.46012799695717,218.46012799695717,218.46012799695717,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,934.9833691306858,990.0,967.9657645485506,22.03423545144936,0.5108167374450316,0.361938807802109,989.1272444547529,0.23742117279589214,0.23742117279589214,0.23742117279589214,0.23742117279589214,20.924058733406344,20.924058733406344,20.924058733406344,20.924058733406344,,0.9547332414419673,0.9547332414419673,0.9547332414419673,0.9547332414419673,42.7890188334144,42.7890188334144,42.7890188334144,42.7890188334144,0.9201939534067615,0.9201939534067615,0.9201939534067615,0.9201939534067615,0.9797278027826006,0.9797278027826006,0.9797278027826006,0.9797278027826006,41.92208817046135,41.92208817046135,41.92208817046135,41.92208817046135,167.6883526818454,0.16403573940677774,5.33170842223117e-05,1080.5994501120829,964.6044063585224,0.1563043289733562,0.1355811556600572,21.217129052645003,20.656171895818197,968.1533125574952,967.758417625434,174.20723121379206,160.2666643688974,28171.643250550027,7,0.9316019593435856,2010-01-28
2009,19,1173.1822529650733,0.28271428571428575,30.13952188062064,0.02506717829396283,49.0,8.0,7.0,5.0,93.0,162.0,0.13847208041927153,1011.1822529650734,1006.9570953541553,,251.73927383853882,251.73927383853882,251.73927383853882,251.73927383853882,4.225157610918196,1.277979771203652,0.20864975856386156,0.18256853874337886,0.13040609910241346,2.425553443304891,50.277979771203654,8.208649758563862,7.1825685387433795,5.130406099102414,95.42555344330489,1072.6262934226663,990.0,968.4442870807474,21.555712919252624,0.6621813489097182,0.4742295746889716,988.8635890764014,0.273201054828445,0.273201054828445,0.273201054828445,0.273201054828445,20.146100940825484,20.146100940825484,20.146100940825484,20.146100940825484,,0.9549816430398914,0.9549816430398914,0.9549816430398914,0.9549816430398914,47.44914916733989,47.44914916733989,47.44914916733989,47.44914916733989,1.0204118100503201,1.0204118100503201,1.0204118100503201,1.0204118100503201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.380482872466324,46.380482872466324,46.380482872466324,46.380482872466324,185.5219314898653,0.15832361232537906,5.1242279718983946e-05,1291.5761032764274,1093.4562507101136,0.1481540755698216,0.1254281490568335,20.59343879932304,19.44622898903512,968.8163820388688,968.1937196450888,192.8,176.11300577390534,31167.684490297375,7,1.0306773971659184,2010-02-04
2009,20,1482.68423733738,0.2337142857142857,56.34846048008444,0.03715802710635253,49.0,8.0,7.0,5.0,93.0,162.0,0.1097675869585321,1320.68423733738,1100.0,,275.0,275.0,275.0,275.0,220.68423733738,46.571752861441894,8.447484606727931,9.48978866232142,6.811241893129012,149.36396931375975,95.57175286144188,16.44748460672793,16.48978866232142,11.811241893129013,242.36396931375975,1228.509026130491,990.0,969.4286721513978,20.571327848602305,0.8936058651348857,0.648,988.4583941348652,0.28,0.28,0.28,0.28,18.749721983467406,18.749721983467406,18.749721983467406,18.749721983467406,,0.9522244029994077,0.9522244029994077,0.9522244029994077,0.9522244029994077,48.15149479036642,48.15149479036642,48.15149479036642,48.15149479036642,1.0355160169971274,1.0355160169971274,1.0355160169971274,1.0355160169971274,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16778631444809,47.16778631444809,47.16778631444809,47.16778631444809,188.67114525779235,0.12799958623262125,4.764422860045261e-05,1686.0153266370185,1359.127799899888,0.1191940890414667,0.0960845357931179,19.194012409861983,18.06012260911595,970.0855879783658,969.0294898150612,192.8,181.63817699642735,31696.752403309114,7,1.0481730292099574,2010-02-11
2009,21,2051.40331725202,0.17085714285714285,84.14633712556035,0.04178369825772226,49.0,8.0,7.0,5.0,93.0,162.0,0.07945272822759723,1889.4033172520199,1100.0,,275.0,275.0,275.0,275.0,789.4033172520197,51.0,10.0,18.0,24.364299915185796,686.039017336834,100.0,18.0,25.0,29.364299915185796,779.039017336834,1243.0,990.0,971.1839356497061,18.81606435029393,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.961774937775647,16.961774937775647,16.961774937775647,16.961774937775647,,0.9479299075478452,0.9479299075478452,0.9479299075478452,0.9479299075478452,43.3645497464767,43.3645497464767,43.3645497464767,43.3645497464767,0.9325709622898214,0.9325709622898214,0.9325709622898214,0.9325709622898214,0.9799850890137336,0.9799850890137336,0.9799850890137336,0.9799850890137336,42.49663545048052,42.49663545048052,42.49663545048052,42.49663545048052,169.98654180192207,0.08354711074197461,4.2925894394424767e-05,2275.039686515941,1807.9212860992209,0.08960567102428,0.0712075490199871,17.666272586238023,16.381821688994904,971.7638888984868,970.4794380012436,177.4604558475567,163.84428934976933,28557.739022722904,7,0.9443696766773447,2010-02-18
2009,22,2637.60960517497,0.1142857142857143,96.18881017093638,0.036326591310924784,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07343665910966224,2442.60960517497,1100.0,,275.0,275.0,275.0,275.0,1342.60960517497,46.714285714285715,8.714285714285714,15.857142857142858,50.405279603467974,1220.9186112857876,100.0,18.0,25.0,58.8338510320394,1335.7757541429305,1243.0,990.0,972.6390576676638,17.360942332336272,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.50665291981799,15.50665291981799,15.50665291981799,15.50665291981799,,0.9429244544816553,0.9429244544816553,0.9429244544816553,0.9429244544816553,39.43615452765173,39.43615452765173,39.43615452765173,39.43615452765173,0.8480893446806822,0.8480893446806822,0.8480893446806822,0.8480893446806822,0.974808934468068,0.974808934468068,0.974808934468068,0.974808934468068,38.44636491900279,38.44636491900279,38.44636491900279,38.44636491900279,153.78545967601116,0.058797589062007875,3.883471203939675e-05,2948.361357712496,2338.6724560938283,0.0879556724767502,0.0615339644745012,16.22822534863448,14.756562482658495,973.3891481048232,971.9174852388472,162.0823120804904,145.14014219553027,25835.95722556987,7,0.8543636648667284,2010-02-25
2009,23,3698.3983048308774,0.05114285714285714,185.17349759554918,0.0506640382710354,59.0,11.0,12.0,13.0,144.0,239.0,0.065353292077471,3459.3983048308774,1100.0,,275.0,275.0,275.0,275.0,2359.3983048308774,41.0,7.000000000000002,12.999999999999998,67.0,2231.3983048308774,100.0,18.0,25.0,80.0,2375.3983048308774,1243.0,990.0,975.0259473727975,14.974052627202452,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.11976321468417,13.11976321468417,13.11976321468417,13.11976321468417,,0.9288463350962832,0.9288463350962832,0.9288463350962832,0.9288463350962832,32.8781758477118,32.8781758477118,32.8781758477118,32.8781758477118,0.7070575451120817,0.7070575451120817,0.7070575451120817,0.7070575451120817,0.97,0.97,0.97,0.97,31.891830572280444,31.891830572280444,31.891830572280444,31.891830572280444,127.56732228912178,0.03513546913440227,3.2213970275030756e-05,4244.57584088134,3108.7464955955406,0.0768798614935679,0.0563071574073639,14.369425942940753,12.018136798668907,976.1275737888128,973.776284644541,140.9231976414417,115.71912399933834,21431.31014457246,7,0.7087073460506766,2010-03-04
2009,24,4748.92272952103,0.020857142857142855,110.64183356145533,0.02360650464553316,59.0,11.0,12.0,13.0,144.0,239.0,0.05042236203167636,4509.92272952103,1100.0,,275.0,275.0,275.0,275.0,3409.92272952103,41.0,7.0,13.0,67.0,3281.9227295210303,100.0,18.0,25.0,80.0,3425.9227295210303,1243.0,990.0011550595464,977.0497386070256,12.951416452520757,0.9258579380006614,0.648,988.4272971215456,0.28,0.28,0.28,0.28,11.097558514520113,11.097558514520113,11.097558514520113,11.097558514520113,,0.907873058730364,0.907873058730364,0.907873058730364,0.907873058730364,27.179400623430496,27.179400623430496,27.179400623430496,27.179400623430496,0.5845032392135591,0.5845032392135591,0.5845032392135591,0.5845032392135591,0.97,0.97,0.97,0.97,26.364018604727583,26.364018604727583,26.364018604727583,26.364018604727583,105.45607441891033,0.02228855335262633,2.6630321822957153e-05,5019.068675811527,4438.039767428157,0.0538526044210055,0.0476183960486168,11.664097813088206,10.617450565179611,977.5393657607498,976.4816127743936,111.88027885470348,99.54248770420536,17716.620502376936,7,0.5858670801050574,2010-03-11
2009,25,4941.557355829959,0.018142857142857145,37.12251932931707,0.007585770377693099,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.057294532989738446,4659.128784401388,1100.0,,275.0,275.0,275.0,275.0,3559.128784401388,35.857142857142854,5.285714285714286,10.142857142857142,62.42857142857143,3445.4144986871024,100.0,18.0,25.0,80.0,3618.5573558299598,1243.0,990.0039080208343,977.3991004992641,12.604807521570121,0.9248295644872601,0.648,988.4310784563469,0.28,0.28,0.28,0.28,10.751977957082875,10.751977957082875,10.751977957082875,10.751977957082875,,0.9008674979503911,0.9008674979503911,0.9008674979503911,0.9008674979503911,26.125395529717093,26.125395529717093,26.125395529717093,26.125395529717093,0.5618364630046687,0.5618364630046687,0.5618364630046687,0.5618364630046687,0.97,0.97,0.97,0.97,25.341633663825583,25.341633663825583,25.341633663825583,25.341633663825583,101.36653465530233,0.020528675722141787,2.5597609761439985e-05,5038.131581633158,4797.3368521495695,0.0656614304369425,0.0474382211197679,11.006584148048065,10.590222623571409,977.5687226357152,977.1391264394337,104.81621935201642,99.17641936857424,17029.57782209079,7,0.5631474147516795,2010-03-18
2009,26,4599.2073949262585,0.022714285714285715,43.45625506607771,0.009469455412848715,68.0,14.0,17.0,21.0,195.0,315.0,0.06852761516793647,4284.2073949262585,1100.0,,275.0,275.0,275.0,275.0,3184.207394926258,32.0,4.0,8.0,59.0,3081.207394926258,100.0,18.0,25.0,80.0,3276.207394926258,1243.0,990.0,976.7765495327151,13.223450467284952,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.36916105476667,11.36916105476667,11.36916105476667,11.36916105476667,,0.9136916105476667,0.9136916105476667,0.9136916105476667,0.9136916105476667,28.016624161247705,28.016624161247705,28.016624161247705,28.016624161247705,0.6025080464784452,0.6025080464784452,0.6025080464784452,0.6025080464784452,0.97,0.97,0.97,0.97,27.17612543641027,27.17612543641027,27.17612543641027,27.17612543641027,108.70450174564108,0.023659225535326272,2.745063175394977e-05,4760.576988227677,4493.143066687026,0.0701068261848742,0.0661684499124699,11.563258775444496,11.07385469902508,977.0718558884566,976.5824518120372,110.79103124024618,105.53479191739314,18262.3562932677,7,0.6039138985868949,2010-03-25
2009,27,4339.900191965399,0.029,42.76954921464806,0.009918031379483985,70.0,14.0,18.0,25.0,168.0,295.0,0.0680191767284891,4044.9001919653997,1100.0,,275.0,275.0,275.0,275.0,2944.9001919653997,30.0,4.0,7.0,55.0,2848.9001919653997,100.0,18.0,25.0,80.0,3016.9001919653997,1243.0,990.0,976.3020173512967,13.697982648703341,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.843693236185059,11.843693236185059,11.843693236185059,11.843693236185059,,0.9184095968833469,0.9184095968833469,0.9184095968833469,0.9184095968833469,29.336712781925502,29.336712781925502,29.336712781925502,29.336712781925502,0.6308970490736667,0.6308970490736667,0.6308970490736667,0.6308970490736667,0.97,0.97,0.97,0.97,28.456611398467736,28.456611398467736,28.456611398467736,28.456611398467736,113.82644559387094,0.026258554746365157,2.8744051917644176e-05,4493.143066687026,4193.756222184489,0.0703426676160821,0.0656555991255171,12.11113670088409,11.563258775444496,976.5824518120372,976.0345738865976,116.72066785240835,110.79103124024618,19122.842859770317,7,0.6323691421881719,2010-04-01
2009,28,4285.9859961607235,0.030428571428571426,45.89891200935056,0.010578210587000014,70.0,14.0,18.0,25.0,168.0,295.0,0.06886964659248843,3990.985996160724,1100.0,,275.0,275.0,275.0,275.0,2890.985996160724,30.0,4.0,7.0,55.0,2794.985996160724,100.0,18.0,25.0,80.0,2962.985996160724,1243.0,990.0,976.2033543729741,13.796645627025928,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.942356214507646,11.942356214507646,11.942356214507646,11.942356214507646,,0.9193682762420087,0.9193682762420087,0.9193682762420087,0.9193682762420087,29.61181508933415,29.61181508933415,29.61181508933415,29.61181508933415,0.6368132277276162,0.6368132277276162,0.6368132277276162,0.6368132277276162,0.97,0.97,0.97,0.97,28.723460636654124,28.723460636654124,28.723460636654124,28.723460636654124,114.8938425466165,0.026834412133565584,2.9013596602680935e-05,4468.864851570453,4170.664344844744,0.0707321365634811,0.0660122894287865,12.153394836415917,11.607687909107854,976.538022678374,975.9923157510658,117.17629668756776,111.27068558134746,19302.165547831573,7,0.6382991252589806,2010-04-08
2009,29,4723.256697823575,0.020999999999999998,75.12079188845213,0.01574643580654254,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.06451051904380531,4418.399554966432,1100.0,,275.0,275.0,275.0,275.0,3318.3995549664323,28.0,4.0,6.714285714285714,54.714285714285715,3224.9709835378603,100.0,18.0,25.0,80.0,3400.2566978235745,1243.0,990.0,977.0035597570171,12.99644024298287,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.142150830464587,11.142150830464587,11.142150830464587,11.142150830464587,,0.909413153913617,0.909413153913617,0.909413153913617,0.909413153913617,27.332493607311992,27.332493607311992,27.332493607311992,27.332493607311992,0.5877955614475697,0.5877955614475697,0.5877955614475697,0.5877955614475697,0.97,0.97,0.97,0.97,26.512518799092636,26.512518799092636,26.512518799092636,26.512518799092636,106.05007519637054,0.022508913835055,2.678032201928549e-05,4994.710394789618,4507.654906198402,0.0728770982156878,0.0604530282364692,11.536702109138648,10.645390565016756,977.500320022465,976.6090084783432,110.50452428064334,99.91872163513835,17816.41263299025,7,0.5891670844242808,2010-04-15
2009,30,5103.574220016301,0.016285714285714285,35.19115328562566,0.0069110621719827145,84.0,14.0,20.0,27.0,219.0,364.0,0.07132677459869617,4739.574220016301,1100.0,,275.0,275.0,275.0,275.0,3639.5742200163018,16.0,4.0,5.0,53.0,3561.5742200163013,100.0,18.0,25.0,80.0,3780.5742200163013,1243.0,990.014956309107,977.6695042988251,12.345452010281813,0.9207024570420174,0.648,988.4462538520648,0.28,0.28,0.28,0.28,10.496749553239793,10.496749553239793,10.496749553239793,10.496749553239793,,0.8915206435949651,0.8915206435949651,0.8915206435949651,0.8915206435949651,25.23846624446549,25.23846624446549,25.23846624446549,25.23846624446549,0.5427627149347417,0.5427627149347417,0.5427627149347417,0.5427627149347417,0.97,0.97,0.97,0.97,24.481312257131524,24.481312257131524,24.481312257131524,24.481312257131524,97.92524902852608,0.019189842250260415,2.4728598239526793e-05,5149.143297912559,5038.131581633158,0.0722490062242491,0.0706913711544139,10.590222623571409,10.431662299296791,977.7396806787854,977.5687226357152,99.17641936857424,97.05596111705415,16451.441836792383,7,0.5440291612695893,2010-04-22
2009,31,4811.086598744396,0.019857142857142858,75.98985721310457,0.016072437895716312,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07214639184035052,4464.229455887253,1100.0,,275.0,275.0,275.0,275.0,3364.2294558872527,25.285714285714285,4.0,6.428571428571429,55.142857142857146,3273.37231303011,100.0,18.0,25.0,80.0,3488.0865987443954,1243.0,990.0011550595464,977.1634984877043,12.83765657184199,0.9258579380006614,0.648,988.4272971215456,0.28,0.28,0.28,0.28,10.983798633841346,10.983798633841346,10.983798633841346,10.983798633841346,,0.9055668460120577,0.9055668460120577,0.9055668460120577,0.9055668460120577,26.832282003583753,26.832282003583753,26.832282003583753,26.832282003583753,0.5770383226577153,0.5770383226577153,0.5770383226577153,0.5770383226577153,0.97,0.97,0.97,0.97,26.027313543476243,26.027313543476243,26.027313543476243,26.027313543476243,104.10925417390497,0.021705274762931985,2.6290215700481054e-05,5019.068675811527,4525.309127544389,0.0751329888008109,0.0680720148168513,11.504394884075484,10.617450565179611,977.5393657607498,976.6413157034062,110.15617633820528,99.54248770420536,17490.354701216034,7,0.5783847454105832,2010-04-29
2009,32,4248.296335674646,0.031285714285714285,67.68045232915372,0.015934769367180343,71.0,14.0,18.0,24.0,213.0,340.0,0.08012536115489725,3908.2963356746454,1100.0,,275.0,275.0,275.0,275.0,2808.2963356746454,29.0,4.0,7.0,56.0,2712.296335674645,100.0,18.0,25.0,80.0,2925.296335674645,1243.0,990.0,976.1343822942846,13.86561770571544,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.011328293197158,12.011328293197158,12.011328293197158,12.011328293197158,,0.9199937121455147,0.9199937121455147,0.9199937121455147,0.9199937121455147,29.803947016563768,29.803947016563768,29.803947016563768,29.803947016563768,0.6409450971304036,0.6409450971304036,0.6409450971304036,0.6409450971304036,0.97,0.97,0.97,0.97,28.90982860606685,28.90982860606685,28.90982860606685,28.90982860606685,115.6393144242674,0.027274958680849615,2.9201847076835206e-05,4486.476932145383,4051.545961240313,0.0839185839806972,0.0757832939168631,12.371381478411964,11.57545780165569,976.570252785826,975.7743291090698,119.53197966714625,110.92269007475768,19427.404823276927,7,0.6424406356903746,2010-05-06
2009,33,3852.313775127151,0.04285714285714286,60.16081752028568,0.015820908875502488,71.0,14.0,18.0,24.0,213.0,340.0,0.08836952364827186,3512.313775127151,1100.0,,275.0,275.0,275.0,275.0,2412.313775127151,29.000000000000018,4.0,7.000000000000002,56.0,2316.3137751271515,100.0,18.0,25.0,80.0,2529.313775127151,1243.0,990.0,975.3657619561567,14.634238043843295,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.779948631325013,12.779948631325013,12.779948631325013,12.779948631325013,,0.926879022414085,0.926879022414085,0.926879022414085,0.926879022414085,31.948340271668933,31.948340271668933,31.948340271668933,31.948340271668933,0.6870610811111598,0.6870610811111598,0.6870610811111598,0.6870610811111598,0.97,0.97,0.97,0.97,30.989890063518864,30.989890063518864,30.989890063518864,30.989890063518864,123.95956025407546,0.03224698621388676,3.130291925607966e-05,4031.0928166499048,3630.4202385983135,0.0936530697975814,0.084344373961243,13.248867700928232,12.408810733012476,975.7368998544692,974.8968428865536,129.0015976254491,119.9373610174185,20825.206122684678,7,0.6886642236337526,2010-05-13
2009,34,3328.5259825352355,0.06628571428571428,74.52482042896756,0.02248018454295156,71.0,14.0,18.0,24.0,213.0,340.0,0.10240487755310354,2988.5259825352355,1100.0,,275.0,275.0,275.0,275.0,1888.5259825352352,28.999999999999993,4.0,7.0,56.0,1792.5259825352352,100.0,18.0,25.0,80.0,2005.5259825352352,1243.0,990.0,974.2548254993636,15.745174500636299,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.890885088118017,13.890885088118017,13.890885088118017,13.890885088118017,,0.9343453105287082,0.9343453105287082,0.9343453105287082,0.9343453105287082,35.00533848508605,35.00533848508605,35.00533848508605,35.00533848508605,0.7528029781738935,0.7528029781738935,0.7528029781738935,0.7528029781738935,0.97,0.97,0.97,0.97,33.955178330533464,33.955178330533464,33.955178330533464,33.955178330533464,135.82071332213386,0.04096534403123735,3.4298159929831784e-05,3558.245017393341,3108.7464955955406,0.1093688406184649,0.0955527228557951,14.369425942940753,13.401810431576765,974.743900155905,973.776284644541,140.9231976414417,130.6194612227918,22817.87983811849,7,0.7545595184562993,2010-05-20
2009,35,2921.0382228385206,0.09228571428571429,50.522173736277246,0.017420496361157802,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11174707173065145,2594.466794267092,1100.0,,275.0,275.0,275.0,275.0,1494.466794267092,30.142857142857142,4.285714285714284,7.857142857142857,58.0,1394.1810799813777,100.0,18.0,25.0,80.0,1598.0382228385206,1243.0,990.0,973.3231957102998,16.67680428970014,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.822514877181858,14.822514877181858,14.822514877181858,14.822514877181858,,0.9398399396667106,0.9398399396667106,0.9398399396667106,0.9398399396667106,37.571692400697934,37.571692400697934,37.571692400697934,37.571692400697934,0.8079933849612458,0.8079933849612458,0.8079933849612458,0.8079933849612458,0.9711733666320377,0.9711733666320377,0.9711733666320377,0.9711733666320377,36.48951853669887,36.48951853669887,36.48951853669887,36.48951853669887,145.95807414679547,0.050089742628931774,3.685809953201906e-05,3096.2208421802447,2755.0912794416,0.1191485065328752,0.1045696901145962,15.223076464691616,14.399660278770826,973.7460503087108,972.92263412279,150.52892672934684,141.24704472345064,24520.95645666164,7,0.8108781897044193,2010-05-27
2009,36,2531.0655530649083,0.12242857142857143,54.11170074664479,0.021367800632412743,67.0,13.0,15.0,17.0,181.0,293.0,0.11600334529941017,2238.065553064908,1100.0,,275.0,275.0,275.0,275.0,1138.0655530649078,32.99999999999999,5.0,9.999999999999998,61.401063417351175,1028.6644896475568,100.0,18.0,25.0,78.40106341735118,1209.6644896475568,1243.0,990.0,972.3818823694671,17.618117630532975,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.763828218014693,15.763828218014693,15.763828218014693,15.763828218014693,,0.9440274661741758,0.9440274661741758,0.9440274661741758,0.9440274661741758,40.13530595120874,40.13530595120874,40.13530595120874,40.13530595120874,0.8631248591657793,0.8631248591657793,0.8631248591657793,0.8631248591657793,0.9763124859165779,0.9763124859165779,0.9763124859165779,0.9763124859165779,39.185837825383864,39.185837825383864,39.185837825383864,39.185837825383864,156.74335130153545,0.06211524872905779,3.9581654369074605e-05,2711.725889886568,2376.3093742150863,0.1233004436119687,0.108049268951832,16.137377615238364,15.327751542927986,972.8179590445536,972.0083329722434,161.04229612116038,151.72624792718096,26332.88301865795,7,0.8707963961196412,2010-06-03
2009,37,2225.8724768232555,0.1524285714285714,34.279668318090124,0.015338237625714029,67.0,13.0,15.0,17.0,181.0,293.0,0.1317589131729409,1932.8724768232553,1100.0,,275.0,275.0,275.0,275.0,832.8724768232554,33.00000000000001,5.0,10.0,48.323659064830515,736.5488177584248,100.0,18.0,25.0,65.32365906483052,917.5488177584248,1243.0,990.0,971.6452094268149,18.354790573185205,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.50050116066692,16.50050116066692,16.50050116066692,16.50050116066692,,0.9465015034820008,0.9465015034820008,0.9465015034820008,0.9465015034820008,42.12036673906274,42.12036673906274,42.12036673906274,42.12036673906274,0.9058143384744676,0.9058143384744676,0.9058143384744676,0.9058143384744676,0.9797955074384592,0.9797955074384592,0.9797955074384592,0.9797955074384592,41.2694794871237,41.2694794871237,41.2694794871237,41.2694794871237,165.0779179484948,0.0742585753728066,4.168634291628656e-05,2338.6724560938283,2136.3516959884555,0.1371497027152327,0.1252847525682941,16.716585804061282,16.22822534863448,971.9174852388472,971.4291247834204,167.3877588122563,162.0823120804904,27733.090215347125,7,0.9170995441583044,2010-06-10
2009,38,1958.281987898113,0.1807142857142857,45.09025194573097,0.023201323752436085,67.0,13.0,15.0,17.0,181.0,293.0,0.14985802624732214,1665.281987898113,1100.0,,275.0,275.0,275.0,275.0,565.2819878981128,33.0,4.999999999999999,10.0,32.79793103845706,484.4840568596557,100.0,18.0,25.0,49.797931038457065,665.4840568596557,1243.0,990.0,970.9548736951513,19.045126304848754,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.19083689233047,17.19083689233047,17.19083689233047,17.19083689233047,,0.9486257527153578,0.9486257527153578,0.9486257527153578,0.9486257527153578,43.98129754829812,43.98129754829812,43.98129754829812,43.98129754829812,0.945834355877379,0.945834355877379,0.945834355877379,0.945834355877379,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.10167159733216,43.10167159733216,43.10167159733216,43.10167159733216,172.40668638932863,0.08823029703850263,4.3537042017507224e-05,2083.1179006773305,1820.7199323683387,0.1609253541915555,0.140654544759435,17.624923113676317,16.845081172053682,971.300629415428,970.5207874738054,177.02005375094242,168.7430679797292,28964.323313407207,7,0.9578149243851589,2010-06-17
2009,39,1623.511177846627,0.2158571428571429,43.16671026856027,0.026294272863783472,67.0,13.0,15.0,17.0,181.0,293.0,0.1809332040840356,1330.511177846627,1100.0,,275.0,275.0,275.0,275.0,230.51117784662725,32.35083592132726,5.0,8.981275642711122,13.374368680521034,170.8046976020678,99.35083592132727,18.0,23.98127564271112,30.374368680521034,351.8046976020678,1241.3321115640385,990.0,969.8836514976584,20.11634850234163,0.9219690238719828,0.648,988.430030976128,0.28,0.28,0.28,0.28,18.26637947846967,18.26637947846967,18.26637947846967,18.26637947846967,,0.9515351501774694,0.9515351501774694,0.9515351501774694,0.9515351501774694,46.87610501371645,46.87610501371645,46.87610501371645,46.87610501371645,1.0080882798648698,1.0080882798648698,1.0080882798648698,1.0080882798648698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.938582913442126,45.938582913442126,45.938582913442126,45.938582913442126,183.7543316537685,0.11355883250912815,4.6402609003476894e-05,1756.4342238183276,1518.5529604884168,0.1929468432274904,0.1668152419411669,18.621520883979173,17.83261540283783,970.313095184644,969.5445557185012,187.4225442200892,179.23331542982942,30870.727717833106,7,1.0208573980764917,2010-06-24
2009,40,1346.4507722337826,0.2524285714285714,43.63343848585617,0.03281181943050537,63.0,12.0,13.0,13.0,155.0,256.0,0.19078462604815938,1090.4507722337826,1061.7221102793922,,265.43052756984804,265.43052756984804,265.43052756984804,265.43052756984804,28.72866195439055,7.069944152838299,1.3466560291120568,1.458877364871395,1.458877364871395,17.394307042697402,70.0699441528383,13.346656029112056,14.458877364871395,14.458877364871395,172.3943070426974,1159.597587826214,990.0,968.9916722936914,21.00832770630851,0.7858144482885703,0.5726930393200053,988.6414925123914,0.27793251796314367,0.27793251796314367,0.27793251796314367,0.27793251796314367,19.37188770073677,19.37188770073677,19.37188770073677,19.37188770073677,,0.9534048210203435,0.9534048210203435,0.9534048210203435,0.9534048210203435,48.02075205959621,48.02075205959621,48.02075205959621,48.02075205959621,1.0327043453676605,1.0327043453676605,1.0327043453676605,1.0327043453676605,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.06033701840429,47.06033701840429,47.06033701840429,47.06033701840429,188.24134807361716,0.14005874795471818,4.930849262534335e-05,1437.9147928703762,1213.1188910874237,0.2110263073807423,0.1780355840758623,20.14437384724025,18.919265941625294,969.284032407735,968.569802229132,192.3463776298352,176.93591460664973,31624.546476367686,7,1.0457852670756511,2010-07-01
2009,41,1112.606923556031,0.2988571428571429,26.84323863092868,0.024361347972883047,63.0,12.0,13.0,13.0,155.0,256.0,0.23061948370283974,856.606923556031,856.606923556031,,232.90761699205427,232.90761699205427,232.90761699205427,157.88407257986825,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,944.606923556031,990.0,968.2539074740332,21.74609252596677,0.5196224204826697,0.35359775100111895,989.1267798285162,0.25207206941139354,0.25207206941139354,0.25207206941139354,0.17492921226853642,20.62080028507159,20.62080028507159,20.62080028507159,20.697943142214445,,0.9548411387430843,0.9548411387430843,0.9548411387430843,0.6816280999173715,44.99903464815403,44.99903464815403,44.99903464815403,30.29196939194444,0.9677211752291189,0.9677211752291189,0.9677211752291189,0.6514402019772998,0.9794791369529496,0.9794791369529496,0.9794791369529496,0.9737648512386639,43.43647590014452,43.43647590014452,43.43647590014452,29.665047328715954,159.97447502914954,0.14366219902754765,5.186541059510507e-05,1184.385639882299,1025.216220670923,0.2497034233739183,0.2161458155009719,20.98978962982605,20.29103255043886,968.4794977253443,967.9792509792514,172.85952589219576,144.60000000000002,26875.711804897124,7,0.8887470834952753,2010-07-08
2009,42,909.8666734556455,0.358,24.47618065913152,0.0265353600121486,63.0,12.0,13.0,13.0,155.0,256.0,0.28187469458073616,653.8666734556455,653.8666734556455,,217.9555578185485,217.9555578185485,217.9555578185485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8666734556455,990.0,967.5394666938225,22.46053330617745,0.3492342157721991,0.23778293786837118,989.4129828463593,0.23674000305504048,0.23674000305504048,0.23674000305504048,0.01,21.6367761494818,21.6367761494818,21.6367761494818,21.86351615253684,,0.9554231628456394,0.9554231628456394,0.9554231628456394,0.0,44.16193867713067,44.16193867713067,44.16193867713067,0.0,0.9497191113361435,0.9497191113361435,0.9497191113361435,0.0,0.9797173773183578,0.9797173773183578,0.9797173773183578,0.96,43.267132139374816,43.267132139374816,43.267132139374816,0.0,129.80139641812443,0.14261240531657204,5.5172090217312495e-05,972.817995721604,853.8829560570023,0.2998068976363434,0.2631530266975661,21.95623328044228,21.27211184545092,967.7912719828864,967.315531824228,140.1594970419322,120.09146267501066,21806.634598244906,7,0.7211188689895802,2010-07-15
2009,43,800.895623765343,0.3964285714285714,14.87185725274958,0.018796739935118215,63.0,12.0,13.0,13.0,155.0,256.0,0.32029087154554603,544.8956237653431,544.8956237653431,,230.9178728157114,230.9178728157114,83.0598781339203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,632.895623765343,990.0,967.1035824950613,22.896417504938672,0.286189571318298,0.16516443792719196,989.5486459907545,0.24688818831211165,0.24688818831211165,0.09320226405222096,0.01,22.198175307381067,22.198175307381067,22.351861231640957,22.43506349569318,,0.9537894844742991,0.9537894844742991,0.40828257205930224,0.0,47.985235784252765,47.985235784252765,17.10981279320278,0.0,1.0319405545000595,1.0319405545000595,0.3679529632946834,0.0,0.9782238677580397,0.9782238677580397,0.9667952963294683,0.96,44.24022653297714,44.24022653297714,16.69736939011999,0.0,105.17782245607427,0.13107155596428902,5.354210124537303e-05,853.8829560570023,749.7799552877552,0.3414335075172164,0.2998068976363434,22.435873529841423,21.95623328044228,967.315531824228,966.899119821151,120.09146267501066,96.4,17669.87417262048,7,0.5843212358670793,2010-07-22
2009,44,680.974146530867,0.4462857142857143,17.634297010722694,0.026071122709789472,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.32968178521706687,455.83128938800985,455.83128938800985,,227.91564469400492,227.91564469400492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,538.1170036737242,990.0,966.6238965861234,23.376103413876585,0.23244596708372647,0.1141523685911406,989.6534016643252,0.2501861203369066,0.2501861203369066,0.01,0.01,22.779318957864813,22.779318957864813,23.01950507820172,23.01950507820172,,0.9570592353262619,0.9570592353262619,0.0,0.0,48.71553356515464,48.71553356515464,0.0,0.0,1.0476458831216051,1.0476458831216051,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.27176594572283,47.27176594572283,0.0,0.0,94.54353189144565,0.13914625727319666,5.765618575094071e-05,736.5363360830615,626.3398762126964,0.3614388219760346,0.2980483277761965,23.05359956597369,22.51156465626321,966.8461453443322,966.4053595048508,96.4,89.9184399770186,15883.313357762869,7,0.5252418438413647,2010-07-29
2009,45,590.6821550004835,0.489,8.683109545787813,0.014721515988097528,58.0,10.0,10.0,7.0,117.0,202.0,0.34230289555374416,388.6821550004835,388.6821550004835,,194.34107750024174,194.34107750024174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,466.6821550004835,990.0,966.2563605220852,23.743639477914744,0.20023837499792982,0.08245797716022817,989.7173036478418,0.20486045462532634,0.20486045462532634,0.01,0.01,23.256082671131278,23.256082671131278,23.450943125756602,23.450943125756602,,0.9532377810412497,0.9532377810412497,0.0,0.0,42.24604227226098,42.24604227226098,0.0,0.0,0.9085170381131392,0.9085170381131392,0.0,0.0,0.9785644287981408,0.9785644287981408,0.96,0.96,41.34366936032138,41.34366936032138,0.0,0.0,82.68733872064276,0.13992029647792956,5.909590888425541e-05,619.3681476088757,565.5581093921818,0.3571693105366202,0.3261388251556663,23.40511603647912,23.091943592432337,966.3774725904354,966.1450114922648,88.5454772158241,77.34164715408173,13891.472905067982,7,0.4593741040035708,2010-08-05
2009,46,534.3154461889071,0.529,8.372398541336597,0.015769396116245414,58.0,10.0,10.0,7.0,117.0,202.0,0.37851818726308606,332.3154461889071,332.3154461889071,,166.15772309445356,166.15772309445356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,410.3154461889071,990.0,966.00441950785,23.99558049214998,0.18034481457821464,0.05585289060116413,989.7638022948206,0.16681292617751234,0.16681292617751234,0.01,0.01,23.59256986079311,23.59256986079311,23.74938278697062,23.74938278697062,,0.9458585891858045,0.9458585891858045,0.0,0.0,36.3588782582796,36.3588782582796,0.0,0.0,0.7819113603931097,0.7819113603931097,0.0,0.0,0.9709941395995062,0.9709941395995062,0.96,0.96,35.30677915514277,35.30677915514277,0.0,0.0,70.61355831028554,0.13206058976450857,5.9026514582130996e-05,561.2429249224854,506.9513196028255,0.3984603495228265,0.3599154502088355,23.75675273291889,23.43100684566524,966.1255931621512,965.8812809382126,76.38838313076101,64.90269724704967,11863.077796127971,7,0.392297546168253,2010-08-12
2009,47,479.5339919551349,0.5661428571428572,7.161072428330832,0.014955653312034871,58.0,10.0,10.0,7.0,117.0,202.0,0.4214976693268347,277.5339919551349,277.5339919551349,,215.38391003924417,62.15008191589078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5339919551349,990.0,965.7579029637981,24.242097036201926,0.1610107396844256,0.02999604420282363,989.8089932161126,0.2192597534435954,0.06497403915788111,0.01,0.01,23.831830498871064,23.98611621315678,24.04109025231466,24.04109025231466,,0.9403361010007723,0.40235959468586663,0.0,0.0,47.34520903820805,13.645532280628967,0.0,0.0,1.018176538456087,0.2934523071103003,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.77902345506724,13.236166312210097,0.0,0.0,54.015189767277334,0.11238632518112066,5.389357760753119e-05,498.0565740292608,462.3337709519629,0.4369137897585856,0.4055764154779182,23.880788984930287,23.79520218844752,965.8412545831316,965.6805019692838,63.04371744881245,48.2,9074.551880902593,7,0.3000843875959852,2010-08-19
2009,48,442.81023430035975,0.6037142857142858,5.04608068086029,0.011426828421954029,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.43771762324570773,248.81023430035975,248.81023430035975,,228.73800528707827,20.07222901328149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,324.6673771575026,990.0,965.5926460543516,24.407353945648424,0.15011695362923086,0.019148869385153727,989.8307341769856,0.24942820439997934,0.027454652025072857,0.01,0.01,23.988659918234074,24.21063347060898,24.228088122634052,24.228088122634052,,0.9508987576440815,0.1337993254394648,0.0,0.0,51.18601515702602,4.453911609436262,0.0,0.0,1.100774519505936,0.09578304536422068,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.63457997543889,4.320294261153173,0.0,0.0,49.95487423659206,0.11302556014322766,5.575362240493893e-05,458.3294938779206,427.01120618594086,0.4675851944402699,0.3419114015860855,24.157685727597052,23.884002742034312,965.6624827224506,965.5215504278368,60.48411965614443,48.2,8392.418871747468,7,0.27752707909217816,2010-08-26
2009,49,402.8043354699249,0.649,5.882529442317214,0.014622172129939657,48.0,8.0,7.0,4.0,79.0,146.0,0.3627348024659228,256.8043354699249,256.8043354699249,,256.8043354699249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.8043354699249,990.0,965.411013031356,24.588986968643912,0.1484006353329327,0.02095379946894494,989.8306455651981,0.2774110937425335,0.01,0.01,0.01,24.14222144009949,24.40963253384202,24.40963253384202,24.40963253384202,,0.9480698770963347,0.0,0.0,0.0,57.62223182747242,0.0,0.0,0.0,1.239187781235966,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11975217451272245,5.2234179654766177e-05,420.6273313550929,385.8335000897204,0.3784015643173795,0.3471006021640259,24.246010325946624,24.043861984930658,965.492822991098,965.3291675004484,48.2,48.2,8097.600000000001,7,0.26777777777777784,2010-09-02
2009,50,368.97782984385157,0.6885714285714286,4.989645288645453,0.013695204650106528,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,140.28571428571428,0.3803827677183872,228.69211555813732,228.69211555813732,,228.69211555813732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,288.83497270099446,990.0,965.2448891492193,24.75511085078077,0.13747058633072326,0.0151888298224416,989.8473405838469,0.25123435600348537,0.01,0.01,0.01,24.35121707862411,24.5924514346276,24.5924514346276,24.5924514346276,,0.9571589262897092,0.0,0.0,0.0,52.268035459286075,0.0,0.0,0.0,1.1240437733179802,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.1597959007748,0.0,0.0,0.0,48.1597959007748,0.1306423118143317,5.859869687877608e-05,381.71165647276456,350.9059830692022,0.3932677316954867,0.3649732067959637,24.4702041783129,24.27398911612172,965.3085582823638,965.154529915346,48.2,47.91857130542362,8090.845711330168,7,0.26755442167097115,2010-09-09
