WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2009,51,335.7509851864498,0.7300000000000001,3.4733952330005713,0.010329949417162828,46.0,7.0,6.0,4.0,75.0,138.0,0.41117940469910313,197.75098518644975,197.75098518644975,,197.75098518644975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.7509851864498,990.0,965.0787549259322,24.921245074067787,0.12614715167251772,0.012558833740848171,989.8612940145866,0.20946383000170715,0.01,0.01,0.01,24.57307525865273,24.772539088654433,24.772539088654433,24.772539088654433,,0.953930051634906,0.0,0.0,0.0,45.460012043892725,0.0,0.0,0.0,0.9776346676105961,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.55081180301487,0.0,0.0,0.0,44.55081180301487,0.1326543451048321,6.258020461695112e-05,348.25654132213623,326.5922164381982,0.4225452814063438,0.3962596064271781,24.635244349206573,24.48818840615157,965.1412827066108,965.0329610821908,47.33577508128704,42.48324433517816,7484.536382906497,7,0.24750451001674925,2010-09-16
2009,52,308.17556471869057,0.7748571428571429,3.930673760414574,0.012697431582298658,46.0,7.0,6.0,4.0,75.0,138.0,0.44821940579571246,170.17556471869054,170.17556471869054,,170.17556471869054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.17556471869054,990.0,964.9412731806868,25.0587268193131,0.11641484260183775,0.010214923001088642,989.873370234397,0.1722370123702322,0.01,0.01,0.01,24.759860041339895,24.922097053710125,24.922097053710125,24.922097053710125,,0.9456965160691915,0.0,0.0,0.0,39.07920362068171,0.0,0.0,0.0,0.8404129810899292,0.0,0.0,0.0,0.9739279946624422,0.96,0.96,0.96,38.06915487039977,0.0,0.0,0.0,38.06915487039977,0.1234182576134051,6.212414788223084e-05,324.70403395065745,299.0775001152962,0.4614188628258567,0.4250024193446599,24.82109001251723,24.648061201697995,965.0235201697532,964.8963100004612,42.05430521798918,35.8596863274755,6395.618018227162,7,0.2114953048355543,2010-09-23
2009,53,299.0775001152962,0.789,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0094415875098001,989.877354638134,0.1599546251556498,0.01,0.01,0.01,24.82109001251723,24.97104463767288,24.97104463767288,24.97104463767288,,0.9428450433099776,0.0,0.0,0.0,36.96874879121186,0.0,0.0,0.0,0.7950268557249862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8596863274755,0.0,0.0,0.0,35.8596863274755,0.1199009832356207,6.183994644021913e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.82109001251723,24.82109001251723,964.8963100004612,964.8963100004612,35.8596863274755,35.8596863274755,860.632471859412,1,0.1992204795970861,2010-09-30
2010,1,283.07397702237887,0.8112857142857143,3.9694005475232323,0.01404345600208157,41.0,6.0,4.0,3.0,56.0,110.0,0.38895107072485174,173.07397702237884,173.07397702237884,,173.07397702237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.07397702237884,990.0,964.8322959080895,25.16770409191052,0.11461429713185962,0.010461288046902129,989.8749244148213,0.17614986898021143,0.01,0.01,0.01,24.866478637751538,25.03262850673175,25.03262850673175,25.03262850673175,,0.9464187433979803,0.0,0.0,0.0,39.94698997863691,0.0,0.0,0.0,0.8590750533040196,0.0,0.0,0.0,0.9755575807100091,0.96,0.96,0.96,38.978340961805976,0.0,0.0,0.0,38.978340961805976,0.13759557443598996,6.254400599798899e-05,295.76546380444813,271.29169628263355,0.40546762583327,0.3719163102583502,24.934673796359,24.79302106313336,964.8830618552178,964.7851667851304,42.06933607542958,36.06679595526354,6548.361281583404,7,0.21654633867669987,2010-10-01
2010,2,260.41786094623336,0.8594285714285714,2.0920901786231854,0.008002961519216487,41.0,6.0,4.0,3.0,56.0,110.0,0.42253345646804447,150.41786094623333,150.41786094623333,,150.41786094623333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.41786094623333,990.0,964.7416714437851,25.25832855621505,0.10661801069898455,0.00853551818042977,989.8848464711206,0.14556411227741498,0.01,0.01,0.01,24.997610915058186,25.1331750273356,25.1331750273356,25.1331750273356,,0.939086304406582,0.0,0.0,0.0,34.629822405945795,0.0,0.0,0.0,0.7447273635687267,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.59092773376742,0.0,0.0,0.0,33.59092773376742,0.12895678602695196,6.203133378617416e-05,267.32035081816935,256.64706503227126,0.4286041610729832,0.4114913049580042,25.019436054346457,24.957659715015318,964.7692814032728,964.7265882601292,35.16449959666587,32.72995854464008,5643.275859272926,7,0.18661626518759675,2010-10-08
2010,3,238.30079329999597,0.8922857142857143,3.4949058508769366,0.014487376410226713,41.0,6.0,4.0,3.0,56.0,110.0,0.4619408000860914,128.30079329999597,128.30079329999597,,128.30079329999597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,179.30079329999597,990.0,964.6293039368398,25.370696063160135,0.09881215495720798,0.006655567430499586,989.8945322776124,0.11570607095499451,0.01,0.01,0.01,25.14952226981746,25.255228340772458,25.255228340772458,25.255228340772458,,0.9298403171531422,0.0,0.0,0.0,29.425857626143063,0.0,0.0,0.0,0.6328141424977003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.543081897358775,0.0,0.0,0.0,28.543081897358775,0.11969816169064992,6.179357522695196e-05,251.75288036056145,232.1827240761327,0.4737647920950871,0.4369364109854774,25.19666855590189,25.047763263987967,964.7070115214424,964.5930963444569,31.603894337608757,27.142318412868484,4795.237758756273,7,0.15857267720754872,2010-10-15
2010,4,229.29310570848898,0.9077142857142857,3.905443922044579,0.01701000052625049,41.0,6.0,4.0,3.0,56.0,110.0,0.47987043027005327,119.29310570848897,119.29310570848897,,119.29310570848897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.29310570848898,990.0,964.5757586342509,25.424241365749044,0.0956330508777022,0.0058899139852215,989.8984770351371,0.10354569270646004,0.01,0.01,0.01,25.219172708179695,25.312718400886155,25.312718400886155,25.312718400886155,,0.9247329964475027,0.0,0.0,0.0,27.284822517194687,0.0,0.0,0.0,0.5867703767138642,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.466277841678846,0.0,0.0,0.0,26.466277841678846,0.11539257604783307,6.162454361936727e-05,236.8493354753479,224.7272915223594,0.4894821597093625,0.4644302665204191,25.25473096004697,25.160325302160945,964.621096012852,964.5483637491342,28.21858907044237,25.403042936176,4446.334677402046,7,0.1470348768982158,2010-10-22
2010,5,232.56836170163115,0.9022857142857142,1.7317205647126457,0.007451156718009557,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43186140951525775,132.28264741591687,132.28264741591687,,132.28264741591687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,179.28264741591687,990.0,964.5954101702098,25.40458982979018,0.09880575068824149,0.006994025030352858,989.8942002242813,0.12108157401148771,0.01,0.01,0.01,25.1777084800601,25.288790054071594,25.288790054071594,25.288790054071594,,0.9309185790403071,0.0,0.0,0.0,30.418854215112663,0.0,0.0,0.0,0.6541689078518852,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.50628858865928,0.0,0.0,0.0,29.50628858865928,0.12671742456785678,6.193430844757032e-05,236.8493354753479,226.9079980250785,0.4847779759082907,0.3926546798763544,25.237747765394055,25.132400978960916,964.621096012852,964.5614479881503,32.20384308427693,25.911497546682977,4957.056482894759,7,0.16392382549255155,2010-10-29
2010,6,232.52266046797845,0.9029999999999999,1.7945544757144976,0.0076824899561662,36.0,5.0,3.0,2.0,47.0,93.0,0.399998035790522,139.52266046797843,139.52266046797843,,139.52266046797843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.52266046797845,990.0,964.5951359628078,25.404864037192073,0.1003021883315359,0.007609426139778114,989.8920883855287,0.13085559163177088,0.01,0.01,0.01,25.166096831088993,25.286952422720763,25.286952422720763,25.286952422720763,,0.9345717241067707,0.0,0.0,0.0,32.182058936504845,0.0,0.0,0.0,0.6920872889570935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.216597168409695,0.0,0.0,0.0,31.216597168409695,0.13424316021780733,6.214928393222836e-05,236.8493354753479,230.5683948103472,0.4033510320288982,0.3926546798763544,25.181316519765986,25.132400978960916,964.621096012852,964.583410368862,32.20384308427693,30.770855797620897,5244.388324292829,7,0.1734255398244983,2010-11-05
2010,7,250.20154187118183,0.8735714285714286,3.888125428847364,0.015347744075942702,36.0,5.0,3.0,2.0,47.0,93.0,0.37235642695470306,157.20154187118177,157.20154187118177,,157.20154187118177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.20154187118177,990.0,964.6914486158761,25.308551384123835,0.10654169171809588,0.0091121310590504,989.8843461772228,0.15472208152609543,0.01,0.01,0.01,25.038175479820598,25.18289756134669,25.18289756134669,25.18289756134669,,0.94109611992472,0.0,0.0,0.0,36.32909982319719,0.0,0.0,0.0,0.7812709639397245,0.0,0.0,0.0,0.9714872526114213,0.96,0.96,0.96,35.29744064463533,0.0,0.0,0.0,35.29744064463533,0.14091279479963023,6.235998267586764e-05,264.06621347727946,236.8493354753479,0.3926546798763544,0.3521843963881499,25.132400978960916,24.948570050748213,964.7562648539092,964.621096012852,38.596521794971615,32.20384308427693,5929.970028298736,7,0.1960968924701963,2010-11-12
2010,8,288.9966716987047,0.8022857142857143,6.7991708188925,0.0236957815695733,36.0,5.0,3.0,2.0,47.0,93.0,0.3218678911147717,195.99667169870466,195.99667169870466,,195.99667169870466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.99667169870466,990.0,964.8559866867947,25.144013313205228,0.12023403395612943,0.012409717094389828,989.8673562489495,0.20709550679325134,0.01,0.01,0.01,24.80427405536144,25.00136956215469,25.00136956215469,25.00136956215469,,0.9534559172855112,0.0,0.0,0.0,45.45866129434274,0.0,0.0,0.0,0.9776056192331771,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.54948806845589,0.0,0.0,0.0,44.54948806845589,0.15413687610610644,6.313772011539096e-05,295.76546380444813,283.56829088636164,0.327963326609283,0.3144383350366052,24.83569315072412,24.765096752865087,964.8830618552178,964.8342731635454,46.101588685285854,43.29603827444103,7484.313995500588,7,0.24749715593586602,2010-11-19
2010,9,310.6435349365292,0.7688571428571428,5.740611913852051,0.01788634848293096,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30951834727597033,214.50067779367205,214.50067779367205,,214.50067779367205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,259.3578206508149,990.0,964.9545593278648,25.04544067213512,0.12706718478972454,0.013982557612462058,989.8589502575978,0.23207591502145725,0.01,0.01,0.01,24.67231501471147,24.89439092973293,24.89439092973293,24.89439092973293,,0.9569416159824915,0.0,0.0,0.0,49.660111637856595,0.0,0.0,0.0,1.0679593900614321,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.40729081559459,0.0,0.0,0.0,47.40729081559459,0.15285311961309953,6.149291400528487e-05,335.9497472014125,295.76546380444813,0.3149812285063521,0.2977263584225838,24.765096752865087,24.51517159321421,965.079748736007,964.8830618552178,48.2,46.101588685285854,7964.424857019892,7,0.26337383786441443,2010-11-26
2010,10,362.7878190363719,0.6955714285714285,6.0228857332491215,0.016704747107694772,38.0,5.0,4.0,3.0,54.0,104.0,0.2870960895555846,258.7878190363719,258.7878190363719,,258.7878190363719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,305.7878190363719,990.0,965.2139390951818,24.786060904818164,0.1434537717955045,0.022182380981556272,989.834363847223,0.2763911730358532,0.01,0.01,0.01,24.34403357900523,24.61042475204108,24.61042475204108,24.61042475204108,,0.9489611679539606,0.0,0.0,0.0,58.59922221831518,0.0,0.0,0.0,1.2601983272755954,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13305799535172286,5.188945165165089e-05,378.1099473341564,341.0310225674728,0.3049575936436212,0.2750522717882624,24.48068024650104,24.252208941918724,965.2905497366708,965.1051551128372,48.2,48.2,8097.600000000001,7,0.26777777777777784,2010-12-03
2010,11,400.98110278510006,0.6511428571428571,6.073912002990929,0.0150858838248148,38.0,5.0,4.0,3.0,54.0,104.0,0.2595901035669848,296.98110278510006,296.98110278510006,,148.49055139255003,148.49055139255003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.98110278510006,990.0,965.4021351134436,24.59786488655644,0.15693336664682933,0.039175080514567175,989.8038915528385,0.1429622443799425,0.1429622443799425,0.01,0.01,24.258794195015117,24.258794195015117,24.39175643939506,24.39175643939506,,0.9395920208267329,0.9395920208267329,0.0,0.0,33.19192912780114,33.19192912780114,0.0,0.0,0.7138049274795942,0.7138049274795942,0.0,0.0,0.97,0.97,0.96,0.96,32.1961712539671,32.1961712539671,0.0,0.0,64.3923425079342,0.1605407582609209,6.023005051657463e-05,420.6273313550929,385.8335000897204,0.2695463197877224,0.2472497440072513,24.354482167274966,24.13863832956853,965.492822991098,965.3291675004484,68.57498514874227,61.14622625350899,10817.913541332946,7,0.35773523615519,2010-12-10
2010,12,472.41367297372784,0.5747142857142856,13.827927896200785,0.029097931112430215,38.0,5.0,4.0,3.0,54.0,104.0,0.2209272191292311,368.41367297372784,368.41367297372784,,184.20683648686392,184.20683648686392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,415.41367297372784,990.0,965.7258615283818,24.27413847161826,0.18214413699237708,0.07289125364359948,989.744964609364,0.19117922925726627,0.19117922925726627,0.01,0.01,23.82792385172504,23.82792385172504,24.009103080982303,24.009103080982303,,0.9506115032852558,0.9506115032852558,0.0,0.0,40.90860556603097,40.90860556603097,0.0,0.0,0.879754958409268,0.879754958409268,0.0,0.0,0.9764272781123392,0.9764272781123392,0.96,0.96,39.955579467923876,39.955579467923876,0.0,0.0,79.91115893584775,0.16897960529058378,6.024879931570456e-05,517.4228266284983,432.0068351219016,0.2407369317910301,0.2009961575867436,24.07036209184817,23.557872034220537,965.9284027198282,965.5440307580484,89.47169195300829,70.97499997293613,13425.07470122242,7,0.44395088297693186,2010-12-17
2010,13,585.3971865750945,0.49400000000000005,16.5079042788002,0.028343515991423058,38.0,5.0,4.0,3.0,54.0,104.0,0.17815200339109244,481.39718657509445,481.39718657509445,,240.69859328754723,240.69859328754723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,528.3971865750945,990.0,966.2305312021917,23.76946879780826,0.22763626712870247,0.12746116858073586,989.6449025642905,0.263166850177109,0.263166850177109,0.01,0.01,23.151204511921765,23.151204511921765,23.404371362098868,23.404371362098868,,0.9552104331028932,0.9552104331028932,0.0,0.0,52.16711720049441,52.16711720049441,0.0,0.0,1.1218734881826753,1.1218734881826753,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.0592960889821,48.0592960889821,0.0,0.0,96.1185921779642,0.16461436072464727,5.567592727111235e-05,632.9781565800997,542.376282140489,0.1917487976973547,0.1643026681392905,23.408153022267665,22.879886029862945,966.4319126263204,966.040693269632,96.4,94.4301452457494,16147.923485897987,7,0.5339921787664679,2010-12-24
2010,14,727.49420674851,0.42700000000000005,25.571316022183964,0.034855613376467046,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.18454613132584502,593.49420674851,593.49420674851,,223.24305692721578,223.24305692721578,147.00809289407852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,650.7799210342243,990.0,966.8099768269941,23.190023173005994,0.2963530413375844,0.19745413010800467,989.5061928285543,0.2373894968355774,0.2373894968355774,0.16024663969272024,0.01,22.45882650472484,22.45882650472484,22.535969361867696,22.686216001560418,,0.9531698200992144,0.9531698200992144,0.681828841110867,0.0,46.888380481809875,46.888380481809875,30.71299800499719,0.0,1.0083522684260189,1.0083522684260189,0.6604945807526276,0.0,0.9790404741487385,0.9790404741487385,0.9733261884344528,0.96,43.831722876781946,43.831722876781946,30.06029430535337,0.0,117.72374005891724,0.16122864331065737,5.493209667396861e-05,811.9773687353876,648.8801579651763,0.2101572988302517,0.1602761291486145,22.79661853660784,22.01370507555159,967.1479094749416,966.4955206318608,136.25667741771736,96.4,19777.5883298981,7,0.6540207781050958,2010-12-31
2010,15,909.6857367564161,0.3588571428571429,26.692207849983124,0.02909349338135644,46.0,7.0,6.0,4.0,76.0,139.0,0.15346262676946568,770.6857367564161,770.6857367564161,,236.8306357039983,236.8306357039983,236.8306357039983,60.19382964442112,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,829.6857367564161,990.0,967.5387429470256,22.46125705297438,0.41704524485155,0.30873230653324085,989.2742224486152,0.25681236203928276,0.25681236203928276,0.25681236203928276,0.07197595573425422,21.4786671395503,21.4786671395503,21.4786671395503,21.663503545855324,,0.9558465568197493,0.9558465568197493,0.9558465568197493,0.27262493820082184,47.69673413134202,47.69673413134202,47.69673413134202,11.89484908284361,1.0257362178783231,1.0257362178783231,1.0257362178783231,0.25580320608265833,0.9797278027826006,0.9797278027826006,0.9797278027826006,0.9654420884968864,45.66171563677004,45.66171563677004,45.66171563677004,11.64580181490197,148.6309487252121,0.16351026975057792,5.366906605108227e-05,998.8228236852692,824.6780740444765,0.1685506191747053,0.1391638203531872,21.94148518002502,21.020834636784144,967.895291294741,967.198712296178,165.81578644835776,138.37125817956863,24969.999385835632,7,0.825727492917845,2011-01-07
2010,16,1187.214116614174,0.28385714285714286,58.200122433480296,0.04747137459358238,46.0,7.0,6.0,4.0,76.0,139.0,0.11820225700816377,1048.214116614174,1014.2262415231614,,253.5565603807904,253.5565603807904,253.5565603807904,253.5565603807904,33.98787509101245,11.056327303394621,1.7116196088999076,1.4671025219142066,0.9780683479428044,18.77475730886091,57.05632730339462,8.711619608899907,7.467102521914206,4.978068347942804,94.77475730886091,1087.4612909573702,990.0,968.4890933295248,21.51090667047517,0.687701665696874,0.49781656361377724,988.8144817706894,0.2718190611194796,0.2718190611194796,0.2718190611194796,0.2718190611194796,20.05356938004503,20.05356938004503,20.05356938004503,20.05356938004503,,0.9546528956467988,0.9546528956467988,0.9546528956467988,0.9546528956467988,47.508223731468014,47.508223731468014,47.508223731468014,47.508223731468014,1.0216822307842581,1.0216822307842581,1.0216822307842581,1.0216822307842581,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.44126089373898,46.44126089373898,46.44126089373898,46.44126089373898,185.7650435749559,0.1574966723209536,5.0991858062552896e-05,1406.2236807196314,1048.5684275015017,0.1325616873008518,0.0988462944450395,20.77709838540116,19.00126302236353,969.1816457377096,968.0526436292904,192.8,173.52571495337878,31208.527320592595,7,1.0320280198608662,2011-01-14
2010,17,1774.7197386862656,0.20014285714285715,78.79818026128831,0.04588332241049129,49.0,8.0,7.0,5.0,81.0,150.0,0.0852869744597069,1624.7197386862656,1100.0,,275.0,275.0,275.0,275.0,524.7197386862655,51.0,10.0,16.831620955322002,17.490657956208846,429.3974597747346,100.0,18.0,23.831620955322002,22.49065795620885,510.3974597747346,1241.831620955322,990.0,970.3721714634479,19.62782853655205,0.9232629201880107,0.648,988.428737079812,0.28,0.28,0.28,0.28,17.776565616364064,17.776565616364064,17.776565616364064,17.776565616364064,,0.9502287904716875,0.9502287904716875,0.9502287904716875,0.9502287904716875,45.55801681112189,45.55801681112189,45.55801681112189,45.55801681112189,0.979742297013374,0.979742297013374,0.979742297013374,0.979742297013374,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.64685647489945,44.64685647489945,44.64685647489945,44.64685647489945,178.5874258995978,0.10185187106210172,4.509783482313076e-05,1957.8109425486496,1483.8916624922997,0.1010855467359824,0.076616182257482,18.73149018706644,17.18201369617063,970.9636968913112,969.4325730634366,188.5565886155848,172.31011424353494,30002.687551132432,7,0.9921523661088767,2011-01-21
2010,18,2013.700700221483,0.17514285714285713,17.900994018382985,0.008813137959767287,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.08432989209255402,1843.5578430786259,1100.0,,275.0,275.0,275.0,275.0,743.5578430786256,48.428571428571445,9.142857142857142,16.714285714285715,27.14311636136708,642.1290124315443,100.0,18.0,25.0,33.42883064708137,737.2718695744014,1243.0,990.0,971.1250069715485,18.874993028451563,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.02070361593328,17.02070361593328,17.02070361593328,17.02070361593328,,0.9480761371003549,0.9480761371003549,0.9480761371003549,0.9480761371003549,43.5204164135008,43.5204164135008,43.5204164135008,43.5204164135008,0.9359229336236731,0.9359229336236731,0.9359229336236731,0.9359229336236731,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.65000808523079,42.65000808523079,42.65000808523079,42.65000808523079,170.60003234092315,0.08476255597268868,4.308081624770786e-05,2083.1179006773305,1961.009052762252,0.0970921497358151,0.0747935607985961,17.171681340096,16.845081172053682,971.300629415428,970.9740292473856,172.2003999233479,168.7430679797292,28660.805433275083,7,0.9477779574495728,2011-01-28
2010,19,2217.732888248524,0.1531428571428571,38.586817288500505,0.017255015720798957,55.0,10.0,10.0,8.0,114.0,197.0,0.08894999494938283,2020.7328882485238,1100.0,,275.0,275.0,275.0,275.0,920.7328882485239,45.0,8.0,15.0,37.39016805070147,815.3427201978224,100.0,18.0,25.0,45.39016805070147,929.3427201978224,1243.0,990.0,971.6255621440481,18.374437855951815,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.52014844343353,16.52014844343353,16.52014844343353,16.52014844343353,,0.9465604453303006,0.9465604453303006,0.9465604453303006,0.9465604453303006,42.17323955085625,42.17323955085625,42.17323955085625,42.17323955085625,0.906951388190457,0.906951388190457,0.906951388190457,0.906951388190457,0.9797553508003107,0.9797553508003107,0.9797553508003107,0.9797553508003107,41.319648682319844,41.319648682319844,41.319648682319844,41.319648682319844,165.27859472927938,0.07466251113890654,4.173701887103015e-05,2353.225621696834,2109.512418989248,0.093386508762243,0.0837148797733851,16.781370265783465,16.193097017868666,971.952613569613,971.3643403216984,168.07094416976463,161.6799777358504,27766.80391451894,7,0.9182144151626633,2011-02-04
2010,20,2695.0024307053377,0.10985714285714286,91.69853375904982,0.033854974684662816,55.0,10.0,10.0,8.0,114.0,197.0,0.07348762872191157,2498.0024307053377,1100.0,,275.0,275.0,275.0,275.0,1398.0024307053372,45.00000000000001,7.999999999999999,14.999999999999998,56.77167231290709,1273.2307583924303,100.0,18.0,25.0,64.7716723129071,1387.2307583924303,1243.0,990.0,972.7775920741163,17.222407925883676,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.36811851336539,15.36811851336539,15.36811851336539,15.36811851336539,,0.9423237729554644,0.9423237729554644,0.9423237729554644,0.9423237729554644,39.05909340123917,39.05909340123917,39.05909340123917,39.05909340123917,0.8399805032524552,0.8399805032524552,0.8399805032524552,0.8399805032524552,0.9740353205093213,0.9740353205093213,0.9740353205093213,0.9740353205093213,38.0484661456087,38.0484661456087,38.0484661456087,38.0484661456087,152.1938645824348,0.056921323923656675,3.843279408647343e-05,2995.115358010183,2422.732438881966,0.0813131474356742,0.0657737604239984,16.025321941904593,14.64370799918126,973.5020025883005,972.1203886455772,159.7616837193763,143.86529993723235,25568.569249849046,7,0.8455214699024155,2011-02-11
2010,21,3421.12853028356,0.062,97.35222362224827,0.028812968808158628,55.0,10.0,10.0,8.0,114.0,197.0,0.05774996836974817,3224.12853028356,1100.0,,275.0,275.0,275.0,275.0,2124.12853028356,45.0,7.999999999999998,14.999999999999998,72.0,1984.1285302835597,100.0,18.0,25.0,80.0,2098.12853028356,1243.0,990.0,974.4511856847938,15.548814315206219,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.694524902687936,13.694524902687936,13.694524902687936,13.694524902687936,,0.9331671494161277,0.9331671494161277,0.9331671494161277,0.9331671494161277,34.467409468674724,34.467409468674724,34.467409468674724,34.467409468674724,0.741234612229564,0.741234612229564,0.741234612229564,0.741234612229564,0.97,0.97,0.97,0.97,33.43338718461448,33.43338718461448,33.43338718461448,33.43338718461448,133.73354873845793,0.03926946242029304,3.377109816627725e-05,3676.580923365921,3108.7464955955406,0.0633695929465811,0.053582391930502,14.369425942940753,13.151051011777756,974.994659575704,973.776284644541,140.9231976414417,127.96841006551436,22467.23618806093,7,0.7429641596580996,2011-02-18
2010,22,3780.505758771127,0.046285714285714284,19.967126054588075,0.005299437740353457,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.06543904231752341,3532.9343301996987,1100.0,,275.0,275.0,275.0,275.0,2432.9343301996987,39.42857142857142,6.285714285714286,11.999999999999998,66.42857142857143,2308.7914730568414,100.0,18.0,25.0,80.0,2457.505758771127,1243.0,990.0,975.2148812507294,14.785118749270737,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.930829336752454,12.930829336752454,12.930829336752454,12.930829336752454,,0.9283436063490441,0.9283436063490441,0.9283436063490441,0.9283436063490441,32.37483884766376,32.37483884766376,32.37483884766376,32.37483884766376,0.6962330934981454,0.6962330934981454,0.6962330934981454,0.6962330934981454,0.97,0.97,0.97,0.97,31.403593682233844,31.403593682233844,31.403593682233844,31.403593682233844,125.61437472893537,0.0332303324558013,3.1720801699226104e-05,3800.223421952879,3710.58193106609,0.0832431304130846,0.0518390573727806,13.07900125736555,12.889046669533942,975.2566639179478,975.0667093301162,127.2081538451693,125.16201776910002,21103.214954461146,7,0.6978576373829743,2011-02-25
2010,23,3799.543212372499,0.04542857142857143,6.231526331830082,0.0016379163833664715,68.0,14.0,17.0,21.0,195.0,315.0,0.08290543704929365,3484.543212372499,1100.0,,275.0,275.0,275.0,275.0,2384.543212372499,31.999999999999982,4.0,7.999999999999996,59.0,2281.543212372499,100.0,18.0,25.0,80.0,2476.543212372499,1243.0,990.0,975.255222521456,14.74477747854402,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.890488066025737,12.890488066025737,12.890488066025737,12.890488066025737,,0.9280143925942318,0.9280143925942318,0.9280143925942318,0.9280143925942318,32.262324402187936,32.262324402187936,32.262324402187936,32.262324402187936,0.6938134280040417,0.6938134280040417,0.6938134280040417,0.6938134280040417,0.97,0.97,0.97,0.97,31.2944546701223,31.2944546701223,31.2944546701223,31.2944546701223,125.17781868048918,0.032945988481940844,3.16105602728508e-05,3813.9700722167054,3784.096038157721,0.0832431304130846,0.0825911042917334,12.923221363766602,12.859916863022564,975.2857937244592,975.2224892237152,125.53547198335944,124.8438667447027,21029.873538322183,7,0.6954323260027176,2011-03-04
2010,24,3807.269778095751,0.045,1.9638071805466097,0.0005153486457816714,59.0,11.0,12.0,13.0,144.0,239.0,0.06277481887227856,3568.269778095751,1100.0,,275.0,275.0,275.0,275.0,2468.269778095751,41.0,7.0,13.00000000000001,67.0,2340.269778095751,100.0,18.0,25.0,80.0,2484.269778095751,1243.0,990.0,975.2715954821552,14.728404517844751,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.874115105326469,12.874115105326469,12.874115105326469,12.874115105326469,,0.9278670359479383,0.9278670359479383,0.9278670359479383,0.9278670359479383,32.2162203298961,32.2162203298961,32.2162203298961,32.2162203298961,0.6928219425784109,0.6928219425784109,0.6928219425784109,0.6928219425784109,0.97,0.97,0.97,0.97,31.249733719999224,31.249733719999224,31.249733719999224,31.249733719999224,124.99893487999688,0.03283180342841344,3.156538759595881e-05,3813.9700722167054,3800.223421952879,0.0628910391476881,0.062664361668966,12.889046669533942,12.859916863022564,975.2857937244592,975.2566639179478,125.16201776910002,124.8438667447027,20999.821059839476,7,0.6944385271110938,2011-03-11
2010,25,3843.358059049718,0.04271428571428571,6.190351303629086,0.0016082529418912713,59.0,11.0,12.0,13.0,144.0,239.0,0.06218672100886977,3604.358059049718,1100.0,,275.0,275.0,275.0,275.0,2504.358059049718,41.0,7.0,13.000000000000014,67.0,2376.358059049718,100.0,18.0,25.0,80.0,2520.358059049718,1243.0,990.0,975.3480682679863,14.65193173201372,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.797642319495438,12.797642319495438,12.797642319495438,12.797642319495438,,0.927178780875459,0.927178780875459,0.927178780875459,0.927178780875459,32.001134595594884,32.001134595594884,32.001134595594884,32.001134595594884,0.6881964429160191,0.6881964429160191,0.6881964429160191,0.6881964429160191,0.97,0.97,0.97,0.97,31.04110055772704,31.04110055772704,31.04110055772704,31.04110055772704,124.16440223090815,0.03230758139678088,3.135464702800712e-05,3857.302531342109,3813.9700722167054,0.062664361668966,0.0619603979874615,12.859916863022564,12.768093318685349,975.3776172687964,975.2857937244592,124.8438667447027,123.8420308452826,20859.619574792574,7,0.6898022346161565,2011-03-18
2010,26,3909.272603586919,0.04028571428571429,11.315953492800418,0.002890579832149172,59.0,11.0,12.0,13.0,144.0,239.0,0.06113868097457479,3670.272603586919,1100.0,,275.0,275.0,275.0,275.0,2570.272603586919,41.0,7.000000000000004,13.0,67.0,2442.272603586919,100.0,18.0,25.0,80.0,2586.272603586919,1243.0,990.0,975.4877443266486,14.512255673351547,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.657966260833264,12.657966260833264,12.657966260833264,12.657966260833264,,0.9259216963474994,0.9259216963474994,0.9259216963474994,0.9259216963474994,31.60896918360202,31.60896918360202,31.60896918360202,31.60896918360202,0.6797627781419788,0.6797627781419788,0.6797627781419788,0.6797627781419788,0.97,0.97,0.97,0.97,30.660700108093955,30.660700108093955,30.660700108093955,30.660700108093955,122.64280043237584,0.03137405103255093,3.0970404149589856e-05,3936.514205791712,3889.991232059012,0.0614397271722113,0.0607136129849002,12.698824405261435,12.60024000854216,975.5454705789396,975.4468861822204,123.08732694222644,122.01478118614568,20603.99047263914,7,0.6813488912909769,2011-03-25
2010,27,4002.835025642396,0.03728571428571429,20.02015524072645,0.004993044634444658,70.0,14.0,18.0,25.0,168.0,295.0,0.07370281100341437,3707.835025642396,1100.0,,275.0,275.0,275.0,275.0,2607.835025642397,30.0,4.0,7.0,55.0,2511.835025642397,100.0,18.0,25.0,80.0,2679.835025642397,1243.0,990.0,975.681228009157,14.3187719908429,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.464482578324617,12.464482578324617,12.464482578324617,12.464482578324617,,0.9241803432049215,0.9241803432049215,0.9241803432049215,0.9241803432049215,31.067322442765732,31.067322442765732,31.067322442765732,31.067322442765732,0.6681144611347468,0.6681144611347468,0.6681144611347468,0.6681144611347468,0.97,0.97,0.97,0.97,30.13530276948276,30.13530276948276,30.13530276948276,30.13530276948276,120.54121107793104,0.030117486401717197,3.04396997671543e-05,4051.545961240313,3952.874932613637,0.0746292268359085,0.0728117125714873,12.565570849324304,12.371381478411964,975.7743291090698,975.5801397381574,121.63803426819048,119.53197966714625,20250.923461092414,7,0.6696733948773946,2011-04-01
2010,28,4152.244503482686,0.03328571428571429,27.575697091575226,0.0066248397003063715,70.0,14.0,18.0,25.0,168.0,295.0,0.07105998747871432,3857.2445034826856,1100.0,,275.0,275.0,275.0,275.0,2757.2445034826856,30.0,4.0,7.0,55.0,2661.244503482686,100.0,18.0,25.0,80.0,2829.244503482686,1243.0,990.0,975.9586074413734,14.04139255862674,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.187103146108457,12.187103146108457,12.187103146108457,12.187103146108457,,0.9216839283149761,0.9216839283149761,0.9216839283149761,0.9216839283149761,30.294087688627233,30.294087688627233,30.294087688627233,30.294087688627233,0.6514857567446717,0.6514857567446717,0.6514857567446717,0.6514857567446717,0.97,0.97,0.97,0.97,29.385265057968414,29.385265057968414,29.385265057968414,29.385265057968414,117.54106023187364,0.028317357400603285,2.968208591713981e-05,4244.57584088134,4065.07269864652,0.0725694278722792,0.0695004662559513,12.346627548958596,12.018136798668907,976.1275737888128,975.7990830385232,119.2640246804164,115.71912399933834,19746.898118954774,7,0.6530058901770759,2011-04-08
2010,29,4331.1164879313665,0.029714285714285717,15.907495326851208,0.0036827806530245716,70.0,14.0,18.0,25.0,168.0,295.0,0.06811489824010152,4036.1164879313656,1100.0,,275.0,275.0,275.0,275.0,2936.116487931366,30.0,4.0,7.0,54.999999999999986,2840.116487931366,100.0,18.0,25.0,80.0,3008.116487931366,1243.0,990.0,976.2859431729145,13.71405682708561,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.859767414567328,11.859767414567328,11.859767414567328,11.859767414567328,,0.9185976741456734,0.9185976741456734,0.9185976741456734,0.9185976741456734,29.38150612762353,29.38150612762353,29.38150612762353,29.38150612762353,0.6318603468306137,0.6318603468306137,0.6318603468306137,0.6318603468306137,0.97,0.97,0.97,0.97,28.500060943794825,28.500060943794825,28.500060943794825,28.500060943794825,114.00024377517931,0.0263233368299448,2.87879403472675e-05,4355.928308169298,4284.908210125755,0.0688462822384104,0.0677237959694479,11.944328562951656,11.814361783531895,976.3313488039498,976.20138202453,114.9184622472036,113.50735521046953,19152.040954230124,7,0.6333346876398851,2011-04-15
2010,30,4294.413397806948,0.030571428571428572,15.907495326851208,0.003713692744447357,70.0,14.0,18.0,25.0,168.0,295.0,0.06870105666891556,3999.413397806947,1100.0,,275.0,275.0,275.0,275.0,2899.4133978069476,30.0,4.0,7.0,55.00000000000001,2803.4133978069476,100.0,18.0,25.0,80.0,2971.4133978069476,1243.0,990.0,976.2187765179867,13.781223482013306,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.926934069495024,11.926934069495024,11.926934069495024,11.926934069495024,,0.9192641587524735,0.9192641587524735,0.9192641587524735,0.9192641587524735,29.56943854283009,29.56943854283009,29.56943854283009,29.56943854283009,0.6359019041468837,0.6359019041468837,0.6359019041468837,0.6359019041468837,0.97,0.97,0.97,0.97,28.682355386545186,28.682355386545186,28.682355386545186,28.682355386545186,114.72942154618076,0.026720824115296603,2.897207614802544e-05,4355.928308169298,4244.57584088134,0.0695004662559513,0.0677237959694479,12.018136798668907,11.814361783531895,976.3313488039498,976.1275737888128,115.71912399933834,113.50735521046953,19274.542819758364,7,0.6373856752565596,2011-04-22
2010,31,4115.341147628341,0.034,28.43254667059338,0.006894230298305029,70.71428571428571,14.0,18.0,24.285714285714285,200.14285714285714,327.14285714285717,0.07958518126867394,3788.198290485484,1100.0,,275.0,275.0,275.0,275.0,2688.198290485484,29.285714285714285,4.0,7.0,55.714285714285715,2592.198290485484,100.0,18.0,25.0,80.0,2792.341147628341,1243.0,990.0,975.8910743001597,14.108925699840174,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.254636287321892,12.254636287321892,12.254636287321892,12.254636287321892,,0.922291726585897,0.922291726585897,0.922291726585897,0.922291726585897,30.4821196583576,30.4821196583576,30.4821196583576,30.4821196583576,0.6555294550184431,0.6555294550184431,0.6555294550184431,0.6555294550184431,0.97,0.97,0.97,0.97,29.567656068606873,29.567656068606873,29.567656068606873,29.567656068606873,118.27062427442749,0.028751286986270726,2.986631926121906e-05,4227.594997479667,4048.54698771375,0.0839807469276776,0.0697796265195384,12.376869599965604,12.049211742094004,976.0964988453876,975.768840987516,119.59140281707568,116.05359816311996,19869.46487810382,7,0.6570590237468195,2011-04-29
2010,32,3945.8117627138063,0.039142857142857146,27.749061414029192,0.0070478853054607715,71.0,14.0,18.0,24.0,213.0,340.0,0.08618479124175193,3605.8117627138063,1100.0,,275.0,275.0,275.0,275.0,2505.8117627138063,28.999999999999993,4.0,7.0,56.0,2409.8117627138063,100.0,18.0,25.0,80.0,2622.8117627138063,1243.0,990.0,975.5638053627594,14.436194637240598,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.581905224722316,12.581905224722316,12.581905224722316,12.581905224722316,,0.9252371470225008,0.9252371470225008,0.9252371470225008,0.9252371470225008,31.39608368586436,31.39608368586436,31.39608368586436,31.39608368586436,0.6751845953949325,0.6751845953949325,0.6751845953949325,0.6751845953949325,0.97,0.97,0.97,0.97,30.45420117528843,30.45420117528843,30.45420117528843,30.45420117528843,121.81680470115373,0.030883297848216758,3.076181936897822e-05,4018.5381510316633,3857.302531342109,0.0881444992290248,0.0846078815782085,12.768093318685349,12.431785771093788,975.713924816388,975.3776172687964,123.8420308452826,120.18632520322326,20465.223189793825,7,0.6767600261175207,2011-05-06
2010,33,3620.3098063387333,0.052142857142857144,55.94774848743763,0.01548098822119887,71.0,14.0,18.0,24.0,213.0,340.0,0.0940605709410011,3280.3098063387333,1100.0,,275.0,275.0,275.0,275.0,2180.3098063387333,29.0,4.0,7.0,56.0,2084.309806338734,100.0,18.0,25.0,80.0,2297.309806338734,1243.0,990.0,974.8754183991463,15.124581600853649,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.270292188335366,13.270292188335366,13.270292188335366,13.270292188335366,,0.9304847542322474,0.9304847542322474,0.9304847542322474,0.9304847542322474,33.30296528229557,33.30296528229557,33.30296528229557,33.30296528229557,0.716192801769797,0.716192801769797,0.716192801769797,0.716192801769797,0.97,0.97,0.97,0.97,32.30387632382669,32.30387632382669,32.30387632382669,32.30387632382669,129.21550529530677,0.035782378433232086,3.263017810487545e-05,3846.3561435461793,3465.6682919300456,0.0981051766528563,0.0883953506412784,13.59798492124898,12.791289235681548,975.3544213518002,974.5477256662329,132.69894036855777,124.09495874582132,21708.20488961154,7,0.7178639183072599,2011-05-13
2010,34,3198.5030819715835,0.07457142857142858,62.12327800074737,0.019378526761836528,71.0,14.0,18.0,24.0,213.0,340.0,0.10648969320397773,2858.5030819715835,1100.0,,275.0,275.0,275.0,275.0,1758.5030819715835,29.0,4.0,7.0,56.0,1662.5030819715835,100.0,18.0,25.0,80.0,1875.5030819715835,1243.0,990.0,973.9701336683448,16.029866331655107,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.175576919136825,14.175576919136825,14.175576919136825,14.175576919136825,,0.936053461514821,0.936053461514821,0.936053461514821,0.936053461514821,35.787428841065854,35.787428841065854,35.787428841065854,35.787428841065854,0.7696221256143195,0.7696221256143195,0.7696221256143195,0.7696221256143195,0.97,0.97,0.97,0.97,34.71380597583388,34.71380597583388,34.71380597583388,34.71380597583388,138.8552239033355,0.043532252118155666,3.506445048064028e-05,3411.254881154899,3030.805345924814,0.1121814043442809,0.0996700662498989,14.557559752490848,13.713289529796358,974.4324210576854,973.5881508349908,142.94020822252045,133.92344150450828,23327.677615760367,7,0.7714179105740863,2011-05-20
2010,35,2778.5348007773086,0.10328571428571429,62.464778606965865,0.022528620049261927,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.1174908126046182,2451.9633722058798,1100.0,,275.0,275.0,275.0,275.0,1351.96337220588,30.142857142857142,4.285714285714289,7.8571428571428585,58.0,1251.6776579201655,100.0,18.0,25.0,80.0,1455.5348007773084,1243.0,990.0,972.9792219329108,17.020778067089264,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.166488654570983,15.166488654570983,15.166488654570983,15.166488654570983,,0.9415531150786952,0.9415531150786952,0.9415531150786952,0.9415531150786952,38.513446045133335,38.513446045133335,38.513446045133335,38.513446045133335,0.8282461515082439,0.8282461515082439,0.8282461515082439,0.8282461515082439,0.9728246151508244,0.9728246151508244,0.9728246151508244,0.9728246151508244,37.46811813912865,37.46811813912865,37.46811813912865,37.46811813912865,149.8724725565146,0.054086814973014825,3.7846583978917825e-05,2948.361357712496,2593.551895676053,0.1251252244439124,0.1094360635038917,15.612999115160251,14.756562482658495,973.3891481048232,972.5327114723216,155.00113478915017,145.14014219553027,25178.57538949445,7,0.8326248475361921,2011-05-27
2010,36,2363.735432582898,0.13799999999999998,55.946110872504896,0.023671853896040644,67.0,13.0,15.0,17.0,181.0,293.0,0.12425644188869205,2070.7354325828983,1100.0,,275.0,275.0,275.0,275.0,970.7354325828982,32.99999999999999,5.0,10.000000000000002,55.70396818815535,867.0314643947428,100.0,18.0,25.0,72.70396818815536,1048.0314643947427,1243.0,990.0,971.9779820786483,18.022017921351626,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.167728508833342,16.167728508833342,16.167728508833342,16.167728508833342,,0.945446003028272,0.945446003028272,0.945446003028272,0.945446003028272,41.22536883964035,41.22536883964035,41.22536883964035,41.22536883964035,0.8865670718202228,0.8865670718202228,0.8865670718202228,0.8865670718202228,0.978480134643447,0.978480134643447,0.978480134643447,0.978480134643447,40.339267840066555,40.339267840066555,40.339267840066555,40.339267840066555,161.35707136026622,0.06849518588393358,4.074673519198642e-05,2553.043283719102,2201.9291195685187,0.1330651370183138,0.1147649951211078,16.558295471281866,15.71077852333221,972.4349320641496,971.5874151161998,165.71962602440186,156.12780826243963,27107.987988524725,7,0.8964281742237012,2011-06-03
2010,37,2031.50933106867,0.17314285714285713,44.514214550919796,0.022067691224505415,67.0,13.0,15.0,17.0,181.0,293.0,0.14451212698190993,1738.50933106867,1100.0,,275.0,275.0,275.0,275.0,638.50933106867,33.0,5.0,10.0,37.04661647838701,553.4627145902831,100.0,18.0,25.0,54.04661647838701,734.4627145902831,1243.0,990.0,971.1554433212958,18.84455667870426,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.990267266185977,16.990267266185977,16.990267266185977,16.990267266185977,,0.9479960787998171,0.9479960787998171,0.9479960787998171,0.9479960787998171,43.4393335803589,43.4393335803589,43.4393335803589,43.4393335803589,0.9341792167819118,0.9341792167819118,0.9341792167819118,0.9341792167819118,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.57054690875172,42.57054690875172,42.57054690875172,42.57054690875172,170.2821876350069,0.08404235360450577,4.300055243308255e-05,2162.373750043032,1890.32961771208,0.154999422986678,0.1354992401263515,17.40003028410419,16.653773949446844,971.4919366380348,970.7456803033776,174.62683806845232,166.72562979786588,28607.40752268116,7,0.9460121535278161,2011-06-10
2010,38,1669.7663335526163,0.21071428571428572,55.930396713913105,0.03378367929416063,67.0,13.0,15.0,17.0,181.0,293.0,0.17619139893134142,1376.7663335526163,1100.0,,275.0,275.0,275.0,275.0,276.76633355261635,31.742432144263347,4.9564207358805215,9.147758690058799,16.05811491602211,214.86160706639154,98.74243214426335,17.95642073588052,24.1477586900588,33.05811491602211,395.86160706639157,1240.8466115702026,990.0,970.0330912314777,19.9669087685223,0.920711416578872,0.648,988.431288583421,0.28,0.28,0.28,0.28,18.118197351943444,18.118197351943444,18.118197351943444,18.118197351943444,,0.9512224657522452,0.9512224657522452,0.9512224657522452,0.9512224657522452,46.4808548486799,46.4808548486799,46.4808548486799,46.4808548486799,0.9995882763156967,0.9995882763156967,0.9995882763156967,0.9995882763156967,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.5512377517063,45.5512377517063,45.5512377517063,45.5512377517063,182.2049510068252,0.10970752526315421,4.60113512643498e-05,1820.7199323683387,1498.8168407146884,0.1954875285897424,0.1609253541915555,18.70038142876476,17.624923113676317,970.5207874738054,969.4807928700012,188.2357510982795,177.02005375094242,30610.43176914663,7,1.0122497278156954,2011-06-17
2010,39,1348.3597494311446,0.2515714285714286,39.497658010732266,0.02959621505040627,67.0,13.0,15.0,17.0,181.0,293.0,0.2181093022002171,1055.3597494311446,1040.3250452682184,,260.0812613170546,260.0812613170546,260.0812613170546,260.0812613170546,15.034704162925957,3.4379698939113963,0.6670687853857933,0.769694752368223,0.8723207193506528,9.287650011909891,70.4379698939114,13.667068785385794,15.769694752368222,17.872320719350654,190.28765001190988,1140.199778699884,990.0,968.997901388059,21.002098611941182,0.7580996106588557,0.5408549181898115,988.7010454711514,0.27481641923074296,0.27481641923074296,0.27481641923074296,0.27481641923074296,19.428327663861747,19.428327663861747,19.428327663861747,19.428327663861747,,0.9534873206466853,0.9534873206466853,0.9534873206466853,0.9534873206466853,47.17673083068236,47.17673083068236,47.17673083068236,47.17673083068236,1.0145533511974703,1.0145533511974703,1.0145533511974703,1.0145533511974703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.23319621406871,46.23319621406871,46.23319621406871,46.23319621406871,184.93278485627485,0.13735027090333493,4.945643006600893e-05,1460.2532901744794,1222.3332346395623,0.2397055006742076,0.2006501214354331,20.163718074935648,18.8461465803841,969.3562029374868,968.5987615945814,192.0616779018388,171.91453050554827,31068.707855854176,7,1.0274043603126382,2011-06-24
2010,40,1133.0109490725297,0.2927142857142857,20.247683503925664,0.0178097809830618,63.0,12.0,13.0,13.0,155.0,256.0,0.22631414679373513,877.0109490725298,877.0109490725298,,229.06939738851437,229.06939738851437,229.06939738851437,189.80275690698662,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,965.0109490725298,990.0,968.3180344113708,21.681965588629186,0.5384736371536695,0.3634732993511044,989.0980530634952,0.24694800753871765,0.24694800753871765,0.24694800753871765,0.2083765789672891,20.53307064458567,20.53307064458567,20.53307064458567,20.5716420731571,,0.9544271401464727,0.9544271401464727,0.9544271401464727,0.8178738911390397,44.02418576112468,44.02418576112468,44.02418576112468,36.390495249996675,0.9467566830349394,0.9467566830349394,0.9467566830349394,0.7825912956988533,0.9791607789753366,0.9791607789753366,0.9791607789753366,0.9763036361181937,42.51432357407354,42.51432357407354,42.51432357407354,35.62860928835926,163.17158001057987,0.14392708674696547,5.167199877171257e-05,1203.6906406989826,1080.5994501120829,0.2369055434679769,0.2126792311447573,20.766315340895417,20.1955675016412,968.540170585054,968.1533125574952,175.63390034452812,144.60000000000002,27412.825441777422,7,0.9065087778365549,2011-07-01
2010,41,969.7773889781758,0.33999999999999997,26.9044050737829,0.027816399571956068,63.0,12.0,13.0,13.0,155.0,256.0,0.26500876546688096,713.7773889781758,713.7773889781758,,237.92579632605865,237.92579632605865,237.92579632605865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,801.7773889781758,990.0,967.7659717971952,22.23402820280478,0.39477187555034643,0.2752984855375051,989.3299296389122,0.2575739302849489,0.2575739302849489,0.2575739302849489,0.01,21.306383911431944,21.306383911431944,21.306383911431944,21.55395784171689,,0.9560341707215156,0.9560341707215156,0.9560341707215156,0.0,47.46731497074923,47.46731497074923,47.46731497074923,0.0,1.0208024724892308,1.0208024724892308,1.0208024724892308,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.72725182746399,45.72725182746399,45.72725182746399,0.0,137.181755482392,0.14159165888089054,5.35558191684491e-05,1062.2782119849835,892.2686145956026,0.2869091166184583,0.2409914814327556,21.73796128830344,20.82145885635109,968.0957315233812,967.4690744583824,144.60000000000002,126.9663139735741,23046.534921041854,7,0.7621208637910666,2011-07-08
