WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2010,42,814.9113554436169,0.39142857142857146,20.355522758263906,0.025180099148751873,63.0,12.0,13.0,13.0,155.0,256.0,0.31491843292088223,558.9113554436168,558.9113554436168,,223.31262571379548,223.31262571379548,112.2861040160259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,646.9113554436169,990.0,967.1596454217744,22.84035457822558,0.2941545736087911,0.17452694668827887,989.531318479703,0.2381293075386685,0.2381293075386685,0.12301481185020638,0.01,22.13354375038983,22.13354375038983,22.248658246078293,22.3616730579285,,0.9537129790906798,0.9537129790906798,0.544623679820716,0.0,46.270016089925186,46.270016089925186,23.091252456176587,0.0,0.9950541094607567,0.9950541094607567,0.4965860743263782,0.0,0.9782238677580397,0.9782238677580397,0.9696524391866113,0.96,43.216323116977186,43.216323116977186,22.559180259834324,0.0,108.9918264937887,0.13343366609008717,5.4073200915161585e-05,869.7507435242177,749.7799552877552,0.3414335075172164,0.2943372016707817,22.435873529841423,21.866004436828145,967.3790029740968,966.899119821151,123.09802826400094,96.4,18310.6268509565,7,0.605510147187715,2011-07-15
2010,43,688.4995976068211,0.44328571428571434,14.414256760368437,0.020886355678800473,63.0,12.0,13.0,13.0,155.0,256.0,0.3723627484662155,432.4995976068211,432.4995976068211,,216.24979880341056,216.24979880341056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,520.4995976068211,990.0,966.6539983904273,23.346001609572745,0.22348729505678883,0.10313981007041953,989.6733728948728,0.2344372283846042,0.2344372283846042,0.01,0.01,22.78493727606092,22.78493727606092,23.009374504445525,23.009374504445525,,0.9562529378931969,0.9562529378931969,0.0,0.0,46.19245719581847,46.19245719581847,0.0,0.0,0.9933861762541607,0.9933861762541607,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.12290095039974,45.12290095039974,0.0,0.0,90.24580190079948,0.13101436061684965,5.79969236293828e-05,730.838355832333,648.8801579651763,0.3945258563658204,0.3502826554696191,23.00709653619003,22.544130266678376,966.8233534233292,966.4955206318608,96.4,82.86398919548195,15161.294719334312,7,0.5013655661155526,2011-07-22
2010,44,605.387614142489,0.48085714285714287,10.857399318351279,0.0179703974763363,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.37097886887268905,380.24475699963193,380.24475699963193,,190.12237849981597,190.12237849981597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,462.5304712853462,990.0,966.3178981419293,23.682101858070837,0.19877311700128644,0.07847552530382622,989.7227513576948,0.1991652109747515,0.1991652109747515,0.01,0.01,23.20568800479098,23.20568800479098,23.394853215765732,23.394853215765732,,0.9523527198017143,0.9523527198017143,0.0,0.0,41.2078007826725,41.2078007826725,0.0,0.0,0.8861892641434945,0.8861892641434945,0.0,0.0,0.977780802492464,0.977780802492464,0.96,0.96,40.2948650296863,40.2948650296863,0.0,0.0,80.5897300593726,0.13333853689141623,5.8866888596155725e-05,638.8169912755377,572.8783627367172,0.4133244516824285,0.3342596136788146,23.36119502131287,23.06244325889469,966.455267965102,966.1779526323152,85.57001638425521,76.45294565855559,13539.074649974595,7,0.4477207225520699,2011-07-29
2010,45,549.7316231317271,0.5177142857142857,5.974770163677753,0.0109069272698196,58.0,10.0,10.0,7.0,117.0,202.0,0.36764677407306623,347.73162313172713,347.73162313172713,,173.86581156586357,173.86581156586357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.73162313172713,990.0,966.0737923040926,23.926207695907287,0.18578566173638725,0.06312932611817515,989.7510850121455,0.17721884561391582,0.17721884561391582,0.01,0.01,23.50007386243885,23.50007386243885,23.667292708052766,23.667292708052766,,0.9481305431928966,0.9481305431928966,0.0,0.0,37.989754053501024,37.989754053501024,0.0,0.0,0.8169839581398068,0.8169839581398068,0.0,0.0,0.9722405187969522,0.9722405187969522,0.96,0.96,36.93802764440049,36.93802764440049,0.0,0.0,73.87605528880098,0.1343416110083085,5.901240694446366e-05,569.2992874818548,531.054971590973,0.3803749344344405,0.3548221549573577,23.612132483495472,23.38266922598191,966.1618467936684,965.9897473721592,78.16830449990077,69.87612567466603,12411.177288518564,7,0.4104225293822276,2011-08-05
2010,46,497.9504810737316,0.5521428571428572,8.40058294064921,0.01693398228953477,58.0,10.0,10.0,7.0,117.0,202.0,0.4060220280808486,295.9504810737316,295.9504810737316,,167.27887560875357,128.67160546497806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.9504810737316,990.0,965.8407771648317,24.159222835168244,0.167510490099596,0.038688627066801255,989.7938008828336,0.16442095309200605,0.1258495245205775,0.01,0.01,23.78860276490985,23.82717419348128,23.943023718001857,23.943023718001857,,0.9406409045710694,0.8063213106335675,0.0,0.0,36.70991268158344,28.233691718133606,0.0,0.0,0.7894604877759879,0.6071761659813679,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.27239525230389,27.386680966589598,0.0,0.0,61.65907621889348,0.12360528324387417,5.775527468190207e-05,517.4228266284983,472.2508910064285,0.4277387377067972,0.3903963830050213,23.880788984930287,23.69392441301799,965.9284027198282,965.7251290095288,67.06643329449616,48.2,10358.724804774105,7,0.3425504234382971,2011-08-12
2010,47,462.1890598313241,0.5841428571428572,4.364152081784563,0.009491741513149585,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40912322544905483,273.04620268846696,273.04620268846696,,233.01955693893038,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,346.04620268846696,990.0,965.6798507692409,24.320149230759075,0.1576622044762245,0.02787780766895636,989.8144599878548,0.23760740033330294,0.04475025747616007,0.01,0.01,23.897001818280547,24.089858961137686,24.12460921861385,24.12460921861385,,0.9389683560487574,0.26762058018443663,0.0,0.0,51.26366672072634,8.820312636592819,0.0,0.0,1.1024444456070182,0.18968414272242626,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.98427468606646,8.555703257495034,0.0,0.0,51.539977943561496,0.11151887313963507,5.2367231486258115e-05,475.0058701801551,447.2117847813898,0.4288326118411324,0.3948165144559685,23.99992670611505,23.79520218844752,965.7375264158106,965.6124530315162,60.28397855454288,48.2,8658.716294518332,7,0.2863332107975639,2011-08-19
2010,48,426.8656182173858,0.6211428571428571,5.295661150528498,0.012448782100499944,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4153035839518946,249.43704678881437,249.43704678881437,,249.43704678881437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,318.72276107452865,990.0,965.5208952819783,24.479104718021777,0.14801891417097593,0.018868791263334288,989.8331122945657,0.27255405170111413,0.01,0.01,0.01,24.03966296088637,24.302217012587484,24.302217012587484,24.302217012587484,,0.9506278744840563,0.0,0.0,0.0,55.884734108875726,0.0,0.0,0.0,1.2018222389005533,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11298863333776972,5.38087058234708e-05,444.2933536292678,410.1421567276903,0.4404590280329952,0.3364687041708412,24.10338136741896,23.9463659794462,965.5993200913316,965.4456397052746,48.2,48.2,8097.600000000001,7,0.26777777777777784,2011-08-26
2010,49,393.8686631282135,0.6589999999999999,4.061500036417962,0.0103549362972438,46.0,7.0,6.0,4.0,75.0,138.0,0.3505557160032298,255.86866312821348,255.86866312821348,,255.86866312821348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,314.8686631282135,990.0,965.3683806303633,24.631619369636805,0.14665868342529195,0.020237441055133632,989.8331038755196,0.2783694230513364,0.01,0.01,0.01,24.18635382210504,24.454723245156377,24.454723245156377,24.454723245156377,,0.9494457002454334,0.0,0.0,0.0,57.60779073103577,0.0,0.0,0.0,1.2388772200222746,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12244047471996865,5.2392366120954086e-05,410.1421567276903,381.71165647276456,0.3615294363164055,0.3364687041708412,24.261097392014488,24.09450709251845,965.4456397052746,965.3085582823638,48.2,48.2,8097.600000000001,7,0.26777777777777784,2011-09-02
2010,50,364.47960787701555,0.6940000000000001,4.400810486223195,0.012116414754668773,46.0,7.0,6.0,4.0,75.0,138.0,0.37885414532516076,226.47960787701558,226.47960787701558,,226.47960787701558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.4796078770156,990.0,965.222398039385,24.777601960614966,0.13628637397801796,0.01500076666954627,989.8487128593525,0.248247470633971,0.01,0.01,0.01,24.378067349333445,24.616314819967418,24.616314819967418,24.616314819967418,,0.9575617829839559,0.0,0.0,0.0,51.84243894337438,0.0,0.0,0.0,1.1148911600725675,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.1597959007748,0.0,0.0,0.0,48.1597959007748,0.1322098465925043,5.915908944686521e-05,378.1099473341564,350.9059830692022,0.3932677316954867,0.3649732067959637,24.4702041783129,24.28554554522614,965.2905497366708,965.154529915346,48.2,47.91857130542362,8090.845711330168,7,0.26755442167097115,2011-09-09
2010,51,340.52796171828805,0.7225714285714285,2.65810966561455,0.007822960825466829,46.0,7.0,6.0,4.0,75.0,138.0,0.40533818185896214,202.52796171828805,202.52796171828805,,202.52796171828805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.52796171828805,990.0,965.1026398085914,24.897360191408584,0.12783309490502678,0.012964876746054428,989.8592020283489,0.21591274831968885,0.01,0.01,0.01,24.540649471437828,24.746562219757514,24.746562219757514,24.746562219757514,,0.9551381813192089,0.0,0.0,0.0,46.55565362555582,0.0,0.0,0.0,1.0011968521624905,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.6245405530447,0.0,0.0,0.0,45.6245405530447,0.13396312959402215,6.257687719666256e-05,348.25654132213623,332.29921540990034,0.4152883714449134,0.3962596064271781,24.59650563381647,24.48818840615157,965.1412827066108,965.0614960770496,47.33577508128704,43.7793908924701,7664.92281291151,7,0.25346966973913726,2011-09-16
2010,52,319.7558634396741,0.7568571428571429,3.8426319174020187,0.012158570918761658,46.0,7.0,6.0,4.0,75.0,138.0,0.4318511402246366,181.7558634396741,181.7558634396741,,181.7558634396741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.7558634396741,990.0,964.9987793171983,25.00122068280164,0.12050196070881876,0.011199248392372256,989.8682987908988,0.18787041564356002,0.01,0.01,0.01,24.68164905805688,24.859519473700438,24.859519473700438,24.859519473700438,,0.9493056602414617,0.0,0.0,0.0,41.76502366049473,0.0,0.0,0.0,0.8981725518385962,0.0,0.0,0.0,0.9783136559876977,0.96,0.96,0.96,40.86380042494718,0.0,0.0,0.0,40.86380042494718,0.12772667421090933,6.244426229299295e-05,330.1784061646158,305.4007919880862,0.4518652329015028,0.4179558609026595,24.779090371618054,24.610901540694396,965.0508920308232,964.9270039599404,43.29778152266953,37.38507943006852,6865.118471391126,7,0.22702111347192877,2011-09-23
2010,53,299.0775001152962,0.789,6.323291872790038,0.0211426532265127,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0094415875098001,989.877354638134,0.1599546251556498,0.01,0.01,0.01,24.82109001251723,24.97104463767288,24.97104463767288,24.97104463767288,,0.9428450433099776,0.0,0.0,0.0,36.96874879121186,0.0,0.0,0.0,0.7950268557249862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8596863274755,0.0,0.0,0.0,35.8596863274755,0.1199009832356207,6.183994644021913e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.82109001251723,24.82109001251723,964.8963100004612,964.8963100004612,35.8596863274755,35.8596863274755,860.632471859412,1,0.1992204795970861,2011-09-30
2011,1,293.08867827752186,0.7945714285714286,1.5079907924737932,0.005164836900193914,41.0,6.0,4.0,3.0,56.0,110.0,0.37535876029956194,183.08867827752184,183.08867827752184,,183.08867827752184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.08867827752184,990.0,964.8723547131101,25.12764528688995,0.11814889977304689,0.011312537653589272,989.8705385625734,0.1896697156746545,0.01,0.01,0.01,24.80851413378868,24.98818384946333,24.98818384946333,24.98818384946333,,0.9495628299159691,0.0,0.0,0.0,42.298666786663254,0.0,0.0,0.0,0.9096487481002848,0.0,0.0,0.0,0.9796160506528755,0.96,0.96,0.96,41.436865092084965,0.0,0.0,0.0,41.436865092084965,0.14136826773006955,6.286606515967731e-05,295.76546380444813,288.5215645679796,0.3812539979973749,0.3719163102583502,24.834948311782384,24.79302106313336,964.8830618552178,964.854086258272,42.06933607542958,40.34522073284626,6961.393335470274,7,0.2302048060671387,2011-10-01
2011,2,286.5466078987469,0.8072857142857143,1.8429637691653429,0.006415224681570514,41.0,6.0,4.0,3.0,56.0,110.0,0.3839406595155669,176.5466078987469,176.5466078987469,,176.5466078987469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.5466078987469,990.0,964.8461864315949,25.153813568405067,0.11583993891491191,0.010756461671393427,989.8734035994138,0.1808379206633083,0.01,0.01,0.01,24.84637924715542,25.017217167818725,25.017217167818725,25.017217167818725,,0.9475100611642514,0.0,0.0,0.0,40.761267560873975,0.0,0.0,0.0,0.8765863991585802,0.0,0.0,0.0,0.9776101933330913,0.96,0.96,0.96,39.850079552589435,0.0,0.0,0.0,39.850079552589435,0.139053158434205,6.269728073580506e-05,291.51576358890105,283.56829088636164,0.3879136121185068,0.3773380850687831,24.863617574365108,24.81761806042256,964.8660630543555,964.8342731635454,41.09026987718389,39.106199095228,6694.813364835026,7,0.2213893308477191,2011-10-08
2011,3,277.6672197157949,0.8214285714285714,3.456487538675958,0.012468188416236087,41.0,6.0,4.0,3.0,56.0,110.0,0.3964011841388289,167.66721971579491,167.66721971579491,,167.66721971579491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.66721971579486,990.0,964.8106688788631,25.18933112113684,0.11270602665779719,0.0100017136758425,989.8772922596663,0.1688507466163231,0.01,0.01,0.01,24.89777263418687,25.056623380803188,25.056623380803188,25.056623380803188,,0.9447202234812405,0.0,0.0,0.0,38.67775722759431,0.0,0.0,0.0,0.831779725324609,0.0,0.0,0.0,0.9734746467839918,0.96,0.96,0.96,37.6567128954214,0.0,0.0,0.0,37.6567128954214,0.13555063968693928,6.23769150312697e-05,288.5215645679796,267.32035081816935,0.4114913049580042,0.3812539979973749,24.957659715015318,24.834948311782384,964.854086258272,964.7692814032728,40.34522073284626,35.16449959666587,6326.327766430796,7,0.20920396053011892,2011-10-15
2011,4,253.4279254975516,0.8682857142857143,3.3957789141306267,0.013480937572180714,41.0,6.0,4.0,3.0,56.0,110.0,0.43429553488789946,143.4279254975516,143.4279254975516,,143.4279254975516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.4279254975516,990.0,964.7118688158243,25.288131184175704,0.10415101661581891,0.007941373667291843,989.887907609717,0.13612769942169461,0.01,0.01,0.01,25.039911094470902,25.166038793892596,25.166038793892596,25.166038793892596,,0.936329471181998,0.0,0.0,0.0,32.9801145717333,0.0,0.0,0.0,0.7092497757362001,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.9907111345813,0.0,0.0,0.0,31.9907111345813,0.12617357727490044,6.195376154032136e-05,264.06621347727946,243.54989841925496,0.4516528264390499,0.4165621892763063,25.108141771448004,24.97649447438932,964.7562648539092,964.6612993905156,34.42559195635393,29.73676663241956,5374.439470609659,7,0.17772617296989612,2011-10-22
2011,5,246.36490278057454,0.8788571428571429,1.1718545630437842,0.004691971502992228,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4373850812312338,138.65061706628882,138.65061706628882,,138.65061706628882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.07918849486026,990.0,964.6771877707632,25.32281222923687,0.10226326665920825,0.0075353024506345,989.8902014308903,0.1296783330394899,0.01,0.01,0.01,25.083335327087564,25.203013660127056,25.203013660127056,25.203013660127056,,0.9343593990507154,0.0,0.0,0.0,31.869662538001307,0.0,0.0,0.0,0.6853690868387378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.913572661861274,0.0,0.0,0.0,30.913572661861274,0.12543879433264846,6.193070843386512e-05,251.75288036056145,243.54989841925496,0.4516528264390499,0.4210478142223691,25.108141771448004,25.040964467028008,964.7070115214424,964.6612993905156,32.54420805648806,29.73676663241956,5193.480207192693,7,0.17174207034367373,2011-10-29
2011,6,260.95909233596535,0.8564285714285714,2.791259417438872,0.010546652916158958,40.0,6.0,4.0,3.0,53.0,106.0,0.40631892456960517,154.95909233596535,154.95909233596535,,154.95909233596535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,204.95909233596535,990.0,964.7438363693439,25.256163630656115,0.10786784777288046,0.008921522848557,989.8832106293786,0.15169477465355322,0.01,0.01,0.01,24.987679485381125,25.129374260034673,25.129374260034673,25.129374260034673,,0.9406931623522086,0.0,0.0,0.0,35.72194833776461,0.0,0.0,0.0,0.768213942747626,0.0,0.0,0.0,0.970289923230177,0.96,0.96,0.96,34.6613486323797,0.0,0.0,0.0,34.6613486323797,0.1327922170589428,6.213138697825665e-05,271.29169628263355,256.64706503227126,0.4130185552157838,0.390723348530242,25.01263725088736,24.92787496926669,964.7851667851304,964.7265882601292,37.07680032403599,33.67050142236608,5823.106570239789,7,0.192563047957665,2011-11-05
2011,7,303.3287484311436,0.7828571428571429,12.482021382145708,0.03946337847246961,40.0,6.0,4.0,3.0,53.0,106.0,0.3510348701185582,197.32874843114362,197.32874843114362,,197.32874843114362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.32874843114362,990.0,964.9241184711519,25.075881528848022,0.12282169713439292,0.012522943616647157,989.8646553592489,0.20889381038204388,0.01,0.01,0.01,24.731643077714946,24.930536888096984,24.930536888096984,24.930536888096984,,0.953027272927292,0.0,0.0,0.0,45.61445295183707,0.0,0.0,0.0,0.9809559774588619,0.0,0.0,0.0,0.9780899773474941,0.96,0.96,0.96,44.354388947032696,0.0,0.0,0.0,44.354388947032696,0.145891123629288,6.245004921561968e-05,324.70403395065745,271.29169628263355,0.390723348530242,0.3264511336995214,24.92787496926669,24.594023788081028,965.0235201697532,964.7851667851304,48.2,37.07680032403599,7451.537343101492,7,0.2464132719279594,2011-11-12
2011,8,317.1910799234632,0.7588571428571429,3.200624911804076,0.010046322020691015,40.0,6.0,4.0,3.0,53.0,106.0,0.3343013722893309,211.19107992346315,211.19107992346315,,211.19107992346315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.1910799234632,990.0,964.9859553996173,25.014044600382704,0.12771419886726001,0.013701241793494315,989.8585845593392,0.22760795789667526,0.01,0.01,0.01,24.6450212018253,24.862629159721973,24.862629159721973,24.862629159721973,,0.9567392087527243,0.0,0.0,0.0,48.83476967222646,0.0,0.0,0.0,1.0502101004779882,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.37735565876681,0.0,0.0,0.0,47.37735565876681,0.14937788339350785,6.23393156345607e-05,326.5922164381982,312.12360204404035,0.3396090500872904,0.3245637668773365,24.679418892150785,24.58120693558949,965.0329610821908,964.9606180102202,48.2,46.73325348593008,7959.395750672825,7,0.2632075314375934,2011-11-19
2011,9,366.20069958278134,0.6918571428571428,12.604374541627774,0.033392840790348696,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.299376405532522,256.7721281542099,256.7721281542099,,235.57049685209614,21.201631302113757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.91498529706706,990.0,965.2299447237547,24.770055276245362,0.14420451476812288,0.022381614529232947,989.8334138707027,0.2527852303559659,0.028979345114996426,0.01,0.01,24.350683916592036,24.574489801833007,24.593469146948003,24.593469146948003,,0.9503762910801515,0.13427419365745638,0.0,0.0,53.491697267697155,4.727921158867733,0.0,0.0,1.1503590810257454,0.10167572384661791,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.90036923838742,4.586083524101701,0.0,0.0,50.48645276248912,0.1377684372804572,5.462712375723496e-05,414.8228382295926,340.0215077683404,0.3117449854737386,0.283775821512328,24.49004983230129,24.188692153184174,965.4667027720332,965.1001075388416,64.20516933742381,48.2,8481.724064098173,7,0.28048029312493955,2011-11-26
2011,10,427.94376411813636,0.6209999999999999,10.755115229014482,0.0252864802595568,42.0,7.0,5.0,3.0,61.0,118.0,0.2763019107379713,309.94376411813636,309.94376411813636,,154.97188205906818,154.97188205906818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.94376411813636,990.0,965.5256707430138,24.474329256986103,0.1639788092092929,0.04529345666376033,989.7907277341268,0.15171204077974204,0.15171204077974204,0.01,0.01,24.113344950333264,24.113344950333264,24.25505699111301,24.25505699111301,,0.9419582409193946,0.9419582409193946,0.0,0.0,34.51756280913893,34.51756280913893,0.0,0.0,0.7423131786911598,0.7423131786911598,0.0,0.0,0.970190064774462,0.970190064774462,0.96,0.96,33.48922392010793,33.48922392010793,0.0,0.0,66.97844784021586,0.15639666961766924,6.00308340454091e-05,458.3294938779206,398.9332627522059,0.2957888223858002,0.2574567021676989,24.287863130688653,23.93095647205711,965.6624827224506,965.394666313761,73.4688339646996,60.77866880395415,11252.379237156265,7,0.3721024880011992,2011-12-03
2011,11,481.8417046361506,0.5654285714285715,8.586806846490074,0.017544168468603842,42.0,7.0,5.0,3.0,61.0,118.0,0.24519170953494648,363.8417046361506,363.8417046361506,,181.9208523180753,181.9208523180753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.8417046361506,990.0,965.7682876708626,24.231712329137345,0.1830010647001639,0.07073328458826304,989.7462656507115,0.18809315062940163,0.18809315062940163,0.01,0.01,23.7898848292195,23.7898848292195,23.9679779798489,23.9679779798489,,0.9502430973318969,0.9502430973318969,0.0,0.0,40.327833853898255,40.327833853898255,0.0,0.0,0.867265244169855,0.867265244169855,0.0,0.0,0.9761203760989,0.9761203760989,0.96,0.96,39.369906755696626,39.369906755696626,0.0,0.0,78.73981351139325,0.16334423638120785,6.011181525728051e-05,512.9271834558979,462.3337709519629,0.2552268672847183,0.2300521473729726,23.906931085800544,23.60337410036518,965.9081723255516,965.6805019692838,85.49588737749602,74.37704354396331,13228.288669914065,7,0.43744340839662915,2011-12-10
2011,12,542.5434034086779,0.5235714285714286,6.902248780941071,0.012765518862086713,42.0,7.0,5.0,3.0,61.0,118.0,0.21766719157558767,424.54340340867793,424.54340340867793,,212.27170170433897,212.27170170433897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.54340340867793,990.0,966.041445315339,23.958554684661003,0.20442457757808133,0.09938448640889595,989.6961909360131,0.2290667973008576,0.2290667973008576,0.01,0.01,23.425678823373147,23.425678823373147,23.644745620674,23.644745620674,,0.9565475816821836,0.9565475816821836,0.0,0.0,46.64268118964646,46.64268118964646,0.0,0.0,1.0030684126805691,1.0030684126805691,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.70982756585354,45.70982756585354,0.0,0.0,91.41965513170707,0.16847813906890194,5.982177028828444e-05,561.2429249224854,517.4228266284983,0.2280533326464976,0.2102476392309039,23.57640055140827,23.313482984055632,966.1255931621512,965.9284027198282,95.12153642982832,86.42151885728475,15358.502062126787,7,0.5078869729539282,2011-12-17
2011,13,578.4212448961129,0.4961428571428571,5.570956347770091,0.009514958784970358,42.0,7.0,5.0,3.0,61.0,118.0,0.20411292152547356,460.42124489611285,460.42124489611285,,230.21062244805643,230.21062244805643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.4212448961129,990.0,966.2028784863642,23.79712151363586,0.21919091979530284,0.11631882759096523,989.6644902526137,0.2532843403048762,0.2532843403048762,0.01,0.01,23.20832742594473,23.20832742594473,23.45161176624961,23.45161176624961,,0.9573598042004196,0.9573598042004196,0.0,0.0,50.15668962963129,50.15668962963129,0.0,0.0,1.0786384866587375,1.0786384866587375,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.10868117355916,48.10868117355916,0.0,0.0,96.21736234711832,0.1664244618618865,5.809391952899559e-05,600.239619356876,561.2429249224854,0.2102476392309039,0.1965881561207681,23.313482984055632,23.07315176332103,966.3009584774276,966.1255931621512,96.4,95.12153642982832,16164.516874315883,7,0.5345409019284353,2011-12-24
2011,14,645.624238706705,0.46385714285714286,13.941242815599967,0.021452583458761613,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2109017272108241,509.624238706705,509.624238706705,,254.81211935335247,254.81211935335247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,567.9099529924193,990.0,966.4824969548268,23.51750304517322,0.2492588545753446,0.14319164889208288,989.6075494965326,0.2739296236260066,0.2739296236260066,0.01,0.01,22.85112291807979,22.85112291807979,23.115052541705797,23.115052541705797,,0.9529333620246598,0.9529333620246598,0.0,0.0,54.38669649448672,54.38669649448672,0.0,0.0,1.169606376225521,1.169606376225521,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14965221218386995,5.271086546106202e-05,677.7424369637166,604.3206888705944,0.2300103282245308,0.1920686613805976,23.083006909355618,22.6819379428176,966.6109697478548,966.3172827554824,96.4,96.4,16195.200000000003,7,0.5355555555555557,2011-12-31
2011,15,735.1558398660493,0.4225714285714286,15.457202793742,0.020918732521478658,46.0,7.0,6.0,4.0,76.0,139.0,0.1894118193176954,596.1558398660493,596.1558398660493,,198.71861328868312,198.71861328868312,198.71861328868312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.1558398660493,990.0,966.8406233594642,23.15937664053586,0.2988398329171154,0.1992321010305209,989.5019280660524,0.21077012793972214,0.21077012793972214,0.21077012793972214,0.01,22.450534578648522,22.450534578648522,22.450534578648522,22.65130470658824,,0.9536177773394684,0.9536177773394684,0.9536177773394684,0.0,41.70962941585607,41.70962941585607,41.70962941585607,0.0,0.8969812777603458,0.8969812777603458,0.8969812777603458,0.0,0.9781142732262624,0.9781142732262624,0.9781142732262624,0.96,40.8009816358612,40.8009816358612,40.8009816358612,0.0,122.40294490758359,0.16645688883195106,5.7044645576121544e-05,785.9428565199106,689.5820056512672,0.2015713850722122,0.1768576415535862,22.709680623348035,22.16174486598334,967.0437714260796,966.658328022605,131.73936689762766,113.4930490679606,20563.694744474044,7,0.6800163605976867,2012-01-07
2011,16,850.7773504922168,0.37928571428571434,15.189394010813137,0.017551528110775615,46.0,7.0,6.0,4.0,76.0,139.0,0.16371998040032204,711.7773504922168,711.7773504922168,,237.25911683073892,237.25911683073892,237.25911683073892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.7773504922168,990.0,967.3031094019688,22.69689059803118,0.36751755272131703,0.27638135225943056,989.3561010950192,0.26258968249749454,0.26258968249749454,0.26258968249749454,0.01,21.7904020105529,21.7904020105529,21.7904020105529,22.042991693050393,,0.9566320578872183,0.9566320578872183,0.9566320578872183,0.0,48.477895754905795,48.477895754905795,48.477895754905795,0.0,1.0425353925786194,1.0425353925786194,1.0425353925786194,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.07707824469359,47.07707824469359,47.07707824469359,0.0,141.23123473408077,0.16605960920083332,5.516655141371767e-05,892.2686145956026,785.9428565199106,0.1768576415535862,0.1557826844139285,22.16174486598334,21.54881246221916,967.4690744583824,967.0437714260796,144.60000000000002,131.73936689762766,23726.84743532557,7,0.7846179707448931,2012-01-14
2011,17,961.226706598787,0.3427142857142857,18.992515153617187,0.019567239839063427,46.0,7.0,6.0,4.0,76.0,139.0,0.14479701212044263,822.226706598787,822.226706598787,,243.46076588156333,243.46076588156333,243.46076588156333,91.84440895409695,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.226706598787,990.0,967.7418191259047,22.25818087409521,0.46162866093034,0.3369577259938129,989.2014136130758,0.2593470949451738,0.2593470949451738,0.2593470949451738,0.10506138065945944,21.20024739222586,21.20024739222586,21.20024739222586,21.354533106511578,,0.9553033509013484,0.9553033509013484,0.9553033509013484,0.4090680998520861,48.387906100660175,48.387906100660175,48.387906100660175,18.088265614243266,1.040600131196993,1.040600131196993,1.040600131196993,0.3889949594460918,0.9797278027826006,0.9797278027826006,0.9797278027826006,0.9682992313540292,45.25820715853077,45.25820715853077,45.25820715853077,17.715350015673636,153.48997149126598,0.15951716655203257,5.1805719472608494e-05,1025.216220670923,926.1729423484888,0.1500799620074614,0.1355811556600572,21.36576253608243,20.89104245984711,967.9792509792514,967.604691769394,169.94734962160658,144.60000000000002,25786.315210532684,7,0.8527220638403665,2012-01-21
2011,18,1092.674308538293,0.3047142857142857,22.738488458768025,0.020144039078381804,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13615165614262262,943.8171656811503,943.8171656811503,,235.95429142028755,235.95429142028755,235.95429142028755,235.95429142028755,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.9600228240075,990.0,968.191262112549,21.808737887451066,0.579013977588109,0.40145508533712526,989.0195309370747,0.25995898578020593,0.25995898578020593,0.25995898578020593,0.25995898578020593,20.568309838745648,20.568309838745648,20.568309838745648,20.568309838745648,,0.9553456792428632,0.9553456792428632,0.9553456792428632,0.9553456792428632,45.452289156375635,45.452289156375635,45.452289156375635,45.452289156375635,0.9774685840080782,0.9774685840080782,0.9774685840080782,0.9774685840080782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.543243373248124,44.543243373248124,44.543243373248124,44.543243373248124,178.17297349299247,0.16314344341076775,5.245920008385486e-05,1184.385639882299,1036.4396243152978,0.147404173703441,0.127877347855411,20.83627931263489,20.088609153358533,968.4794977253443,968.0145245335624,188.55031075007733,171.68876828549185,29933.059546822737,7,0.9898498527388471,2012-01-28
2011,19,1267.0132040484243,0.265,40.885853959374444,0.0323268463907422,49.0,8.0,7.0,5.0,93.0,162.0,0.12841030735615977,1105.0132040484243,1065.970300496609,,266.49257512415227,266.49257512415227,266.49257512415227,266.49257512415227,39.04290355181528,11.80927329653672,1.9280446198427297,1.6870390423623884,1.2050278874017057,22.41351870567173,60.809273296536716,9.928044619842728,8.68703904236239,6.205027887401706,115.41351870567173,1145.3946574553509,990.0,968.7398073870401,21.26019261295994,0.7650006538612867,0.5758903403497658,988.659109005789,0.2791481919997546,0.2791481919997546,0.2791481919997546,0.2791481919997546,19.640153426749144,19.640153426749144,19.640153426749144,19.640153426749144,,0.9540629051513839,0.9540629051513839,0.9540629051513839,0.9540629051513839,48.9321435522503,48.9321435522503,48.9321435522503,48.9321435522503,1.052304162413985,1.052304162413985,1.052304162413985,1.052304162413985,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.715955722499416,47.715955722499416,47.715955722499416,47.715955722499416,190.86382288999766,0.15116850905576598,4.978485638351336e-05,1390.4810800453631,1144.3328711060203,0.1415671996238505,0.1165064396235545,20.33806616045198,19.074565332404266,969.1307850278388,968.3536175949048,192.8,183.45225608079903,32065.12224551961,7,1.0603545716110983,2012-02-04
2011,20,1594.238851200175,0.21971428571428572,74.26042080653312,0.04593872749796764,49.0,8.0,7.0,5.0,93.0,162.0,0.1020359446642329,1432.238851200175,1100.0,,275.0,275.0,275.0,275.0,332.23885120017525,51.0,9.782490885677992,14.109743635352023,10.254285530869607,247.09233114827566,100.0,17.782490885677994,21.109743635352025,15.254285530869605,340.09233114827566,1238.89223452103,990.0,969.7890793654159,20.21092063458405,0.9156489266473905,0.648,988.4363510733526,0.28,0.28,0.28,0.28,18.36727170793664,18.36727170793664,18.36727170793664,18.36727170793664,,0.9516963140542473,0.9516963140542473,0.9516963140542473,0.9516963140542473,47.143093392607604,47.143093392607604,47.143093392607604,47.143093392607604,1.0138299654324217,1.0138299654324217,1.0138299654324217,1.0138299654324217,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.20023152475545,46.20023152475545,46.20023152475545,46.20023152475545,184.8009260990218,0.11653973001139592,4.666690053005601e-05,1718.4649180456272,1437.9147928703762,0.1126631430480066,0.09427018165971,18.892015121611934,17.955285467642028,970.1904251198396,969.284032407735,190.21255531460525,180.541934779073,31046.555584635662,7,1.0266718116612321,2012-02-11
2011,21,1821.455617209525,0.1942857142857143,33.03549190487953,0.018124534113962885,49.0,8.0,7.0,5.0,93.0,162.0,0.08903912842917584,1659.455617209525,1100.0,,275.0,275.0,275.0,275.0,559.4556172095249,51.0,10.0,18.0,17.267148679306324,463.18846853021853,100.0,18.0,25.0,22.267148679306324,556.1884685302185,1243.0,990.0,970.5231643017539,19.47683569824614,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.622546285727857,17.622546285727857,17.622546285727857,17.622546285727857,,0.9500232754286156,0.9500232754286156,0.9500232754286156,0.9500232754286156,45.152057876098525,45.152057876098525,45.152057876098525,45.152057876098525,0.9710119973354521,0.9710119973354521,0.9710119973354521,0.9710119973354521,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.24901671857655,44.24901671857655,44.24901671857655,44.24901671857655,176.9960668743062,0.09731973356693548,4.4695976483410656e-05,1901.8172747918168,1747.536546789699,0.0927019239154689,0.0851816849848171,17.861361744007326,17.3629163150774,970.7827942724044,970.2843488434744,179.5398827937953,174.2322208024704,29735.33923488344,7,0.9833114826350343,2012-02-18
2011,22,1949.7062901012212,0.18185714285714286,10.488623745734165,0.005374756117330115,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09425195831542768,1765.7062901012212,1100.0,,275.0,275.0,275.0,275.0,665.7062901012212,48.142857142857146,9.142857142857142,16.571428571428573,24.811952919052448,567.0371943250258,100.0,18.0,25.0,32.09766720476673,674.6086228964543,1243.0,990.0,970.9375126295579,19.062487370442195,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.20819795792391,17.20819795792391,17.20819795792391,17.20819795792391,,0.9486766433632526,0.9486766433632526,0.9486766433632526,0.9486766433632526,44.02765938297676,44.02765938297676,44.02765938297676,44.02765938297676,0.9468313845801453,0.9468313845801453,0.9468313845801453,0.9468313845801453,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.14710619531722,43.14710619531722,43.14710619531722,43.14710619531722,172.58842478126888,0.08854206914629058,4.358293555082547e-05,1975.237641011956,1901.8172747918168,0.1212118854248718,0.0826105314362567,17.3629163150774,17.125712054981562,971.0199985325002,970.7827942724044,174.2322208024704,171.7123631181448,28994.85536325317,7,0.9588245821181604,2012-02-25
2011,23,2090.7088297885575,0.16728571428571426,28.362387305651605,0.013583828261055359,59.0,11.0,12.0,13.0,144.0,239.0,0.11439289513919529,1851.7088297885578,1100.0,,275.0,275.0,275.0,275.0,751.7088297885575,41.0,7.0,13.0,40.88792798013075,649.8209018084268,100.0,18.0,25.0,53.88792798013075,793.8209018084268,1243.0,990.0,971.3189523477656,18.68104765223448,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.826758239716195,16.826758239716195,16.826758239716195,16.826758239716195,,0.9474814313573752,0.9474814313573752,0.9474814313573752,0.9474814313573752,42.997575839984286,42.997575839984286,42.997575839984286,42.997575839984286,0.9246790503222427,0.9246790503222427,0.9246790503222427,0.9246790503222427,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.1376243231846,42.1376243231846,42.1376243231846,42.1376243231846,168.55049729273838,0.08069084553341878,4.256325689210566e-05,2173.774352151517,2005.520239956479,0.1191710735390964,0.1099470144007574,17.032385870345337,16.62625525470216,971.5194553327796,971.1133247171364,170.72200444635197,166.4356212586245,28316.483545180054,7,0.9363916516263245,2012-03-03
2011,24,2264.980188276862,0.148,22.660552949246267,0.009990124796646873,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08450284075000268,2073.980188276862,1100.0,,275.0,275.0,275.0,275.0,973.9801882768622,49.57142857142857,8.714285714285714,15.571428571428571,48.52666126992851,851.5963841497907,100.0,18.0,25.0,58.09808984135708,963.8820984355051,1243.0,990.0,971.7396073510132,18.260392648986844,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.40610323646856,16.40610323646856,16.40610323646856,16.40610323646856,,0.9462183097094057,0.9462183097094057,0.9462183097094057,0.9462183097094057,41.86675680013152,41.86675680013152,41.86675680013152,41.86675680013152,0.9003603612931511,0.9003603612931511,0.9003603612931511,0.9003603612931511,0.9797300977924946,0.9797300977924946,0.9797300977924946,0.9797300977924946,41.0182069976997,41.0182069976997,41.0182069976997,41.0182069976997,164.0728279907988,0.07248422009001274,4.14325323209088e-05,2332.398222796241,2179.589442347936,0.109653678512289,0.0784600151944066,16.612218830090086,16.24337004969763,971.902340537784,971.5334917573916,166.28771548206518,162.2558418816161,27564.235102454204,7,0.9115157110599935,2012-03-10
2011,25,2441.5250711193708,0.12928571428571428,25.49772611717825,0.010462290446348858,49.0,9.0,9.0,9.0,107.0,183.0,0.07498596264530054,2258.5250711193708,1100.0,,275.0,275.0,275.0,275.0,1158.5250711193708,51.0,8.999999999999998,15.999999999999998,56.97664284193627,1025.5484282774346,100.0,18.0,25.0,65.97664284193627,1132.5484282774346,1243.0,990.0,972.1657501716674,17.83424982833255,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.979960415814263,15.979960415814263,15.979960415814263,15.979960415814263,,0.9448745761606732,0.9448745761606732,0.9448745761606732,0.9448745761606732,40.721411951367585,40.721411951367585,40.721411951367585,40.721411951367585,0.8757292892767222,0.8757292892767222,0.8757292892767222,0.8757292892767222,0.9775729289276721,0.9775729289276721,0.9775729289276721,0.9775729289276721,39.80838899252591,39.80838899252591,39.80838899252591,39.80838899252591,159.23355597010365,0.06525960727927635,4.0210493931844355e-05,2510.882305616489,2376.3093742150863,0.0770101746791477,0.0728827470688908,16.137377615238364,15.812546401510843,972.3331641859708,972.0083329722434,161.04229612116038,157.30265760688923,26751.23740297741,7,0.8846308665005758,2012-03-17
2011,26,2613.371896684929,0.116,26.82396054562904,0.010235497348522929,49.0,9.0,9.0,9.0,107.0,183.0,0.07005264697773392,2430.371896684929,1100.0,,275.0,275.0,275.0,275.0,1330.371896684929,51.0,9.000000000000002,16.0,65.42812606647192,1188.943770618457,100.0,18.0,25.0,74.42812606647192,1295.943770618457,1243.0,990.0,972.580552854067,17.419447145932946,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.565157733414665,15.565157733414665,15.565157733414665,15.565157733414665,,0.9432606309336585,0.9432606309336585,0.9432606309336585,0.9432606309336585,39.596658598174606,39.596658598174606,39.596658598174606,39.596658598174606,0.8515410451220345,0.8515410451220345,0.8515410451220345,0.8515410451220345,0.9751541045122034,0.9751541045122034,0.9751541045122034,0.9751541045122034,38.613099485580015,38.613099485580015,38.613099485580015,38.613099485580015,154.45239794232006,0.059135748553114896,3.900313079351518e-05,2698.650029435892,2553.043283719102,0.0716791607752994,0.0678116828799224,15.71077852333221,15.35931396470548,972.7863966227762,972.4349320641496,156.12780826243963,152.08774033625687,25948.002854309772,7,0.8580688774573337,2012-03-24
2011,27,2769.2409302618676,0.10328571428571429,20.286532501242423,0.007294070974038429,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07658892080498461,2557.09807311901,1100.0,,275.0,275.0,275.0,275.0,1457.0980731190102,46.714285714285715,5.571428571428571,11.714285714285714,62.32360109990564,1330.7744720191047,100.0,18.0,25.0,79.8950296713342,1446.3459005905333,1243.0,990.0,972.9567884523561,17.043211547643782,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.1889221351255,15.1889221351255,15.1889221351255,15.1889221351255,,0.941755688540502,0.941755688540502,0.941755688540502,0.941755688540502,38.577843013871906,38.577843013871906,38.577843013871906,38.577843013871906,0.829631032556385,0.829631032556385,0.829631032556385,0.829631032556385,0.9729631032556385,0.9729631032556385,0.9729631032556385,0.9729631032556385,37.53499129564944,37.53499129564944,37.53499129564944,37.53499129564944,150.13996518259776,0.05423710946955096,3.791413262186812e-05,2840.655756944589,2711.725889886568,0.0795953190673318,0.0674846969903934,15.327751542927986,15.016541518994789,973.1291690684868,972.8179590445536,151.72624792718096,148.17345650372542,25223.514150676423,7,0.8341109176810987,2012-03-31
2011,28,2985.146486663688,0.08828571428571427,38.5426778092453,0.012865505704163486,54.0,13.0,14.0,19.0,117.0,217.0,0.0727363028799998,2768.146486663688,1100.0,,275.0,275.0,275.0,275.0,1668.1464866636877,46.0,5.0,10.999999999999998,61.0,1545.1464866636877,100.0,18.0,25.0,80.0,1662.1464866636877,1243.0,990.0,973.4779397953952,16.52206020460489,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.66777079208661,14.66777079208661,14.66777079208661,14.66777079208661,,0.9390066247525196,0.9390066247525196,0.9390066247525196,0.9390066247525196,37.14582759515253,37.14582759515253,37.14582759515253,37.14582759515253,0.7988350020462909,0.7988350020462909,0.7988350020462909,0.7988350020462909,0.9704017269895032,0.9704017269895032,0.9704017269895032,0.9704017269895032,36.0465630827759,36.0465630827759,36.0465630827759,36.0465630827759,144.1862523311036,0.04834567030552357,3.641066978058171e-05,3110.454501609306,2896.6072356138507,0.0749152309405224,0.0697647240580845,14.881486225655154,14.365303169804152,973.7804074176776,973.2642243618266,146.5981400378807,140.87904654197254,24223.2903916254,7,0.8010347351727977,2012-04-07
2011,29,3305.082528175789,0.06857142857142857,50.744827188677064,0.015322751586368357,54.0,13.0,14.0,19.0,117.0,217.0,0.06573314214601438,3088.082528175789,1100.0,,275.0,275.0,275.0,275.0,1988.0825281757886,46.0,5.000000000000002,11.000000000000002,61.0,1865.0825281757886,100.0,18.0,25.0,80.0,1982.0825281757886,1243.0,990.0,974.2065381686697,15.793461831330319,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.939172418812037,13.939172418812037,13.939172418812037,13.939172418812037,,0.9346350345128723,0.9346350345128723,0.9346350345128723,0.9346350345128723,35.13678169373827,35.13678169373827,35.13678169373827,35.13678169373827,0.7556297138438338,0.7556297138438338,0.7556297138438338,0.7556297138438338,0.97,0.97,0.97,0.97,34.08267824292612,34.08267824292612,34.08267824292612,34.08267824292612,136.3307129717045,0.041323513268293914,3.44269477201274e-05,3465.6682919300456,3138.65846664605,0.069137818691017,0.0626141862754994,14.297224633508536,13.59798492124898,974.5477256662329,973.8484859539732,140.15029679025542,132.69894036855777,22903.559779246356,7,0.7573928498428028,2012-04-14
2011,30,3523.6836834666683,0.055285714285714285,11.217293575370864,0.0031916428433057856,70.0,14.0,18.0,25.0,168.0,295.0,0.08372274305157099,3228.6836834666683,1100.0,,275.0,275.0,275.0,275.0,2128.6836834666688,30.000000000000007,4.0,6.999999999999998,55.0,2032.6836834666685,100.0,18.0,25.0,80.0,2200.6836834666688,1243.0,990.0,974.6706630435365,15.329336956463521,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.475047543945239,13.475047543945239,13.475047543945239,13.475047543945239,,0.9318502852636714,0.9318502852636714,0.9318502852636714,0.9318502852636714,33.864785454141064,33.864785454141064,33.864785454141064,33.864785454141064,0.7282749560030337,0.7282749560030337,0.7282749560030337,0.7282749560030337,0.97,0.97,0.97,0.97,32.84884189051683,32.84884189051683,32.84884189051683,32.84884189051683,131.39536756206732,0.037291730618152726,3.318064837425943e-05,3544.1893469576416,3483.480329502967,0.0846854215026072,0.0832348306258609,13.56024036543974,13.431595066547716,974.714115520934,974.585470222042,132.2984669458059,130.9348716881325,22074.42175042731,7,0.7299742642337074,2012-04-21
2011,31,3458.2457897045892,0.059571428571428574,25.986517607590354,0.007562215046019372,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08965363602490771,3148.388646847446,1100.0,,275.0,275.0,275.0,275.0,2048.388646847446,32.85714285714288,4.0,7.571428571428571,56.142857142857146,1947.8172182760177,100.0,18.0,25.0,80.0,2135.2457897045892,1243.0,990.0,974.5319970305645,15.46800296943554,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.613713556917258,13.613713556917258,13.613713556917258,13.613713556917258,,0.9326822813415037,0.9326822813415037,0.9326822813415037,0.9326822813415037,34.243944490082036,34.243944490082036,34.243944490082036,34.243944490082036,0.736428913765205,0.736428913765205,0.736428913765205,0.736428913765205,0.97,0.97,0.97,0.97,33.21662615537958,33.21662615537958,33.21662615537958,33.21662615537958,132.86650462151832,0.03843171407461272,3.355214763169654e-05,3498.793988605936,3367.2754716645045,0.0953292959549056,0.0843147670199182,13.806483992764102,13.527789992578706,974.617920594903,974.3392265947176,134.9143593454689,131.95430833550137,22321.572776415076,7,0.738147247897324,2012-04-28
2011,32,3183.0312773115666,0.07471428571428572,46.74907429826245,0.014718387936920358,65.0,14.0,17.0,23.0,202.0,321.0,0.10093965389592051,2862.0312773115666,1100.0,,275.0,275.0,275.0,275.0,1762.031277311567,35.0,4.0,8.0,57.0,1658.0312773115668,100.0,18.0,25.0,80.0,1860.0312773115668,1243.0,990.0,973.9398961872424,16.060103812757557,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.205814400239277,14.205814400239277,14.205814400239277,14.205814400239277,,0.9362348864014357,0.9362348864014357,0.9362348864014357,0.9362348864014357,35.8700022482026,35.8700022482026,35.8700022482026,35.8700022482026,0.7713978978108088,0.7713978978108088,0.7713978978108088,0.7713978978108088,0.97,0.97,0.97,0.97,34.793902180756525,34.793902180756525,34.793902180756525,34.793902180756525,139.1756087230261,0.043786128663521655,3.5145355738137905e-05,3329.5178406917853,3040.031951576668,0.1055909954609253,0.0964103559010528,14.53528863540018,13.886494210777728,974.259216376704,973.6104219520817,142.7012043368494,135.76596186185023,23381.502265468385,7,0.7731978262390339,2012-05-05
