WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2011,33,2840.4258844320766,0.09871428571428573,48.76884602011075,0.017182533433973343,65.0,14.0,17.0,23.0,202.0,321.0,0.11314917492098243,2519.4258844320766,1100.0,,275.0,275.0,275.0,275.0,1419.4258844320768,35.0,4.000000000000001,8.0,57.0,1315.4258844320768,100.0,18.0,25.0,80.0,1517.4258844320768,1243.0,990.0,973.1286142038016,16.871385796198442,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.017096383680158,15.017096383680158,15.017096383680158,15.017096383680158,,0.9408793822231856,0.9408793822231856,0.9408793822231856,0.9408793822231856,38.10658231927771,38.10658231927771,38.10658231927771,38.10658231927771,0.8194963939629616,0.8194963939629616,0.8194963939629616,0.8194963939629616,0.971986909580372,0.971986909580372,0.971986909580372,0.971986909580372,37.039983733124714,37.039983733124714,37.039983733124714,37.039983733124714,148.15993493249886,0.052258729992552454,3.7414124982954255e-05,2995.115358010183,2698.650029435892,0.1189483617729786,0.107174503025906,15.35931396470548,14.64370799918126,973.5020025883005,972.7863966227762,152.08774033625687,143.86529993723235,24890.869068659806,7,0.8231107496249935,2012-05-12
2011,34,2514.090770097671,0.12357142857142855,49.346343962722585,0.01978023527831554,65.0,14.0,17.0,23.0,202.0,321.0,0.12789478585313155,2193.090770097671,1100.0,,275.0,275.0,275.0,275.0,1093.090770097671,35.0,4.000000000000002,7.999999999999999,57.0,989.090770097671,100.0,18.0,25.0,80.0,1191.090770097671,1243.0,990.0,972.3409087554081,17.659091244591828,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.804801832073545,15.804801832073545,15.804801832073545,15.804801832073545,,0.9441792263452161,0.9441792263452161,0.9441792263452161,0.9441792263452161,40.24589385793984,40.24589385793984,40.24589385793984,40.24589385793984,0.8655030937191363,0.8655030937191363,0.8655030937191363,0.8655030937191363,0.9765503093719136,0.9765503093719136,0.9765503093719136,0.9765503093719136,39.30310188420486,39.30310188420486,39.30310188420486,39.30310188420486,157.21240753681943,0.06268422042441009,3.9700102913338234e-05,2653.704185178533,2353.225621696834,0.1364085096815057,0.1209629927076458,16.193097017868666,15.46780393360254,972.6779066538792,971.952613569613,161.6799777358504,153.33195567824708,26411.684466185663,7,0.8734022640934412,2012-05-19
2011,35,2205.944304453767,0.15457142857142855,35.265373164098754,0.01596451788774927,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.14134300097754945,1894.0871615966244,1100.0,,275.0,275.0,275.0,275.0,794.0871615966244,35.42857142857143,4.285714285714286,8.428571428571429,53.8578780177917,692.0864264359755,100.0,18.0,25.0,75.85787801779169,887.0864264359755,1243.0,990.0,971.5971069417849,18.40289305821503,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.548603645696748,16.548603645696748,16.548603645696748,16.548603645696748,,0.9466458109370902,0.9466458109370902,0.9466458109370902,0.9466458109370902,42.249637659936866,42.249637659936866,42.249637659936866,42.249637659936866,0.9085943582782121,0.9085943582782121,0.9085943582782121,0.9085943582782121,0.9798634034839855,0.9798634034839855,0.9798634034839855,0.9798634034839855,41.398967669311034,41.398967669311034,41.398967669311034,41.398967669311034,165.59587067724414,0.07518429085394475,4.181713905991013e-05,2320.512862782941,2106.3680095481427,0.1512228433702943,0.1220109680905814,16.788960219606878,16.272058849729746,971.873651737752,971.3567503678748,168.15100154565536,162.58468288401107,27820.106273777015,7,0.919977059318023,2012-05-26
2011,36,1910.3097008300251,0.18528571428571428,49.99054081854502,0.026314853979333416,62.0,12.0,14.0,16.0,153.0,257.0,0.13493174422570384,1653.3097008300251,1100.0,,275.0,275.0,275.0,275.0,553.3097008300252,38.0,6.0,11.0,34.44729654972919,463.86240428029595,100.0,18.0,25.0,50.44729654972919,616.862404280296,1243.0,990.0,970.8012484418934,19.19875155810652,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.344462145588235,17.344462145588235,17.344462145588235,17.344462145588235,,0.9491240286654622,0.9491240286654622,0.9491240286654622,0.9491240286654622,44.39806480867527,44.39806480867527,44.39806480867527,44.39806480867527,0.9547970926596833,0.9547970926596833,0.9547970926596833,0.9547970926596833,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.510103512501765,43.510103512501765,43.510103512501765,43.510103512501765,174.04041405000706,0.09147357976595691,4.394959950757754e-05,2071.4468740694074,1756.4342238183276,0.1463191712589757,0.1240678692836168,17.83261540283783,16.873252615590076,971.2724579718916,970.313095184644,179.23331542982942,169.040347196995,29238.789560401183,7,0.9668911891667058,2012-06-02
2011,37,1547.9912156152352,0.225,50.03007758552803,0.03229853008872988,62.0,12.0,14.0,16.0,153.0,257.0,0.16676556452308713,1290.9912156152352,1100.0,,275.0,275.0,275.0,275.0,190.99121561523535,30.939907855166506,5.214175713903195,8.192056730671812,11.890503695890137,134.7545716196037,92.93990785516651,17.214175713903195,22.192056730671812,27.89050369589014,287.7545716196037,1232.3461402997416,990.0,969.6396639273723,20.360336072627693,0.9034065921503714,0.648,988.4485934078496,0.28,0.28,0.28,0.28,18.52892948047732,18.52892948047732,18.52892948047732,18.52892948047732,,0.9519052107841752,0.9519052107841752,0.9519052107841752,0.9519052107841752,47.568526954016555,47.568526954016555,47.568526954016555,47.568526954016555,1.0229790742799258,1.0229790742799258,1.0229790742799258,1.0229790742799258,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.617156414936225,46.617156414936225,46.617156414936225,46.617156414936225,186.4686256597449,0.12115884279415245,4.708803678276387e-05,1718.4649180456272,1406.2236807196314,0.182758976060253,0.1495520783120091,19.038217279812983,17.955285467642028,970.1904251198396,969.1816457377096,191.7309767233743,180.541934779073,31326.729110837143,7,1.035936809220805,2012-06-09
2011,38,1227.2829270016869,0.2725714285714286,39.4171831055398,0.03175983763568451,62.0,12.0,14.0,16.0,153.0,257.0,0.21032342911473928,970.282927001687,968.1612163115166,,242.04030407787914,242.04030407787914,242.04030407787914,242.04030407787914,2.121710690170403,0.5118523843990854,0.09906820343208107,0.11557957067076123,0.13209093790944143,1.2631195937590334,62.511852384399084,12.099068203432081,14.11557957067076,16.132090937909442,154.26311959375903,1056.8877164700184,990.0,968.6145922066814,21.385407793318645,0.6474980473429278,0.4461118989410921,988.9063900537159,0.26189250155375954,0.26189250155375954,0.26189250155375954,0.26189250155375954,20.029905345480863,20.029905345480863,20.029905345480863,20.029905345480863,,0.9543014155336428,0.9543014155336428,0.9543014155336428,0.9543014155336428,45.28396208826222,45.28396208826222,45.28396208826222,45.28396208826222,0.9738486470594027,0.9738486470594027,0.9738486470594027,0.9738486470594027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.36799709901826,44.36799709901826,44.36799709901826,44.36799709901826,177.47198839607304,0.14470999244010133,5.1020332312468615e-05,1371.8519748311928,1130.3033989808528,0.2273725799919969,0.187337996165092,20.556656367189294,19.16651174164255,969.070598687916,968.3095249682256,192.8,164.63202162726296,29815.29405054027,7,0.9859554910892946,2012-06-16
2011,39,1005.6337998259995,0.33042857142857146,34.00496919789288,0.0344991509667419,62.0,12.0,14.0,16.0,153.0,257.0,0.2569719982004879,748.6337998259995,748.6337998259995,,239.5867874335461,239.5867874335461,239.5867874335461,29.8734375253612,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,836.6337998259995,990.0,967.8905797429744,22.10942025702556,0.42490886958534974,0.2949636069916948,989.280127523423,0.25652345029364754,0.25652345029364754,0.25652345029364754,0.04068628351638048,21.133024330154875,21.133024330154875,21.133024330154875,21.348861496932138,,0.9556491228724705,0.9556491228724705,0.9556491228724705,0.13620731512666406,47.40568406388964,47.40568406388964,47.40568406388964,5.792375701084549,1.0194770766427879,1.0194770766427879,1.0194770766427879,0.12456721937816231,0.9795995790806734,0.9795995790806734,0.9795995790806734,0.9624567219378163,45.23469936080671,45.23469936080671,45.23469936080671,5.660292468239662,141.3643905506598,0.14069743165983933,5.265153090623143e-05,1093.4562507101136,892.2686145956026,0.2880298553552492,0.2350345519842232,21.739647578455845,20.736447263876176,968.1937196450888,967.4690744583824,158.48818911071055,126.77157165554148,23749.217612510845,7,0.7853577252814433,2012-06-23
2011,40,787.5030715291614,0.4014285714285714,24.406510762504013,0.03088152325988927,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2943385182793338,556.2173572434472,556.2173572434472,,221.9134334471465,221.9134334471465,112.39049034915412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,637.3602143863043,990.0,967.0500122861166,22.949987713883406,0.28872675420238486,0.17270934953939657,989.5385638962581,0.23833224075695814,0.23833224075695814,0.1231557333999295,0.01,22.250219369384638,22.250219369384638,22.36539587674167,22.478551610141597,,0.9538274106179953,0.9538274106179953,0.544695221475598,0.0,46.23657285209555,46.23657285209555,23.205854062615398,0.0,0.9943349000450655,0.9943349000450655,0.49905062500248165,0.0,0.9784418118304296,0.9784418118304296,0.9698703832590009,0.96,43.33721591665898,43.33721591665898,22.680073059516115,0.0,109.35450489283406,0.1385246359955423,5.450412997271099e-05,853.8829560570023,721.4230392580745,0.3146558782395572,0.2707818921712056,22.55274443957729,21.957919570594687,967.315531824228,966.7856921570324,123.37086993496368,96.4,18371.556821996124,7,0.6075250271824115,2012-06-30
2011,41,651.8156591409609,0.45914285714285713,16.72890719821144,0.025647671015496303,58.0,11.0,11.0,11.0,136.0,227.0,0.3492117915948426,424.8156591409608,424.8156591409608,,212.4078295704804,212.4078295704804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.8156591409608,990.0,966.5072626365638,23.492737363436195,0.21670025874751545,0.09951299111453348,989.683786750138,0.22925056992014858,0.22925056992014858,0.01,0.01,22.94727354365398,22.94727354365398,23.166524113574127,23.166524113574127,,0.9554279963672002,0.9554279963672002,0.0,0.0,45.645120709443624,45.645120709443624,0.0,0.0,0.9816154991278198,0.9816154991278198,0.0,0.0,0.9797036209066624,0.9797036209066624,0.96,0.96,44.454586822241154,44.454586822241154,0.0,0.0,88.9091736444823,0.13631288167182065,5.820661822623626e-05,708.2803075785097,604.3206888705944,0.3756283777479748,0.3204945804240619,23.211495991239094,22.62785896452024,966.733121230314,966.3172827554824,96.4,79.96551504417499,14936.741172273028,7,0.4939398535804573,2012-07-07
2011,42,566.2693501266732,0.5048571428571428,8.849200961443623,0.015593019251438685,58.0,11.0,11.0,11.0,136.0,227.0,0.40120315664299083,339.2693501266732,339.2693501266732,,169.6346750633366,169.6346750633366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.2693501266732,990.0,966.14821207557,23.85178792443001,0.18350492508907865,0.059135133259789745,989.7573599416511,0.17150681133550444,0.17150681133550444,0.01,0.01,23.43764105474568,23.43764105474568,23.59914786608118,23.59914786608118,,0.9469058365732088,0.9469058365732088,0.0,0.0,36.91759407285825,36.91759407285825,0.0,0.0,0.793926754255016,0.793926754255016,0.0,0.0,0.9712382249740784,0.9712382249740784,0.96,0.96,35.85895916222888,35.85895916222888,0.0,0.0,71.71791832445774,0.12657850394221595,5.871872821119909e-05,595.6661341686022,542.376282140489,0.4185286257432645,0.3810859590277597,23.58099781468212,23.261262378083607,966.2804976037588,966.040693269632,78.05749883729165,66.73890715401821,12048.610278508902,7,0.39843287958032086,2012-07-14
2011,43,514.4540551054467,0.5422857142857144,6.924139004064216,0.013532217067456156,50.0,10.0,9.0,9.0,108.0,186.0,0.3617706499194154,328.4540551054467,328.4540551054467,,164.22702755272334,164.22702755272334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.4540551054467,990.0,965.9150432479745,24.084956752025537,0.17580563061670823,0.054030314009770826,989.7701640553735,0.16420648719617656,0.16420648719617656,0.01,0.01,23.690914320202864,23.690914320202864,23.845120807399038,23.845120807399038,,0.945283760308988,0.945283760308988,0.0,0.0,36.06657193246109,36.06657193246109,0.0,0.0,0.7756252028486255,0.7756252028486255,0.0,0.0,0.9701167309551829,0.9701167309551829,0.96,0.96,34.988931950355806,34.988931950355806,0.0,0.0,69.97786390071161,0.13597969688873884,5.9183593249102064e-05,526.2881641708102,493.9073091120395,0.3765888792664276,0.3534185502595352,23.81419337898911,23.619910482046755,965.9682967387686,965.822582891004,72.43404047495113,65.71990056571825,11756.28113531955,7,0.38876591055950893,2012-07-21
2011,44,469.19499703079134,0.5761428571428572,4.510505451439518,0.0095146471726898,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.36784118843093355,296.4807113165056,296.4807113165056,,148.2403556582528,148.2403556582528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,362.0521398879342,990.0,965.7113774866385,24.288622513361457,0.16331119632735724,0.03893889574139058,989.7977499079313,0.14262448013864124,0.14262448013864124,0.01,0.01,23.9437479411541,23.9437479411541,24.07637242129274,24.07637242129274,,0.9399538986942811,0.9399538986942811,0.0,0.0,32.72201306886343,32.72201306886343,0.0,0.0,0.7036992057820093,0.7036992057820093,0.0,0.0,0.97,0.97,0.96,0.96,31.740352676797524,31.740352676797524,0.0,0.0,63.48070535359505,0.13535770963830737,5.9471161700570496e-05,481.566763323433,462.3337709519629,0.3991079983087507,0.3325899985906256,23.981399694264823,23.888235802554107,965.7670504349554,965.6805019692838,66.76326931390314,59.83812269242426,10664.758499403968,7,0.35267058529775025,2012-07-28
2011,45,439.9237288557877,0.6054285714285713,4.3324194042944635,0.00979403058188537,47.0,8.0,6.0,5.0,89.0,155.0,0.3524027572066482,284.92372885578766,284.92372885578766,,142.46186442789383,142.46186442789383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.9237288557877,990.0,965.5796567798509,24.420343220148993,0.15761897966069754,0.03348400001993173,989.8088970203193,0.13482351697765665,0.13482351697765665,0.01,0.01,24.0944167234907,24.0944167234907,24.219240240468356,24.219240240468356,,0.9375379970185175,0.9375379970185175,0.0,0.0,31.560297237101697,31.560297237101697,0.0,0.0,0.6787160696150902,0.6787160696150902,0.0,0.0,0.97,0.97,0.96,0.96,30.613488319988644,30.613488319988644,0.0,0.0,61.22697663997729,0.13916164237709447,5.96914666523143e-05,447.2117847813898,432.0068351219016,0.3587906194962467,0.3465919398250396,24.141917539840755,24.05068889061741,965.6124530315162,965.5440307580484,62.78877520253418,59.53034610265265,10286.132075516183,7,0.34014987022209603,2012-08-04
2011,46,415.0251248865421,0.6347142857142857,4.724796052813677,0.011508889607175372,47.0,8.0,6.0,5.0,89.0,155.0,0.3737033862746077,260.0251248865421,260.0251248865421,,240.23892237783483,19.786202508707255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0251248865421,990.0,965.4675368664718,24.532463133528267,0.14883148979527858,0.022159289394030685,989.8290092208107,0.2570060512274126,0.027068516243897656,0.01,0.01,24.10446630311151,24.334403838095028,24.351472354338927,24.351472354338927,,0.9460037054554056,0.13368038453789885,0.0,0.0,53.74901477802948,4.383677916248354,0.0,0.0,1.1558927909253651,0.09427264336017967,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.56645329304662,4.252167578760903,0.0,0.0,49.818620871807525,0.11995644647588041,5.319561672860876e-05,432.0068351219016,398.9332627522059,0.3885361649982969,0.3587906194962467,24.173887281820857,24.05199222622568,965.5440307580484,965.394666313761,59.53034610265265,48.2,8369.528306463664,7,0.27677011595448625,2012-08-11
2011,47,382.9449558728821,0.6725714285714286,3.628424682800195,0.009453552151997401,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44873348844667316,211.37352730145352,211.37352730145352,,211.37352730145352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,278.08781301573924,990.0,965.3147247793644,24.685275220635617,0.13367758022753487,0.013716749820623486,989.8526056699518,0.22785426185696225,0.01,0.01,0.01,24.3100266287305,24.52788089058746,24.52788089058746,24.52788089058746,,0.9547429872928809,0.0,0.0,0.0,48.108771905143506,0.0,0.0,0.0,1.0345972452719034,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.38478122567052,0.0,0.0,0.0,45.38478122567052,0.11844494987291683,5.988112717584234e-05,392.74254153823074,373.5342899726045,0.4925919920591355,0.3946605819499995,24.39461444671085,24.21590947042765,965.3637127076912,965.267671449863,48.2,42.30121890056969,7624.643245912647,7,0.25213767347594734,2012-08-18
2011,48,350.998557035161,0.7094285714285714,4.787540314894882,0.013538128180762872,54.0,9.0,8.0,6.0,107.0,184.0,0.5245966810816074,166.998557035161,166.998557035161,,166.998557035161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,237.998557035161,990.0,965.1549927851758,24.845007214824218,0.11952881017196486,0.009944877347988643,989.8705263124801,0.16794805199746737,0.01,0.01,0.01,24.54758547530679,24.705533527304254,24.705533527304254,24.705533527304254,,0.9450764871966026,0.0,0.0,0.0,37.9958037859692,0.0,0.0,0.0,0.8171140599133162,0.0,0.0,0.0,0.9728703018238034,0.96,0.96,0.96,36.97253719436967,0.0,0.0,0.0,36.97253719436967,0.1052399225798167,6.14842803760369e-05,366.2328823662496,340.0215077683404,0.5411422389355464,0.5024125600387559,24.622096988677303,24.44417589794157,965.2311644118312,965.1001075388416,40.62980323757555,34.41211135000501,6211.386248654105,7,0.20540298441316485,2012-08-25
2011,49,327.9442779725945,0.7431428571428571,3.9505908987061384,0.012279038200285888,40.0,6.0,4.0,3.0,65.0,118.0,0.3602325450045168,209.9442779725945,209.9442779725945,,209.9442779725945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,259.9442779725945,990.0,965.039721389863,24.96027861013704,0.1272741637744903,0.013595263627670471,989.8591305725978,0.22592477526300256,0.01,0.01,0.01,24.59348440747188,24.80940918273488,24.80940918273488,24.80940918273488,,0.9562832901836942,0.0,0.0,0.0,48.420432669681354,0.0,0.0,0.0,1.0412996273049753,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.75140268440715,0.0,0.0,0.0,46.75140268440715,0.1425394668884261,6.190641520545402e-05,340.0215077683404,312.3673714773974,0.3777603257404827,0.347036870621709,24.699219374372625,24.51150500462317,965.1001075388416,964.961836857387,48.2,43.97498242375466,7854.235650980401,7,0.25973001491337305,2012-09-01
2011,50,303.42200396382435,0.7804285714285715,2.9788011269280497,0.009966879582999714,40.0,6.0,4.0,3.0,65.0,118.0,0.3890950270748843,185.42200396382435,185.42200396382435,,185.42200396382435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.42200396382435,990.0,964.91845383929,25.081546160710054,0.11861946486632449,0.011510870336925,989.8698696647967,0.19281970535116286,0.01,0.01,0.01,24.75859612015568,24.94141582550684,24.94141582550684,24.94141582550684,,0.9503222513721135,0.0,0.0,0.0,42.786063581812634,0.0,0.0,0.0,0.920130399608874,0.0,0.0,0.0,0.9794085175378519,0.96,0.96,0.96,41.90664157441904,0.0,0.0,0.0,41.90664157441904,0.13806418697687456,6.27762692248307e-05,312.3673714773974,291.51576358890105,0.4047808548919673,0.3777603257404827,24.83227454169957,24.699219374372625,964.961836857387,964.8660630543555,43.97498242375466,39.04124483998944,7040.315784502399,7,0.23281467541343911,2012-09-08
2011,51,281.4236080316087,0.8145714285714286,2.435129186584707,0.008672323047660328,40.0,6.0,4.0,3.0,65.0,118.0,0.41945147633966595,163.4236080316087,163.4236080316087,,163.4236080316087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.42360803160867,990.0,964.8256944321264,25.174305567873585,0.1108553339535215,0.009641006682686673,989.8795036593638,0.16312187084267168,0.01,0.01,0.01,24.89068735639466,25.04380922723733,25.04380922723733,25.04380922723733,,0.9434396764011183,0.0,0.0,0.0,37.63668344750289,0.0,0.0,0.0,0.8093910418817825,0.0,0.0,0.0,0.9717612904658562,0.96,0.96,0.96,36.57618906465683,0.0,0.0,0.0,36.57618906465683,0.1299277369533374,6.216504885365703e-05,288.5215645679796,274.4698592828081,0.4299197015961422,0.4089815614880931,24.93093525336717,24.84960479305928,964.854086258272,964.7978794371312,38.29694500791607,34.92904233890992,6144.799762862348,7,0.20320105035920463,2012-09-15
2011,52,265.5486078721538,0.8462857142857143,2.5461134643624064,0.009685441243666628,40.0,6.0,4.0,3.0,65.0,118.0,0.4445301837896013,147.54860787215378,147.54860787215378,,147.54860787215378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.54860787215378,990.0,964.7621944314888,25.237805568511394,0.10525240777251217,0.008291631669133,989.8864559605584,0.14169062062740762,0.01,0.01,0.01,24.982570908442337,25.114261529069747,25.114261529069747,25.114261529069747,,0.9380848450852672,0.0,0.0,0.0,33.91299556558985,0.0,0.0,0.0,0.7293117325933302,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.895605698622155,0.0,0.0,0.0,32.895605698622155,0.12383841725475908,6.192786101110016e-05,274.4698592828081,256.64706503227126,0.459775372787382,0.4299197015961422,25.034092445226637,24.93093525336717,964.7978794371312,964.7265882601292,34.92904233890992,30.85332945013717,5526.461757368523,7,0.18275336499234532,2012-09-22
2011,53,254.19997269641635,0.8705,2.4470923358549044,0.0097202158416228,40.0,6.0,4.0,3.0,65.0,118.0,0.46424448864953793,136.19997269641635,136.19997269641635,,136.19997269641635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.19997269641635,990.0,964.7167998907858,25.283200109214306,0.1012470983476828,0.00732699767919535,989.8914259039732,0.12636996314016205,0.01,0.01,0.01,25.048256050047332,25.164626013187494,25.164626013187494,25.164626013187494,,0.9334103240817081,0.0,0.0,0.0,31.229835588826344,0.0,0.0,0.0,0.6716093675016418,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.29294052116155,0.0,0.0,0.0,30.29294052116155,0.11915954439733935,6.178140174045346e-05,256.64706503227126,251.75288036056145,0.4687136045116939,0.459775372787382,25.062419654868027,25.034092445226637,964.7265882601292,964.7070115214424,30.85332945013717,29.73255159218593,1454.0611450157546,2,0.16829411400645308,2012-09-29
2012,1,246.84896506587896,0.878,0.7005593278117804,0.0028380079601500996,37.0,5.0,3.0,2.0,50.0,97.0,0.392952832409537,149.84896506587896,149.84896506587896,,149.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587896,990.0,964.681093790395,25.318906209604734,0.1042996072902996,0.0084871620305997,989.8872132306793,0.1447961028389366,0.01,0.01,0.01,25.061323337444893,25.196119440283827,25.196119440283827,25.196119440283827,,0.9389724965001792,0.0,0.0,0.0,34.58193726157764,0.0,0.0,0.0,0.7436975755177986,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.54447914373031,0.0,0.0,0.0,33.54447914373031,0.1358907019714584,6.218201686719645e-05,246.84896506587896,246.84896506587896,0.392952832409537,0.392952832409537,25.061323337444893,25.061323337444893,964.6810937903952,964.6810937903952,33.54447914373031,33.54447914373031,5635.472496146691,7,0.18635821746516834,2012-10-01
2012,2,244.93240884039682,0.8807142857142857,0.9739657550181359,0.004029295713650757,37.0,5.0,3.0,2.0,50.0,97.0,0.39606811455227176,147.93240884039682,147.93240884039682,,147.93240884039682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.93240884039682,990.0,964.6695944530424,25.330405546957618,0.10362319265522972,0.0083242547514337,989.8880525525934,0.1422087519345357,0.01,0.01,0.01,25.07624934761642,25.208458099550956,25.208458099550956,25.208458099550956,,0.938160464596537,0.0,0.0,0.0,34.13059681246749,0.0,0.0,0.0,0.7339913293003759,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.10667890809346,0.0,0.0,0.0,33.10667890809346,0.13515706000884922,6.216519065047009e-05,246.84896506587896,240.03120478075203,0.4041141237807026,0.392952832409537,25.11441959311929,25.061323337444893,964.6810937903952,964.6401872286846,33.54447914373031,31.987520844302853,5561.922056559701,7,0.18392599393385253,2012-10-08
2012,3,233.17456169050598,0.9018571428571429,2.18627332262752,0.009500656922259256,37.0,5.0,3.0,2.0,50.0,97.0,0.41616305538569637,136.17456169050598,136.17456169050598,,136.17456169050598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.17456169050598,990.0,964.599047370143,25.400952629856906,0.09947346838241337,0.007324837743692957,989.893201693874,0.12633565828218304,0.01,0.01,0.01,25.167818665448625,25.284154323730803,25.284154323730803,25.284154323730803,,0.9332155245052879,0.0,0.0,0.0,31.36681187354861,0.0,0.0,0.0,0.6745550940548088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.42580751734215,0.0,0.0,0.0,30.42580751734215,0.1304464345603694,6.20632012863745e-05,240.03120478075203,224.7272915223594,0.431634268107347,0.4041141237807026,25.233605433806897,25.11441959311929,964.6401872286846,964.5483637491342,31.987520844302853,28.504670813175373,5111.535662913481,7,0.16903226398523416,2012-10-15
2012,4,224.62342994112376,0.9168571428571429,1.1423116636366086,0.0050818151869738565,37.0,5.0,3.0,2.0,50.0,97.0,0.4318447010572856,127.62342994112376,127.62342994112376,,127.62342994112376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.62342994112376,990.0,964.5477405796466,25.452259420353244,0.09645549761547824,0.006597991544995457,989.8969465108396,0.11479163042051702,0.01,0.01,0.01,25.234414300772226,25.33920593119274,25.33920593119274,25.33920593119274,,0.9296568852106141,0.0,0.0,0.0,29.361993904569204,0.0,0.0,0.0,0.6314407291305206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.481134087432128,0.0,0.0,0.0,28.481134087432128,0.12679250790168287,6.199030545160289e-05,226.9079980250785,223.27342273667512,0.4344449008353321,0.4274860333009473,25.244928065512003,25.21662223915399,964.5614479881503,964.53964053642,28.999950215188047,28.17465257206768,4784.830526688597,7,0.15822852270795626,2012-10-22
2012,5,233.60593159992007,0.9001428571428571,2.377414342025203,0.009986618269385215,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.40602395456695284,138.89164588563435,138.89164588563435,,138.89164588563435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,183.3202173142058,990.0,964.6016355895996,25.398364410400468,0.10023073959960675,0.007555789900278857,989.8922134705001,0.13000372194560636,0.01,0.01,0.01,25.160574158954972,25.280577880900577,25.280577880900577,25.280577880900577,,0.9343249645710566,0.0,0.0,0.0,32.023845201572094,0.0,0.0,0.0,0.6886848430445612,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.06312984552493,0.0,0.0,0.0,31.06312984552493,0.13283648283864283,6.211872657506219e-05,243.54989841925496,226.9079980250785,0.4274860333009473,0.3818519350802876,25.21662223915399,25.08021744824797,964.6612993905156,964.5614479881503,33.73367969560626,28.999950215188047,5218.605814048187,7,0.17257294358624958,2012-10-29
2012,6,260.7042462528604,0.8561428571428572,2.9309021511463578,0.011265539585856285,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.36377415397089946,165.84710339571757,165.84710339571757,,165.84710339571757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,210.7042462528604,990.0,964.7428169850116,25.257183014988527,0.10989555597846788,0.00984700378863593,989.8802574402328,0.1663935895842187,0.01,0.01,0.01,24.97104686563721,25.127440455221425,25.127440455221425,25.127440455221425,,0.9440447385966753,0.0,0.0,0.0,38.342892865477744,0.0,0.0,0.0,0.8245783411930698,0.0,0.0,0.0,0.9726884025313022,0.96,0.96,0.96,37.296658428413856,0.0,0.0,0.0,37.296658428413856,0.14307935648010578,6.246543581811244e-05,264.06621347727946,259.36784514408106,0.4014144733026225,0.3553740865396222,24.975763935866013,24.96228833434976,964.7562648539092,964.7374713805764,38.005881712229,35.356014824387245,6265.838615973527,7,0.20720365793563253,2012-11-05
2012,7,300.1520580660678,0.7871428571428571,11.989032482079251,0.037980411644088184,40.0,6.0,4.0,3.0,53.0,106.0,0.3560771245974768,194.15205806606784,194.15205806606784,,194.15205806606784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.15205806606784,990.0,964.9137444959133,25.086255504086694,0.12170049702846988,0.012252924935615686,989.8660465780359,0.20460527838919157,0.01,0.01,0.01,24.747696803733454,24.94230208212264,24.94230208212264,24.94230208212264,,0.9516046351161227,0.0,0.0,0.0,44.842880984621594,0.0,0.0,0.0,0.9643630319273461,0.0,0.0,0.0,0.9762408800031325,0.96,0.96,0.96,43.06362832494108,0.0,0.0,0.0,43.06362832494108,0.14295275921057682,6.169747320910808e-05,330.1784061646158,267.32035081816935,0.3965279847777131,0.321038559823782,24.950860887923,24.55686412707742,965.0508920308232,964.7692814032728,48.2,36.09688509451255,7234.689558590102,7,0.239242379583006,2012-11-12
2012,8,317.2852416277172,0.7588571428571429,6.34153963020298,0.020226868645232713,40.0,6.0,4.0,3.0,53.0,106.0,0.3344640758256549,211.2852416277172,211.2852416277172,,211.2852416277172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.2852416277172,990.0,964.9865579938365,25.013442006163604,0.12774743145423015,0.0137092455383559,989.8585433230074,0.2277350761974182,0.01,0.01,0.01,24.64425025297364,24.861985329171056,24.861985329171056,24.861985329171056,,0.9566024957592464,0.0,0.0,0.0,48.84670175195957,0.0,0.0,0.0,1.0504667043432165,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.955859309697495,0.0,0.0,0.0,46.955859309697495,0.1480132621605533,6.179880177279612e-05,330.1784061646158,299.0775001152962,0.3544231844894261,0.321038559823782,24.76705243232733,24.55686412707742,965.0508920308232,964.8963100004612,48.2,43.78277904244489,7888.5843640291805,7,0.26086588505387504,2012-11-19
2012,9,339.2805606957777,0.7247142857142856,2.5825907367886316,0.007576890052752372,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3224033865549028,229.85198926720628,229.85198926720628,,229.85198926720628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.9948464100634,990.0,965.0964028034789,24.903597196521137,0.1347035625084134,0.015287419087712487,989.850009018404,0.25280018551072847,0.01,0.01,0.01,24.500806029414324,24.743606214925055,24.743606214925055,24.743606214925055,,0.9583686493927734,0.0,0.0,0.0,52.92890300664261,0.0,0.0,0.0,1.1382559786374753,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1421051947429665,5.826213413988134e-05,348.25654132213623,332.29921540990034,0.3419232616540856,0.3108221627521524,24.542468220199503,24.45419444074913,965.1412827066108,965.0614960770496,48.2,48.2,8097.600000000001,7,0.26777777777777784,2012-11-26
2012,10,384.3766525108844,0.6705714285714286,8.840802200793437,0.023074016213166817,42.0,7.0,5.0,3.0,61.0,118.0,0.3077047948758863,266.3766525108844,266.3766525108844,,225.12825294731257,41.24839956357188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.3766525108844,990.0,965.3209205772765,24.679079422723458,0.14860262377386893,0.025588202115392013,989.8258091741108,0.23626227217903692,0.046399625125107744,0.01,0.01,24.26862632465518,24.45848897170911,24.49488859683422,24.49488859683422,,0.9457019306272902,0.2680319364632754,0.0,0.0,50.71679525187682,9.199017577232498,0.0,0.0,1.090683768857566,0.1978283349942473,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.351618478486955,8.923047049915523,0.0,0.0,52.27466552840247,0.13570386393488895,5.442688612193317e-05,410.1421567276903,354.2401023578276,0.3331074014900915,0.2877051238562265,24.41357844114409,24.17605360712432,965.4456397052746,965.1712005117892,63.19552112096935,48.2,8782.143808771616,7,0.2904148084911249,2012-12-03
2012,11,441.7873573144254,0.6044285714285714,9.266244778923546,0.020728385154530356,42.0,7.0,5.0,3.0,61.0,118.0,0.2676447796923156,323.7873573144254,323.7873573144254,,161.8936786572127,161.8936786572127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.7873573144254,990.0,965.5880431079149,24.411956892085122,0.16886464277103128,0.05182763265240873,989.7793077245766,0.16105646618723712,0.16105646618723712,0.01,0.01,24.030208150474447,24.030208150474447,24.181264616661686,24.181264616661686,,0.9443322653876333,0.9443322653876333,0.0,0.0,36.024509834683116,36.024509834683116,0.0,0.0,0.7747206416060884,0.7747206416060884,0.0,0.0,0.9710617362683844,0.9710617362683844,0.96,0.96,34.98538848708342,34.98538848708342,0.0,0.0,69.97077697416684,0.15826331465764923,6.0028420571081726e-05,475.0058701801551,414.8228382295926,0.2844587836668008,0.2484179826140806,24.19199340515493,23.83089936446631,965.7375264158106,965.4667027720332,77.24609773417481,64.20516933742381,11755.090531660027,7,0.3887265387453713,2012-12-10
2012,12,528.8879480738957,0.532,12.319579248904322,0.023319363884552188,42.0,7.0,5.0,3.0,61.0,118.0,0.22378070690665539,410.88794807389564,410.88794807389564,,205.44397403694782,205.44397403694782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.88794807389564,990.0,965.9799957663325,24.020004233667528,0.1996051437049895,0.09293911149087872,989.7074557448042,0.21984936494987956,0.21984936494987956,0.01,0.01,23.507610613521763,23.507610613521763,23.717459978471645,23.717459978471645,,0.955164576621856,0.955164576621856,0.0,0.0,45.224876083508946,45.224876083508946,0.0,0.0,0.9725779802905149,0.9725779802905149,0.0,0.0,0.9793106859283975,0.9793106859283975,0.96,0.96,44.2930773938519,44.2930773938519,0.0,0.0,88.58615478770382,0.16737791751993486,5.9900745577732134e-05,561.2429249224854,475.0058701801551,0.2484179826140806,0.2102476392309039,23.83089936446631,23.313482984055632,966.1255931621512,965.7375264158106,95.12153642982832,77.24609773417481,14882.47400433424,7,0.4921453043761323,2012-12-17
2012,13,660.2881119294346,0.4557142857142857,22.88287347651273,0.03509320057894221,42.0,7.0,5.0,3.0,61.0,118.0,0.17949527994490005,542.2881119294348,542.2881119294348,,229.11345233405424,229.11345233405424,84.06120726132625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,596.2881119294346,990.0,966.5408428858726,23.459157114127397,0.2653858828405678,0.1638738070121415,989.5707403101472,0.24668614988333423,0.24668614988333423,0.09455405837421901,0.01,22.783211274391356,22.783211274391356,22.93534336590047,23.019897424274685,,0.95332066918687,0.95332066918687,0.408630305123448,0.0,48.83859616156868,48.83859616156868,17.7487203171391,0.0,1.0502923905713695,1.0502923905713695,0.38169291004600214,0.0,0.9794424140798682,0.9794424140798682,0.9680138426512969,0.96,44.91398952809478,44.91398952809478,17.37113238523764,0.0,107.1991114414272,0.1619015555909058,5.479073319228024e-05,721.4230392580745,595.6661341686022,0.1980975469835932,0.1635656107148359,23.101457491095037,22.496052625072263,966.7856921570324,966.2804976037588,124.52659410660758,96.4,18009.450722159774,7,0.5955506191190402,2012-12-24
2012,14,789.2824398852616,0.4012857142857143,21.18967203802046,0.02627522570200553,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1725481352655236,653.2824398852616,653.2824398852616,,217.7608132950872,217.7608132950872,217.7608132950872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,711.5681541709758,990.0,967.057129759541,22.942870240459,0.331269555717246,0.2373926698433547,989.4313377744394,0.2364770979483677,0.2364770979483677,0.2364770979483677,0.01,22.137730916950016,22.137730916950016,22.137730916950016,22.364208014898384,,0.9558810746629626,0.9558810746629626,0.9558810746629626,0.0,45.16333920773615,45.16333920773615,45.16333920773615,0.0,0.9712546066179818,0.9712546066179818,0.9712546066179818,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.207630960931134,44.207630960931134,44.207630960931134,0.0,132.62289288279342,0.1680926795638113,5.643330877105099e-05,869.7507435242177,736.5363360830615,0.1853877247847386,0.1598159024696822,22.410114034167,21.68259078265032,967.3790029740968,966.8461453443322,144.60000000000002,125.35281682101213,22280.646004309296,7,0.7367938493488524,2012-12-31
2012,15,935.1770776570187,0.34928571428571425,14.723893171055192,0.01578426428216253,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15364290304237568,791.462791942733,791.462791942733,,263.82093064757765,263.82093064757765,263.82093064757765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,852.6056490855901,990.0,967.640708310628,22.35929168937194,0.43544000448138115,0.32206799130028274,989.2424920042184,0.28,0.28,0.28,0.01,21.321783693590277,21.321783693590277,21.321783693590277,21.59178369359028,,0.9560515433148565,0.9560515433148565,0.9560515433148565,0.0,52.73441583920915,52.73441583920915,52.73441583920915,0.0,1.1340734589077237,1.1340734589077237,1.1340734589077237,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15471803536782497,5.077774298248257e-05,972.817995721604,906.87671942455,0.1586190825189213,0.1498154904388024,21.469943105792908,21.12473934074748,967.7912719828864,967.5275068776982,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2013-01-07
2012,16,1074.9699130890838,0.30957142857142855,24.50212505491665,0.022901541467729828,49.0,8.0,7.0,5.0,81.0,150.0,0.13986681222660335,924.9699130890839,924.9699130890839,,231.24247827227097,231.24247827227097,231.24247827227097,231.24247827227097,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,988.9699130890839,990.0,968.1343829430699,21.865617056930123,0.5631128965178069,0.38668543793511656,989.0502016655471,0.25467734566756584,0.25467734566756584,0.25467734566756584,0.25467734566756584,20.661141376809635,20.661141376809635,20.661141376809635,20.661141376809635,,0.9551279817645456,0.9551279817645456,0.9551279817645456,0.9551279817645456,44.72262099042148,44.72262099042148,44.72262099042148,44.72262099042148,0.961776795492935,0.961776795492935,0.961776795492935,0.961776795492935,0.9798702769839409,0.9798702769839409,0.9798702769839409,0.9798702769839409,43.82279443772919,43.82279443772919,43.82279443772919,43.82279443772919,175.29117775091677,0.16309652761187507,5.267652646904374e-05,1144.3328711060203,989.8995991176027,0.1515305189876934,0.1310807403924542,21.086549417252357,20.31062266741598,968.3536175949048,967.8595983964703,185.45953305919627,162.2463104835456,29448.91786215402,7,0.9738398763939822,2013-01-14
2012,17,1498.8888866463963,0.23357142857142857,106.57096380086566,0.06903151213996175,49.0,8.0,7.0,5.0,81.0,150.0,0.10248111882445686,1348.8888866463963,1092.6565668146875,,273.1641417036719,273.1641417036719,273.1641417036719,273.1641417036719,256.23231983170876,35.00402006871316,6.671210273609146,9.654116995244985,8.541077327723626,196.36189516641784,84.00402006871316,14.671210273609145,16.654116995244983,13.541077327723626,277.36189516641787,1207.9859141522545,990.0,969.4841359591649,20.51586404083514,0.865503016694771,0.6314772753330468,988.5030197079722,0.28,0.28,0.28,0.28,18.73888374880733,18.73888374880733,18.73888374880733,18.73888374880733,,0.9522880223561057,0.9522880223561057,0.9522880223561057,0.9522880223561057,47.78733470961108,47.78733470961108,47.78733470961108,47.78733470961108,1.027684617410991,1.027684617410991,1.027684617410991,1.027684617410991,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.66492334084921,46.66492334084921,46.66492334084921,46.66492334084921,186.65969336339683,0.1281565933235135,4.747576345547955e-05,1890.32961771208,1198.5959677028122,0.1251464246851129,0.0793512404368658,19.94656475735607,17.40003028410419,970.7456803033776,968.5241587556374,192.8,174.62683806845232,31358.828485050664,7,1.0369982964633155,2013-01-21
2012,18,2304.494825988128,0.145,106.05182461592676,0.045676882938853025,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07367134358936771,2134.351968845271,1100.0,,275.0,275.0,275.0,275.0,1034.351968845271,48.42857142857143,9.142857142857142,16.714285714285715,38.278194885723444,921.7880596738332,100.0,18.0,25.0,44.56390917143773,1016.9309168166903,1243.0,990.0,971.8349875110059,18.16501248899416,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.310723076475877,16.310723076475877,16.310723076475877,16.310723076475877,,0.9458092574640826,0.9458092574640826,0.9458092574640826,0.9458092574640826,41.607664200692476,41.607664200692476,41.607664200692476,41.607664200692476,0.8947884774342467,0.8947884774342467,0.8947884774342467,0.8947884774342467,0.9785109735418445,0.9785109735418445,0.9785109735418445,0.9785109735418445,40.71635713604038,40.71635713604038,40.71635713604038,40.71635713604038,162.86542854416152,0.0714956534273551,4.112763347074786e-05,2632.6923900235674,2005.520239956479,0.084895026077874,0.0674174355817881,17.032385870345337,15.51852205983866,972.627188527643,971.1133247171364,170.72200444635197,153.91449447348737,27361.391995419133,7,0.9048079363564528,2013-01-28
2012,19,2760.755717047831,0.10442857142857143,39.65441836870247,0.0141752177959971,55.0,10.0,10.0,8.0,114.0,197.0,0.07141123523515834,2563.755717047831,1100.0,,275.0,275.0,275.0,275.0,1463.7557170478306,45.0,8.0,15.0,59.441856529861134,1336.3138605179695,100.0,18.0,25.0,67.44185652986114,1450.3138605179695,1243.0,990.0,972.9363069032189,17.063693096781112,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.209403684262828,15.209403684262828,15.209403684262828,15.209403684262828,,0.941794328773846,0.941794328773846,0.941794328773846,0.941794328773846,38.631742029709265,38.631742029709265,38.631742029709265,38.631742029709265,0.8307901511765435,0.8307901511765435,0.8307901511765435,0.8307901511765435,0.9730790151176543,0.9730790151176543,0.9730790151176543,0.9730790151176543,37.59228448123984,37.59228448123984,37.59228448123984,37.59228448123984,150.36913792495935,0.054528806392590126,3.7972004526504885e-05,2910.2733186044848,2684.4461330713057,0.0733857154267461,0.0676912366754831,15.39359923179231,14.8484991287813,973.2972114587004,972.7521113556894,152.48066359440273,146.21273690232525,25262.01517139317,7,0.8353840995831074,2013-02-04
2012,20,3179.8900807731593,0.07528571428571428,68.61999394840248,0.02157639826383324,55.0,10.0,10.0,8.0,114.0,197.0,0.06205528952603174,2982.8900807731593,1100.0,,275.0,275.0,275.0,275.0,1882.8900807731593,45.00000000000001,8.0,15.0,71.48702617500675,1743.4030545981527,100.0,18.0,25.0,79.48702617500673,1857.403054598153,1243.0,990.0,973.9286875339433,16.071312466056725,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.217023053538442,14.217023053538442,14.217023053538442,14.217023053538442,,0.9363021383212307,0.9363021383212307,0.9363021383212307,0.9363021383212307,35.901509299937786,35.901509299937786,35.901509299937786,35.901509299937786,0.7720754688158663,0.7720754688158663,0.7720754688158663,0.7720754688158663,0.97,0.97,0.97,0.97,34.82446402093965,34.82446402093965,34.82446402093965,34.82446402093965,139.2978560837586,0.0439189747834055,3.517622628377742e-05,3390.613276243302,2995.115358010183,0.0657737604239984,0.0581015833861979,14.64370799918126,13.757030073537608,974.388680513944,973.5020025883005,143.86529993723235,134.38839003071587,23402.039822071445,7,0.7738769782431033,2013-02-11
2012,21,3484.8149693179266,0.05757142857142857,17.285891490928215,0.004985559286584771,55.0,10.0,10.0,8.0,114.0,197.0,0.05653335877408533,3287.8149693179266,1100.0,,275.0,275.0,275.0,275.0,2187.8149693179266,45.0,8.0,15.0,72.0,2047.8149693179264,100.0,18.0,25.0,80.0,2161.8149693179266,1243.0,990.0,974.5882983873641,15.411701612635852,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.55741220011757,13.55741220011757,13.55741220011757,13.55741220011757,,0.9323444732007056,0.9323444732007056,0.9323444732007056,0.9323444732007056,34.08984806698205,34.08984806698205,34.08984806698205,34.08984806698205,0.7331150121931624,0.7331150121931624,0.7331150121931624,0.7331150121931624,0.97,0.97,0.97,0.97,33.06715262497259,33.06715262497259,33.06715262497259,33.06715262497259,132.26861049989037,0.03795825025604817,3.3401164267649085e-05,3511.6145166798,3441.835364758131,0.0572369038964313,0.0560995516632793,13.648488028827588,13.500622683088835,974.6450879043928,974.497222558654,133.23506308943257,131.66628194955632,22221.126563981583,7,0.7348256138882798,2013-02-18
2012,22,3527.615889890331,0.055,2.456622888724723,0.0006967868458338143,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.07017610972132611,3280.0444613189024,1100.0,,275.0,275.0,275.0,275.0,2180.0444613189024,39.42857142857143,6.285714285714286,12.0,66.42857142857143,2055.901604176045,100.0,18.0,25.0,80.0,2204.615889890331,1243.0,990.0,974.6789955761961,15.321004423803856,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.466715011285574,13.466715011285574,13.466715011285574,13.466715011285574,,0.9318002900677136,0.9318002900677136,0.9318002900677136,0.9318002900677136,33.84199114048963,33.84199114048963,33.84199114048963,33.84199114048963,0.7277847557094546,0.7277847557094546,0.7277847557094546,0.7277847557094546,0.97,0.97,0.97,0.97,32.826731406274945,32.826731406274945,32.826731406274945,32.826731406274945,131.30692562509978,0.03722258606027679,3.3158314551792873e-05,3528.8108769008727,3524.628422363977,0.0892651975377734,0.055826171158544,13.473045597234291,13.464182776906087,974.6815278105756,974.6726649902474,131.37400592176,131.2800935064357,22059.563505016762,7,0.7294829201394432,2013-02-25
2012,23,3585.9901440388144,0.052,20.364149753199143,0.005690304572847029,68.0,14.0,17.0,21.0,195.0,315.0,0.0878451271771333,3270.9901440388144,1100.0,,275.0,275.0,275.0,275.0,2170.9901440388144,32.000000000000014,4.0,8.000000000000004,59.0,2067.9901440388144,100.0,18.0,25.0,80.0,2262.9901440388144,1243.0,990.0,974.8026934004632,15.19730659953679,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.343017187018507,13.343017187018507,13.343017187018507,13.343017187018507,,0.931058103122111,0.931058103122111,0.931058103122111,0.931058103122111,33.504464053470585,33.504464053470585,33.504464053470585,33.504464053470585,0.7205261086767868,0.7205261086767868,0.7205261086767868,0.7205261086767868,0.97,0.97,0.97,0.97,32.499330131866465,32.499330131866465,32.499330131866465,32.499330131866465,129.99732052746586,0.036253634353783246,3.282760619380451e-05,3614.802471283304,3558.245017393341,0.0885267873516925,0.0871416910059184,13.401810431576765,13.281962493571855,974.86374809391,974.743900155905,130.6194612227918,129.35143297456662,21839.549848614264,7,0.7222073362636993,2013-03-04
