WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2012,24,3506.7890984742908,0.056285714285714286,14.449368594018908,0.004129928154921486,59.0,11.0,12.0,13.0,144.0,239.0,0.06815807712563535,3267.7890984742908,1100.0,,275.0,275.0,275.0,275.0,2167.7890984742903,41.0,7.0,13.0,67.0,2039.78909847429,100.0,18.0,25.0,80.0,2183.7890984742903,1243.0,990.0,974.6348626134335,15.365137386566419,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.510847974048136,13.510847974048136,13.510847974048136,13.510847974048136,,0.9320650878442889,0.9320650878442889,0.9320650878442889,0.9320650878442889,33.96260575550948,33.96260575550948,33.96260575550948,33.96260575550948,0.7303786183980534,0.7303786183980534,0.7303786183980534,0.7303786183980534,0.97,0.97,0.97,0.97,32.9437275828442,32.9437275828442,32.9437275828442,32.9437275828442,131.7749103313768,0.03758110478257676,3.327649250792343e-05,3544.1893469576416,3457.099437235209,0.069133099680563,0.0674343204053585,13.616142732388058,13.431595066547716,974.714115520934,974.5295678550935,132.8916602483941,130.9348716881325,22138.1849356713,7,0.7320828351743155,2013-03-11
2012,25,3252.6673670081123,0.07071428571428572,42.88715032840368,0.013088422545581043,59.0,11.0,12.0,13.0,144.0,239.0,0.07353553304375533,3013.6673670081123,1100.0,,275.0,275.0,275.0,275.0,1913.6673670081125,41.0,7.0,13.0,67.0,1785.6673670081125,100.0,18.0,25.0,80.0,1929.6673670081125,1243.0,990.0,974.0962355863157,15.903764413684323,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.04947500116604,14.04947500116604,14.04947500116604,14.04947500116604,,0.9352968500069962,0.9352968500069962,0.9352968500069962,0.9352968500069962,35.4395688375729,35.4395688375729,35.4395688375729,35.4395688375729,0.7621412653241483,0.7621412653241483,0.7621412653241483,0.7621412653241483,0.97,0.97,0.97,0.97,34.376381772445704,34.376381772445704,34.376381772445704,34.376381772445704,137.50552708978282,0.04232536464705428,3.472361795196536e-05,3411.254881154899,3156.889384936383,0.0757074356613278,0.0700621936286054,14.253218968669758,13.713289529796358,974.4324210576854,973.892491618812,139.67954584891976,133.92344150450828,23100.928551083518,7,0.763919594943238,2013-03-18
2012,26,3105.563702394747,0.07885714285714285,14.83494543675839,0.004795650472472486,59.0,11.0,12.0,13.0,144.0,239.0,0.07696372051344938,2866.563702394747,1100.0,,275.0,275.0,275.0,275.0,1766.5637023947472,41.0,7.0,13.0,67.0,1638.5637023947472,100.0,18.0,25.0,80.0,1782.5637023947472,1243.0,990.0,973.7686020402632,16.231397959736846,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.377108547218564,14.377108547218564,14.377108547218564,14.377108547218564,,0.9372626512833113,0.9372626512833113,0.9372626512833113,0.9372626512833113,36.341677349697186,36.341677349697186,36.341677349697186,36.341677349697186,0.7815414483805847,0.7815414483805847,0.7815414483805847,0.7815414483805847,0.97,0.97,0.97,0.97,35.25142702920626,35.25142702920626,35.25142702920626,35.25142702920626,141.00570811682505,0.04540891561406873,3.56075020497033e-05,3138.65846664605,3056.4607789066054,0.0781950161603245,0.0761471827979403,14.495632845293333,14.297224633508536,973.8484859539732,973.6500777421884,142.27578993001782,140.15029679025542,23688.95896362661,7,0.7833650450934726,2013-03-25
2012,27,3007.6708344974836,0.08628571428571429,8.763631556631804,0.0029064369677642,54.0,13.0,14.0,19.0,117.0,217.0,0.0721509358692127,2790.6708344974836,1100.0,,275.0,275.0,275.0,275.0,1690.6708344974834,46.0,5.0,11.0,61.0,1567.6708344974834,100.0,18.0,25.0,80.0,1684.6708344974834,1243.0,990.0,973.532308910856,16.467691089144004,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.613401676625719,14.613401676625719,14.613401676625719,14.613401676625719,,0.9386804100597542,0.9386804100597542,0.9386804100597542,0.9386804100597542,36.99480649587697,36.99480649587697,36.99480649587697,36.99480649587697,0.7955872364704726,0.7955872364704726,0.7955872364704726,0.7955872364704726,0.97,0.97,0.97,0.97,35.88496230100066,35.88496230100066,35.88496230100066,35.88496230100066,143.53984920400265,0.04772671358390964,3.624743666767744e-05,3040.031951576668,2995.115358010183,0.0724512995533383,0.0713808287072299,14.64370799918126,14.53528863540018,973.6104219520817,973.5020025883005,143.86529993723235,142.7012043368494,24114.694666272444,7,0.7974436066889036,2013-04-01
2012,28,3015.3942154926885,0.08557142857142855,11.110606889480096,0.003653391934008543,54.0,13.0,14.0,19.0,117.0,217.0,0.07196875815439464,2798.3942154926885,1100.0,,275.0,275.0,275.0,275.0,1698.3942154926885,46.0,5.0,11.0,61.0,1575.3942154926885,100.0,18.0,25.0,80.0,1692.3942154926885,1243.0,990.0,973.5509515546374,16.449048445362482,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.594759032844198,14.594759032844198,14.594759032844198,14.594759032844198,,0.9385685541970652,0.9385685541970652,0.9385685541970652,0.9385685541970652,36.94324014132242,36.94324014132242,36.94324014132242,36.94324014132242,0.7944782826090844,0.7944782826090844,0.7944782826090844,0.7944782826090844,0.97,0.97,0.97,0.97,35.83494293708275,35.83494293708275,35.83494293708275,35.83494293708275,143.339771748331,0.047540796063752715,3.619691205765935e-05,3056.4607789066054,2995.115358010183,0.0724512995533383,0.0709971485639766,14.64370799918126,14.495632845293333,973.6500777421884,973.5020025883005,143.86529993723235,142.27578993001782,24081.08165371961,7,0.7963320652685056,2013-04-08
2012,29,3077.59153988649,0.08057142857142859,8.026984371939632,0.002604197802697214,54.0,13.0,14.0,19.0,117.0,217.0,0.07051242045050389,2860.59153988649,1100.0,,275.0,275.0,275.0,275.0,1760.5915398864902,46.0,5.0,10.999999999999995,61.0,1637.5915398864902,100.0,18.0,25.0,80.0,1754.5915398864902,1243.0,990.0,973.701083027312,16.298916972687817,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.444627560169536,14.444627560169536,14.444627560169536,14.444627560169536,,0.9376677653610171,0.9376677653610171,0.9376677653610171,0.9376677653610171,36.5281046771075,36.5281046771075,36.5281046771075,36.5281046771075,0.7855506382173657,0.7855506382173657,0.7855506382173657,0.7855506382173657,0.97,0.97,0.97,0.97,35.43226153679428,35.43226153679428,35.43226153679428,35.43226153679428,141.72904614717712,0.046054729064322446,3.579016316847907e-05,3096.2208421802447,3040.031951576668,0.0713808287072299,0.070085439980178,14.53528863540018,14.399660278770826,973.7460503087108,973.6104219520817,142.7012043368494,141.24704472345064,23810.479752725754,7,0.7873835897065395,2013-04-15
2012,30,3043.178207251527,0.08328571428571427,17.242349637086072,0.0057137060099155855,54.0,13.0,14.0,19.0,117.0,217.0,0.0713144917199505,2826.178207251527,1100.0,,275.0,275.0,275.0,275.0,1726.1782072515268,46.0,5.0,11.0,61.0,1603.1782072515268,100.0,18.0,25.0,80.0,1720.1782072515268,1243.0,990.0,973.6180163623312,16.38198363766875,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.527694225150467,14.527694225150467,14.527694225150467,14.527694225150467,,0.9381661653509028,0.9381661653509028,0.9381661653509028,0.9381661653509028,36.75774962991558,36.75774962991558,36.75774962991558,36.75774962991558,0.7904892393530233,0.7904892393530233,0.7904892393530233,0.7904892393530233,0.9700029690917286,0.9700029690917286,0.9700029690917286,0.9700029690917286,35.65512761992488,35.65512761992488,35.65512761992488,35.65512761992488,142.62051047969953,0.046873264162995414,3.6015280424166554e-05,3071.482100362676,2975.5243947206427,0.0729283216044253,0.0706499315019211,14.690996531259517,14.459374483158031,973.6863361043236,973.4547140562222,144.37659125646564,141.8869948410128,23960.245760589525,7,0.7923361693316642,2013-04-22
2012,31,2865.2504680503357,0.09685714285714285,32.13068698028129,0.011300338034114584,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09067933326681298,2606.1076109074784,1100.0,,275.0,275.0,275.0,275.0,1506.1076109074784,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1381.679039478907,100.0,18.0,25.0,80.0,1542.2504680503355,1243.0,990.0,973.1885356125352,16.811464387464703,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.957174974946422,14.957174974946422,14.957174974946422,14.957174974946422,,0.9406201612859653,0.9406201612859653,0.9406201612859653,0.9406201612859653,37.94375600019354,37.94375600019354,37.94375600019354,37.94375600019354,0.815994752692334,0.815994752692334,0.815994752692334,0.815994752692334,0.9715994752692333,0.9715994752692333,0.9715994752692333,0.9715994752692333,36.866652524730895,36.866652524730895,36.866652524730895,36.866652524730895,147.46661009892358,0.051520839878489544,3.723904295427362e-05,2962.724728490661,2750.609585858673,0.1003413939291713,0.0732433890712989,15.233894345753898,14.721892277331875,973.4238183101498,972.9118162417278,150.65255635691344,144.7362453069567,24774.39049661916,7,0.8192589449940197,2013-04-29
2012,32,2589.0559181645044,0.11785714285714285,38.76824419633548,0.014982242358996856,55.0,13.0,13.0,17.0,178.0,276.0,0.1067162155571072,2313.0559181645044,1100.0,,275.0,275.0,275.0,275.0,1213.0559181645044,45.0,5.000000000000001,12.000000000000002,63.0,1088.0559181645042,100.0,18.0,25.0,80.0,1266.0559181645042,1243.0,990.0,972.5218591128108,17.478140887189152,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.623851474670872,15.623851474670872,15.623851474670872,15.623851474670872,,0.9434954058986834,0.9434954058986834,0.9434954058986834,0.9434954058986834,39.75613709682363,39.75613709682363,39.75613709682363,39.75613709682363,0.8549706902542715,0.8549706902542715,0.8549706902542715,0.8549706902542715,0.9754970690254271,0.9754970690254271,0.9754970690254271,0.9754970690254271,38.782652725983716,38.782652725983716,38.782652725983716,38.782652725983716,155.13061090393487,0.06001134254063164,3.917439669291285e-05,2711.725889886568,2479.231876484325,0.1113248029028175,0.1017801987396097,15.888943989071295,15.327751542927986,972.8179590445536,972.2567665984104,158.18611085319412,151.72624792718096,26061.942631861057,7,0.8618367272440826,2013-05-06
2012,33,2272.633944812293,0.1467142857142857,45.91157715765251,0.020055677742471557,55.0,13.0,13.0,17.0,178.0,276.0,0.12160782657681016,1996.6339448122928,1100.0,,275.0,275.0,275.0,275.0,896.6339448122928,45.0,5.0,12.0,55.2274531224963,779.4064916897966,100.0,18.0,25.0,72.2274531224963,957.4064916897966,1243.0,990.0,971.7580819357538,18.24191806424616,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.387628651727876,16.387628651727876,16.387628651727876,16.387628651727876,,0.9461628859551835,0.9461628859551835,0.9461628859551835,0.9461628859551835,41.81737847847679,41.81737847847679,41.81737847847679,41.81737847847679,0.8992984619027268,0.8992984619027268,0.8992984619027268,0.8992984619027268,0.9794512278278587,0.9794512278278587,0.9794512278278587,0.9794512278278587,40.95841293057778,40.95841293057778,40.95841293057778,40.95841293057778,163.83365172231112,0.07222209109169882,4.1372134273310884e-05,2397.275442718699,2157.8508363807573,0.1279050411394141,0.1151307000779994,16.664691327252257,16.086769863677972,972.0589407238036,971.4810192602296,166.84069699336635,160.46363322948866,27524.05348934827,7,0.9101869540128396,2013-05-13
2012,34,1986.7180665910905,0.17785714285714288,43.90297693771124,0.022219110062860387,55.0,13.0,13.0,17.0,178.0,276.0,0.13919025901006518,1710.7180665910905,1100.0,,275.0,275.0,275.0,275.0,610.7180665910904,45.0,5.000000000000001,12.0,37.616692507422236,511.10137408366825,100.0,18.0,25.0,54.616692507422236,689.1013740836681,1243.0,990.0,971.0312224357277,18.96877756427229,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.114488151754006,17.114488151754006,17.114488151754006,17.114488151754006,,0.9483862950173222,0.9483862950173222,0.9483862950173222,0.9483862950173222,43.77497834944342,43.77497834944342,43.77497834944342,43.77497834944342,0.9413973838589983,0.9413973838589983,0.9413973838589983,0.9413973838589983,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.89947878245455,42.89947878245455,42.89947878245455,42.89947878245455,171.5979151298182,0.08659798076610072,4.333280685096419e-05,2109.512418989248,1850.5299978167784,0.1491464609196391,0.1308359209054776,17.52861367145826,16.781370265783465,971.3643403216984,970.6170969160236,175.99474334544277,168.07094416976463,28828.44974180946,7,0.9533217507212124,2013-05-20
2012,35,1627.7126782282016,0.21571428571428572,52.37690504635417,0.032056390762977,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.15770365654626708,1370.5698210853445,1100.0,,275.0,275.0,275.0,275.0,270.56982108534453,44.24800283823414,5.2857142857142865,11.369121350556957,16.683275498024877,192.98370711281424,98.67657426680557,18.0,24.08340706484267,32.54041835516774,354.41227854138566,1240.7599813316483,990.0,969.8972255758142,20.1027744241858,0.9204870152993803,0.648,988.4315129847006,0.28,0.28,0.28,0.28,18.25428740888642,18.25428740888642,18.25428740888642,18.25428740888642,,0.9514701895954853,0.9514701895954853,0.9514701895954853,0.9514701895954853,46.84206059177885,46.84206059177885,46.84206059177885,46.84206059177885,1.007356141758685,1.007356141758685,1.007356141758685,1.007356141758685,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.905219379943276,45.905219379943276,45.905219379943276,45.905219379943276,183.62087751977307,0.11335732021426977,4.636890846458916e-05,1788.450572471084,1483.8916624922997,0.1756896757964147,0.1367155051279409,18.72913643946273,17.729177968728976,970.4165326187529,969.4325730634366,188.53231254662484,178.13066946876393,30848.307423321876,7,1.0201159862209614,2013-05-27
2012,36,1277.605977682734,0.26485714285714285,51.878758036574254,0.041074795128223894,53.0,12.0,12.0,13.0,120.0,210.0,0.1658542163561314,1067.605977682734,1026.3083199645312,,256.5770799911328,256.5770799911328,256.5770799911328,256.5770799911328,41.29765771820306,10.422742186022676,2.0122787072918906,2.3598661553258893,2.5565216682697134,23.946249001292887,63.422742186022674,14.01227870729189,14.35986615532589,15.556521668269713,143.94624900129287,1118.1032070131714,990.0,968.7746433328413,21.225356667158717,0.7299888383173515,0.5230633044731607,988.7469478572095,0.2721894197131223,0.2721894197131223,0.2721894197131223,0.2721894197131223,19.700115104655065,19.700115104655065,19.700115104655065,19.700115104655065,,0.9539466569989798,0.9539466569989798,0.9539466569989798,0.9539466569989798,47.178679461019975,47.178679461019975,47.178679461019975,47.178679461019975,1.014595257226236,1.014595257226236,1.014595257226236,1.014595257226236,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.19248757549845,46.19248757549845,46.19248757549845,46.19248757549845,184.7699503019938,0.14541726842468225,5.013012938469672e-05,1448.576499230723,1120.7403562362797,0.1873761383102428,0.1449699067405291,20.531767008959832,18.870554906966703,969.3184779205916,968.2794696910285,192.8,171.62515522116223,31041.35165073496,7,1.0264997238999656,2013-06-03
2012,37,1010.5883871228883,0.3274285714285714,23.192837376302805,0.022669866328947685,53.0,12.0,12.0,13.0,120.0,210.0,0.20826442664089992,800.5883871228883,800.5883871228883,,236.43783259752203,236.43783259752203,236.43783259752203,91.27488933032235,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,877.5883871228883,990.0,967.9196151524202,22.080384847579776,0.4582995491823926,0.32640016536942007,989.2153002854482,0.2583713070447843,0.2583713070447843,0.2583713070447843,0.10429252916736373,21.037313825983155,21.037313825983155,21.037313825983155,21.191392603860574,,0.9554461244065602,0.9554461244065602,0.9554461244065602,0.4088611559681857,46.64422318679404,46.64422318679404,46.64422318679404,17.77676619150034,1.0031015739095495,1.0031015739095495,1.0031015739095495,0.3822960471290396,0.9794657082458585,0.9794657082458585,0.9794657082458585,0.9680371368172871,44.9423577032847,44.9423577032847,44.9423577032847,17.399500560427555,152.22657367028165,0.15056278688207136,5.2826454475933475e-05,1086.9790649487445,958.39049460216,0.2191173651896178,0.1931959931628511,21.27569968022196,20.696500865411547,968.1733627755532,967.7335619784086,166.5078133609132,144.60000000000002,25574.06437660732,7,0.8457031870571203,2013-06-10
2012,38,861.5604074113735,0.37457142857142856,22.880498052718167,0.026476046865363485,53.0,12.0,12.0,13.0,120.0,210.0,0.24439283115176977,651.5604074113735,651.5604074113735,,217.18680247045785,217.18680247045785,217.18680247045785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,728.5604074113735,990.0,967.3462416296454,22.65375837035453,0.3414691466967149,0.23624235215079745,989.4222885011525,0.23570218333511808,0.23570218333511808,0.23570218333511808,0.01,21.84034468817191,21.84034468817191,21.84034468817191,22.06604687150703,,0.9554394551769193,0.9554394551769193,0.9554394551769193,0.0,44.413530923274884,44.413530923274884,44.413530923274884,0.0,0.9551296972747286,0.9551296972747286,0.9551296972747286,0.0,0.9796455696516813,0.9796455696516813,0.9796455696516813,0.96,43.510836290669985,43.510836290669985,43.510836290669985,0.0,130.53250887200994,0.15145601189693342,5.568777740072823e-05,933.7145989148456,798.2270082331329,0.2630830551133978,0.224908125292311,22.201390993140283,21.42456969413192,967.6348583956592,967.0929080329324,142.54818049429926,119.34430359876671,21929.461490497673,7,0.7251806048444998,2013-06-17
2012,39,719.3622818375139,0.43000000000000005,20.07813855552292,0.02807251377002574,53.0,12.0,12.0,13.0,120.0,210.0,0.2928600797401635,509.3622818375138,509.3622818375138,,241.03762393245896,241.03762393245896,27.287033972595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,586.3622818375139,990.0,966.7774491273501,23.222550872650004,0.2597451313456068,0.14382476669760594,989.5964301019568,0.25976981912652986,0.25976981912652986,0.0371946387201474,0.01,22.559211155480256,22.559211155480256,22.781786335886636,22.808980974606783,,0.9544904194084854,0.9544904194084854,0.13602670361383304,0.0,50.89417923012843,50.89417923012843,5.6791692165180345,0.0,1.0944984780672782,1.0944984780672782,0.12213267132296848,0.0,0.979356124275154,0.979356124275154,0.9622132671322968,0.96,46.70665724421,46.70665724421,5.539989077817013,0.0,98.95330356623701,0.13762567013067992,5.410660763646413e-05,783.0277134245151,657.6800383444725,0.3193042022814268,0.2681897414353065,22.88959912284622,22.28781859353292,967.032110853698,966.5307201533778,116.33977063415728,94.33335432950176,16624.15499912782,7,0.5497405753679834,2013-06-24
2012,40,601.7937484046206,0.48442857142857143,13.776730488855296,0.022939917628685,50.0,10.0,9.0,9.0,108.0,186.0,0.3097636981296362,415.7937484046206,415.7937484046206,,207.8968742023103,207.8968742023103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,484.7937484046206,990.0,966.3012515832254,23.698748416774606,0.207413028482497,0.09525464924698089,989.6973323222704,0.22316078017311888,0.22316078017311888,0.01,0.01,23.17291995887201,23.17291995887201,23.38608073904513,23.38608073904513,,0.9554614232223536,0.9554614232223536,0.0,0.0,45.126780122737806,45.126780122737806,0.0,0.0,0.9704683897362969,0.9704683897362969,0.0,0.0,0.9797336368119268,0.9797336368119268,0.96,0.96,44.21332048492291,44.21332048492291,0.0,0.0,88.42664096984582,0.14682192086492063,5.909220675470478e-05,638.8169912755377,561.2429249224854,0.3314072957368486,0.2911632009483817,23.41018432847739,22.960786267565048,966.455267965102,966.1255931621512,95.71980105902117,80.20508425697433,14855.675682934096,7,0.4912591164991434,2013-07-01
2012,41,534.4258419749838,0.5294285714285715,6.268084777602928,0.011777500647279185,50.0,10.0,9.0,9.0,108.0,186.0,0.34821748235530187,348.4258419749838,348.4258419749838,,174.2129209874919,174.2129209874919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,417.4258419749838,990.0,966.0049162888873,23.99508371111264,0.18285429386413934,0.0634569974121923,989.7536887087235,0.17768744333311406,0.17768744333311406,0.01,0.01,23.57108497650317,23.57108497650317,23.738772419836277,23.738772419836277,,0.9482267312860129,0.9482267312860129,0.0,0.0,38.184693384375,38.184693384375,0.0,0.0,0.821176201814516,0.821176201814516,0.0,0.0,0.9726206464881175,0.9726206464881175,0.96,0.96,37.14185015078694,37.14185015078694,0.0,0.0,74.28370030157387,0.1389560621248759,5.921992147933798e-05,553.7256467564458,517.3663314792649,0.35951315090061,0.3359064206065416,23.673440862828937,23.455287478983237,966.091765410404,965.9281484916568,78.53592688813227,70.57393947147648,12479.66165066441,7,0.41268722389763257,2013-07-08
2012,42,474.60594583892396,0.5724285714285714,8.433833943049185,0.0176542683057768,50.0,10.0,9.0,9.0,108.0,186.0,0.3923974706438321,288.60594583892396,288.60594583892396,,163.75507962502772,124.85086621389621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.60594583892396,990.0,965.7357267562751,24.264273243724865,0.161741996496169,0.03522200643597206,989.8030359970679,0.15926295510304558,0.12069152653161701,0.01,0.01,23.908046285689693,23.946617714261123,24.057309240792737,24.057309240792737,,0.9387404930553318,0.8046826159323694,0.0,0.0,36.03406446127102,27.486339371128512,0.0,0.0,0.7749261174466885,0.5911040724973873,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.54746347570894,26.66174918999465,0.0,0.0,60.209212665703596,0.12665386143986535,5.787143296468068e-05,512.9271834558979,458.3294938779206,0.4058215813829831,0.3626245712828213,24.003632430222414,23.700075444786936,965.9081723255516,965.6624827224506,69.6572440469421,48.2,10115.147727838204,7,0.3344956259205755,2013-07-15
2012,43,424.22402270423356,0.6242857142857143,6.883905307175756,0.0160412385999818,50.0,10.0,9.0,9.0,108.0,186.0,0.43876765634794745,238.2240227042336,238.2240227042336,,238.2240227042336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,307.22402270423356,990.0,965.509008102169,24.49099189783096,0.1439606526307353,0.016618893459916614,989.8394204539093,0.26194015787144725,0.01,0.01,0.01,24.068472193868846,24.32041235174029,24.32041235174029,24.32041235174029,,0.9546351782103545,0.0,0.0,0.0,53.6614510342119,0.0,0.0,0.0,1.154009699660471,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11370215610737129,5.6331298071665935e-05,447.2117847813898,410.1421567276903,0.4535012969259163,0.4159103277900475,24.15547557460918,23.933181258961863,965.6124530315162,965.4456397052746,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-07-22
2012,44,406.59610914108555,0.6445714285714285,1.6012705679263408,0.003987277208776415,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4136498336407374,238.31039485537127,238.31039485537127,,238.31039485537127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.7389662839427,990.0,965.4296062956172,24.57039370438279,0.142377737062946,0.016290671370365956,989.8413315915667,0.2632273314001253,0.01,0.01,0.01,24.148497964549353,24.401725295949472,24.401725295949472,24.401725295949472,,0.9552708967785765,0.0,0.0,0.0,53.903309843889915,0.0,0.0,0.0,1.159210964384729,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1185585922714011,5.634207343784069e-05,410.1421567276903,398.9332627522059,0.4535012969259163,0.3779177474382636,24.173887281820857,24.10782505792085,965.4456397052746,965.394666313761,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-07-29
2012,45,381.09971661874187,0.6755714285714286,3.628424682800195,0.009477994571158015,47.0,8.0,6.0,5.0,89.0,155.0,0.4068419611777046,226.0997166187419,226.0997166187419,,226.0997166187419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.09971661874187,990.0,965.3054985830937,24.69450141690634,0.1368581606198065,0.014968475912593,989.8481733634677,0.2477346174353015,0.01,0.01,0.01,24.294940162938598,24.5326747803739,24.5326747803739,24.5326747803739,,0.9577402750778943,0.0,0.0,0.0,51.590697703359105,0.0,0.0,0.0,1.1094773699647118,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265147259920346,5.926793741586608e-05,392.74254153823074,373.5342899726045,0.4149552107019891,0.3946605819499995,24.34629375720105,24.21590947042765,965.3637127076912,965.267671449863,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-08-05
2012,46,352.55348207814126,0.706857142857143,4.6433239150188195,0.013103662765407887,47.0,8.0,6.0,5.0,89.0,155.0,0.43989571673571554,197.55348207814126,197.55348207814126,,197.55348207814126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.55348207814126,990.0,965.1627674103908,24.837232589609325,0.12678330875135446,0.012542045976641958,989.8606746452721,0.2091972008054907,0.01,0.01,0.01,24.488710034075854,24.687907234881344,24.687907234881344,24.687907234881344,,0.9538204947549529,0.0,0.0,0.0,45.25320486367001,0.0,0.0,0.0,0.9731872013692475,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.34814076639661,0.0,0.0,0.0,44.34814076639661,0.12573674457696177,6.235808087643457e-05,366.2328823662496,341.0310225674728,0.4545041059111663,0.423227971771778,24.566923694493653,24.39585520843188,965.2311644118312,965.1051551128372,47.383416105776966,41.75994645974742,7450.48764875463,7,0.24637855981331447,2013-08-12
2012,47,336.61362539895254,0.7298571428571429,1.5503737718367134,0.004641848239586857,47.0,8.0,6.0,5.0,89.0,155.0,0.46052520376312633,181.61362539895254,181.61362539895254,,181.61362539895254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.61362539895254,990.0,965.0830681269947,24.916931873005264,0.1211576387660968,0.011187158158910915,989.867655203075,0.18767839428858588,0.01,0.01,0.01,24.596908681791657,24.77458707608024,24.77458707608024,24.77458707608024,,0.9493886417077236,0.0,0.0,0.0,41.592274666180465,0.0,0.0,0.0,0.8944575197028056,0.0,0.0,0.0,0.9788864610092798,0.96,0.96,0.96,40.715209987170354,0.0,0.0,0.0,40.715209987170354,0.12094067287478673,6.227197550195394e-05,341.0310225674728,330.1784061646158,0.4694431771008133,0.4545041059111663,24.6405905060968,24.566923694493653,965.1051551128372,965.0508920308232,41.75994645974742,39.15373163887871,6840.155277844619,7,0.2261956110398353,2013-08-19
2012,48,312.2380440002517,0.7671428571428571,4.442986578474233,0.014318076205834985,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47919580464488776,162.523758285966,162.523758285966,,162.523758285966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,221.95232971453743,990.0,964.961322005699,25.038677994300947,0.1138654811471049,0.009564519454307058,989.8765699993985,0.1619070736860541,0.01,0.01,0.01,24.75334092001346,24.905247993699508,24.905247993699508,24.905247993699508,,0.9433974798598858,0.0,0.0,0.0,37.226539122290426,0.0,0.0,0.0,0.8005707338126974,0.0,0.0,0.0,0.9725476952064707,0.96,0.96,0.96,36.213098836344564,0.0,0.0,0.0,36.213098836344564,0.11605184542855397,6.186972140034734e-05,326.5922164381982,299.0775001152962,0.5075297905777749,0.3945465638655877,24.80877950707971,24.664933339299147,965.0329610821908,964.8963100004612,40.93208010370284,33.35179392170149,6083.800604505886,7,0.20118388242413646,2013-08-26
2012,49,291.51973307224296,0.798,3.2417570531109083,0.011473671589701528,40.0,6.0,4.0,3.0,65.0,118.0,0.4050881812509203,173.51973307224293,173.51973307224293,,173.51973307224293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51973307224293,990.0,964.866078932289,25.13392106771104,0.11441868419368272,0.010499177311140572,989.8750821384953,0.17675163964752796,0.01,0.01,0.01,24.832251566558703,24.99900320620623,24.99900320620623,24.99900320620623,,0.9466085689347816,0.0,0.0,0.0,40.00256037989118,0.0,0.0,0.0,0.8602701156965844,0.0,0.0,0.0,0.9762552048619345,0.96,0.96,0.96,39.05943400447508,0.0,0.0,0.0,39.05943400447508,0.13389905747078037,6.251514096005594e-05,299.0775001152962,276.3852007435198,0.4269403704777295,0.3945465638655877,24.919849367384984,24.78850764651212,964.8963100004612,964.805540802974,40.93208010370284,35.3635139086318,6561.984912751814,7,0.21699685558041712,2013-09-02
2012,50,268.36693943873786,0.8388571428571429,2.4310507999198228,0.009155577414118543,40.0,6.0,4.0,3.0,65.0,118.0,0.439926731147139,150.3669394387379,150.3669394387379,,150.3669394387379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3669394387379,990.0,964.7734677577549,25.226532242245053,0.10624710954885772,0.008531189852292656,989.8852217005988,0.14549536824229614,0.01,0.01,0.01,24.966258574601568,25.101753942843864,25.101753942843864,25.101753942843864,,0.9390447352013194,0.0,0.0,0.0,34.573786969137394,0.0,0.0,0.0,0.7435223004115569,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.53657336006327,0.0,0.0,0.0,33.53657336006327,0.12491119049282769,6.195069590573763e-05,276.3852007435198,259.36784514408106,0.4549523088895232,0.4269403704777295,25.01834475408177,24.919849367384984,964.805540802974,964.7374713805764,35.3635139086318,31.477465368733064,5634.1443244906295,7,0.18631429644479594,2013-09-09
2012,51,256.80345804710265,0.8634285714285713,1.0878521119313729,0.004291669042134171,40.0,6.0,4.0,3.0,65.0,118.0,0.45957311676698037,138.80345804710262,138.80345804710262,,138.80345804710262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.80345804710262,990.0,964.7272138321886,25.272786167811546,0.10216595247258653,0.007548293934003657,989.8902857535935,0.12988466836358853,0.01,0.01,0.01,25.033187253041397,25.153071921404983,25.153071921404983,25.153071921404983,,0.9345027562826032,0.0,0.0,0.0,31.845109589019337,0.0,0.0,0.0,0.6848410664305234,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.889756301348758,0.0,0.0,0.0,30.889756301348758,0.12026717445018871,6.181646553123705e-05,259.36784514408106,251.75288036056145,0.4687136045116939,0.4549523088895232,25.062419654868027,25.01834475408177,964.7374713805764,964.7070115214424,31.477465368733064,29.73255159218593,5189.479058626592,7,0.17160975722971533,2013-09-16
2012,52,241.01776755428628,0.8882857142857142,2.4306035919096223,0.010099118299893257,40.0,6.0,4.0,3.0,65.0,118.0,0.4898044590307678,123.01776755428627,123.01776755428627,,123.01776755428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.01776755428628,990.0,964.6461066053258,25.353893394674255,0.09659467210415494,0.0062065102421142715,989.8971988176537,0.10857398619828643,0.01,0.01,0.01,25.142518226129685,25.241092212327974,25.241092212327974,25.241092212327974,,0.9271050251273723,0.0,0.0,0.0,28.123664562511948,0.0,0.0,0.0,0.6048099905916547,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.279954625636588,0.0,0.0,0.0,27.279954625636588,0.1131350857082852,6.159471511286227e-05,246.84896506587896,234.7386552171941,0.5026867001977984,0.4780250950961378,25.191419528040544,25.09710525456491,964.6810937903952,964.6084319313032,28.618946416444192,25.828120280033737,4583.032377106947,7,0.15155530347575882,2013-09-23
2012,53,232.1827240761327,0.903,2.555931141061393,0.0110082744150391,40.0,6.0,4.0,3.0,65.0,118.0,0.5082204133383662,114.1827240761327,114.1827240761327,,114.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.1827240761327,990.0,964.5930963444569,25.406903655543147,0.0934764997121093,0.0054555315464712,989.9010679687416,0.0966466775027791,0.01,0.01,0.01,25.21132494678184,25.297971624284617,25.297971624284617,25.297971624284617,,0.921477768823892,0.0,0.0,0.0,26.01474848547384,0.0,0.0,0.0,0.5594569566768568,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.234306030909625,0.0,0.0,0.0,25.234306030909625,0.1086829613672518,6.1388704024584e-05,232.1827240761327,232.1827240761327,0.5082204133383662,0.5082204133383662,25.21132494678184,25.21132494678184,964.5930963444569,964.5930963444569,25.234306030909625,25.234306030909625,605.623344741831,1,0.14019058906060902,2013-09-30
2013,1,229.61428648198748,0.908,1.2727573342082263,0.005643584210788128,37.0,5.0,3.0,2.0,50.0,97.0,0.4225537518222466,132.6142864819875,132.6142864819875,,132.6142864819875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.61428648198748,990.0,964.577685718892,25.422314281108033,0.09821693219323245,0.007022214350968871,989.894760853456,0.12152928675068309,0.01,0.01,0.01,25.19554584781316,25.307075134563842,25.307075134563842,25.307075134563842,,0.9317291724607081,0.0,0.0,0.0,30.531458111818075,0.0,0.0,0.0,0.6565904970283457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.615514368463533,0.0,0.0,0.0,29.615514368463533,0.12895470440721724,6.20326904171491e-05,232.1827240761327,223.27342273667512,0.4344449008353321,0.4177744075747587,25.244928065512003,25.175543029661824,964.5930963444569,964.53964053642,30.1993095760492,28.17465257206768,4975.406413901874,7,0.16453063538035298,2013-10-01
2013,2,213.3223505158684,0.9351428571428572,3.2458307713519496,0.015522498368295242,37.0,5.0,3.0,2.0,50.0,97.0,0.45546942043924815,116.32235051586841,116.32235051586841,,116.32235051586841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.3223505158684,990.0,964.4799341030952,25.520065896904807,0.09246698143541858,0.005637399793848757,989.9018956187707,0.09953517319642231,0.01,0.01,0.01,25.322426342479094,25.411961515675518,25.411961515675518,25.411961515675518,,0.661106760132189,0.0,0.0,0.0,19.828883762804704,0.0,0.0,0.0,0.42642760780225164,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,19.23401724992056,0.0,0.0,0.0,19.23401724992056,0.08820490997810977,4.417384495770004e-05,223.27342273667512,200.55260733721147,0.4836636196751263,0.4344449008353321,25.421876238098328,25.244928065512003,964.53964053642,964.4033156440232,28.17465257206768,0.0,3231.3148979866546,7,0.10685565138844758,2013-10-08
2013,3,200.32140272057853,0.9562857142857143,0.07706820554430951,0.00038531573193947144,37.0,5.0,3.0,2.0,50.0,97.0,0.48422270928000916,103.32140272057856,103.32140272057856,,103.32140272057856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.32140272057853,990.0,964.4019284163234,25.598071583676578,0.08787852676782804,0.004532319231249129,989.9075891540009,0.08198389367278094,0.01,0.01,0.01,25.423676844004714,25.495660737677493,25.495660737677493,25.495660737677493,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.55260733721147,200.0131298984013,0.4849681620865196,0.4836636196751263,25.426077651879897,25.421876238098328,964.4033156440232,964.4000787793904,0.0,0.0,0.0,7,0.0,2013-10-15
2013,4,195.63190008260116,0.9637142857142856,0.7073628200774879,0.0036116171174933854,37.0,5.0,3.0,2.0,50.0,97.0,0.4958323191673869,98.63190008260116,98.63190008260116,,98.63190008260116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.63190008260116,990.0,964.4087361998348,25.591263800165216,0.08622344972216059,0.004133711507021086,989.9096428387709,0.07565306511151156,0.01,0.01,0.01,25.425253573824484,25.490906638935993,25.490906638935993,25.490906638935993,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.05963252615788,195.0615901578589,0.4972788334264071,0.4947474334731218,25.42534428205148,25.425132629521823,964.4098768196844,964.4078807349476,0.0,0.0,0.0,7,0.0,2013-10-22
2013,5,212.73494849166744,0.9355714285714285,4.030261796973747,0.019009100900666685,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.37715812670385895,132.87780563452458,132.87780563452458,,132.87780563452458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,172.16351992023888,990.0,964.47640969095,25.523590309050014,0.09629318050481606,0.007044613478934543,989.8966622060162,0.12188503760660817,0.01,0.01,0.01,25.298367477459657,25.410252515066258,25.410252515066258,25.410252515066258,,0.9296783495023687,0.0,0.0,0.0,30.68590140689806,0.0,0.0,0.0,0.6599118582128615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.765324364691114,0.0,0.0,0.0,29.765324364691114,0.13949495360158873,6.214713056553451e-05,223.27342273667512,204.27816865519603,0.4748427139256748,0.3000804985151263,25.392861818699725,25.194819419112108,964.53964053642,964.4256690119312,35.23357332524004,23.729803110820416,5000.574493268108,7,0.16536291313717288,2013-10-29
2013,6,223.27342273667514,0.921,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31671609118334226,152.55913702238942,152.55913702238942,,152.55913702238942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,188.8448513081037,990.0,964.53964053642,25.460359463579948,0.10218056149222407,0.008717526646903015,989.8891019118611,0.1484548349802257,0.01,0.01,0.01,25.20100654046067,25.33946137544089,25.33946137544089,25.33946137544089,,0.9392719413410199,0.0,0.0,0.0,35.42142219464124,0.0,0.0,0.0,0.7617510149385212,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.358779528801996,0.0,0.0,0.0,34.358779528801996,0.15388656252797342,6.254839904383935e-05,223.27342273667512,223.27342273667512,0.4165296471926379,0.3000804985151263,25.238129268552044,25.194819419112108,964.53964053642,964.53964053642,35.23357332524004,29.11001675017376,5772.274960838736,7,0.19088210849334444,2013-11-05
2013,7,243.79426783726385,0.8851428571428571,3.8874542925367694,0.01614679930107443,36.0,5.0,3.0,2.0,47.0,93.0,0.38195579175258854,150.79426783726385,150.79426783726385,,150.79426783726385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.79426783726385,990.0,964.6626268633709,25.337373136629076,0.1042803064815633,0.00856751276616737,989.8871521807522,0.1460722615803062,0.01,0.01,0.01,25.078453055801027,25.214525317381337,25.214525317381337,25.214525317381337,,0.9388979521967717,0.0,0.0,0.0,34.82256020325924,0.0,0.0,0.0,0.7488722624356827,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.77788339716147,0.0,0.0,0.0,33.77788339716147,0.13843753309900222,6.221899738794032e-05,250.4856027844325,226.9079980250785,0.4098577432679186,0.3712788238772974,25.209823442193912,25.02717384270772,964.7019424111378,964.5614479881503,35.296680457260884,29.937030944294847,5674.684410723126,7,0.18765490776200813,2013-11-12
2013,8,266.3078493650008,0.8425714285714286,5.58615452832806,0.02054681613412567,36.0,5.0,3.0,2.0,47.0,93.0,0.34983067183671407,173.30784936500075,173.30784936500075,,173.30784936500075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.30784936500075,990.0,964.7652313974601,25.23476860253998,0.11222624727249096,0.010481167196025,989.8772925855316,0.176465596642751,0.01,0.01,0.01,24.93559559142871,25.102061188071456,25.102061188071456,25.102061188071456,,0.9463880698763528,0.0,0.0,0.0,40.111873984898935,0.0,0.0,0.0,0.8626209459118049,0.0,0.0,0.0,0.9759322160687305,0.96,0.96,0.96,39.15797636492255,0.0,0.0,0.0,39.15797636492255,0.14686814157331446,6.273977640126114e-05,277.8934381522381,251.0786841284515,0.3704018137693494,0.3346606548840203,25.023741122071343,24.868538871273923,964.811573752609,964.704314736514,41.98375456173877,35.43181443887471,6578.540029306988,7,0.2175443131384586,2013-11-19
2013,9,309.8336113247868,0.7717142857142857,17.888482767384566,0.05757902665785604,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.311477682204415,213.6907541819296,213.6907541819296,,213.6907541819296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,258.54789703907244,990.0,964.956101020164,25.043898979835912,0.12678132533058514,0.013913714105463942,989.859304960564,0.23098251814560491,0.01,0.01,0.01,24.67222142225426,24.89320394039986,24.89320394039986,24.89320394039986,,0.9547854292348841,0.0,0.0,0.0,49.34402883240922,0.0,0.0,0.0,1.061161910374392,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.015485837809244,0.0,0.0,0.0,46.015485837809244,0.1489917531008171,6.017209165011868e-05,350.9059830692022,276.3852007435198,0.3364869021561766,0.2864146739061838,24.877268462466983,24.41364969572269,965.154529915346,964.805540802974,48.2,41.63506445061467,7730.601620751953,7,0.25564158798782916,2013-11-26
2013,10,403.5075212708911,0.6479999999999999,13.34105293715223,0.03302105443903294,38.0,5.0,4.0,3.0,54.0,104.0,0.25879489523664023,299.5075212708911,299.5075212708911,,168.48468080446338,131.0228404664277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.5075212708911,990.0,965.4110288187129,24.58897118128706,0.15782501811721367,0.040367550039860575,989.801807431843,0.16759512034396312,0.12902369177253456,0.01,0.01,24.223183492786013,24.26175492135744,24.380778613129973,24.380778613129973,,0.9420079216407448,0.8065321002070033,0.0,0.0,37.73793060712358,29.264172370961184,0.0,0.0,0.8115684001531953,0.6293370402357245,0.0,0.0,0.9716489394909955,0.9687917966338527,0.96,0.96,35.28031724704877,28.39460296133448,0.0,0.0,63.674920208383256,0.1572715333101303,5.889645247027312e-05,444.2933536292678,366.2328823662496,0.2839723165436446,0.2340795763665211,24.38127386648841,23.99664382824409,965.5993200913316,965.2311644118312,73.67653886481959,48.2,10697.386595008387,7,0.3537495567132403,2013-12-03
2013,11,458.63674155974934,0.5875714285714285,4.387502364412472,0.009457552784243373,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2529135339060047,342.63674155974934,342.63674155974934,,171.31837077987467,171.31837077987467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,395.63674155974934,990.0,965.6638653370189,24.336134662981163,0.17516424428095909,0.06072454201620165,989.7641112137027,0.17377980055283082,0.17377980055283082,0.01,0.01,23.92646607613116,23.92646607613116,24.090245876683984,24.090245876683984,,0.9473026726006507,0.9473026726006507,0.0,0.0,38.080421387631084,38.080421387631084,0.0,0.0,0.8189337932823889,0.8189337932823889,0.0,0.0,0.9720715339976925,0.9720715339976925,0.96,0.96,37.01817319152018,37.01817319152018,0.0,0.0,74.03634638304035,0.1614285889521281,6.002058591062769e-05,475.0058701801551,447.2117847813898,0.2638570896732559,0.2325520112374459,23.99766195981256,23.83089936446631,965.7375264158106,965.6124530315162,77.24609773417481,71.04300670880113,12438.106192350777,7,0.4113130354613352,2013-12-10
2013,12,580.5265332068641,0.5041428571428571,37.07998582249774,0.05892420175304756,42.0,7.0,5.0,3.0,61.0,118.0,0.20808938813265643,462.52653320686403,462.52653320686403,,202.84175834541813,202.84175834541813,56.843016516027824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,516.5265332068641,990.0,966.1959449018457,23.804055098154386,0.2276565974466451,0.12273621738506414,989.6496071851683,0.21633637376631448,0.21633637376631448,0.06745235801092327,0.01,23.23732590955637,23.23732590955637,23.386209925311757,23.443662283322677,,0.9539857302199733,0.9539857302199733,0.27259055748367905,0.0,44.07992624564953,44.07992624564953,11.9843812765269,0.0,0.947955403132248,0.947955403132248,0.257728629602729,0.0,0.9794283410187672,0.9794283410187672,0.9656174146069694,0.96,42.75803805636882,42.75803805636882,11.74067014011239,0.0,97.25674625285002,0.16709918033274776,5.866567456459493e-05,721.4230392580745,481.566763323433,0.2450335218021433,0.1635656107148359,23.79153445813224,22.496052625072263,966.7856921570324,965.7670504349554,124.52659410660758,78.72904265670375,16339.133370478805,7,0.5403152569602779,2013-12-17
2013,13,754.8253396979909,0.4145714285714286,12.849528664946174,0.016840714126581727,42.0,7.0,5.0,3.0,61.0,118.0,0.15657321866158405,636.8253396979909,636.8253396979909,,212.2751132326636,212.2751132326636,212.2751132326636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,690.8253396979909,990.0,966.9193013587919,23.080698641208073,0.319110458410222,0.22639932691825784,989.4544902146715,0.22907140286409586,0.22907140286409586,0.22907140286409586,0.01,22.306117453015503,22.306117453015503,22.306117453015503,22.525188855879595,,0.9556553282639998,0.9556553282639998,0.9556553282639998,0.0,44.36382077692537,44.36382077692537,44.36382077692537,0.0,0.9540606618693629,0.9540606618693629,0.9540606618693629,0.0,0.9799031288926837,0.9799031288926837,0.9799031288926837,0.96,43.472520850502896,43.472520850502896,43.472520850502896,0.0,130.41756255150867,0.1727707295994986,5.690367023734271e-05,798.2270082331329,708.2803075785097,0.1666007070045784,0.1478276214446711,22.570786010796475,22.05932297262932,967.0929080329324,966.733121230314,138.02673276226318,122.02747883575265,21910.15050865346,7,0.7245420141750483,2013-12-24
2013,14,783.2635213473462,0.40399999999999997,9.998779174654535,0.012916539093397943,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.18604351815224068,637.8349499187749,637.8349499187749,,212.61164997292494,212.61164997292494,212.61164997292494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,700.4063784902035,990.0,967.0330540853893,22.96694591461065,0.32455526840494897,0.22707374654574156,989.4483709850493,0.22952572746344863,0.22952572746344863,0.22952572746344863,0.01,22.185791172196524,22.185791172196524,22.185791172196524,22.40531689965997,,0.955576605470195,0.955576605470195,0.955576605470195,0.0,44.19252799798379,44.19252799798379,44.19252799798379,0.0,0.9503769461931998,0.9503769461931998,0.9503769461931998,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.30867743802411,43.30867743802411,43.30867743802411,0.0,129.92603231407233,0.1658305651010505,5.659781623303573e-05,808.9992088717349,749.7799552877552,0.200058695810869,0.1458592279275129,22.383085356053456,21.99806911421904,967.1359968354868,966.899119821151,139.8144580184545,123.1218264609992,21827.573428764154,7,0.7218112906337353,2013-12-31
2013,15,731.4042540972468,0.42314285714285715,4.050988004240107,0.005546925341885557,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.19859511227826282,586.1185398115325,586.1185398115325,,195.3728466038442,195.3728466038442,195.3728466038442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,647.9756826686754,990.0,966.825617016389,23.17438298361107,0.29475942028965096,0.19252718459410373,989.5127133951163,0.20625334291518965,0.20625334291518965,0.20625334291518965,0.01,22.480843035812143,22.480843035812143,22.480843035812143,22.67709637872733,,0.9532766702914824,0.9532766702914824,0.9532766702914824,0.0,41.0613163727175,41.0613163727175,41.0613163727175,0.0,0.8830390617788709,0.8830390617788709,0.8830390617788709,0.0,0.9783039061778871,0.9783039061778871,0.9783039061778871,0.96,40.17051824268645,40.17051824268645,40.17051824268645,0.0,120.51155472805932,0.16477810145860625,5.71138434266934e-05,736.5363360830615,721.4230392580745,0.2036559401776534,0.1901925355870197,22.5286232675096,22.458392417518407,966.8461453443322,966.7856921570324,121.82083170456973,119.92664116204742,20245.941194313968,7,0.6695086373781074,2014-01-07
