WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2013,16,759.9540276274139,0.41257142857142853,10.971995567865488,0.014276535230430886,46.0,7.0,6.0,4.0,76.0,139.0,0.18317745218214082,620.9540276274139,620.9540276274139,,206.98467587580464,206.98467587580464,206.98467587580464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,679.9540276274139,990.0,966.9398161105097,23.060183889490386,0.3129323988175832,0.21579729045511245,989.4712703107273,0.22192931243233624,0.22192931243233624,0.22192931243233624,0.01,22.309524887785308,22.309524887785308,22.309524887785308,22.521454200217644,,0.9549357805151987,0.9549357805151987,0.9549357805151987,0.0,43.23254332143141,43.23254332143141,43.23254332143141,0.0,0.929732114439385,0.929732114439385,0.929732114439385,0.0,0.9795778070200326,0.9795778070200326,0.9795778070200326,0.96,42.35055809768945,42.35055809768945,42.35055809768945,0.0,127.05167429306837,0.16716416105020365,5.685046094266891e-05,798.2270082331329,721.4230392580745,0.1926747448251033,0.1741359269560109,22.5286232675096,22.09189361506653,967.0929080329324,966.7856921570324,133.8792762409376,119.92664116204742,21344.681281235484,7,0.7058426349614909,2014-01-14
2013,17,850.5239943942987,0.37842857142857145,18.511560189513116,0.021149871126280157,46.0,7.0,6.0,4.0,76.0,139.0,0.16383438284678933,711.5239943942987,711.5239943942987,,237.1746647980995,237.1746647980995,237.1746647980995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.5239943942987,990.0,967.3020959775771,22.69790402242284,0.369135776450161,0.2751920162375943,989.3556722073123,0.25998087678173476,0.25998087678173476,0.25998087678173476,0.01,21.793595352953332,21.793595352953332,21.793595352953332,22.04357622973507,,0.9566668149504878,0.9566668149504878,0.9566668149504878,0.0,48.461717883571914,48.461717883571914,48.461717883571914,0.0,1.0421874813671381,1.0421874813671381,1.0421874813671381,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.78613418053639,46.78613418053639,46.78613418053639,0.0,140.3584025416092,0.1652203884306806,5.490397675808722e-05,927.8079295597248,798.2270082331329,0.1741359269560109,0.1498154904388024,22.09189361506653,21.3569352179172,967.6112317182389,967.0929080329324,144.60000000000002,133.8792762409376,23580.211626990345,7,0.77976890300894,2014-01-21
2013,18,1008.7699957949824,0.3284285714285714,22.738733627002798,0.022338500549270942,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14741617057847312,859.9128529378395,859.9128529378395,,234.33597811432864,234.33597811432864,234.33597811432864,156.90491859485354,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,921.0557100806966,990.0,967.9123415871085,22.087658412891397,0.49807274020348247,0.3551978208219143,989.1467294389746,0.2507502115316237,0.2507502115316237,0.2507502115316237,0.17360735438876654,20.98363764033436,20.98363764033436,20.98363764033436,21.060780497477218,,0.9550554963082875,0.9550554963082875,0.9550554963082875,0.6819735322756133,46.08185187450103,46.08185187450103,46.08185187450103,30.676157820687845,0.9910075671935706,0.9910075671935706,0.9910075671935706,0.6597023187244698,0.9798271745378079,0.9798271745378079,0.9798271745378079,0.9741128888235222,43.82692771253436,43.82692771253436,43.82692771253436,30.05549914110579,161.5362822787089,0.160013788761183,5.213410467730935e-05,1086.9790649487445,945.6617553068172,0.1563043289733562,0.1391638203531872,21.260542170159937,20.625043389927505,968.1733627755532,967.6826470212272,175.1546237349486,144.60000000000002,27138.09542282309,7,0.8974237904372715,2014-01-28
2013,19,1153.4397110680459,0.28671428571428575,15.945271822009705,0.013834115061875858,49.0,8.0,7.0,5.0,93.0,162.0,0.14058551192099764,991.4397110680458,991.4397110680458,,247.85992776701144,247.85992776701144,247.85992776701144,247.85992776701144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.4397110680459,990.0,968.3822390919282,21.61776090807187,0.6365653116645669,0.44114959306904306,988.9222850952664,0.272850533936294,0.272850533936294,0.272850533936294,0.272850533936294,20.267195469401987,20.267195469401987,20.267195469401987,20.267195469401987,,0.955263659969752,0.955263659969752,0.955263659969752,0.955263659969752,47.043383078976305,47.043383078976305,47.043383078976305,47.043383078976305,1.0116856576123936,1.0116856576123936,1.0116856576123936,1.0116856576123936,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.10251541739677,46.10251541739677,46.10251541739677,46.10251541739677,184.4100616695871,0.1599048948511132,5.1686802967710524e-05,1198.5959677028122,1099.019084262322,0.147404173703441,0.1351581386599219,20.56629567212292,19.99115025039211,968.5241587556374,968.211202836253,190.21213617548796,176.93328526093148,30980.890360490634,7,1.0245003426088173,2014-02-04
2013,20,1349.7100064132592,0.25214285714285717,40.756527827069604,0.0299980796268036,49.0,8.0,7.0,5.0,93.0,162.0,0.1205689066760305,1187.7100064132592,1091.8376092382045,,272.95940230955114,272.95940230955114,272.95940230955114,272.95940230955114,95.8723971750547,26.38070186796529,4.597637514871839,4.1426344458356965,2.9590246041683548,57.792398742213514,75.38070186796529,12.597637514871838,11.142634445835698,7.959024604168355,150.7923987422135,1190.9585830668773,990.0,969.0024972614157,20.99750273858428,0.8337537829478828,0.62963462078596,988.5366115962662,0.28,0.28,0.28,0.28,19.25411433485043,19.25411433485043,19.25411433485043,19.25411433485043,,0.9532162226917257,0.9532162226917257,0.9532162226917257,0.9532162226917257,49.11946881395664,49.11946881395664,49.11946881395664,49.11946881395664,1.056332662665734,1.056332662665734,1.056332662665734,1.056332662665734,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.899534478971624,47.899534478971624,47.899534478971624,47.899534478971624,191.5981379158865,0.1426495037277118,4.875784467291524e-05,1483.8916624922997,1213.1188910874237,0.133540085139376,0.109172390474861,19.891547468611947,18.73492764594116,969.4325730634366,968.569802229132,192.8,188.59204212290348,32188.48716986893,7,1.0644340995327028,2014-02-11
2013,21,1620.9757006546101,0.21642857142857144,37.663554899628515,0.022924980041212715,49.0,8.0,7.0,5.0,93.0,162.0,0.1002117427590294,1458.9757006546101,1100.0,,275.0,275.0,275.0,275.0,358.9757006546102,51.0,10.0,14.933024395020766,11.079496933784265,271.96317932580513,100.0,18.0,21.933024395020762,16.079496933784263,364.96317932580513,1239.9330243950208,990.0,969.875459955961,20.124540044038927,0.9183449203708619,0.648,988.433655079629,0.28,0.28,0.28,0.28,18.27819512366806,18.27819512366806,18.27819512366806,18.27819512366806,,0.9515581329743015,0.9515581329743015,0.9515581329743015,0.9515581329743015,46.9075662213017,46.9075662213017,46.9075662213017,46.9075662213017,1.00876486497423,1.00876486497423,1.00876486497423,1.00876486497423,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.96941489687566,45.96941489687566,45.96941489687566,45.96941489687566,183.87765958750262,0.11383845580647763,4.6433752421086524e-05,1747.536546789699,1518.5529604884168,0.1066805071769742,0.0927019239154689,18.619065420217535,17.861361744007326,970.2843488434744,969.5445557185012,187.39722621166771,179.5398827937953,30891.446810700443,7,1.0215425532639035,2014-02-18
2013,22,1950.1493527547589,0.18157142857142855,51.33192533912633,0.0265358067607852,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09979974397339085,1755.1493527547589,1100.0,,275.0,275.0,275.0,275.0,655.1493527547588,46.71428571428571,8.714285714285715,15.857142857142858,26.710283205145707,557.1533552638987,100.0,18.0,25.0,35.13885463371714,672.0104981210416,1243.0,990.0,970.9369644514745,19.063035548525427,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.208746136007143,17.208746136007143,17.208746136007143,17.208746136007143,,0.9486784249420231,0.9486784249420231,0.9486784249420231,0.9486784249420231,44.029408000372484,44.029408000372484,44.029408000372484,44.029408000372484,0.9468689892553221,0.9468689892553221,0.9468689892553221,0.9468689892553221,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.14881984036503,43.14881984036503,43.14881984036503,43.14881984036503,172.59527936146011,0.08862478952867399,4.3584666505419217e-05,2011.441429347925,1820.7199323683387,0.1218760309460824,0.0807770456624838,17.624923113676317,17.01809334422805,971.1276172432536,970.5207874738054,177.02005375094242,170.5703878873732,28996.0069327253,7,0.9588626631192229,2014-02-25
2013,23,2080.006691262128,0.16857142857142857,14.010141377331852,0.006767210194019243,59.0,11.0,12.0,13.0,144.0,239.0,0.11492391437438457,1841.0066912621278,1100.0,,275.0,275.0,275.0,275.0,741.0066912621278,41.0,7.0,13.0,40.305803290408626,639.7008879717193,100.0,18.0,25.0,53.305803290408626,783.7008879717193,1243.0,990.0,971.2931195995982,18.70688040040175,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.852590987883467,16.852590987883467,16.852590987883467,16.852590987883467,,0.9475577729636503,0.9475577729636503,0.9475577729636503,0.9475577729636503,43.06695199471816,43.06695199471816,43.06695199471816,43.06695199471816,0.9261710106391001,0.9261710106391001,0.9261710106391001,0.9261710106391001,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.20561295482379,42.20561295482379,42.20561295482379,42.20561295482379,168.82245181929517,0.08118334669819904,4.263193227759979e-05,2109.512418989248,2035.876043392704,0.1173941806406426,0.1132963228130766,16.959113241361337,16.781370265783465,971.3643403216984,971.1865973461204,169.94670215861393,168.07094416976463,28362.17190564159,7,0.9379025101071954,2014-03-04
2013,24,2153.566253212773,0.16028571428571428,16.490186036241994,0.007565379805589357,49.0,9.0,9.0,9.0,107.0,183.0,0.08500417443341526,1970.5662532127733,1100.0,,275.0,275.0,275.0,275.0,870.5662532127732,50.999999999999986,9.0,16.0,42.81473376456261,751.7515194482106,100.0,18.0,25.0,51.81473376456261,858.7515194482106,1243.0,990.0,971.4706771629274,18.52932283707261,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.675033424554325,16.675033424554325,16.675033424554325,16.675033424554325,,0.9470251002736629,0.9470251002736629,0.9470251002736629,0.9470251002736629,42.5892862601316,42.5892862601316,42.5892862601316,42.5892862601316,0.9158986292501421,0.9158986292501421,0.9158986292501421,0.9158986292501421,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.73750053492898,41.73750053492898,41.73750053492898,41.73750053492898,166.9500021397159,0.07755752669066943,4.215909144942321e-05,2224.943721242942,2109.512418989248,0.0867499040786319,0.0822492714097815,16.781370265783465,16.5027429844815,971.6429676030002,971.3643403216984,168.07094416976463,165.1345663816269,28047.60035947227,7,0.9275000118873106,2014-03-11
2013,25,2427.2138478146294,0.13185714285714284,54.541334180925396,0.022248095345879328,49.0,9.0,9.0,9.0,107.0,183.0,0.07558691101454214,2244.2138478146294,1100.0,,275.0,275.0,275.0,275.0,1144.2138478146292,51.0,8.999999999999998,15.999999999999998,56.272812187604714,1011.9410356270245,100.0,18.0,25.0,65.27281218760471,1118.9410356270243,1243.0,990.0,972.1312058395525,17.868794160447415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.01450474792913,16.01450474792913,16.01450474792913,16.01450474792913,,0.9449173583473139,0.9449173583473139,0.9449173583473139,0.9449173583473139,40.81196088736355,40.81196088736355,40.81196088736355,40.81196088736355,0.877676578222872,0.877676578222872,0.877676578222872,0.877676578222872,0.9777676578222871,0.9777676578222871,0.9777676578222871,0.9777676578222871,39.90598278478619,39.90598278478619,39.90598278478619,39.90598278478619,159.62393113914476,0.06600220704051671,4.030907351998605e-05,2606.73306050942,2272.049082136472,0.0805440346508359,0.0702028154598374,16.389040389221208,15.581182510389995,972.5645280770916,971.7566701982604,163.92721060051923,154.63497456002958,26816.82043137632,7,0.8867996174396932,2014-03-18
2013,26,2953.2262686055633,0.09057142857142855,90.904976236121,0.030715026791747656,49.0,9.0,9.0,9.0,107.0,183.0,0.06222543255706402,2770.2262686055633,1100.0,,275.0,275.0,275.0,275.0,1670.2262686055635,51.0,9.0,16.0,70.65359989539739,1523.5726687101658,100.0,18.0,25.0,79.65359989539739,1630.5726687101658,1243.0,990.0,973.3973932950854,16.602606704914592,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.748317292396308,14.748317292396308,14.748317292396308,14.748317292396308,,0.939308825354819,0.939308825354819,0.939308825354819,0.939308825354819,37.3643815604536,37.3643815604536,37.3643815604536,37.3643815604536,0.8035350873215829,0.8035350873215829,0.8035350873215829,0.8035350873215829,0.9713720126484369,0.9713720126484369,0.9713720126484369,0.9713720126484369,36.29657591145236,36.29657591145236,36.29657591145236,36.29657591145236,145.18630364580943,0.049479438131821304,3.666320799136602e-05,3243.067894162267,2677.3623851115617,0.0683508519495296,0.0564280508371138,15.410697933764114,14.069685764137915,974.0760248233438,972.7350126537176,152.6767172940468,137.71881991947666,24391.299012495983,7,0.8065905758100523,2014-03-25
2013,27,3501.9266468942856,0.05671428571428572,47.411174917796025,0.013745021651320643,54.0,13.0,14.0,19.0,117.0,217.0,0.0619891025479111,3284.9266468942856,1100.0,,275.0,275.0,275.0,275.0,2184.9266468942856,46.0,5.0,11.0,61.0,2061.9266468942856,100.0,18.0,25.0,80.0,2178.9266468942856,1243.0,990.0,974.6245588469902,15.375441153009742,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.52115174049146,13.52115174049146,13.52115174049146,13.52115174049146,,0.9321269104429488,0.9321269104429488,0.9321269104429488,0.9321269104429488,33.99102971810515,33.99102971810515,33.99102971810515,33.99102971810515,0.7309898864108636,0.7309898864108636,0.7309898864108636,0.7309898864108636,0.97,0.97,0.97,0.97,32.971298826562,32.971298826562,32.971298826562,32.971298826562,131.885195306248,0.03768328386135764,3.330434224905252e-05,3574.946118586839,3367.2754716645045,0.0644437919695156,0.0607002155561939,13.806483992764102,13.366420002857213,974.7792905846244,974.3392265947176,134.9143593454689,130.24483187918975,22156.712811449663,7,0.7326955294791555,2014-04-01
2013,28,3521.7412803279562,0.055285714285714285,13.779648149123918,0.003917414894641543,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.0743658894239223,3260.169851756528,1100.0,,275.0,275.0,275.0,275.0,2160.169851756528,36.857142857142875,4.428571428571429,8.714285714285712,57.57142857142857,2052.5984231850994,100.0,18.0,25.0,80.0,2198.7412803279562,1243.0,990.0,974.6665469987902,15.333453001209818,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.479163588691534,13.479163588691534,13.479163588691534,13.479163588691534,,0.9318749815321493,0.9318749815321493,0.9318749815321493,0.9318749815321493,33.87606168392316,33.87606168392316,33.87606168392316,33.87606168392316,0.7285174555682401,0.7285174555682401,0.7285174555682401,0.7285174555682401,0.97,0.97,0.97,0.97,32.85977983340547,32.85977983340547,32.85977983340547,32.85977983340547,131.43911933362187,0.03732696225248303,3.3191696801419666e-05,3574.946118586839,3483.480329502967,0.0846854215026072,0.0607002155561939,13.56024036543974,13.366420002857213,974.7792905846244,974.585470222042,132.2984669458059,130.24483187918975,22081.772048048475,7,0.7302173296312326,2014-04-08
2013,29,3449.594949853785,0.06057142857142857,10.317921192581123,0.0029999687896309713,70.0,14.0,18.0,25.0,168.0,295.0,0.08552156926338185,3154.594949853785,1100.0,,275.0,275.0,275.0,275.0,2054.5949498537852,30.000000000000025,4.0,6.999999999999998,55.0,1958.594949853785,100.0,18.0,25.0,80.0,2126.5949498537852,1243.0,990.0,974.5136654889758,15.486334511024145,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.632045098505865,13.632045098505865,13.632045098505865,13.632045098505865,,0.9327922705910352,0.9327922705910352,0.9327922705910352,0.9327922705910352,34.2939802425132,34.2939802425132,34.2939802425132,34.2939802425132,0.7375049514518969,0.7375049514518969,0.7375049514518969,0.7375049514518969,0.97,0.97,0.97,0.97,33.26516083523781,33.26516083523781,33.26516083523781,33.26516083523781,133.06064334095123,0.0385758895674217,3.360117256084627e-05,3478.2046460397005,3411.254881154899,0.0864784398344711,0.0848138709537658,13.713289529796358,13.571419789921466,974.5742907975604,974.4324210576854,133.92344150450828,132.4170630851819,22354.188081279804,7,0.7392257963386178,2014-04-15
2013,30,3363.0845933202213,0.0662857142857143,11.676720066159046,0.003475338975633014,70.0,14.0,18.0,25.0,168.0,295.0,0.0877233396179643,3068.0845933202213,1100.0,,275.0,275.0,275.0,275.0,1968.084593320221,30.0,4.0,7.000000000000004,55.0,1872.084593320221,100.0,18.0,25.0,80.0,2040.084593320221,1243.0,990.0,974.3303459239404,15.669654076059553,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.81536466354127,13.81536466354127,13.81536466354127,13.81536466354127,,0.9338921879812476,0.9338921879812476,0.9338921879812476,0.9338921879812476,34.79615215161666,34.79615215161666,34.79615215161666,34.79615215161666,0.7483043473465949,0.7483043473465949,0.7483043473465949,0.7483043473465949,0.97,0.97,0.97,0.97,33.75226758706816,33.75226758706816,33.75226758706816,33.75226758706816,135.00907034827264,0.04014888208395439,3.409319958289713e-05,3411.254881154899,3329.5178406917853,0.0886014174168554,0.0864784398344711,13.886494210777728,13.713289529796358,974.4324210576854,974.259216376704,135.76596186185023,133.92344150450828,22681.523818509802,7,0.7500503908237368,2014-04-22
2013,31,3384.135899335582,0.06514285714285714,13.030040958074617,0.0038411116264508573,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0926373610081338,3070.5644707641536,1100.0,,275.0,275.0,275.0,275.0,1970.5644707641536,33.57142857142856,4.0,7.714285714285716,56.42857142857143,1868.8501850498676,100.0,18.0,25.0,80.0,2061.135899335582,1243.0,990.0,974.37495464383,15.625045356169851,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.770755943651569,13.770755943651569,13.770755943651569,13.770755943651569,,0.9336245356619094,0.9336245356619094,0.9336245356619094,0.9336245356619094,34.673874370160945,34.673874370160945,34.673874370160945,34.673874370160945,0.7456747176378696,0.7456747176378696,0.7456747176378696,0.7456747176378696,0.97,0.97,0.97,0.97,33.63365813905612,33.63365813905612,33.63365813905612,33.63365813905612,134.53463255622447,0.03976014764527561,3.397339205965264e-05,3420.728127398308,3329.5178406917853,0.0946731384110128,0.0881613536088358,13.886494210777728,13.693215269899584,974.452495317582,974.259216376704,135.76596186185023,133.71013872576364,22601.81826944571,7,0.7474146253123581,2014-04-29
2013,32,3444.405330799441,0.061,12.840047009067868,0.0037307440216181567,65.0,14.0,17.0,23.0,202.0,321.0,0.09319595420380182,3123.405330799441,1100.0,,275.0,275.0,275.0,275.0,2023.4053307994411,35.0,4.0,8.0,57.0,1919.4053307994411,100.0,18.0,25.0,80.0,2121.405330799441,1243.0,990.0,974.5026684390749,15.497331560924993,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.64304214840671,13.64304214840671,13.64304214840671,13.64304214840671,,0.9328582528904403,0.9328582528904403,0.9328582528904403,0.9328582528904403,34.3240424042874,34.3240424042874,34.3240424042874,34.3240424042874,0.7381514495545678,0.7381514495545678,0.7381514495545678,0.7381514495545678,0.97,0.97,0.97,0.97,33.29432113215878,33.29432113215878,33.29432113215878,33.29432113215878,133.1772845286351,0.03866569640608436,3.3630627406220986e-05,3465.6682919300456,3420.728127398308,0.0938396703991035,0.0926228285457849,13.693215269899584,13.59798492124898,974.5477256662329,974.452495317582,133.71013872576364,132.69894036855777,22373.7838008107,7,0.7398738029368618,2014-05-06
2013,33,3339.1425533481265,0.067,28.313306043071993,0.008577045230308786,65.0,14.0,17.0,23.0,202.0,321.0,0.09617446119556831,3018.1425533481265,1100.0,,275.0,275.0,275.0,275.0,1918.1425533481263,35.0,4.0,8.0,57.0,1814.1425533481263,100.0,18.0,25.0,80.0,2016.1425533481263,1243.0,990.0,974.2796116011424,15.720388398857576,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.866098986339294,13.866098986339294,13.866098986339294,13.866098986339294,,0.9341965939180358,0.9341965939180358,0.9341965939180358,0.9341965939180358,34.93560998925617,34.93560998925617,34.93560998925617,34.93560998925617,0.751303440629165,0.751303440629165,0.751303440629165,0.751303440629165,0.97,0.97,0.97,0.97,33.887541689578484,33.887541689578484,33.887541689578484,33.887541689578484,135.55016675831394,0.0406218972648197,3.422984009048332e-05,3420.728127398308,3222.534985096804,0.0996110209771259,0.0938396703991035,14.11319597620522,13.693215269899584,974.452495317582,974.0325146112764,138.1832666531501,133.71013872576364,22772.42801539674,7,0.753056481990633,2014-05-13
2013,34,3064.2883158443915,0.08214285714285714,42.525251589270155,0.013953270210986187,70.14285714285714,14.0,17.857142857142858,23.857142857142858,211.42857142857142,337.2857142857143,0.11017443624135982,2727.0026015586773,1100.0,,275.0,275.0,275.0,275.0,1627.002601558677,29.857142857142858,3.999999999999999,7.142857142857143,56.142857142857146,1529.85974441582,100.0,18.0,25.0,80.0,1741.2883158443913,1243.0,990.0,973.6685033361931,16.33149666380684,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.477207251288556,14.477207251288556,14.477207251288556,14.477207251288556,,0.9378632435077313,0.9378632435077313,0.9378632435077313,0.9378632435077313,36.618676938761205,36.618676938761205,36.618676938761205,36.618676938761205,0.7874984287905635,0.7874984287905635,0.7874984287905635,0.7874984287905635,0.9701071390560757,0.9701071390560757,0.9701071390560757,0.9701071390560757,35.524139566904616,35.524139566904616,35.524139566904616,35.524139566904616,142.09655826761846,0.04642067838130952,3.5882969259499606e-05,3171.125614747709,2924.858223971913,0.1162449506828694,0.1012258860094189,14.81329418479092,14.222134880040215,973.9235757074416,973.3324164026908,145.80174421137755,139.34717011515994,23872.2217889599,7,0.7894253237089914,2014-05-20
2013,35,2762.0906244445428,0.10414285714285713,42.23057202604533,0.015368983769300057,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11815219785616775,2435.5191958731143,1100.0,,275.0,275.0,275.0,275.0,1335.519195873114,30.142857142857142,4.285714285714289,7.857142857142856,58.0,1235.2334815874,100.0,18.0,25.0,80.0,1439.090624444543,1243.0,990.0,972.9395290934868,17.060470906513178,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.206181493994894,15.206181493994894,15.206181493994894,15.206181493994894,,0.9417908648975953,0.9417908648975953,0.9417908648975953,0.9417908648975953,38.6234679486448,38.6234679486448,38.6234679486448,38.6234679486448,0.8306122139493505,0.8306122139493505,0.8306122139493505,0.8306122139493505,0.973061221394935,0.973061221394935,0.973061221394935,0.973061221394935,37.583638698170695,37.583638698170695,37.583638698170695,37.583638698170695,150.33455479268278,0.05450246212987677,3.796327141229363e-05,2896.6072356138507,2629.244219789596,0.1236089635359357,0.1091472823352113,15.526845229368949,14.881486225655154,973.2642243618266,972.6188653581128,154.01014634833828,146.5981400378807,25256.205205170703,7,0.8351919710704597,2014-05-27
2013,36,2458.109484876691,0.12842857142857142,42.406570999050665,0.017268273890300813,67.0,13.0,15.0,17.0,181.0,293.0,0.11933898756667809,2165.109484876691,1100.0,,275.0,275.0,275.0,275.0,1065.109484876691,32.99999999999999,5.0,10.0,60.18739680961646,956.9220880670746,100.0,18.0,25.0,77.18739680961646,1137.9220880670746,1243.0,990.0,972.2057815152195,17.794218484780394,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.939929072262109,15.939929072262109,15.939929072262109,15.939929072262109,,0.9446971024412086,0.9446971024412086,0.9446971024412086,0.9446971024412086,40.61203366958883,40.61203366958883,40.61203366958883,40.61203366958883,0.8733770681632007,0.8733770681632007,0.8733770681632007,0.8733770681632007,0.9773377068163199,0.9773377068163199,0.9773377068163199,0.9773377068163199,39.69232876451035,39.69232876451035,39.69232876451035,39.69232876451035,158.7693150580414,0.06469982648684039,4.009326137829329e-05,2579.320643131149,2332.398222796241,0.1256217729615362,0.1135958031353227,16.24337004969763,15.647350414406532,972.4983601730752,971.902340537784,162.2558418816161,155.39671340719957,26673.244929750956,7,0.8820517503224522,2014-06-03
2013,37,2176.5629439111867,0.15785714285714286,35.611474588415795,0.016296931721294587,67.0,13.0,15.0,17.0,181.0,293.0,0.13475622001167628,1883.562943911187,1100.0,,275.0,275.0,275.0,275.0,783.562943911187,33.00000000000001,5.0,10.0,45.46269640440334,690.1002475067835,100.0,18.0,25.0,62.46269640440334,871.1002475067835,1243.0,990.0,971.5261864163374,18.473813583662636,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.619524171144352,16.619524171144352,16.619524171144352,16.619524171144352,,0.946858572513433,0.946858572513433,0.946858572513433,0.946858572513433,42.44020588355014,42.44020588355014,42.44020588355014,42.44020588355014,0.9126925996462397,0.9126925996462397,0.9126925996462397,0.9126925996462397,0.9799688006120312,0.9799688006120312,0.9799688006120312,0.9799688006120312,41.59009923991554,41.59009923991554,41.59009923991554,41.59009923991554,166.36039695966215,0.07653890443349223,4.201020125243993e-05,2283.2230876651856,2083.1179006773305,0.140654544759435,0.1283273638843677,16.845081172053682,16.3620686517381,971.7836419357436,971.300629415428,168.7430679797292,163.61743756229188,27948.54668922324,7,0.9242244275536786,2014-06-10
2013,38,1920.241246419487,0.18457142857142858,46.66909669414326,0.0247578161080469,67.0,13.0,15.0,17.0,181.0,293.0,0.1529147011910385,1627.241246419487,1100.0,,275.0,275.0,275.0,275.0,527.2412464194867,33.0,5.0,10.0,30.59078904140367,448.6504573780831,100.0,18.0,25.0,47.590789041403674,629.650457378083,1243.0,990.0,970.8389332237817,19.16106677621841,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.306777363700125,17.306777363700125,17.306777363700125,17.306777363700125,,0.9489978939360698,0.9489978939360698,0.9489978939360698,0.9489978939360698,44.29549400965443,44.29549400965443,44.29549400965443,44.29549400965443,0.9525912690248266,0.9525912690248266,0.9525912690248266,0.9525912690248266,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.409584129461344,43.409584129461344,43.409584129461344,43.409584129461344,173.63833651784537,0.09069385273529126,4.3848064777233684e-05,2029.000290301854,1756.4342238183276,0.1668152419411669,0.1444060907238266,17.83261540283783,16.975709886753037,971.1700007007288,970.313095184644,179.23331542982942,170.12195224964074,29171.240534998025,7,0.9646574250991411,2014-06-17
2013,39,1584.3698937118095,0.22042857142857142,43.97967494108642,0.027942675339530872,67.0,13.0,15.0,17.0,181.0,293.0,0.1856115853787923,1291.3698937118095,1100.0,,275.0,275.0,275.0,275.0,191.3698937118095,28.31978691241385,4.499798197171767,7.705667655640954,11.103372672698848,139.7412682738841,95.31978691241385,17.499798197171767,22.705667655640955,28.103372672698843,320.7412682738841,1235.5252527652265,990.0,969.7571950412228,20.24280495877721,0.9095078353990508,0.648,988.442492164601,0.28,0.28,0.28,0.28,18.405297123378176,18.405297123378176,18.405297123378176,18.405297123378176,,0.9517363294618203,0.9517363294618203,0.9517363294618203,0.9517363294618203,47.24267664238602,47.24267664238602,47.24267664238602,47.24267664238602,1.0159715406964736,1.0159715406964736,1.0159715406964736,1.0159715406964736,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.2978231095383,46.2978231095383,46.2978231095383,46.2978231095383,185.1912924381532,0.11744695745776983,4.676547788842253e-05,1726.6076432517052,1448.576499230723,0.2022675365475001,0.1696969205164617,18.88941980602587,17.928978201591548,970.2167323858902,969.3184779205916,190.18577676032996,180.26120710367329,31112.13712960974,7,1.0288405135452956,2014-06-24
2013,40,1289.60646711796,0.2611428571428572,37.741551335489085,0.029208668377895042,63.0,12.0,13.0,13.0,155.0,256.0,0.19924569469958012,1033.6064671179602,1024.1670877535566,,256.04177193838916,256.04177193838916,256.04177193838916,256.04177193838916,9.439379364403456,2.322972265458663,0.442470907706412,0.47934348334861304,0.47934348334861304,5.7152492245411555,65.32297226545866,12.442470907706412,13.479343483348613,13.479343483348613,160.71524922454117,1115.4118744100704,990.0,968.8111722957843,21.188827704215765,0.7223989423055732,0.5129953877194833,988.7646056699749,0.27319277401332476,0.27319277401332476,0.27319277401332476,0.27319277401332476,19.680240600177353,19.680240600177353,19.680240600177353,19.680240600177353,,0.9539908580864545,0.9539908580864545,0.9539908580864545,0.9539908580864545,47.07079347807622,47.07079347807622,47.07079347807622,47.07079347807622,1.012275128560779,1.012275128560779,1.012275128560779,1.012275128560779,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.11929322217295,46.11929322217295,46.11929322217295,46.11929322217295,184.47717288869177,0.14323168787694351,5.011384710477606e-05,1406.2236807196314,1184.385639882299,0.2161458155009719,0.1820478516397851,20.29103255043886,19.037617044339044,969.1816457377096,968.4794977253443,192.8,172.85952589219576,30992.165045300222,7,1.0248731827149544,2014-07-01
2013,41,1080.0459647941236,0.3077142857142857,26.508973742432822,0.02468975471854253,63.0,12.0,13.0,13.0,155.0,256.0,0.23749901458182496,824.0459647941235,824.0459647941235,,233.7441181031208,233.7441181031208,233.7441181031208,122.81361048476124,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,912.0459647941235,990.0,968.1514288881716,21.84857111182844,0.489828700866575,0.3376495897543686,989.1725217093791,0.25247984139133783,0.25247984139133783,0.25247984139133783,0.13722694558299908,20.768612979816147,20.768612979816147,20.768612979816147,20.883865875624487,,0.9549370462364166,0.9549370462364166,0.9549370462364166,0.5450946312623632,45.494993221883455,45.494993221883455,45.494993221883455,23.694958555120913,0.9783869510082462,0.9783869510082462,0.9783869510082462,0.5095690011853959,0.9792303288516307,0.9792303288516307,0.9792303288516307,0.9706589002802023,43.82759570532547,43.82759570532547,43.82759570532547,23.18984153662117,154.67262865259758,0.14313625349678608,5.214662272484508e-05,1144.3328711060203,998.8228236852692,0.2563017123051506,0.2237111302697885,21.11522436506405,20.486464857985748,968.3536175949048,967.895291294741,166.94501748186224,144.19283754279044,25985.0016136364,7,0.8592923814033201,2014-07-08
2013,42,885.2877811306922,0.3671428571428571,28.65654506459092,0.0325972404517044,63.0,12.0,13.0,13.0,155.0,256.0,0.29032661805891113,629.2877811306922,629.2877811306922,,222.67276057292437,222.67276057292437,183.94225998484347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,717.2877811306922,990.0,967.4411511245227,22.558848875477256,0.3348594384657536,0.22136423779530237,989.4437763237389,0.2390363366938244,0.2390363366938244,0.20046490812239579,0.01,21.763588862522365,21.763588862522365,21.802160291093795,21.992625199216185,,0.9546754533981903,0.9546754533981903,0.8185580057643683,0.0,45.3706453798328,45.3706453798328,37.34371039862738,0.0,0.9757128038673721,0.9757128038673721,0.8030905462070405,0.0,0.9791431336326218,0.9791431336326218,0.976285990775479,0.96,43.44802396907136,43.44802396907136,36.56230968335707,0.0,123.45835762149977,0.13908576714767568,5.441386139567091e-05,964.6044063585224,798.2270082331329,0.3207107719477612,0.2653937700392905,22.179211302176757,21.321664541662216,967.758417625434,967.0929080329324,138.87320363248764,96.4,20741.004080411964,7,0.6858797645638877,2014-07-15
2013,43,725.758601857844,0.4271428571428571,17.212081609916613,0.023667846787933412,63.0,12.0,13.0,13.0,155.0,256.0,0.35346076287587463,469.75860185784404,469.75860185784404,,234.87930092892202,234.87930092892202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,557.758601857844,990.0,966.8030344074314,23.196965592568663,0.24348994169269947,0.12125039278870439,989.6352596655186,0.25778131859860415,0.25778131859860415,0.01,0.01,22.57444393948864,22.57444393948864,22.82222525808724,22.82222525808724,,0.9563532546808993,0.9563532546808993,0.0,0.0,49.69983122167402,49.69983122167402,0.0,0.0,1.068813574659656,1.068813574659656,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.0962433930513,47.0962433930513,0.0,0.0,94.1924867861026,0.12988140760996733,5.585838898977079e-05,774.364340247886,677.7424369637166,0.3777246134193381,0.3305937356542663,22.84758884891718,22.304163155556324,966.9974573609916,966.6109697478548,96.4,88.5386516775406,15824.337780065238,7,0.5232915932561256,2014-07-22
2013,44,612.3197973317241,0.47800000000000004,15.491878497408834,0.0252512412638685,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3666545415480605,387.176940188867,387.176940188867,,193.5884700944335,193.5884700944335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,469.46265447458126,990.0,966.3453712264537,23.65462877354636,0.20121969953241448,0.0817475157691452,989.7170327846985,0.20384443462748522,0.20384443462748522,0.01,0.01,23.16781712361733,23.16781712361733,23.36166155824481,23.36166155824481,,0.9531288869196876,0.9531288869196876,0.0,0.0,41.9191474229266,41.9191474229266,0.0,0.0,0.9014870413532602,0.9014870413532602,0.0,0.0,0.9786574586793374,0.9786574586793374,0.96,0.96,41.02682479585462,41.02682479585462,0.0,0.0,82.05364959170925,0.13425609046300663,5.887073277212907e-05,661.4093384987455,569.2992874818548,0.408723777173443,0.3342596136788146,23.38266922598191,22.93818690743284,966.545637353995,966.1618467936684,85.57001638425521,77.98433262047246,13785.013131407151,7,0.4558536088428291,2014-07-29
2013,45,537.720087294705,0.527,7.410922979050919,0.013764136496827242,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,199.42857142857142,0.3709682301440234,338.2915158661336,338.2915158661336,,169.1457579330668,169.1457579330668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,415.2915158661336,990.0,966.0197403928261,23.980259607173885,0.18210102395895972,0.05867359548881501,989.7592253805523,0.17084677320964017,0.17084677320964017,0.01,0.01,23.568638214516493,23.568638214516493,23.72948498772613,23.72948498772613,,0.9467597156602622,0.9467597156602622,0.0,0.0,37.01254496619749,37.01254496619749,0.0,0.0,0.7959687089504835,0.7959687089504835,0.0,0.0,0.9709941395995062,0.9709941395995062,0.96,0.96,35.940835861823125,35.940835861823125,0.0,0.0,71.88167172364625,0.133660818467022,5.902327203210759e-05,561.2429249224854,517.4228266284983,0.3838201459807855,0.3556085864996234,23.66939617172278,23.43100684566524,966.1255931621512,965.9284027198282,76.38838313076101,68.89457122685432,12076.12084957257,7,0.3993426206869236,2014-08-05
2013,46,478.52892323526925,0.568,7.8698650966479216,0.016254470217755355,54.0,9.0,8.0,6.0,107.0,184.0,0.3848827478496332,294.52892323526925,294.52892323526925,,147.26446161763462,147.26446161763462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.52892323526925,990.0,965.7533801545587,24.246619845441323,0.16453826104418642,0.03801765176704703,989.7974440871888,0.14130702318380672,0.14130702318380672,0.01,0.01,23.902756909446282,23.902756909446282,24.034063932630087,24.034063932630087,,0.9394982007131704,0.9394982007131704,0.0,0.0,32.43081086642923,32.43081086642923,0.0,0.0,0.6974367928264351,0.6974367928264351,0.0,0.0,0.97,0.97,0.96,0.96,31.457886540436352,31.457886540436352,0.0,0.0,62.915773080872704,0.13140162289323026,5.933992894961769e-05,506.9513196028255,462.3337709519629,0.3979808777998997,0.3629539817435648,23.99992670611505,23.732224491623903,965.8812809382126,965.6805019692838,68.85935942583103,59.4958670503876,10569.849877586614,7,0.349532072671515,2014-08-12
2013,47,441.04992675717284,0.606,5.958062799552863,0.013627915826960157,54.0,9.0,8.0,6.0,107.0,184.0,0.41750515032394203,257.04992675717284,257.04992675717284,,257.04992675717284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.04992675717284,990.0,965.5847246704072,24.41527532959276,0.15131076033273497,0.021177076511300286,989.827512163156,0.27703658924913466,0.01,0.01,0.01,23.965750903499604,24.23278749274874,24.23278749274874,24.23278749274874,,0.9469321249070557,0.0,0.0,0.0,57.18450685746786,0.0,0.0,0.0,1.2297743410208142,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10936819698703262,5.2204503431774855e-05,458.3294938779206,420.6273313550929,0.43744185478206,0.4014579084648865,24.08526379564057,23.871624500739216,965.6624827224506,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-08-19
2013,48,403.99398820541325,0.6484285714285714,4.970547323624642,0.0124444161393113,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4387437552682902,226.56541677684186,226.56541677684186,,226.56541677684186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,295.85113106255614,990.0,965.4164426641835,24.583557335816504,0.13994680630564846,0.0150080604260315,989.8450451332684,0.2483633126487365,0.01,0.01,0.01,24.180239156436123,24.418602469084853,24.418602469084853,24.418602469084853,,0.9569325994414527,0.0,0.0,0.0,51.40915188103678,0.0,0.0,0.0,1.1055731587319737,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.96468577002384,0.0,0.0,0.0,47.96468577002384,0.11879421560912637,5.893553278202684e-05,417.7460065280269,385.8335000897204,0.468500303734193,0.3576672320260162,24.26423015993745,24.10338136741896,965.479857029376,965.3291675004484,48.2,46.552800390166894,8058.067209364006,7,0.26647047650013245,2014-08-26
2013,49,370.65709303131644,0.6872857142857143,3.390333202414451,0.009166375354310601,46.0,7.0,6.0,4.0,75.0,138.0,0.3724732304476689,232.65709303131644,232.65709303131644,,232.65709303131644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,291.65709303131644,990.0,965.2532854651565,24.74671453484346,0.1384666001567325,0.015525852907661843,989.8460075469357,0.25658707559227717,0.01,0.01,0.01,24.336135006186804,24.58272208177908,24.58272208177908,24.58272208177908,,0.9573388274582302,0.0,0.0,0.0,53.15218180323285,0.0,0.0,0.0,1.1430576731878033,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13009572251867854,5.7610948556896244e-05,381.71165647276456,362.1011676728192,0.3811089615836078,0.3615294363164055,24.394212037390957,24.261097392014488,965.3085582823638,965.210505838364,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-09-02
2013,50,340.28236325595793,0.7237142857142856,4.560394501171913,0.013294017118309015,46.0,7.0,6.0,4.0,75.0,138.0,0.4057653988108045,202.28236325595796,202.28236325595796,,202.28236325595796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.28236325595793,990.0,965.1014118162799,24.89858818372022,0.12774641558752955,0.012944000876756371,989.8593095835357,0.21558119039554322,0.01,0.01,0.01,24.542316576860397,24.74789776725594,24.74789776725594,24.74789776725594,,0.9549405813515367,0.0,0.0,0.0,46.49204889440036,0.0,0.0,0.0,0.9998290084817282,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.497775373181234,0.0,0.0,0.0,45.497775373181234,0.13366542969599438,6.248526902050415e-05,354.2401023578276,330.1784061646158,0.4179558609026595,0.3895662830985816,24.610901540694396,24.44757240654642,965.1712005117892,965.0508920308232,48.2,43.29778152266953,7643.626262694447,7,0.2527654187398957,2014-09-09
2013,51,316.2306784868983,0.7608571428571429,3.5396591680756564,0.011246646726788172,46.0,7.0,6.0,4.0,75.0,138.0,0.4366129264245376,178.23067848689828,178.23067848689828,,178.23067848689828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.23067848689828,990.0,964.9811533924345,25.01884660756553,0.11925780902025486,0.0108996076713863,989.8698425833084,0.18311141595731267,0.01,0.01,0.01,24.705577774916552,24.878689190873864,24.878689190873864,24.878689190873864,,0.9482175966090952,0.0,0.0,0.0,40.94762564249506,0.0,0.0,0.0,0.8805940998386036,0.0,0.0,0.0,0.9772720656930778,0.96,0.96,0.96,40.02113355612772,0.0,0.0,0.0,40.02113355612772,0.12649837699766123,6.236675327256129e-05,326.5922164381982,305.4007919880862,0.4518652329015028,0.4225452814063438,24.779090371618054,24.635244349206573,965.0329610821908,964.9270039599404,42.48324433517816,37.38507943006852,6723.550437429457,7,0.2223396308673762,2014-09-16
2013,52,294.66293107741046,0.7925714285714286,3.19777554718276,0.0108457863000138,46.0,7.0,6.0,4.0,75.0,138.0,0.4684159457017834,156.66293107741043,156.66293107741043,,156.66293107741043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.66293107741043,990.0,964.8788995099192,25.121100490080885,0.11164568592330604,0.0090663491415798,989.8792879649352,0.15399495695450408,0.01,0.01,0.01,24.846393498061534,24.990388455016035,24.990388455016035,24.990388455016035,,0.9414589077142368,0.0,0.0,0.0,35.93960754127137,0.0,0.0,0.0,0.7728947858337929,0.0,0.0,0.0,0.9701185723533131,0.96,0.96,0.96,34.86587596993315,0.0,0.0,0.0,34.86587596993315,0.11830490111645424,6.181946435838861e-05,301.7344992665246,291.51576358890105,0.4733877794499279,0.4573557227809852,24.8648569077048,24.803976955301938,964.9086724963328,964.8660630543555,36.4895710040327,34.15028941936254,5857.467162948768,7,0.19369931094407303,2014-09-23
2013,53,288.5215645679796,0.8029999999999999,2.994199020921428,0.0103777304320556,46.0,7.0,6.0,4.0,75.0,138.0,0.4783004702148886,150.52156456797962,150.52156456797962,,150.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.5215645679796,990.0,964.854086258272,25.145913741728123,0.10947813750862,0.0085443329882782,989.881977529503,0.1457041121667725,0.01,0.01,0.01,24.8821871590644,25.017891271231168,25.017891271231168,25.017891271231168,,0.9395284459445876,0.0,0.0,0.0,34.50928089010792,0.0,0.0,0.0,0.7421350729055466,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.47400246340468,0.0,0.0,0.0,33.47400246340468,0.1160190660740637,6.177409890934951e-05,288.5215645679796,288.5215645679796,0.4783004702148886,0.4783004702148886,24.8821871590644,24.8821871590644,964.854086258272,964.854086258272,33.47400246340468,33.47400246340468,803.3760591217124,1,0.18596668035224823,2014-09-30
2014,1,276.6576239206877,0.8234285714285715,3.4936215843857377,0.012799210670092787,41.0,6.0,4.0,3.0,56.0,110.0,0.397883315295708,166.65762392068768,166.65762392068768,,166.65762392068768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.65762392068768,990.0,964.8066304956827,25.193369504317275,0.11234969753107957,0.009915898033258387,989.8777344044357,0.16748779229292832,0.01,0.01,0.01,24.90361611646001,25.061103908752937,25.061103908752937,25.061103908752937,,0.9444028749099939,0.0,0.0,0.0,38.44110531732724,0.0,0.0,0.0,0.8266904369317686,0.0,0.0,0.0,0.9731997457339334,0.96,0.96,0.96,37.415670767413964,0.0,0.0,0.0,37.415670767413964,0.13516599267500748,6.235295052486317e-05,288.5215645679796,264.06621347727946,0.4165621892763063,0.3812539979973749,24.97649447438932,24.834948311782384,964.854086258272,964.7562648539092,40.34522073284626,34.42559195635393,6285.832688925545,7,0.2078648375967442,2014-10-01
2014,2,252.3873834208766,0.8702857142857143,2.9309021511463578,0.011640983312761987,41.0,6.0,4.0,3.0,56.0,110.0,0.43612423603846473,142.3873834208766,142.3873834208766,,142.3873834208766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.3873834208766,990.0,964.7059060561268,25.29409394387333,0.10378377228577947,0.007852927590774472,989.8883633001235,0.13472296761818342,0.01,0.01,0.01,25.047734276378616,25.1724572439968,25.1724572439968,25.1724572439968,,0.9359271737378977,0.0,0.0,0.0,32.73728283375889,0.0,0.0,0.0,0.7040275878227717,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.75516434874612,0.0,0.0,0.0,31.75516434874612,0.12575137190904134,6.194644207976949e-05,261.69606485820964,243.54989841925496,0.4516528264390499,0.4203349410683704,25.108141771448004,24.99021275799086,964.7467842594328,964.6612993905156,33.88766076447989,29.73676663241956,5334.867610589348,7,0.17641757971525623,2014-10-08
2014,3,243.04722789946885,0.8835714285714287,0.502670519786132,0.0020941882129253855,41.0,6.0,4.0,3.0,56.0,110.0,0.452598672464513,133.04722789946882,133.04722789946882,,133.04722789946882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.04722789946885,990.0,964.6582833673968,25.341716632603188,0.10048732513212819,0.007059014371454786,989.8924536604965,0.12211375766428291,0.01,0.01,0.01,25.11205653543534,25.224170293099625,25.224170293099625,25.224170293099625,,0.9320242943961132,0.0,0.0,0.0,30.538987836287358,0.0,0.0,0.0,0.6567524265868249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.622818201198736,0.0,0.0,0.0,29.622818201198736,0.12187819569541355,6.18468172188168e-05,243.54989841925496,240.03120478075203,0.4582737486172916,0.4516528264390499,25.135545119359364,25.108141771448004,964.6612993905156,964.6401872286846,29.73676663241956,28.93912761387381,4976.633457801388,7,0.16457121222888188,2014-10-15
2014,4,239.85120236216224,0.8888571428571429,2.4861227731775477,0.010211891521718613,41.0,6.0,4.0,3.0,56.0,110.0,0.458788080596878,129.85120236216224,129.85120236216224,,129.85120236216224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.85120236216224,990.0,964.639107214173,25.36089278582699,0.09935934442446737,0.006787352200783743,989.8938533033748,0.11779912318891897,0.01,0.01,0.01,25.136946966012832,25.244746089201747,25.244746089201747,25.244746089201747,,0.9306844686515542,0.0,0.0,0.0,29.792611638070174,0.0,0.0,0.0,0.6407013255498961,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.898833288928067,0.0,0.0,0.0,28.898833288928067,0.12044703105180436,6.181894849687818e-05,246.84896506587896,234.7386552171941,0.4686062459471001,0.4456166140726709,25.1767631371606,25.082448863684963,964.6810937903952,964.6084319313032,30.48541407960698,27.739097344861385,4855.003992539915,7,0.16054907382737815,2014-10-22
2014,5,244.69037769774462,0.8811428571428571,3.8203454008918363,0.015521124701819844,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4403568234100459,136.9760919834589,136.9760919834589,,136.9760919834589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,187.40466341203032,990.0,964.6676414432264,25.33235855677369,0.1016722726368269,0.007392967818593957,989.8909347595446,0.1274177241776695,0.01,0.01,0.01,25.095875592140622,25.213293316318293,25.213293316318293,25.213293316318293,,0.9336549162624364,0.0,0.0,0.0,31.476611883482782,0.0,0.0,0.0,0.6769163845910275,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.5323135269783,0.0,0.0,0.0,30.5323135269783,0.12474419749768124,6.191496946482185e-05,251.75288036056145,240.03120478075203,0.4582737486172916,0.4210478142223691,25.135545119359364,25.040964467028008,964.7070115214424,964.6401872286846,32.54420805648806,28.93912761387381,5129.4286725323545,7,0.16962396403876834,2014-10-29
