WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,6,246.0287457842599,0.8788571428571429,2.1771956026160484,0.008822508216110758,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.42367794610723697,141.88588864140277,141.88588864140277,,141.88588864140277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,191.0287457842599,990.0,964.6746700058251,25.32532999417489,0.10295133238636114,0.0078103005345192145,989.8892383670791,0.1340459496658937,0.01,0.01,0.01,25.08052241158813,25.204568361254022,25.204568361254022,25.204568361254022,,0.9355613197023686,0.0,0.0,0.0,32.65364806981836,0.0,0.0,0.0,0.7022289907487819,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.674038627723807,0.0,0.0,0.0,31.674038627723807,0.12865171730392436,6.200321259540493e-05,251.75288036056145,240.03120478075203,0.4416092486675719,0.3694098747422673,25.1287463223994,25.01983891313782,964.7070115214424,964.6401872286846,35.58544490267745,29.873716628824,5321.2384894576,7,0.17596688126513227,2014-11-05
2014,7,259.9549868007962,0.8578571428571429,3.101438540444974,0.011877004046184672,36.0,5.0,3.0,2.0,47.0,93.0,0.3578350110884302,166.95498680079618,166.95498680079618,,166.95498680079618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.95498680079615,990.0,964.7398199472033,25.26018005279679,0.10998405294023383,0.009941173878067614,989.8800747731817,0.16788923218107482,0.01,0.01,0.01,24.972365593797434,25.130254825978508,25.130254825978508,25.130254825978508,,0.944379354459868,0.0,0.0,0.0,38.61426289046589,0.0,0.0,0.0,0.8304142557089437,0.0,0.0,0.0,0.9731993285899839,0.96,0.96,0.96,37.580856181055495,0.0,0.0,0.0,37.580856181055495,0.1445441869502684,6.25235963144917e-05,264.06621347727946,251.75288036056145,0.3694098747422673,0.3521843963881499,25.01983891313782,24.948570050748213,964.7562648539092,964.7070115214424,38.596521794971615,35.58544490267745,6313.583838417323,7,0.2087825343391972,2014-11-12
2014,8,282.8709579110836,0.813,5.135564363245107,0.018077090272865415,36.0,5.0,3.0,2.0,47.0,93.0,0.32915898481378836,189.87095791108365,189.87095791108365,,189.87095791108365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.87095791108365,990.0,964.8314838316444,25.16851616835569,0.11807203029089959,0.011889031422442044,989.8700389382866,0.1988257931799629,0.01,0.01,0.01,24.839729313462357,25.02855510664232,25.02855510664232,25.02855510664232,,0.9515348164499535,0.0,0.0,0.0,44.01337569655252,0.0,0.0,0.0,0.9465242085280111,0.0,0.0,0.0,0.9793642926226294,0.96,0.96,0.96,43.107296155336066,0.0,0.0,0.0,43.107296155336066,0.1522948072892484,6.305933221325596e-05,295.76546380444813,267.32035081816935,0.3478971941917672,0.3144383350366052,24.92973529137421,24.765096752865087,964.8830618552178,964.7692814032728,46.101588685285854,39.40998878350288,7242.025754096458,7,0.23948497864075588,2014-11-19
2014,9,300.0048789972547,0.785,2.9788011269280497,0.009779752324880459,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3203423041714462,203.8620218543976,203.8620218543976,,203.8620218543976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,248.71916471154046,990.0,964.9030533962745,25.096946603725492,0.12331247302501969,0.013078271857623714,989.8636092551175,0.21771372950343673,0.01,0.01,0.01,24.742842129339408,24.950555858842844,24.950555858842844,24.950555858842844,,0.955394928551435,0.0,0.0,0.0,47.261124990510616,0.0,0.0,0.0,1.0163682793658195,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.3159024907004,0.0,0.0,0.0,46.3159024907004,0.1544162014760942,6.31094369995229e-05,312.3673714773974,291.51576358890105,0.3405361175489587,0.3082179870915335,24.78969372459737,24.675247133077495,964.961836857387,964.8660630543555,47.44273757391608,45.13456056569291,7781.071618437667,7,0.25731056939278,2014-11-26
2014,10,341.88706493997887,0.7212857142857143,7.569949871590235,0.022313486161086558,38.0,5.0,4.0,3.0,54.0,104.0,0.3044225864786658,237.88706493997893,237.88706493997893,,237.88706493997893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.8870649399789,990.0,965.1094353246999,24.890564675300134,0.13607724719081069,0.01597040051989814,989.8479523522892,0.2636475376689715,0.01,0.01,0.01,24.47486948992044,24.728517027589408,24.728517027589408,24.728517027589408,,0.9569159001552634,0.0,0.0,0.0,54.63135216210161,0.0,0.0,0.0,1.1748677884322927,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1410881602718432,5.637080954013554e-05,350.9059830692022,324.70403395065745,0.3202916783467002,0.2963756818574682,24.591506719107784,24.41364969572269,965.154529915346,965.0235201697532,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-12-03
2014,11,364.39965677578175,0.6935714285714286,3.8862806092791646,0.010543795514357602,38.0,5.0,4.0,3.0,54.0,104.0,0.28563082291083214,260.39965677578175,260.39965677578175,,260.39965677578175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.39965677578175,990.0,965.2219982838789,24.77800171612112,0.14402263934395254,0.02207969293420021,989.8338976677218,0.2794032967347747,0.01,0.01,0.01,24.332496087108183,24.601899383842955,24.601899383842955,24.601899383842955,,0.9489427517084635,0.0,0.0,0.0,58.947603736657825,0.0,0.0,0.0,1.2676904029388782,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13237890061828952,5.149793258935427e-05,378.1099473341564,350.9059830692022,0.2963756818574682,0.2750522717882624,24.41364969572269,24.252208941918724,965.2905497366708,965.154529915346,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-12-10
2014,12,402.16822236820036,0.65,10.277224790949244,0.025167944935468086,38.0,5.0,4.0,3.0,54.0,104.0,0.2590967697013605,298.16822236820036,298.16822236820036,,149.08411118410018,149.08411118410018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.16822236820036,990.0,965.4065414542345,24.593458545765543,0.15735233798025908,0.03973540095779053,989.802912261062,0.14376355009853523,0.14376355009853523,0.01,0.01,24.25260725672896,24.25260725672896,24.386370806827497,24.386370806827497,,0.9396623101701259,0.9396623101701259,0.0,0.0,33.31700830521312,33.31700830521312,0.0,0.0,0.716494802262648,0.716494802262648,0.0,0.0,0.97,0.97,0.96,0.96,32.31749805605673,32.31749805605673,0.0,0.0,64.63499611211346,0.16061585340209986,6.02186780296606e-05,436.2324379737803,385.8335000897204,0.2695463197877224,0.238405012894183,24.354482167274966,24.04500876619007,965.563045970882,965.3291675004484,71.86476020390108,61.14622625350899,10858.679346835062,7,0.3590833117339637,2014-12-17
2014,13,459.38980162355887,0.5878571428571429,6.117482985604503,0.01334851299419067,38.0,5.0,4.0,3.0,54.0,104.0,0.22645454100122905,355.38980162355887,355.38980162355887,,177.69490081177943,177.69490081177943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.38980162355887,990.0,965.6672541073059,24.33274589269401,0.1775476087035022,0.06674398636631977,989.7557084049303,0.18238811609590222,0.18238811609590222,0.01,0.01,23.90606618152827,23.90606618152827,24.07845429762417,24.07845429762417,,0.9491184604864052,0.9491184604864052,0.0,0.0,39.53970015895772,39.53970015895772,0.0,0.0,0.8503161324507037,0.8503161324507037,0.0,0.0,0.9750316132450704,0.9750316132450704,0.96,0.96,38.55399462144091,38.55399462144091,0.0,0.0,77.1079892428818,0.16783109764252435,6.026730543189929e-05,471.0462647249272,444.2933536292678,0.2340795763665211,0.2207851070865236,23.99664382824409,23.83612820690328,965.7197081912622,965.5993200913316,79.75398439099298,73.67653886481959,12954.142192804144,7,0.42837771801601005,2014-12-24
2014,14,491.8600634680016,0.5564285714285714,7.412360035860623,0.014952597709772671,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23940230847854438,374.1457777537159,374.1457777537159,,187.07288887685795,187.07288887685795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,424.57434918228734,990.0,965.813370285606,24.18662971439403,0.18537722385309158,0.07559680709975389,989.7390259690471,0.19504839998375822,0.19504839998375822,0.01,0.01,23.730607283457424,23.730607283457424,23.915655683441177,23.915655683441177,,0.9516228206197764,0.9516228206197764,0.0,0.0,41.42782451232227,41.42782451232227,0.0,0.0,0.8909209572542423,0.8909209572542423,0.0,0.0,0.9781907710889436,0.9781907710889436,0.96,0.96,40.52713498732375,40.52713498732375,0.0,0.0,81.0542699746475,0.16477634452555132,6.01768097410706e-05,517.4228266284983,472.2508910064285,0.2541022204198795,0.2189446626429185,23.85148770462302,23.58045920654241,965.9284027198282,965.7251290095288,85.9806718835932,76.14462042973193,13617.117355740778,7,0.45030149985915274,2014-12-31
2014,15,550.3982873922893,0.5172857142857142,6.260014041998147,0.011496865161690429,41.0,6.0,4.0,3.0,66.0,120.0,0.21809011517270951,430.3982873922892,430.3982873922892,,215.1991436961446,215.1991436961446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.3982873922892,990.0,966.0767922932653,23.92320770673476,0.2054321547138885,0.10214799164916047,989.6924198536369,0.23301884398979517,0.23301884398979517,0.01,0.01,23.38260871638189,23.38260871638189,23.60562756037168,23.60562756037168,,0.9569319720270597,0.9569319720270597,0.0,0.0,47.22102955550978,47.22102955550978,0.0,0.0,1.015506011946447,1.015506011946447,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.276608964399585,46.276608964399585,0.0,0.0,92.55321792879917,0.16814773218589443,5.973592767597217e-05,561.2429249224854,531.054971590973,0.2259653075848161,0.2138111585399023,23.49866727701989,23.317541639189773,966.1255931621512,965.9897473721592,94.69549158215564,88.7183829805482,15548.94061203826,7,0.5141845440488843,2015-01-07
2014,16,594.3315004131962,0.48728571428571427,8.303603240912903,0.01394543094215897,41.0,6.0,4.0,3.0,66.0,120.0,0.20204516029332256,474.3315004131961,474.3315004131961,,237.16575020659806,237.16575020659806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.3315004131962,990.0,966.2727654607742,23.727234539225883,0.22524287140309898,0.12288446819502855,989.6518726604019,0.2626737627789074,0.2626737627789074,0.01,0.01,23.116433436848837,23.116433436848837,23.369107199627745,23.369107199627745,,0.9565966682130626,0.9565966682130626,0.0,0.0,51.42460822591857,51.42460822591857,0.0,0.0,1.1059055532455606,1.1059055532455606,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.191279030659175,48.191279030659175,0.0,0.0,96.38255806131835,0.1622789745465121,5.6503432439165386e-05,619.3681476088757,569.2992874818548,0.2107854385885293,0.1937458367261383,23.269204019506446,22.96896212493545,966.3774725904354,966.1618467936684,96.4,96.27790642922842,16192.269754301484,7,0.5354586558962131,2015-01-14
2014,17,680.334118811658,0.447,12.70173713851914,0.018900204163444328,41.0,6.0,4.0,3.0,66.0,120.0,0.17661210601627617,560.334118811658,560.334118811658,,211.88250377242989,211.88250377242989,136.56911126679807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,611.334118811658,990.0,966.6213364752466,23.37866352475341,0.2739363803836573,0.17530319136618747,989.5507604282501,0.22329687163874884,0.22329687163874884,0.1461540144958917,0.01,22.706127081364826,22.706127081364826,22.783269938507683,22.91942395300357,,0.951942137804605,0.951942137804605,0.6802992811816209,0.0,44.928179988805404,44.928179988805404,28.9035537419802,0.0,0.9661974191140946,0.9661974191140946,0.6215818009028,0.0,0.9778724658045658,0.9778724658045658,0.97215818009028,0.96,42.01154393483044,42.01154393483044,28.240115363401873,0.0,112.26320323306275,0.16471993150140585,5.555143210054747e-05,708.2803075785097,632.9781565800997,0.1895800016991813,0.1694244478012662,22.897393511690865,22.575863461558104,966.733121230314,966.4319126263204,121.5855140159141,96.4,18860.218143154543,7,0.6236844624059042,2015-01-21
2014,18,733.8915472005871,0.42242857142857143,5.928521101320793,0.008079772476713057,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1733573018111329,606.6058329148727,606.6058329148727,,202.20194430495758,202.20194430495758,202.20194430495758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,659.3201186291584,990.0,966.8355661888023,23.164433811197714,0.3012063515297564,0.20621269638713496,989.4925809520831,0.21547262481169271,0.21547262481169271,0.21547262481169271,0.01,22.44154213846914,22.44154213846914,22.44154213846914,22.64701476328083,,0.9545471315267589,0.9545471315267589,0.9545471315267589,0.0,42.47798078231115,42.47798078231115,42.47798078231115,0.0,0.9135049630604549,0.9135049630604549,0.9135049630604549,0.0,0.9799577230611167,0.9799577230611167,0.9799577230611167,0.96,41.62665769456294,41.62665769456294,41.62665769456294,0.0,124.87997308368881,0.17018410276050555,5.718645618987316e-05,749.7799552877552,713.287888908656,0.1860057586955901,0.1629247521421227,22.547388901153624,22.36627819544412,966.899119821151,966.7531515556344,126.84220226406302,122.5973894638274,20979.835478059722,7,0.6937776282427157,2015-01-28
2014,19,785.3585227292255,0.4027142857142857,10.22915506991811,0.013082787465098871,43.0,7.0,5.0,4.0,78.0,137.0,0.17449100003518883,648.3585227292255,648.3585227292255,,216.11950757640852,216.11950757640852,216.11950757640852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.3585227292255,990.0,967.0414340909168,22.958565909083127,0.32623294290424937,0.23410349318312257,989.4396635639126,0.23426133522815148,0.23426133522815148,0.23426133522815148,0.01,22.163968137767608,22.163968137767608,22.163968137767608,22.388229472995757,,0.9561066728558,0.9561066728558,0.9561066728558,0.0,44.911870981893294,44.911870981893294,44.911870981893294,0.0,0.9658466877826514,0.9658466877826514,0.9658466877826514,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.01363356225543,44.01363356225543,44.01363356225543,0.0,132.04090068676626,0.16812619087730976,5.657380963419946e-05,798.2270082331329,760.0621055042766,0.1802484283953414,0.1716303740501691,22.30781090592327,22.090794195371277,967.0929080329324,966.940248422017,134.29015685087583,127.59626659511504,22182.871315376735,7,0.7335605593709238,2015-02-04
2014,20,841.8135026662425,0.38114285714285717,10.21767647015497,0.012162115632941327,43.0,7.0,5.0,4.0,78.0,137.0,0.1628323588328521,704.8135026662425,704.8135026662425,,234.93783422208085,234.93783422208085,234.93783422208085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.8135026662425,990.0,967.2672540106649,22.732745989335076,0.35858784832496177,0.27181541978104995,989.3695967318939,0.25966607619980914,0.25966607619980914,0.25966607619980914,0.01,21.842676645029282,21.842676645029282,21.842676645029282,22.09234272122909,,0.9568743956323373,0.9568743956323373,0.9568743956323373,0.0,48.1493475327506,48.1493475327506,48.1493475327506,0.0,1.0354698394139914,1.0354698394139914,1.0354698394139914,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.11501396009606,47.11501396009606,47.11501396009606,0.0,141.34504188028816,0.16791592886071458,5.571744785285651e-05,869.7507435242177,808.9992088717349,0.1693450358141463,0.1575163930816292,22.02954033696111,21.682184809820907,967.3790029740968,967.1359968354868,144.60000000000002,136.1532325719715,23745.967035888414,7,0.7852502326682677,2015-02-11
2014,21,941.207272015578,0.348,12.662821582563199,0.013665603240162428,43.0,7.0,5.0,4.0,78.0,137.0,0.1456057273041483,804.207272015578,804.207272015578,,268.0690906718593,268.0690906718593,268.0690906718593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.207272015578,990.0,967.6648290880622,22.335170911937716,0.4414805791470554,0.32823631965553973,989.2302831011974,0.28,0.28,0.28,0.01,21.285454013135112,21.285454013135112,21.285454013135112,21.555454013135112,,0.9558614664516148,0.9558614664516148,0.9558614664516148,0.0,53.483848253865105,53.483848253865105,53.483848253865105,0.0,1.150190285029357,1.150190285029357,1.150190285029357,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15368312531518138,4.996829280964161e-05,958.39049460216,906.87671942455,0.1510679423846408,0.1429479953856078,21.470805132963363,21.19268156095174,967.7335619784086,967.5275068776982,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2015-02-18
2014,22,1017.5980609771593,0.32657142857142857,14.841102483260524,0.014561106550481215,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1535126411125892,860.8837752628735,860.8837752628735,,215.22094381571839,215.22094381571839,215.22094381571839,215.22094381571839,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,921.0266324057308,990.0,967.9475014845933,22.052498515406665,0.49804613373586104,0.3556677472272308,989.1462861190369,0.23304827415121984,0.23304827415121984,0.23304827415121984,0.23304827415121984,20.965736360292368,20.965736360292368,20.965736360292368,20.965736360292368,,0.9544796827424796,0.9544796827424796,0.9544796827424796,0.9544796827424796,42.23109890870653,42.23109890870653,42.23109890870653,42.23109890870653,0.9081956754560542,0.9081956754560542,0.9081956754560542,0.9081956754560542,0.9796176566871561,0.9796176566871561,0.9796176566871561,0.9796176566871561,41.37072983390293,41.37072983390293,41.37072983390293,41.37072983390293,165.4829193356117,0.16275517697283534,5.3403140600643104e-05,1062.2782119849835,964.6044063585224,0.17511735758968,0.1336303476649485,21.21731607981557,20.779289753373007,968.0957315233812,967.758417625434,170.34256948759145,160.70220220321497,27801.130448382766,7,0.9193495518645095,2015-02-25
2014,23,1096.2614934029684,0.30328571428571427,9.717883856552719,0.008819906173329086,49.0,9.0,9.0,9.0,107.0,183.0,0.16697538433143233,913.2614934029683,913.2614934029683,,228.31537335074208,228.31537335074208,228.31537335074208,228.31537335074208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,980.2614934029683,990.0,968.2025361221237,21.79746387787639,0.5522468362690643,0.38101856280703666,989.066734600924,0.25072575402350183,0.25072575402350183,0.25072575402350183,0.25072575402350183,20.613472724776788,20.613472724776788,20.613472724776788,20.613472724776788,,0.9551163155449428,0.9551163155449428,0.9551163155449428,0.9551163155449428,44.08039193750556,44.08039193750556,44.08039193750556,44.08039193750556,0.9479654180108721,0.9479654180108721,0.9479654180108721,0.9479654180108721,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.19878409875544,43.19878409875544,43.19878409875544,43.19878409875544,172.79513639502176,0.1576245999714259,5.2561719412346136e-05,1130.3033989808528,1072.8606207065454,0.1705720169685071,0.1619034324456632,20.72765425802408,20.44736964717081,968.3095249682256,968.1289905222204,177.82470378778666,169.2808248473426,29029.58291436366,7,0.9599729799723432,2015-03-04
2014,24,1131.9485316271328,0.2918571428571428,1.2227827195122245,0.0010801113711959142,41.0,8.0,7.0,6.0,67.0,129.0,0.11396295161886885,1002.9485316271326,1002.9485316271326,,250.7371329067832,250.7371329067832,250.7371329067832,250.7371329067832,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.9485316271328,990.0,968.3146953851137,21.6853046148862,0.6383175085496134,0.4296341961610484,988.9320482952895,0.28,0.28,0.28,0.28,20.33735291017557,20.33735291017557,20.33735291017557,20.33735291017557,,0.955589993297779,0.955589993297779,0.955589993297779,0.955589993297779,47.78846514320422,47.78846514320422,47.78846514320422,47.78846514320422,1.0277089278108436,1.0277089278108436,1.0277089278108436,1.0277089278108436,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.832695840340136,46.832695840340136,46.832695840340136,46.832695840340136,187.33078336136055,0.16549414938469534,5.1883384205348306e-05,1134.090396917917,1130.3033989808528,0.1141286491010412,0.1137475463601308,20.348635747909128,20.322663323546948,968.321426961742,968.3095249682256,187.59041697851976,187.131192707564,31471.57160470857,7,1.0407265742297807,2015-03-11
2014,25,1160.2505851977492,0.2844285714285714,9.822839741426183,0.008405638899344486,41.0,8.0,7.0,6.0,67.0,129.0,0.1112190333150462,1031.2505851977492,1031.2505851977492,,257.8126462994373,257.8126462994373,257.8126462994373,257.8126462994373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.2505851977492,990.0,968.4036446963357,21.596355303664236,0.6797929723804611,0.4933138166949355,988.8268932109246,0.28,0.28,0.28,0.28,20.143248514588844,20.143248514588844,20.143248514588844,20.143248514588844,,0.9552642850388039,0.9552642850388039,0.9552642850388039,0.9552642850388039,48.64424937721106,48.64424937721106,48.64424937721106,48.64424937721106,1.046112889832496,1.046112889832496,1.046112889832496,1.046112889832496,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59175540563448,47.59175540563448,47.59175540563448,47.59175540563448,190.36702162253795,0.1640959932724171,5.128733633606143e-05,1191.3815919532592,1131.2888821433105,0.1140292298776948,0.1082776508142162,20.34187699405649,19.92974226723456,968.5014850032816,968.3126222010218,192.8,187.25086421623007,31981.659632586372,7,1.0575945645696552,2015-03-18
2014,26,1249.4163994916744,0.266,14.313501617595453,0.011423178824401371,41.0,8.0,7.0,6.0,67.0,129.0,0.10332089662739076,1120.4163994916742,1093.3878369700337,,273.34695924250843,273.34695924250843,273.34695924250843,273.34695924250843,27.028562521640556,8.590473359591185,1.67618992382267,1.4666661833448362,1.2571424428670024,14.038090612014864,49.59047335959118,9.676189923822667,8.466666183344836,7.257142442867003,81.03809061201487,1161.1211664367925,990.0,968.6838801126881,21.316119887311874,0.7880471883757456,0.6331226331825759,988.5788301784416,0.28,0.28,0.28,0.28,19.614950065753554,19.614950065753554,19.614950065753554,19.614950065753554,,0.9540491263666718,0.9540491263666718,0.9540491263666718,0.9540491263666718,50.1625605855826,50.1625605855826,50.1625605855826,50.1625605855826,1.0787647437759698,1.0787647437759698,1.0787647437759698,1.0787647437759698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15442068891287555,4.8986463888577137e-05,1291.5761032764274,1198.5959677028122,0.107625925229197,0.0998779705452563,19.88026380656717,19.435266729697304,968.8163820388688,968.5241587556374,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-03-25
2014,27,1316.1149791945465,0.2572857142857143,5.600616725043794,0.004247855682130314,45.0,11.0,10.0,10.0,72.0,148.0,0.11246220997093252,1168.1149791945465,1100.0,,275.0,275.0,275.0,275.0,68.11497919454652,20.71063556590941,5.062599805000079,4.602363459090981,4.602363459090981,33.13701690545506,65.71063556590941,16.06259980500008,14.60236345909098,14.60236345909098,105.13701690545506,1196.3755988300004,990.0,968.8935042203257,21.1064957796743,0.8397110696539449,0.648,988.5122889303459,0.28,0.28,0.28,0.28,19.33878471002033,19.33878471002033,19.33878471002033,19.33878471002033,,0.9533469617750507,0.9533469617750507,0.9533469617750507,0.9533469617750507,49.7223548998441,49.7223548998441,49.7223548998441,49.7223548998441,1.0692979548353567,1.0692979548353567,1.0692979548353567,1.0692979548353567,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1465048248810527,4.8686868686868696e-05,1330.780420351734,1291.5761032764274,0.1145886793852553,0.1112129377143095,19.43194341359637,19.2831092385712,968.9395956068196,968.8163820388688,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-01
2014,28,1349.6680349973099,0.2524285714285714,4.049625649736299,0.002995071183763443,45.0,11.0,10.0,10.0,72.0,148.0,0.10966225707635895,1201.6680349973099,1100.0,,275.0,275.0,275.0,275.0,101.6680349973097,30.91257820864146,6.8789426871323105,6.869461824142547,6.869461824142547,50.13759045325084,75.91257820864146,17.878942687132312,16.869461824142547,16.869461824142547,122.13759045325084,1210.6609827199165,990.0,968.9993005859689,21.000699414031082,0.8606456962299863,0.648,988.49135430377,0.28,0.28,0.28,0.28,19.212053717801076,19.212053717801076,19.212053717801076,19.212053717801076,,0.9530301342945028,0.9530301342945028,0.9530301342945028,0.9530301342945028,49.38009225750544,49.38009225750544,49.38009225750544,49.38009225750544,1.0619374679033429,1.0619374679033429,1.0619374679033429,1.0619374679033429,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1428573186778514,4.8686868686868696e-05,1359.127799899888,1330.780420351734,0.1112129377143095,0.1088933652971424,19.2831092385712,19.17653533622305,969.0294898150612,968.9395956068196,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-08
2014,29,1351.9142808960987,0.25214285714285717,1.803379750947345,0.0013393050159849571,45.0,11.0,10.0,10.0,72.0,148.0,0.10947673101854216,1203.9142808960987,1100.0,,275.0,275.0,275.0,275.0,103.91428089609865,31.595558380570534,7.0,7.021235195682341,7.021235195682341,51.27625212416344,76.59555838057054,18.0,17.02123519568234,17.02123519568234,123.27625212416343,1211.616793576253,990.0,969.0063602159365,20.993639784063458,0.8620463966598051,0.648,988.4899536033402,0.28,0.28,0.28,0.28,19.20359338740363,19.20359338740363,19.20359338740363,19.20359338740363,,0.9530089834685092,0.9530089834685092,0.9530089834685092,0.9530089834685092,49.35724632799229,49.35724632799229,49.35724632799229,49.35724632799229,1.0614461575912322,1.0614461575912322,1.0614461575912322,1.0614461575912322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1426156333809117,4.8686868686868696e-05,1359.127799899888,1346.5041416432566,0.109914255309592,0.1088933652971424,19.22388692578906,19.17653533622305,969.0294898150612,968.989013016593,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-15
2014,30,1316.712206027826,0.25757142857142856,5.258956675114405,0.003980086246378486,45.0,11.0,10.0,10.0,72.0,148.0,0.1124066388819199,1168.712206027826,1100.0,,275.0,275.0,275.0,275.0,68.71220602782607,20.89222480575793,5.106988285851939,4.642716623501762,4.642716623501762,33.427559689212686,65.89222480575793,16.106988285851937,14.642716623501764,14.642716623501764,105.42755968921269,1196.6419297151117,990.0,968.8953812189445,21.10461878105541,0.840101366314394,0.648,988.5118986336856,0.28,0.28,0.28,0.28,19.336517414741028,19.336517414741028,19.336517414741028,19.336517414741028,,0.9533412935368526,0.9533412935368526,0.9533412935368526,0.9533412935368526,49.716223132104474,49.716223132104474,49.716223132104474,49.716223132104474,1.0691660888624617,1.0691660888624617,1.0691660888624617,1.0691660888624617,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14643243227320382,4.8686868686868696e-05,1330.780420351734,1309.6914449174558,0.1130037159319825,0.1112129377143095,19.36317083624826,19.2831092385712,968.9395956068196,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-22
2014,31,1340.9262856072903,0.2537142857142857,8.880075701962435,0.006591986537387857,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.13371235478917584,1161.4977141787188,1100.0,,275.0,275.0,275.0,275.0,61.49771417871869,16.33622095504485,3.6841714926450098,3.537994617960429,3.537994617960429,34.40133249510797,62.76479238361628,13.969885778359297,13.53799461796043,13.53799461796043,137.1156182093937,1190.272672779936,990.0,968.9718716828628,21.02812831713717,0.8307674893578995,0.648,988.5212325106421,0.28,0.28,0.28,0.28,19.269360827779227,19.269360827779227,19.269360827779227,19.269360827779227,,0.9531734020694481,0.9531734020694481,0.9531734020694481,0.9531734020694481,49.5348460069735,49.5348460069735,49.5348460069735,49.5348460069735,1.0652655055263118,1.0652655055263118,1.0652655055263118,1.0652655055263118,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14380637982133168,4.8686868686868696e-05,1371.8519748311928,1316.6588218214915,0.1442762435212664,0.1112129377143095,19.33672008105177,19.16390394353752,969.070598687916,968.8952134400104,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-29
2014,32,1407.9019933380525,0.24385714285714283,9.437545434169058,0.006683298206631371,47.0,10.0,10.0,10.0,115.0,192.0,0.13639103149255868,1215.9019933380525,1100.0,,275.0,275.0,275.0,275.0,115.9019933380525,28.371842119210765,6.036562153023568,6.036562153023568,6.036562153023568,69.42046475977104,75.37184211921077,16.03656215302357,16.03656215302357,16.03656215302357,184.42046475977102,1207.4449664252577,990.0,969.1870679784768,20.812932021523206,0.8559327602172087,0.648,988.4960672397829,0.28,0.28,0.28,0.28,19.028999261305984,19.028999261305984,19.028999261305984,19.028999261305984,,0.9525929564129567,0.9525929564129567,0.9525929564129567,0.9525929564129567,48.8871680841846,48.8871680841846,48.8871680841846,48.8871680841846,1.0513369480469807,1.0513369480469807,1.0513369480469807,1.0513369480469807,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.9094247225009,47.9094247225009,47.9094247225009,47.9094247225009,191.63769889000363,0.13613880399177067,4.839335830555648e-05,1437.9147928703762,1390.4810800453631,0.138081706220509,0.1335266880568967,19.0941909829547,18.916686775723942,969.284032407735,969.1307850278388,192.3229270127011,190.46712716885204,32195.133413520613,7,1.0646538827222425,2015-05-06
2014,33,1450.3896243060324,0.2367142857142857,3.1912139005861655,0.0021937916146957575,47.0,10.0,10.0,10.0,115.0,192.0,0.13238148917618578,1258.3896243060324,1100.0,,275.0,275.0,275.0,275.0,158.38962430603237,38.77246011658084,7.942818399333157,8.249459599272521,8.249459599272521,95.17542659157334,85.77246011658085,17.942818399333156,18.24945959927252,18.24945959927252,210.17542659157334,1221.9647381151865,990.0,969.3243357092964,20.675664290703594,0.8772108722119872,0.648,988.4747891277881,0.28,0.28,0.28,0.28,18.870453418491614,18.870453418491614,18.870453418491614,18.870453418491614,,0.9523380667731145,0.9523380667731145,0.9523380667731145,0.9523380667731145,48.46686113634617,48.46686113634617,48.46686113634617,48.46686113634617,1.0422980889536813,1.0422980889536813,1.0422980889536813,1.0422980889536813,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.49752391361925,47.49752391361925,47.49752391361925,47.49752391361925,189.990095654477,0.1309966249817877,4.797729688244368e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.916686775723942,18.834211128600344,969.3562029374868,969.284032407735,190.46712716885204,189.61617392626133,31918.336069952133,7,1.055500531413761,2015-05-13
2014,34,1450.5346363893766,0.2367142857142857,3.1912139005861655,0.0022107960733263,47.0,10.0,10.0,10.0,115.0,192.0,0.13237047449165815,1258.5346363893766,1100.0,,275.0,275.0,275.0,275.0,158.53463638937663,38.807957866149486,7.885636798666313,8.2570123119467,8.2570123119467,95.32701710066745,85.8079578661495,17.885636798666315,18.257012311946703,18.257012311946703,210.32701710066746,1221.9506069767626,990.0,969.3248042098734,20.675195790126654,0.877190163625625,0.648,988.4748098363744,0.28,0.28,0.28,0.28,18.870005626501037,18.870005626501037,18.870005626501037,18.870005626501037,,0.9523375070331264,0.9523375070331264,0.9523375070331264,0.9523375070331264,48.465684161678944,48.465684161678944,48.465684161678944,48.465684161678944,1.042272777670515,1.042272777670515,1.042272777670515,1.042272777670515,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.496370478445364,47.496370478445364,47.496370478445364,47.496370478445364,189.98548191378146,0.13098318427867187,4.797613179640946e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.916686775723942,18.834211128600344,969.3562029374868,969.284032407735,190.46712716885204,189.61617392626133,31917.560961515283,7,1.055474899521008,2015-05-20
2014,35,1373.749697959029,0.24899999999999997,15.304910359806042,0.011141960613945472,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13321906279890194,1190.6068408161718,1100.0,,275.0,275.0,275.0,275.0,90.60684081617185,22.949821087568544,4.94157289918249,4.803787129887911,4.803787129887911,53.107872569645004,69.37839251613997,14.941572899182491,14.518072844173625,14.518072844173625,160.39358685535927,1198.8380382594962,990.0,969.0770150736322,20.922984926367786,0.8433196706071893,0.648,988.5086803293927,0.28,0.28,0.28,0.28,19.151665255760566,19.151665255760566,19.151665255760566,19.151665255760566,,0.9528847440376154,0.9528847440376154,0.9528847440376154,0.9528847440376154,49.217440735011095,49.217440735011095,49.217440735011095,49.217440735011095,1.0584395856991633,1.0584395856991633,1.0584395856991633,1.0584395856991633,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.07954286275009,48.07954286275009,48.07954286275009,48.07954286275009,192.31817145100038,0.14007754111643195,4.856519481085868e-05,1424.002963153442,1330.780420351734,0.1412670684935901,0.1195688858435427,19.29948835538775,18.968746970002684,969.239086496342,968.9395956068196,192.8,191.00435756849237,32309.452803768065,7,1.068434285838891,2015-05-27
2014,36,1260.6476427696646,0.26471428571428574,18.883493235560245,0.015080607219601486,45.0,10.0,9.0,9.0,88.0,161.0,0.12786319748601996,1099.6476427696646,1080.3724470531824,,270.0931117632956,270.0931117632956,270.0931117632956,270.0931117632956,19.2751957164821,5.387477063613008,1.1972171252473351,1.0774954127226017,1.0774954127226017,10.53551070217655,50.387477063613005,11.197217125247334,10.077495412722602,10.077495412722602,98.53551070217655,1152.0346366547653,990.0,968.7191783058475,21.280821694152483,0.7747312628588195,0.6038380058696606,988.6214307312715,0.28,0.28,0.28,0.28,19.622252425423998,19.622252425423998,19.622252425423998,19.622252425423998,,0.9540863588650256,0.9540863588650256,0.9540863588650256,0.9540863588650256,49.57659687137418,49.57659687137418,49.57659687137418,49.57659687137418,1.0661633735779392,1.0661633735779392,1.0661633735779392,1.0661633735779392,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.08464354020464,48.08464354020464,48.08464354020464,48.08464354020464,192.33857416081855,0.1527343173478592,4.9473038728679686e-05,1316.6588218214915,1198.5959677028122,0.1343238291620211,0.1222792095656712,19.98743479263905,19.352096949447144,968.8952134400104,968.5241587556374,192.8,190.35837198108445,32312.88045901752,7,1.06854763422677,2015-06-03
2014,37,1127.8251089928578,0.29442857142857143,17.962192428038115,0.015966703420518844,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18049165009637735,924.8251089928578,924.8251089928578,,231.20627724821446,231.20627724821446,231.20627724821446,231.20627724821446,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,999.9679661357148,990.0,968.3017360568347,21.69826394316533,0.5745248127810613,0.39251521561427744,989.0329599716046,0.2535009523621929,0.2535009523621929,0.2535009523621929,0.2535009523621929,20.477722962407793,20.477722962407793,20.477722962407793,20.477722962407793,,0.9548624361447076,0.9548624361447076,0.9548624361447076,0.9548624361447076,44.312182897202256,44.312182897202256,44.312182897202256,44.312182897202256,0.9529501698323065,0.9529501698323065,0.9529501698323065,0.9529501698323065,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.4259392392582,43.4259392392582,43.4259392392582,43.4259392392582,173.7037569570328,0.153974164718866,5.220155126325726e-05,1184.385639882299,1072.8606207065454,0.1957383801277951,0.1359354542799081,20.76538998897336,20.084893695605476,968.4794977253443,968.1289905222204,188.69855039416848,164.3241308655699,29182.231168781513,7,0.9650208719835156,2015-06-10
2014,38,958.4338780475407,0.34385714285714286,31.28252352136331,0.0331882428605796,53.0,12.0,12.0,13.0,120.0,210.0,0.2201895715168337,748.4338780475407,748.4338780475407,,239.4464342639171,239.4464342639171,239.4464342639171,30.094575255789383,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.4338780475407,990.0,967.7242011047003,22.27579889529964,0.41475613663585204,0.2957837682672762,989.2894600950968,0.2590644619762471,0.2590644619762471,0.2590644619762471,0.04098481945245853,21.306194528420235,21.306194528420235,21.306194528420235,21.52427417094402,,0.9559623209766489,0.9559623209766489,0.9559623209766489,0.13626076258723963,47.799669384187105,47.799669384187105,47.799669384187105,5.873454994922119,1.0279498792298303,1.0279498792298303,1.0279498792298303,0.126310860105852,0.9797739431534424,0.9797739431534424,0.9797739431534424,0.9626310860105852,45.78234129016915,45.78234129016915,45.78234129016915,5.746691752021823,143.0937156225293,0.14943933922892433,5.3267939274757524e-05,1052.6481071621029,853.8829560570023,0.2459353457173129,0.1994968675392877,21.88491512511072,20.864014335903665,968.0654654796524,967.315531824228,160.90736905661103,129.42108664636373,24039.74422458492,7,0.7949650867918293,2015-06-17
2014,39,749.9003246715971,0.4172857142857143,25.16293129904081,0.033628041454530445,53.0,12.0,12.0,13.0,120.0,210.0,0.28124345578111,539.900324671597,539.900324671597,,227.70656050196635,227.70656050196635,84.48720366766428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,616.9003246715971,990.0,966.8996012986863,23.100398701313647,0.2770996003597143,0.16275922038441867,989.5601411792559,0.24560661594594083,0.24560661594594083,0.09512915352277533,0.01,22.414933264623585,22.414933264623585,22.56541072704675,22.65053988056953,,0.9542607261993002,0.9542607261993002,0.40858779974064624,0.0,47.80838900140058,47.80838900140058,17.52217644592735,0.0,1.0281373978795822,1.0281373978795822,0.3768209988371473,0.0,0.9790573720269916,0.9790573720269916,0.9676288005984202,0.96,44.67667612846401,44.67667612846401,17.13381898560687,0.0,106.4871712425349,0.14166913235004402,5.473984700754681e-05,820.0614122679062,677.7424369637166,0.3098522219455508,0.2560783824948405,22.77493669358559,22.07723423649524,967.1802456490716,966.6109697478548,123.54905817048282,96.4,17889.84476874586,7,0.5915953957918605,2015-06-24
2014,40,608.5193644541284,0.47985714285714287,15.491878497408834,0.025247896984460727,50.0,10.0,9.0,9.0,108.0,186.0,0.3063192774752599,422.5193644541284,422.5193644541284,,211.2596822270642,211.2596822270642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.5193644541284,990.0,966.3301694949432,23.669830505056748,0.21036703982105426,0.09842914002234858,989.6912038201566,0.22770057100653668,0.22770057100653668,0.01,0.01,23.13333375420685,23.13333375420685,23.35103432521338,23.35103432521338,,0.955731446646362,0.955731446646362,0.0,0.0,45.78921610315201,45.78921610315201,0.0,0.0,0.9847143247989679,0.9847143247989679,0.0,0.0,0.9799954971441133,0.9799954971441133,0.96,0.96,44.67829571134137,44.67829571134137,0.0,0.0,89.35659142268274,0.14678877124853548,5.879453543550368e-05,657.6800383444725,569.2992874818548,0.3267174298122204,0.2828122934492638,23.36184670879406,22.852978480409007,966.5307201533778,966.1618467936684,96.4,81.99463538071412,15011.9073590107,7,0.496425507903793,2015-07-01
2014,41,530.1186493815683,0.5312857142857144,10.177530493227712,0.019290727818124857,50.0,10.0,9.0,9.0,108.0,186.0,0.35147426780784397,344.1186493815682,344.1186493815682,,172.0593246907841,172.0593246907841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.1186493815682,990.0,965.985533922217,24.014466077782995,0.18133415195940455,0.061424002508100185,989.7572418455323,0.17478008833255856,0.17478008833255856,0.01,0.01,23.596927834982914,23.596927834982914,23.76170792331547,23.76170792331547,,0.9474933929142616,0.9474933929142616,0.0,0.0,37.72045384048172,37.72045384048172,0.0,0.0,0.8111925557092842,0.8111925557092842,0.0,0.0,0.9728479778890592,0.9728479778890592,0.96,0.96,36.703153631903795,36.703153631903795,0.0,0.0,73.40630726380759,0.1383370443155121,5.925181673173156e-05,561.2429249224854,498.0565740292608,0.3734515508856078,0.3314072957368486,23.7892980756736,23.41018432847739,966.1255931621512,965.8412545831316,80.20508425697433,66.58018095764744,12332.259620319677,7,0.40781281813226444,2015-07-08
2014,42,464.68679191311327,0.5814285714285715,7.263541321124429,0.0155434767312668,50.0,10.0,9.0,9.0,108.0,186.0,0.4005329270069455,278.68679191311327,278.68679191311327,,196.69327048660483,81.99352142650847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.68679191311327,990.0,965.6910905636089,24.308909436391023,0.15824121931587984,0.03054016578298941,989.8112186149011,0.1978341110686436,0.08211982535435784,0.01,0.01,23.922293940223533,24.03800822593782,24.11012805129218,24.11012805129218,,0.9394496881875821,0.5360826752792356,0.0,0.0,43.359895011311345,18.059427991696275,0.0,0.0,0.9324708604583085,0.38837479552035,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.17478800908824,17.517645151945384,0.0,0.0,55.692433161033634,0.1196005486439983,5.53592042932503e-05,486.2783732878,447.2117847813898,0.4159103277900475,0.3824969610357674,24.003632430222414,23.859966467742662,965.788252679795,965.6124530315162,64.1362436545157,48.2,9356.32877105365,7,0.30940240645018685,2015-07-15
2014,43,427.6440130895605,0.6195714285714286,4.6269923645424536,0.010840913912467286,50.0,10.0,9.0,9.0,108.0,186.0,0.4352013889286873,241.6440130895605,241.6440130895605,,241.6440130895605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.6440130895605,990.0,965.524398058903,24.475601941096993,0.14516767334916642,0.01699720056537376,989.8378351260853,0.26625153585894906,0.01,0.01,0.01,24.047185531323464,24.30343706718241,24.30343706718241,24.30343706718241,,0.9536952238946524,0.0,0.0,0.0,54.33345992781018,0.0,0.0,0.0,1.168461503823875,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11277799433528346,5.551061565411322e-05,444.2933536292678,414.8228382295926,0.4483841844239403,0.4186423192708937,24.12604377216669,23.94872170355345,965.5993200913316,965.4667027720332,48.2,48.2,8097.600000000001,7,0.26777777777777784,2015-07-22
2014,44,392.97264315386917,0.6607142857142857,5.244698699348037,0.01333096435258653,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42761241855804416,224.6869288681549,224.6869288681549,,224.6869288681549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,289.11550029672634,990.0,965.3639005304915,24.636099469508526,0.13756959322313816,0.014848388953793114,989.847582017823,0.2458273539720091,0.01,0.01,0.01,24.23785413335958,24.473681487331586,24.473681487331586,24.473681487331586,,0.957691962506917,0.0,0.0,0.0,51.149005715706934,0.0,0.0,0.0,1.0999786175420845,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.09203992751599,0.0,0.0,0.0,48.09203992751599,0.12247887629704975,5.951677314651485e-05,410.1421567276903,378.1099473341564,0.4662433979979563,0.3946605819499995,24.31523451062843,24.15547557460918,965.4456397052746,965.2905497366708,48.2,47.44427949261189,8079.462707822687,7,0.2671779995973111,2015-07-29
2014,45,364.9559106325335,0.6931428571428572,3.40997785376125,0.009398268932614902,47.0,8.0,6.0,5.0,89.0,155.0,0.4249306657818624,209.9559106325335,209.9559106325335,,209.9559106325335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.9559106325335,990.0,965.2247795531626,24.77522044683737,0.1311605105962018,0.0135962524037653,989.855243237,0.2259404793539202,0.01,0.01,0.01,24.404523204483464,24.620463683837382,24.620463683837382,24.620463683837382,,0.9564602219810826,0.0,0.0,0.0,48.06035501880206,0.0,0.0,0.0,1.0335560219097217,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.734018417337445,0.0,0.0,0.0,46.734018417337445,0.12803798848218834,6.185828950533003e-05,378.1099473341564,354.2401023578276,0.4375563324657982,0.4099336742998142,24.477261371948824,24.31523451062843,965.2905497366708,965.1712005117892,48.2,44.74661475690359,7851.3150941126905,7,0.2596334356518747,2015-08-05
2014,46,336.42407270951844,0.7294285714285714,4.21943834388145,0.012538434590589386,47.0,8.0,6.0,5.0,89.0,155.0,0.4610614219377247,181.42407270951844,181.42407270951844,,181.42407270951844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.42407270951844,990.0,965.0821203635476,24.917879636452426,0.12109072962832866,0.011171046180308999,989.8677382241914,0.18742249815784986,0.01,0.01,0.01,24.59819536248596,24.77561786064381,24.77561786064381,24.77561786064381,,0.9493062786343633,0.0,0.0,0.0,41.54789264299351,0.0,0.0,0.0,0.8935030675912582,0.0,0.0,0.0,0.9776232598071369,0.96,0.96,0.96,40.6232691122316,0.0,0.0,0.0,40.6232691122316,0.12066615698573958,6.218914949982604e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.677750213197346,24.51787737155398,965.1412827066108,965.0235201697532,43.39408030620085,37.81285356135142,6824.709210854909,7,0.22568482840128667,2015-08-12
2014,47,304.065606705539,0.7805714285714286,3.6609334050516105,0.011905722376145499,47.0,8.0,6.0,5.0,89.0,155.0,0.5098596068772893,149.065606705539,149.065606705539,,149.065606705539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,210.065606705539,990.0,964.9205916049233,25.07940839507668,0.10967015302682404,0.008420576569970755,989.8819092704033,0.14373856905247764,0.01,0.01,0.01,24.81757909642742,24.951317665479895,24.951317665479895,24.951317665479895,,0.9389620703893419,0.0,0.0,0.0,34.066658288569926,0.0,0.0,0.0,0.7326163072810737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.04465853991283,0.0,0.0,0.0,33.04465853991283,0.10865281402515681,6.157643408128588e-05,312.3673714773974,299.0775001152962,0.5182603169420855,0.496210597370973,24.850779147979,24.7614907670312,964.961836857387,964.8963100004612,34.91162091091572,31.9134313031676,5551.502634705355,7,0.18358143633284904,2015-08-19
2014,48,288.788855204809,0.8025714285714286,2.4234178123148564,0.008396857731486244,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5181130156654861,139.07456949052332,139.07456949052332,,139.07456949052332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,198.50314091909473,990.0,964.8551554208192,25.144844579180795,0.10558930683625856,0.007571338406694414,989.8868393547571,0.13025066881220648,0.01,0.01,0.01,24.90143326512561,25.02168393393782,25.02168393393782,25.02168393393782,,0.9346040516633783,0.0,0.0,0.0,31.75148898999776,0.0,0.0,0.0,0.6828277202150056,0.0,0.0,0.0,0.9701836117228616,0.96,0.96,0.96,30.80588441306512,0.0,0.0,0.0,30.80588441306512,0.10674497863137845,6.150946167000664e-05,295.76546380444813,282.1135754290922,0.546605544348805,0.4182712576682035,24.94054545233169,24.869949023254023,964.8830618552178,964.8284543017164,36.71230712254848,28.381336876093748,5175.38858139494,7,0.17114380229480622,2015-08-26
