WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,49,268.42668705887075,0.8408571428571429,3.2493900407158742,0.012128120982203129,40.0,6.0,4.0,3.0,65.0,118.0,0.4399628735551975,150.42668705887075,150.42668705887075,,150.42668705887075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.42668705887073,990.0,964.7737067482356,25.22629325176451,0.106268202659639,0.008536268400003957,989.8851955289404,0.1455760275294755,0.01,0.01,0.01,24.965912753175378,25.10148878070485,25.10148878070485,25.10148878070485,,0.9390029038274273,0.0,0.0,0.0,34.58605012346752,0.0,0.0,0.0,0.7437860241605918,0.0,0.0,0.0,0.9701836117228616,0.96,0.96,0.96,33.555408712530784,0.0,0.0,0.0,33.555408712530784,0.12492111838623411,6.195870950757637e-05,282.1135754290922,259.36784514408106,0.4549523088895232,0.4182712576682035,25.01834475408177,24.88669386486481,964.8284543017164,964.7374713805764,36.71230712254848,31.477465368733064,5637.308663705172,7,0.1864189372918377,2015-09-02
2014,50,240.01409508677668,0.8888571428571429,3.883588723992623,0.016017289446939857,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41057817501413674,141.29980937249096,141.29980937249096,,141.29980937249096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,187.01409508677668,990.0,964.6395837475606,25.360416252439467,0.10153442845167664,0.007760483796661672,989.8907050877516,0.13325474265286275,0.01,0.01,0.01,25.11786659753825,25.241121340191114,25.241121340191114,25.241121340191114,,0.9353394879201966,0.0,0.0,0.0,32.56307861344668,0.0,0.0,0.0,0.7002812605042296,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.58618625504327,0.0,0.0,0.0,31.58618625504327,0.1317674564280002,6.208114680538587e-05,251.75288036056145,232.1827240761327,0.4845003047255263,0.3736400655086686,25.165168368061785,25.062419654868027,964.7070115214424,964.5930963444569,34.19952450434353,27.873414293817127,5306.47929084727,7,0.1754788125280182,2015-09-09
2014,51,228.70735797102017,0.9092857142857144,0.7535322930077372,0.003304736315306272,34.0,6.0,4.0,3.0,44.0,91.0,0.39792295960294266,137.70735797102017,137.70735797102017,,137.70735797102017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.70735797102017,990.0,964.5722441478259,25.427755852173863,0.09966150940978259,0.007455125427536658,989.8928833651627,0.1284049332608772,0.01,0.01,0.01,25.192234284075692,25.31063921733657,25.31063921733657,25.31063921733657,,0.9337927383993928,0.0,0.0,0.0,31.76981871665771,0.0,0.0,0.0,0.6832219078851122,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.816724155157978,0.0,0.0,0.0,30.816724155157978,0.13473492710038204,6.216197977780006e-05,232.1827240761327,226.9079980250785,0.4010435982514042,0.3919326916422994,25.206247577554063,25.165168368061785,964.5930963444569,964.5614479881503,31.60947956711969,30.406368300858432,5177.20965806654,7,0.17120402308421098,2015-09-16
2014,52,220.91486136283874,0.9228571428571428,2.461297338345495,0.011409523799176728,34.0,6.0,4.0,3.0,44.0,91.0,0.4122736960712158,129.91486136283874,129.91486136283874,,129.91486136283874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.91486136283874,990.0,964.525489168177,25.474510831822972,0.09691128550326497,0.006792763215841243,989.896295951281,0.11788506283983226,0.01,0.01,0.01,25.25292172026408,25.360806783103914,25.360806783103914,25.360806783103914,,0.9301871617705657,0.0,0.0,0.0,29.93014154203519,0.0,0.0,0.0,0.6436589578932299,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.032237295774134,0.0,0.0,0.0,29.032237295774134,0.13133431181791413,6.207074287856213e-05,226.9079980250785,209.67891665666008,0.4339969008377149,0.4010435982514042,25.34042649718705,25.206247577554063,964.5614479881503,964.45807349994,30.406368300858432,26.43572211297105,4877.4158656900545,7,0.16129020719874518,2015-09-23
2014,53,208.78068094814552,0.941,0.8982357085145622,0.0043022932219368,34.0,6.0,4.0,3.0,44.0,91.0,0.4358640827625306,117.78068094814552,117.78068094814552,,117.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.78068094814552,990.0,964.4526840856888,25.547315914311184,0.0926287410582088,0.0057613578805923,989.9016099010612,0.1015039192799964,0.01,0.01,0.01,25.34742189609238,25.43892581537237,25.43892581537237,25.43892581537237,,0.9233925062405484,0.0,0.0,0.0,27.03540622963104,0.0,0.0,0.0,0.5814065855834631,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.224344042742104,0.0,0.0,0.0,26.224344042742104,0.1256071391454815,6.18483434908983e-05,208.78068094814552,208.78068094814552,0.4358640827625306,0.4358640827625306,25.34742189609238,25.34742189609238,964.4526840856888,964.4526840856888,26.224344042742104,26.224344042742104,629.3842570258105,1,0.14569080023745612,2015-09-30
2015,1,209.16563910893748,0.9397142857142856,0.2566387738613035,0.0012265937157195145,31.0,4.0,3.0,2.0,33.0,73.0,0.3490072738620385,136.16563910893748,136.16563910893748,,136.16563910893748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.16563910893748,990.0,964.4549938346536,25.54500616534642,0.096999793075,0.007324079324259643,989.8956761276007,0.12632361279706555,0.01,0.01,0.01,25.314358680150114,25.430682292947175,25.430682292947175,25.430682292947175,,0.9329747921758196,0.0,0.0,0.0,31.5386529893532,0.0,0.0,0.0,0.678250601921574,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.5924933996726,0.0,0.0,0.0,30.5924933996726,0.14625927855445472,6.240864601440463e-05,209.67891665666008,208.78068094814552,0.349649209249063,0.3481513600126724,25.3173567082524,25.310361309347066,964.45807349994,964.4526840856888,30.70993136690217,30.50441492425042,5139.538891144996,7,0.16995829666484777,2015-10-01
2015,2,200.9421868242644,0.9531428571428571,1.2525072928206018,0.006191690598045086,31.0,4.0,3.0,2.0,33.0,73.0,0.36329619033791066,127.94218682426443,127.94218682426443,,127.94218682426443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9421868242644,990.0,964.4056531209455,25.594346879054456,0.09409747098176102,0.006625085880062415,989.8992774431382,0.11522195221275688,0.01,0.01,0.01,25.37840236997995,25.483624322192703,25.483624322192703,25.483624322192703,,0.9295981168624378,0.0,0.0,0.0,29.601404471907575,0.0,0.0,0.0,0.6365893434818833,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.713362337750347,0.0,0.0,0.0,28.713362337750347,0.14289185850290856,6.23400859994648e-05,203.02355035552185,200.0131298984013,0.3649760395084117,0.3595641977108915,25.385637802439987,25.36219285166513,964.4181413021332,964.4000787793904,29.188509387431107,28.50132454504235,4823.844872742058,7,0.1595186796541686,2015-10-08
2015,3,191.2301746375727,0.9731428571428571,1.826624369121244,0.009495698148239256,31.0,4.0,3.0,2.0,33.0,73.0,0.3818418835599879,118.23017463757272,118.23017463757272,,118.23017463757272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.2301746375727,990.0,964.4175396507247,25.582460349275202,0.09066978798884366,0.005799564844193658,989.9035306471669,0.10211073576072312,0.01,0.01,0.01,25.383880260681412,25.475990996442135,25.475990996442135,25.475990996442135,,0.9235898248487536,0.0,0.0,0.0,27.185201162049488,0.0,0.0,0.0,0.5846279819795589,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.369645127188,0.0,0.0,0.0,26.369645127188,0.1378662553625036,6.195054206927625e-05,196.05963252615788,187.9408001713541,0.3884201830227529,0.3723356973560607,25.384904432611457,25.38318269066971,964.4241183996572,964.4078807349476,27.548427639385206,25.56854331373331,4430.100381367584,7,0.1464980284843778,2015-10-15
2015,4,184.1505673843954,0.9797142857142856,2.2478750342761407,0.012304025659866614,31.0,4.0,3.0,2.0,33.0,73.0,0.3967942025060474,111.15056738439542,111.15056738439542,,111.15056738439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1505673843954,990.0,964.4316988652312,25.568301134768813,0.08817116577629099,0.005197798227673543,989.906631035996,0.09255326596893375,0.01,0.01,0.01,25.382378904795925,25.464932170764857,25.464932170764857,25.464932170764857,,0.9185482568411028,0.0,0.0,0.0,25.420534255147704,0.0,0.0,0.0,0.5466781560246817,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.65791822749327,0.0,0.0,0.0,24.65791822749327,0.1337980383920502,6.160873974099164e-05,191.09816162620763,178.52039784112813,0.4089168570247383,0.3820026282764021,25.383852264988324,25.381184927802924,964.4429592043176,964.4178036767476,26.3357501002209,23.30030230380777,4142.530262218869,7,0.13698843459718482,2015-10-22
2015,5,177.57923916491012,0.9838571428571428,1.2193755486055247,0.0068258174093384855,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.39175959670551797,108.00781059348152,108.00781059348152,,108.00781059348152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,144.29352487919581,990.0,964.4448415216701,25.555158478329854,0.08645695849659225,0.004930663900445858,989.9086123776029,0.08831054430119999,0.01,0.01,0.01,25.375460311631606,25.45377085593281,25.45377085593281,25.45377085593281,,0.9163459458146134,0.0,0.0,0.0,24.63153853929342,0.0,0.0,0.0,0.5297105062213638,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.892592383114618,0.0,0.0,0.0,23.892592383114618,0.1345491875450505,6.144423900750812e-05,179.83079120949702,176.21817347356213,0.4142592024479934,0.3725724585282349,25.3814628198844,25.371027903462352,964.4475636530528,964.440338417581,25.04844928942772,22.750709178405167,4013.955520363256,7,0.13273662435063677,2015-10-29
2015,6,190.248373809887,0.9744285714285714,2.514175312595658,0.013248013678130027,29.0,4.0,2.0,2.0,30.0,67.0,0.3522933615162948,123.24837380988704,123.24837380988704,,123.24837380988704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,158.248373809887,990.0,964.4195032523802,25.580496747619822,0.09138207570495063,0.0062261117738403714,989.9023918125213,0.10888530464334743,0.01,0.01,0.01,25.374003255497712,25.472888560141058,25.472888560141058,25.472888560141058,,0.926933333670452,0.0,0.0,0.0,28.43064961208555,0.0,0.0,0.0,0.611411819614743,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.577730123722983,0.0,0.0,0.0,27.577730123722983,0.14492277950647053,6.215061841047815e-05,196.05963252615788,184.649249799592,0.3628501067441003,0.3417327633267955,25.37523563565158,25.37281586225881,964.4307015004008,964.4078807349476,28.97450015042184,26.216220146601987,4633.058660785461,7,0.15320961179846102,2015-11-05
2015,7,202.06901392300364,0.9504285714285714,2.04460429738977,0.009961630652624098,29.0,4.0,2.0,2.0,30.0,67.0,0.3316303405994559,135.06901392300364,135.06901392300364,,135.06901392300364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.06901392300364,990.0,964.412414083538,25.58758591646202,0.09555396164395792,0.007230866183455242,989.8972151721725,0.12484316879605487,0.01,0.01,0.01,25.359957919838568,25.47480108863462,25.47480108863462,25.47480108863462,,0.932467222585468,0.0,0.0,0.0,31.324156522816104,0.0,0.0,0.0,0.6736377746842174,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.384431827131618,0.0,0.0,0.0,30.384431827131618,0.1503522322268069,6.248698715905782e-05,208.78068094814552,200.55260733721147,0.3340769331776645,0.3209109180779071,25.37176759169832,25.30768791129241,964.4526840856888,964.4033156440232,31.92279567081138,30.03696805083789,5104.584546958113,7,0.16880239903962013,2015-11-12
2015,8,215.3939225879826,0.9322857142857143,4.628965399440282,0.021837808855079712,29.0,4.0,2.0,2.0,30.0,67.0,0.3114575947540468,148.3939225879826,148.3939225879826,,148.3939225879826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.3939225879826,990.0,964.4923635355279,25.50763646447212,0.10025675257287706,0.008363483419978486,989.8913797640072,0.14283179549377648,0.01,0.01,0.01,25.256184432985528,25.389016228479303,25.389016228479303,25.389016228479303,,0.9378113458825496,0.0,0.0,0.0,34.47091385918834,0.0,0.0,0.0,0.741309975466416,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.436786443412686,0.0,0.0,0.0,33.436786443412686,0.155141127184287,6.258754910789657e-05,224.7272915223594,200.55260733721147,0.3340769331776645,0.2981391336411572,25.37176759169832,25.183496787407,964.5483637491342,964.4033156440232,35.56315948369469,30.03696805083789,5617.380122493332,7,0.18575992468562608,2015-11-19
2015,9,234.07818144844381,0.9001428571428571,3.150180775495232,0.013370363276478373,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2981977925151494,164.22103859130098,164.22103859130098,,164.22103859130098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,200.36389573415812,990.0,964.6044690886907,25.395530911309297,0.10624601963541704,0.00970878828026053,989.8840451920843,0.16419840209825629,0.01,0.01,0.01,25.11537770129538,25.269576103393636,25.269576103393636,25.269576103393636,,0.9432922981798495,0.0,0.0,0.0,38.15510118398779,0.0,0.0,0.0,0.8205398104083397,0.0,0.0,0.0,0.9720623722741532,0.96,0.96,0.96,37.089782487536745,0.0,0.0,0.0,37.089782487536745,0.15850504702119572,6.273587842511298e-05,243.54989841925496,226.9079980250785,0.3207916240321041,0.2854238043495973,25.166513592753976,25.053375136984258,964.6612993905156,964.5614479881503,37.983680257383206,36.057505939479405,6231.083457906174,7,0.20605434715298193,2015-11-26
2015,10,257.8012664960149,0.8617142857142858,2.59230949127924,0.01014855369119903,31.0,5.0,3.0,2.0,36.0,77.0,0.2987589890807079,180.80126649601488,180.80126649601488,,180.80126649601488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.80126649601488,990.0,964.7312050659841,25.26879493401592,0.11310627980941597,0.011118107652161228,989.8757756125384,0.18658170976962005,0.01,0.01,0.01,24.9579888367847,25.134570546554322,25.134570546554322,25.134570546554322,,0.9486620292375952,0.0,0.0,0.0,41.98219198967666,0.0,0.0,0.0,0.9028428384876701,0.0,0.0,0.0,0.9791587291019088,0.96,0.96,0.96,41.108383285420324,0.0,0.0,0.0,41.108383285420324,0.15943541481260398,6.315533415756542e-05,261.69606485820964,251.75288036056145,0.3058554876898341,0.2942344587478593,24.99299654713264,24.935445968344467,964.7467842594328,964.7070115214424,42.04559477498126,39.62709777293364,6906.208391950615,7,0.22837990714122403,2015-12-03
2015,11,277.3194962876141,0.8242857142857144,5.3402050367266485,0.0188268117841842,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22300012884119605,215.74806771618552,215.74806771618552,,215.74806771618552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,249.60521057332838,990.0,964.8092779851504,25.19072201484955,0.12362516816536386,0.014088585755875713,989.8622862460787,0.23375989141685044,0.01,0.01,0.01,24.819248369511424,25.043008260928275,25.043008260928275,25.043008260928275,,0.956577951377407,0.0,0.0,0.0,50.23187828235109,0.0,0.0,0.0,1.0802554469322816,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.13253428619564,0.0,0.0,0.0,47.13253428619564,0.1700798429536609,6.086564814435697e-05,299.0775001152962,261.69606485820964,0.2942344587478593,0.1972732819327938,24.935445968344467,24.689019501522463,964.8963100004612,964.7467842594328,48.2,42.04559477498126,7918.265760080868,7,0.2618474127010869,2015-12-10
2015,12,321.9699604586228,0.7527142857142858,5.267463869445188,0.01639610597702946,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.206727599386087,255.25567474433709,255.25567474433709,,255.25567474433709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,290.82710331576567,990.0,965.0098498022932,24.990150197706903,0.13817367103416753,0.019607612602340698,989.8422187163635,0.2795572065476268,0.01,0.01,0.01,24.552811707522782,24.822368914070406,24.822368914070406,24.822368914070406,,0.9540611107186019,0.0,0.0,0.0,58.637709676447244,0.0,0.0,0.0,1.2610260145472527,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1498007769254402,5.2468339074623955e-05,335.9497472014125,312.12360204404035,0.2371390310836146,0.1843408036100718,24.604393990114403,24.478339510259477,965.079748736007,964.9606180102202,48.2,48.2,8097.600000000001,7,0.26777777777777784,2015-12-17
2015,13,360.3642704181257,0.6982857142857143,6.537415610193152,0.018016771466375474,31.0,5.0,3.0,2.0,36.0,77.0,0.2140386581260596,283.3642704181257,283.3642704181257,,199.06743800055503,84.2968324175707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,322.3642704181257,990.0,965.2018213520906,24.7981786479094,0.14930411580281092,0.0327479356373553,989.8179479485598,0.20094358090657757,0.08522929519229185,0.01,0.01,24.41518301556266,24.530897301276948,24.60612659646924,24.60612659646924,,0.942583720682291,0.5366178672572134,0.0,0.0,44.99053239050699,18.94751856721953,0.0,0.0,0.967538330978645,0.4074735175746134,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.036235867345795,18.37909301020294,0.0,0.0,57.41532887754874,0.15870572845194955,5.60375539363664e-05,381.71165647276456,341.0310225674728,0.2257859106784503,0.2017229463504581,24.47106600158083,24.343599176978756,965.3085582823638,965.1051551128372,66.40345060416767,48.2,9645.775251428187,7,0.3189740493197152,2015-12-24
2015,14,407.5765721681297,0.6438571428571428,6.471364244739472,0.015874929736261402,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1808098219290266,334.00514359670115,334.00514359670115,,167.00257179835057,167.00257179835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,372.1480007395583,990.0,965.432488096498,24.56751190350199,0.16687433886442116,0.05665042777764289,989.7764752333579,0.16795347192777327,0.16795347192777327,0.01,0.01,24.176033664932163,24.176033664932163,24.33398713685994,24.33398713685994,,0.9457026876829838,0.9457026876829838,0.0,0.0,37.443394135360016,37.443394135360016,0.0,0.0,0.8052342824808606,0.8052342824808606,0.0,0.0,0.971894091657532,0.971894091657532,0.96,0.96,36.394005412093286,36.394005412093286,0.0,0.0,72.78801082418657,0.17851709872286942,6.053266470454995e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1709557007930427,24.31680747776531,24.05701403830937,965.5215504278368,965.3291675004484,77.28454677727527,67.27520770030257,12228.385818463343,7,0.4043778379121476,2015-12-31
2015,15,450.7612517225113,0.595,6.8563805706020355,0.015089070210616272,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17866574870420854,370.04696600822564,370.04696600822564,,185.02348300411282,185.02348300411282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,410.18982315108275,990.0,965.6284256327514,24.37157436724874,0.1803004783104821,0.07366216795588246,989.7460373537335,0.19228170205555228,0.19228170205555228,0.01,0.01,23.925330018926815,23.925330018926815,24.107611720982366,24.107611720982366,,0.9510855343591803,0.9510855343591803,0.0,0.0,41.28806599024585,41.28806599024585,0.0,0.0,0.8879153976396956,0.8879153976396956,0.0,0.0,0.9785316754478409,0.9785316754478409,0.96,0.96,40.402647178737276,40.402647178737276,0.0,0.0,80.80529435747455,0.17935815807267397,6.0657743834463125e-05,475.0058701801551,432.0068351219016,0.1985471177733949,0.163233623272438,24.02704060925793,23.794283468037115,965.7375264158106,965.5440307580484,83.68388236403743,78.43034360289283,13575.289452055724,7,0.4489183019859697,2016-01-07
2015,16,496.2833979935282,0.552,5.417330467963252,0.010868130554901958,34.0,5.0,4.0,3.0,45.0,91.0,0.18349236602296434,405.2833979935282,405.2833979935282,,202.6416989967641,202.6416989967641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,448.2833979935282,990.0,965.8332752909708,24.16672470902917,0.19374488279512886,0.09029376385294528,989.715961353352,0.2160662936456315,0.2160662936456315,0.01,0.01,23.66661976873549,23.66661976873549,23.872686062381124,23.872686062381124,,0.9551355270437843,0.9551355270437843,0.0,0.0,44.91958345764523,44.91958345764523,0.0,0.0,0.9660125474762414,0.9660125474762414,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.021191788492324,44.021191788492324,0.0,0.0,88.04238357698465,0.17738581302849218,6.034785802957433e-05,512.9271834558979,481.566763323433,0.1889665295253816,0.1774130967028857,23.75491856170304,23.566758203935983,965.9081723255516,965.7670504349554,91.40209635795416,85.04881255142647,14791.12044093342,7,0.48912435320547026,2016-01-14
2015,17,539.934448209544,0.524,7.5187037051834,0.013816592078892328,34.0,5.0,4.0,3.0,45.0,91.0,0.16876549376283628,448.93444820954403,448.93444820954403,,224.46722410477201,224.46722410477201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.93444820954403,990.0,966.0297050169429,23.9702949830571,0.2097180249717862,0.1108970595549048,989.6793849154734,0.24553075254144224,0.24553075254144224,0.01,0.01,23.40414914598897,23.40414914598897,23.63967989853041,23.63967989853041,,0.9569652946677213,0.9569652946677213,0.0,0.0,49.292760992242584,49.292760992242584,0.0,0.0,1.0600593761772596,1.0600593761772596,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.383019649694965,47.383019649694965,0.0,0.0,94.76603929938993,0.17562104773821416,5.8698632501629454e-05,565.5581093921818,512.9271834558979,0.1774130967028857,0.1609030062318437,23.566758203935983,23.24852595855687,966.1450114922648,965.9081723255516,96.4,91.40209635795416,15920.694602297508,7,0.5264779961077218,2016-01-21
2015,18,602.5853047966256,0.4828571428571428,11.903149796142072,0.019353457606794057,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16087496393150216,505.58530479662556,505.58530479662556,,252.79265239831278,252.79265239831278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.2995905109112,990.0,966.3064332563133,23.693566743686752,0.2392510589981036,0.13965657751879407,989.6210923634832,0.27681236789598185,0.27681236789598185,0.01,0.01,23.037846739273878,23.037846739273878,23.30465910716986,23.30465910716986,,0.9534057908828191,0.9534057908828191,0.0,0.0,54.43709284797814,54.43709284797814,0.0,0.0,1.1706901687737237,1.1706901687737237,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1602296522115012,5.303948986589242e-05,648.8801579651763,569.2992874818548,0.1737488090904729,0.1516061203982195,23.22527345121788,22.797854826760243,966.4955206318608,966.1618467936684,96.4,96.4,16195.200000000003,7,0.5355555555555557,2016-01-28
2015,19,677.8163757450768,0.4478571428571429,9.55124998883993,0.01399396657681953,36.0,6.0,5.0,4.0,54.0,105.0,0.15504231189360676,572.8163757450768,572.8163757450768,,190.9387919150256,190.9387919150256,190.9387919150256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,619.8163757450768,990.0,966.6112655029802,23.388734497019737,0.2787567634684706,0.18364133899771132,989.5376018975339,0.20026736908528456,0.20026736908528456,0.20026736908528456,0.01,22.726069025468288,22.726069025468288,22.726069025468288,22.91633639455357,,0.9523681552974447,0.9523681552974447,0.9523681552974447,0.0,40.52342104398794,40.52342104398794,40.52342104398794,0.0,0.8714714203008159,0.8714714203008159,0.8714714203008159,0.0,0.9768809987277416,0.9768809987277416,0.9768809987277416,0.96,39.589546042456604,39.589546042456604,39.589546042456604,0.0,118.76863812736981,0.17520039866747217,5.759703238230005e-05,708.2803075785097,657.6800383444725,0.1596521011407134,0.1482463918261079,22.840570082533414,22.55284226988236,966.733121230314,966.5307201533778,124.815938652668,114.70433079196371,19953.131205398127,7,0.6598257673742767,2016-02-04
2015,20,764.9333474915173,0.411,18.576109272701128,0.0237184635691029,36.0,6.0,5.0,4.0,54.0,105.0,0.1376255762126028,659.9333474915173,659.9333474915173,,219.97778249717246,219.97778249717246,219.97778249717246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,706.9333474915173,990.0,966.9597333899659,23.040266610033978,0.328264480612973,0.24183547612433354,989.4299000432627,0.2394700063711828,0.2394700063711828,0.2394700063711828,0.01,22.23069664692547,22.23069664692547,22.23069664692547,22.46016665329665,,0.9561777276939499,0.9561777276939499,0.9561777276939499,0.0,45.83124350742922,45.83124350742922,45.83124350742922,0.0,0.9856181399447143,0.9856181399447143,0.9856181399447143,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.79514539926451,44.79514539926451,44.79514539926451,0.0,134.38543619779352,0.17573614149120595,5.661225085314634e-05,838.3130724874176,713.287888908656,0.1472056397321592,0.1252515360263286,22.52436770947788,21.81343823930044,967.2532522899496,966.7531515556344,144.60000000000002,125.71896813363998,22576.75328122931,7,0.7465857566544084,2016-02-11
2015,21,942.008370110095,0.3505714285714286,30.874315960558356,0.03202049502287648,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13053319345583242,818.7226558243808,818.7226558243808,,251.4186360911191,251.4186360911191,251.4186360911191,64.46674755102342,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,870.2940843958094,990.0,967.6583515704696,22.3416484295305,0.45162516309214773,0.33526176541900027,989.2131130714889,0.2706015377653102,0.2706015377653102,0.2706015377653102,0.07774439490816731,21.284159963254044,21.284159963254044,21.284159963254044,21.477017106111187,,0.9558405810956573,0.9558405810956573,0.9558405810956573,0.27293701274081084,50.200413130117525,50.200413130117525,50.200413130117525,12.574475955796975,1.0795787769917748,1.0795787769917748,1.0795787769917748,0.27041883775907477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9657142857142856,46.75155786525247,46.75155786525247,46.75155786525247,12.322986436681036,152.57766003243844,0.16196089553037468,5.1733888761154e-05,1054.433284211326,869.7507435242177,0.1476598718713376,0.119338919058071,21.63380045516905,20.748668602417236,968.0710760360928,967.3790029740968,174.7913888575043,144.60000000000002,25633.046885449658,7,0.8476536668468803,2016-02-18
2015,22,1303.9188473462493,0.2624285714285714,83.415911109711,0.060704518640302414,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1155467878547652,1153.775990203392,1054.8946933838367,,263.7236733459592,263.7236733459592,263.7236733459592,263.7236733459592,98.88129681955532,20.90634014380444,3.602693246001387,4.396157357770571,4.459686258915694,65.51641981306322,65.62062585809015,11.174121817429958,10.539014500627713,9.888257687487123,151.80213409877751,1142.2284555599847,990.0,968.8605237697409,21.139476230259106,0.7666923205596973,0.5595737268047849,988.6737339526355,0.27750397791151543,0.27750397791151543,0.27750397791151543,0.27750397791151543,19.535706204983118,19.535706204983118,19.535706204983118,19.535706204983118,,0.9538373195362525,0.9538373195362525,0.9538373195362525,0.9538373195362525,48.10155557105323,48.10155557105323,48.10155557105323,48.10155557105323,1.0344420552914675,1.0344420552914675,1.0344420552914675,1.0344420552914675,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.95435545801326,46.95435545801326,46.95435545801326,46.95435545801326,187.81742183205304,0.1467451804548883,4.956308277320751e-05,1638.344661979303,1088.1402560616616,0.1259028872765429,0.1007999394980304,20.58419979063737,18.214135525702403,969.9315750617792,968.1770122333368,192.8,179.78773315468214,31553.326867784916,7,1.0434301212891837,2016-02-25
2015,23,2125.2538161757075,0.16271428571428573,106.33768029414425,0.05183216343912267,49.0,9.0,9.0,9.0,107.0,183.0,0.08682980896662564,1942.2538161757075,1100.0,,275.0,275.0,275.0,275.0,842.2538161757075,51.0,9.0,16.0,41.422318828313486,724.831497347394,100.0,18.0,25.0,50.422318828313486,831.831497347394,1243.0,990.0,971.3739028004549,18.626097199545093,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.77180778702681,16.77180778702681,16.77180778702681,16.77180778702681,,0.9473467992866494,0.9473467992866494,0.9473467992866494,0.9473467992866494,42.85305028039447,42.85305028039447,42.85305028039447,42.85305028039447,0.9215709737719239,0.9215709737719239,0.9215709737719239,0.9215709737719239,0.9796655410527707,0.9796655410527707,0.9796655410527707,0.9796655410527707,41.98219911381712,41.98219911381712,41.98219911381712,41.98219911381712,167.92879645526847,0.07991559040150421,4.24062617311284e-05,2382.708424038313,1820.7199323683387,0.1005096922083777,0.0768033546000748,17.624923113676317,16.12193163290644,972.0237789545752,970.5207874738054,177.02005375094242,160.86563022577724,28212.037804485102,7,0.9329377580848248,2016-03-03
2015,24,2492.7101918726435,0.12542857142857142,35.92428035014421,0.014407990890370129,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.09266723257059568,2261.7101918726435,1100.0,,275.0,275.0,275.0,275.0,1161.7101918726435,42.42857142857143,7.285714285714285,13.42857142857143,62.29841016405431,1036.2689245657318,100.0,18.0,25.0,74.72698159262575,1174.9832102800176,1243.0,990.0,972.2893004631408,17.710699536859142,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.856410124340858,15.856410124340858,15.856410124340858,15.856410124340858,,0.9444256404973633,0.9444256404973633,0.9444256404973633,0.9444256404973633,40.387286153025286,40.387286153025286,40.387286153025286,40.387286153025286,0.8685437882371029,0.8685437882371029,0.8685437882371029,0.8685437882371029,0.9768543788237103,0.9768543788237103,0.9768543788237103,0.9768543788237103,39.45258475000305,39.45258475000305,39.45258475000305,39.45258475000305,157.8103390000122,0.06332249592392013,3.985109570707379e-05,2553.043283719102,2457.8731008118675,0.0972385433247368,0.0738131845333899,15.940499654487526,15.71077852333221,972.4349320641496,972.2052109329942,158.78301714131393,156.12780826243963,26512.13695200205,7,0.8767241055556233,2016-03-10
2015,25,2611.2504553569224,0.11571428571428573,15.086919402659012,0.005786582420833543,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.08235642108092052,2396.2504553569224,1100.0,,275.0,275.0,275.0,275.0,1296.250455356922,45.285714285714285,7.857142857142857,14.285714285714286,66.36879515954853,1162.4530887688022,100.0,18.0,25.0,77.6545094452628,1290.595945911659,1243.0,990.0,972.5754321336201,17.424567866379853,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.57027845386157,15.57027845386157,15.57027845386157,15.57027845386157,,0.9432811138154463,0.9432811138154463,0.9432811138154463,0.9432811138154463,39.61039941536946,39.61039941536946,39.61039941536946,39.61039941536946,0.8518365465670851,0.8518365465670851,0.8518365465670851,0.8518365465670851,0.9751836546567085,0.9751836546567085,0.9751836546567085,0.9751836546567085,38.62745549450927,38.62745549450927,38.62745549450927,38.62745549450927,154.50982197803708,0.05917656926333686,3.901763181263563e-05,2632.6923900235674,2573.65800073286,0.0928639313894634,0.0695105894989736,15.661018861574776,15.51852205983866,972.627188527643,972.4846917259068,155.55418651658823,153.91449447348737,25957.650092310232,7,0.8583878998779839,2016-03-17
2015,26,2659.2706826162516,0.11214285714285714,14.99897562530688,0.0056083113411663854,49.0,9.0,9.0,9.0,107.0,183.0,0.06883215715525144,2476.2706826162516,1100.0,,275.0,275.0,275.0,275.0,1376.2706826162519,51.0,9.0,16.0,67.68544340735664,1232.5852392088952,100.0,18.0,25.0,76.68544340735664,1339.5852392088952,1243.0,990.0,972.6913430270048,17.30865697299526,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.454367560476976,15.454367560476976,15.454367560476976,15.454367560476976,,0.942817470241908,0.942817470241908,0.942817470241908,0.942817470241908,39.296277441951574,39.296277441951574,39.296277441951574,39.296277441951574,0.8450812353107864,0.8450812353107864,0.8450812353107864,0.8450812353107864,0.9745081235310786,0.9745081235310786,0.9745081235310786,0.9745081235310786,38.294695165010175,38.294695165010175,38.294695165010175,38.294695165010175,153.1787806600407,0.05762200406107084,3.868151026768704e-05,2711.725889886568,2606.73306050942,0.0702028154598374,0.0674846969903934,15.581182510389995,15.327751542927986,972.8179590445536,972.5645280770916,154.63497456002958,151.72624792718096,25734.035150886833,7,0.8509932258891149,2016-03-24
2015,27,2814.138528869873,0.10028571428571428,28.363918388273824,0.01003692218819727,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07536152899612901,2601.9956717270156,1100.0,,275.0,275.0,275.0,275.0,1501.9956717270159,46.714285714285715,5.571428571428571,11.714285714285714,62.36260779727231,1375.6330639297432,100.0,18.0,25.0,79.93403636870089,1491.204492501172,1243.0,990.0,973.0651619662376,16.93483803376237,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.080548621244091,15.080548621244091,15.080548621244091,15.080548621244091,,0.9412589048360288,0.9412589048360288,0.9412589048360288,0.9412589048360288,38.28254851019091,38.28254851019091,38.28254851019091,38.28254851019091,0.8232806131223852,0.8232806131223852,0.8232806131223852,0.8232806131223852,0.9723280613122386,0.9723280613122386,0.9723280613122386,0.9723280613122386,37.22356258507052,37.22356258507052,37.22356258507052,37.22356258507052,148.89425034028207,0.05294951466621294,3.75995581667379e-05,2910.2733186044848,2717.277843145093,0.0787632706107586,0.0673468119801058,15.314350276441788,14.8484991287813,973.2972114587004,972.83136031104,151.57282530676434,146.21273690232525,25014.23405716739,7,0.8271902796682338,2016-03-31
2015,28,2957.4133401044955,0.09,9.321582302308213,0.0031604080549992144,54.0,13.0,14.0,19.0,117.0,217.0,0.07337791210582842,2740.4133401044955,1100.0,,275.0,275.0,275.0,275.0,1640.4133401044953,46.0,5.0,11.0,61.0,1517.413340104495,100.0,18.0,25.0,80.0,1634.413340104495,1243.0,990.0,973.4109977174936,16.589002282506417,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.734712869988135,14.734712869988135,14.734712869988135,14.734712869988135,,0.9394082772199288,0.9394082772199288,0.9394082772199288,0.9394082772199288,37.330846816491615,37.330846816491615,37.330846816491615,37.330846816491615,0.8028139100320778,0.8028139100320778,0.8028139100320778,0.8028139100320778,0.9702813910032078,0.9702813910032078,0.9702813910032078,0.9702813910032078,36.22146008613197,36.22146008613197,36.22146008613197,36.22146008613197,144.88584034452788,0.048993863622683785,3.658733342033532e-05,2975.5243947206427,2924.858223971913,0.0741916302887725,0.0729283216044253,14.81329418479092,14.690996531259517,973.4547140562222,973.3324164026908,145.80174421137755,144.37659125646564,24340.82117788068,7,0.804921335247377,2016-04-07
2015,29,2966.3817759849417,0.08942857142857143,1.8285237471401554,0.0006171763881930571,54.0,13.0,14.0,19.0,117.0,217.0,0.0731533697950493,2749.3817759849417,1100.0,,275.0,275.0,275.0,275.0,1649.3817759849414,46.0,5.0,11.0,61.0,1526.3817759849414,100.0,18.0,25.0,80.0,1643.3817759849414,1243.0,990.0,973.4326456661705,16.567354333829485,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.7130649213112,14.7130649213112,14.7130649213112,14.7130649213112,,0.9392783895278672,0.9392783895278672,0.9392783895278672,0.9392783895278672,37.2708169045706,37.2708169045706,37.2708169045706,37.2708169045706,0.801522944184314,0.801522944184314,0.801522944184314,0.801522944184314,0.9701522944184313,0.9701522944184313,0.9701522944184313,0.9701522944184313,36.1583717517041,36.1583717517041,36.1583717517041,36.1583717517041,144.6334870068164,0.048757834494592686,3.6523607830004146e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.721892277331875,14.690996531259517,973.4547140562222,973.4238183101498,144.7362453069567,144.37659125646564,24298.42581714516,7,0.8035193722600912,2016-04-14
2015,30,2968.210299732082,0.08914285714285715,3.657047494280311,0.0012316978992196286,54.0,13.0,14.0,19.0,117.0,217.0,0.0731083601569245,2751.210299732082,1100.0,,275.0,275.0,275.0,275.0,1651.210299732082,46.0,5.0,11.0,61.0,1528.2102997320817,100.0,18.0,25.0,80.0,1645.2102997320817,1243.0,990.0,973.4370593441809,16.562940655819148,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.708651243300864,14.708651243300864,14.708651243300864,14.708651243300864,,0.9392519074598052,0.9392519074598052,0.9392519074598052,0.9392519074598052,37.25858640237174,37.25858640237174,37.25858640237174,37.25858640237174,0.8012599226316502,0.8012599226316502,0.8012599226316502,0.8012599226316502,0.970125992263165,0.970125992263165,0.970125992263165,0.970125992263165,36.145526964186566,36.145526964186566,36.145526964186566,36.145526964186566,144.58210785674626,0.048710546378441126,3.651063329715815e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.721892277331875,14.690996531259517,973.4547140562222,973.4238183101498,144.7362453069567,144.37659125646564,24289.794119933373,7,0.8032339325374792,2016-04-21
2015,31,2896.0969941144076,0.095,17.603501271093073,0.0060959033473705565,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08665418010124688,2645.382708400122,1100.0,,275.0,275.0,275.0,275.0,1545.382708400122,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1421.239851257265,100.0,18.0,25.0,80.0,1573.0969941144078,1243.0,990.0,973.2629927444141,16.737007255585905,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.882717843067624,14.882717843067624,14.882717843067624,14.882717843067624,,0.94029078398781,0.94029078398781,0.94029078398781,0.94029078398781,37.74128854678679,37.74128854678679,37.74128854678679,37.74128854678679,0.8116406139093935,0.8116406139093935,0.8116406139093935,0.8116406139093935,0.9711640613909394,0.9711640613909394,0.9711640613909394,0.9711640613909394,36.65306520000696,36.65306520000696,36.65306520000696,36.65306520000696,146.61226080002783,0.05063215107489051,3.7023298181825214e-05,2939.375886394469,2839.5002195930097,0.0972002037878199,0.0738251956833527,15.01933074708481,14.778251551357105,973.3674590361246,973.1263798403968,148.20520528684807,145.39297692843363,24630.859814404677,7,0.8145125600001547,2016-04-28
2015,32,2744.528944417812,0.10528571428571429,26.54229063063953,0.0097207731895166,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.10302540013016057,2462.1003729892404,1100.0,,275.0,275.0,275.0,275.0,1362.1003729892402,43.57142857142857,4.857142857142857,11.428571428571429,62.142857142857146,1240.1003729892402,100.0,18.0,25.0,80.0,1421.5289444178118,1243.0,990.0,972.8971388313533,17.102861168646672,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.248571756128387,15.248571756128387,15.248571756128387,15.248571756128387,,0.9419942870245135,0.9419942870245135,0.9419942870245135,0.9419942870245135,38.739221372369634,38.739221372369634,38.739221372369634,38.739221372369634,0.8331015348896695,0.8331015348896695,0.8331015348896695,0.8331015348896695,0.973310153488967,0.973310153488967,0.973310153488967,0.973310153488967,37.70554527328306,37.70554527328306,37.70554527328306,37.70554527328306,150.82218109313223,0.05498594437984992,3.808640936695259e-05,2816.695633695474,2653.704185178533,0.1209629927076458,0.0979871579656233,15.46780393360254,15.074376299251272,973.0713342882304,972.6779066538792,153.33195567824708,148.83211358372458,25338.126423646216,7,0.8379010060729569,2016-05-05
2015,33,2509.562980683205,0.124,36.63267749426196,0.014637215310652258,65.0,14.0,17.0,23.0,202.0,321.0,0.128010555888633,2188.562980683205,1100.0,,275.0,275.0,275.0,275.0,1088.562980683205,35.0,4.0,8.000000000000002,57.0,984.562980683205,100.0,18.0,25.0,80.0,1186.562980683205,1243.0,990.0,972.3299796085456,17.670020391454337,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.815730978936054,15.815730978936054,15.815730978936054,15.815730978936054,,0.944250528220933,0.944250528220933,0.944250528220933,0.944250528220933,40.27644264387176,40.27644264387176,40.27644264387176,40.27644264387176,0.8661600568574573,0.8661600568574573,0.8661600568574573,0.8661600568574573,0.9766160056857457,0.9766160056857457,0.9766160056857457,0.9766160056857457,39.3350679825312,39.3350679825312,39.3350679825312,39.3350679825312,157.3402719301248,0.0627669600589972,3.973239190154666e-05,2606.73306050942,2397.275442718699,0.1339020098733254,0.123142643511518,16.086769863677972,15.581182510389995,972.5645280770916,972.0589407238036,160.46363322948866,154.63497456002958,26433.165684260966,7,0.8741126218340267,2016-05-12
2015,34,2251.594847574857,0.14928571428571427,34.20351519113456,0.015151420074733428,65.0,14.0,17.0,23.0,202.0,321.0,0.1426898538080951,1930.5948475748569,1100.0,,275.0,275.0,275.0,275.0,830.5948475748568,35.0,4.0,7.999999999999999,56.021418073324405,727.5734295015324,100.0,18.0,25.0,79.02141807332441,929.5734295015324,1243.0,990.0,971.7072979079394,18.292702092060658,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.438412679542374,16.438412679542374,16.438412679542374,16.438412679542374,,0.9463152380386272,0.9463152380386272,0.9463152380386272,0.9463152380386272,41.953602997957155,41.953602997957155,41.953602997957155,41.953602997957155,0.9022280214614442,0.9022280214614442,0.9022280214614442,0.9022280214614442,0.9796929489486237,0.9796929489486237,0.9796929489486237,0.9796929489486237,41.10181475147281,41.10181475147281,41.10181475147281,41.10181475147281,164.40725900589123,0.07310473194923738,4.1516984597447275e-05,2353.225621696834,2157.8508363807573,0.1487591239338838,0.1364085096815057,16.664691327252257,16.193097017868666,971.952613569613,971.4810192602296,166.84069699336635,161.6799777358504,27620.419512989723,7,0.9133736611438401,2016-05-19
2015,35,2009.1016867705912,0.17557142857142854,38.21731695266817,0.019124433854083515,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15514411929233599,1697.2445439134483,1100.0,,275.0,275.0,275.0,275.0,597.2445439134482,35.42857142857142,4.2857142857142865,8.428571428571429,42.07747301595362,507.02421375463746,100.0,18.0,25.0,64.07747301595363,702.0242137546375,1243.0,990.0,971.1013559040246,18.898644095975474,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.04435468345719,17.04435468345719,17.04435468345719,17.04435468345719,,0.9481594976898574,0.9481594976898574,0.9481594976898574,0.9481594976898574,43.584974055886825,43.584974055886825,43.584974055886825,43.584974055886825,0.9373112700190714,0.9373112700190714,0.9373112700190714,0.9373112700190714,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.71327457476908,42.71327457476908,42.71327457476908,42.71327457476908,170.85309829907632,0.08518849440525557,4.3144721792696046e-05,2122.6951751857887,1890.32961771208,0.1639586300310115,0.1359551252818301,17.40003028410419,16.749549819791895,971.3961607676898,970.7456803033776,174.62683806845232,167.7353479876804,28703.320514244824,7,0.9491838794393129,2016-05-26
2015,36,1673.4072907265784,0.21028571428571427,50.613308791949166,0.030105986785704687,62.0,12.0,14.0,16.0,153.0,257.0,0.15409889558486148,1416.4072907265784,1100.0,,275.0,275.0,275.0,275.0,316.4072907265785,38.0,6.0,10.821851243111785,19.698508372082706,241.886931111384,100.0,18.0,24.821851243111787,35.698508372082706,394.886931111384,1242.8218512431117,990.0,970.0448543238859,19.955145676114107,0.9258279476804825,0.648,988.4261720523194,0.28,0.28,0.28,0.28,18.10131772843365,18.10131772843365,18.10131772843365,18.10131772843365,,0.9511874735770746,0.9511874735770746,0.9511874735770746,0.9511874735770746,46.43577589333864,46.43577589333864,46.43577589333864,46.43577589333864,0.9986188364158847,0.9986188364158847,0.9986188364158847,0.9986188364158847,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.50706037547187,45.50706037547187,45.50706037547187,45.50706037547187,182.0282415018875,0.10925971566715942,4.596672765199178e-05,1820.7199323683387,1536.036456168436,0.1673137372280038,0.1411529557243337,18.54789998295618,17.624923113676317,970.5207874738054,969.6010408583904,186.66351669442523,177.02005375094242,30580.744572317093,7,1.0112680083438192,2016-06-02
2015,37,1356.825198989987,0.2507142857142857,44.814745932696205,0.03347179165845276,62.0,12.0,14.0,16.0,153.0,257.0,0.19016643008880943,1099.8251989899868,1066.35552787945,,266.5888819698625,266.5888819698625,266.5888819698625,266.5888819698625,33.4696711105369,8.074395365187891,1.5627861997137853,1.8232505663327494,2.0837149329517137,19.925524046350763,70.0743953651879,13.562786199713786,15.82325056633275,18.083714932951715,172.92552404635077,1165.8159600106844,990.0,969.0248325745057,20.975167425494305,0.7953841043343728,0.581258932636511,988.6233569630292,0.27828784780217153,0.27828784780217153,0.27828784780217153,0.27828784780217153,19.32023654072126,19.32023654072126,19.32023654072126,19.32023654072126,,0.9533221429582369,0.9533221429582369,0.9533221429582369,0.9533221429582369,48.097867195520166,48.097867195520166,48.097867195520166,48.097867195520166,1.0343627353875304,1.0343627353875304,1.0343627353875304,1.0343627353875304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.087103254985564,47.087103254985564,47.087103254985564,47.087103254985564,188.34841301994226,0.13917125045498074,4.912355963501176e-05,1478.5411553411084,1222.3332346395623,0.2102536302842026,0.1738199840238526,20.09662862511845,18.76508969116466,969.4152868095636,968.5987615945814,192.8,178.03478984500933,31642.5333873503,7,1.0463800723330126,2016-06-09
2015,38,1083.323007147818,0.3068571428571429,37.70610571962892,0.03545732809132743,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,243.57142857142858,0.2247893421539009,839.7515785763896,839.7515785763896,,237.73130657860636,237.73130657860636,237.73130657860636,126.55765884057041,0.0,0.0,0.0,0.0,0.0,0.0,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,924.6087214335324,990.0,968.156633122663,21.843366877336994,0.5013237938598948,0.3453974570319436,989.1532787491082,0.2578922283734803,0.2578922283734803,0.2578922283734803,0.14228141086334148,20.73875339807167,20.73875339807167,20.73875339807167,20.854364215581803,,0.9551464576479299,0.9551464576479299,0.9551464576479299,0.5452759259795723,46.223378425281346,46.223378425281346,46.223378425281346,24.264923476392884,0.9940511489307816,0.9940511489307816,0.9940511489307816,0.5218263113202771,0.9795302097857048,0.9795302097857048,0.9795302097857048,0.9709587812142763,44.417644703572776,44.417644703572776,44.417644703572776,23.760501846429918,157.01343595714823,0.14497849469725105,5.194706139445019e-05,1184.385639882299,958.39049460216,0.243732822026977,0.2102474983753188,21.27569968022196,20.292769064024203,968.4794977253443,967.7335619784086,172.6866931934754,144.60000000000002,26378.257240800907,7,0.8722968664286014,2016-06-16
