WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2015,39,835.2151968745568,0.38485714285714284,30.749936557388764,0.037145454292992826,53.0,12.0,12.0,13.0,120.0,210.0,0.2532616756631139,625.2151968745568,625.2151968745568,,221.09889749867224,221.09889749867224,183.01740187721234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,702.2151968745568,990.0,967.240860787498,22.759139212501818,0.3274154191298128,0.21864375151220397,989.4539408293579,0.23778777824852235,0.23778777824852235,0.19921634967709378,0.01,21.97529226361127,21.97529226361127,22.0138636921827,22.203080041859796,,0.9542124187353339,0.9542124187353339,0.8181935726239623,0.0,45.435683827564674,45.435683827564674,37.46440344894758,0.0,0.9771114801626811,0.9771114801626811,0.805686095676292,0.0,0.9784942122819036,0.9784942122819036,0.9756370694247608,0.96,43.50200304198451,43.50200304198451,36.61628875627023,0.0,123.62029484023925,0.14757129176649228,5.488151074024438e-05,952.2480246537352,743.1409387004387,0.2825843511827456,0.2205307803881893,22.418407703692164,21.312757284867867,967.7089920986148,966.8725637548016,144.60000000000002,96.4,20768.209533160196,7,0.6867794157791071,2016-06-23
2015,40,649.8995749557342,0.4604285714285714,24.323225137674495,0.03800664274857174,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.292745632360732,460.4710035271628,460.4710035271628,,230.2355017635814,230.2355017635814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,530.6138606700199,990.0,966.4976610400183,23.50233895998162,0.2304344859508778,0.11728600737624514,989.6522795066729,0.2500679617930214,0.2500679617930214,0.01,0.01,22.904550504861508,22.904550504861508,23.144618466654528,23.144618466654528,,0.9551806946112712,0.9551806946112712,0.0,0.0,49.33650850481969,49.33650850481969,0.0,0.0,1.0610001828993483,1.0610001828993483,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.319502985794905,46.319502985794905,0.0,0.0,92.63900597158981,0.1428723101132676,5.618137278701521e-05,721.4230392580745,572.8783627367172,0.3246762525843233,0.2626078940919626,23.34037250412525,22.53076101324936,966.7856921570324,966.1779526323152,96.4,82.72509464717169,15563.35300322709,7,0.5146611442866101,2016-06-30
2015,41,533.4021681713443,0.5295714285714286,9.418149019127393,0.0176682313453287,50.0,10.0,9.0,9.0,108.0,186.0,0.34900344172572206,347.40216817134433,347.40216817134433,,173.70108408567216,173.70108408567216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,416.40216817134433,990.0,966.0003097567709,23.999690243229015,0.18249300761748527,0.0629738233768745,989.7545331690055,0.1769964635156574,0.1769964635156574,0.01,0.01,23.57722694871898,23.57722694871898,23.744223412234636,23.744223412234636,,0.9480438964270187,0.9480438964270187,0.0,0.0,38.073894573905754,38.073894573905754,0.0,0.0,0.818793431696898,0.818793431696898,0.0,0.0,0.9727231748291428,0.9727231748291428,0.96,0.96,37.03906223268213,37.03906223268213,0.0,0.0,74.07812446536425,0.13881198355804167,5.922989439153007e-05,556.9368928227394,506.9513196028255,0.3668991337190383,0.3339696155829986,23.735930215731152,23.43602022407521,966.1062160177024,965.8812809382126,79.24887641217072,68.42185591023153,12445.124910181195,7,0.41154513591869035,2016-07-07
2015,42,473.7149645942605,0.5715714285714286,7.733112010336876,0.016222288207653587,50.0,10.0,9.0,9.0,108.0,186.0,0.3928136568911402,287.7149645942605,287.7149645942605,,163.30958900269601,124.4053755915645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,356.7149645942605,990.0,965.7317173406742,24.268282659325855,0.16142754157060654,0.034801463288490916,989.803770995141,0.15866154276289773,0.12009011419146919,0.01,0.01,23.91339211170388,23.95196354027531,24.062053654466784,24.062053654466784,,0.9387476136905512,0.8046897365675888,0.0,0.0,35.94505793199539,27.39733284185289,0.0,0.0,0.7730119985375354,0.5891899535882342,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.46112714231158,26.5754128565973,0.0,0.0,60.03653999890889,0.1265983299647106,5.78856802783762e-05,491.76619950541016,458.3294938779206,0.4058215813829831,0.3782285162889763,23.981399694264823,23.82703988894977,965.8129478977744,965.6624827224506,65.27568841124732,48.2,10086.138719816694,7,0.3335363333272716,2016-07-14
2015,43,432.957431819421,0.6135714285714285,6.215236521189711,0.014369652763001629,50.0,10.0,9.0,9.0,108.0,186.0,0.42990599230216986,246.95743181942103,246.95743181942103,,246.95743181942103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.957431819421,990.0,965.5483084431874,24.45169155681263,0.14704294367745668,0.018081543186876315,989.8348755131356,0.27121755104147793,0.01,0.01,0.01,24.01534951890681,24.276567069948282,24.276567069948282,24.276567069948282,,0.9516535706217837,0.0,0.0,0.0,55.332931340262746,0.0,0.0,0.0,1.1899555126938226,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1114057463922827,5.4333725603906634e-05,447.2117847813898,414.8228382295926,0.4483841844239403,0.4159103277900475,24.12604377216669,23.933181258961863,965.6124530315162,965.4667027720332,48.2,48.2,8097.600000000001,7,0.26777777777777784,2016-07-21
2015,44,395.7400577942829,0.6564285714285714,4.730168822404006,0.011979370303895088,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43601018422323357,223.02577207999713,223.02577207999713,,223.02577207999713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,288.5972006514257,990.0,965.3777376036936,24.622262396306446,0.13738666919711826,0.014707190626799715,989.8479061401761,0.24358479230799615,0.01,0.01,0.01,24.22658374417453,24.460168536482524,24.460168536482524,24.460168536482524,,0.9571870470057462,0.0,0.0,0.0,50.71986128525109,0.0,0.0,0.0,1.0907497050591632,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.79209333270683,0.0,0.0,0.0,47.79209333270683,0.12082010988396936,5.9625765917796945e-05,410.1421567276903,381.71165647276456,0.4735926983399994,0.3946605819499995,24.29078635741689,24.15547557460918,965.4456397052746,965.3085582823638,48.2,46.10037383633588,8029.071679894748,7,0.26551162962614905,2016-07-28
2015,45,362.5652244937925,0.695857142857143,4.779302164375475,0.013238121182797158,47.0,8.0,6.0,5.0,89.0,155.0,0.42792811029607297,207.56522449379253,207.56522449379253,,207.56522449379253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.5652244937925,990.0,965.212826122469,24.787173877531067,0.1303167632824354,0.0133930440819723,989.8562901926356,0.22271305306661987,0.01,0.01,0.01,24.42075101710003,24.633464070166646,24.633464070166646,24.633464070166646,,0.955872086691852,0.0,0.0,0.0,47.514359584758054,0.0,0.0,0.0,1.0218141846184527,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.05646151047704,0.0,0.0,0.0,46.05646151047704,0.1269971884371659,6.168667306480972e-05,378.1099473341564,348.25654132213623,0.445074195624729,0.4099336742998142,24.51787737155398,24.31523451062843,965.2905497366708,965.1412827066108,48.2,43.39408030620085,7737.485533760142,7,0.2558692306137613,2016-08-04
2015,46,338.9247789886543,0.7262857142857142,3.364643910211254,0.010077405580227086,47.0,8.0,6.0,5.0,89.0,155.0,0.45761684155908655,183.92477898865425,183.92477898865425,,183.92477898865425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.92477898865425,990.0,965.0946238949433,24.90537610505674,0.12197330999037943,0.011383606214035558,989.8666430837956,0.19079845163468323,0.01,0.01,0.01,24.581220737217652,24.76201918885233,24.76201918885233,24.76201918885233,,0.9500721940118003,0.0,0.0,0.0,42.12538586703369,0.0,0.0,0.0,0.9059222767104022,0.0,0.0,0.0,0.9784136211841705,0.96,0.96,0.96,41.22025579096881,0.0,0.0,0.0,41.22025579096881,0.12154836071483752,6.22467044135602e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.677750213197346,24.51787737155398,965.1412827066108,965.0235201697532,43.39408030620085,37.81285356135142,6925.002972882759,7,0.22900142106093782,2016-08-11
2015,47,309.7486914773609,0.7695714285714287,3.2813620977332625,0.010634126040041015,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,132.14285714285714,0.426227289323728,177.60583433450378,177.60583433450378,,177.60583433450378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,232.8915486202181,990.0,964.9487434573867,25.05125654261321,0.11772633613322224,0.010846495918432772,989.8714271679484,0.18226787635158012,0.01,0.01,0.01,24.74041583420992,24.912683710561502,24.912683710561502,24.912683710561502,,0.947973296115542,0.0,0.0,0.0,40.87034981087993,0.0,0.0,0.0,0.8789322539974178,0.0,0.0,0.0,0.9757142857142858,0.96,0.96,0.96,39.89877452563771,0.0,0.0,0.0,39.89877452563771,0.12890521464410173,6.234052133742614e-05,312.3673714773974,301.7344992665246,0.496598139278585,0.3684437807550792,24.76567785344967,24.695157340365384,964.961836857387,964.9086724963328,44.6301051588279,34.857026425882985,6702.994120307136,7,0.22165985847576508,2016-08-18
2015,48,291.4321992405027,0.798,2.802989119633204,0.009678865425082043,39.0,7.0,5.0,4.0,60.0,115.0,0.3947182475080653,176.43219924050274,176.43219924050274,,176.43219924050274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.43219924050274,990.0,964.865728796962,25.134271203038015,0.11579955875456625,0.010746736935442657,989.87345370431,0.18068346897467866,0.01,0.01,0.01,24.827041438373328,24.997724907348008,24.997724907348008,24.997724907348008,,0.9475040069848731,0.0,0.0,0.0,40.703119148214455,0.0,0.0,0.0,0.8753358956605258,0.0,0.0,0.0,0.9773345645913114,0.96,0.96,0.96,39.78312684947581,0.0,0.0,0.0,39.78312684947581,0.13647670627969163,6.263039221313898e-05,299.0775001152962,282.1135754290922,0.4076372426427407,0.3845157190215473,24.88097709540853,24.78279088054193,964.8963100004612,964.8284543017164,41.6478697669268,37.470980152591686,6683.565310711936,7,0.2210173713859767,2016-08-25
2015,49,270.56924783217283,0.8348571428571429,2.578194564544674,0.009514089958191486,40.0,6.0,4.0,3.0,65.0,118.0,0.43626997296526593,152.5692478321728,152.5692478321728,,152.5692478321728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.56924783217278,990.0,964.7822769913286,25.217723008671328,0.1070243826680373,0.008718386065734616,989.8842572312661,0.14846848457343326,0.01,0.01,0.01,24.953511755364094,25.091980239937524,25.091980239937524,25.091980239937524,,0.9398951877505412,0.0,0.0,0.0,35.0934296550004,0.0,0.0,0.0,0.7546974119354923,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.04062676535038,0.0,0.0,0.0,34.04062676535038,0.12577551875463763,6.197522102511474e-05,276.3852007435198,264.06621347727946,0.446857621223674,0.4269403704777295,24.99115091615492,24.919849367384984,964.805540802974,964.7562648539092,35.3635139086318,32.55699898407888,5718.825296578864,7,0.18911459314083545,2016-09-01
2015,50,248.92376324616512,0.8745714285714286,3.888125428847364,0.015695391707793972,36.57142857142857,6.0,4.0,3.0,53.0,102.57142857142857,0.41087684840628086,146.35233467473654,146.35233467473654,,146.35233467473654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,6.0,4.0,3.0,53.0,192.92376324616512,990.0,964.6863463111965,25.313653688803534,0.10362014134559976,0.008189948447352557,989.8881899102071,0.14007565181089432,0.01,0.01,0.01,25.06176794719968,25.19184359901058,25.19184359901058,25.19184359901058,,0.9374158826903748,0.0,0.0,0.0,33.72432182685532,0.0,0.0,0.0,0.7252542328355983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.71259217204966,0.0,0.0,0.0,32.71259217204966,0.1316933124020144,6.208007108360262e-05,264.06621347727946,236.8493354753479,0.4687136045116939,0.3686464716419368,25.12882511432095,24.99115091615492,964.7562648539092,964.621096012852,34.942750494289264,29.73255159218593,5495.715484904343,7,0.18173662317805367,2016-09-08
2015,51,232.59549812820387,0.9029999999999999,1.4201910643241962,0.006161863767023686,34.0,6.0,4.0,3.0,44.0,91.0,0.39130380360543926,141.5954981282039,141.5954981282039,,141.5954981282039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59549812820387,990.0,964.5955729887693,25.404427011230723,0.10103375973594263,0.007785617340897257,989.8911806229232,0.13365392247307523,0.01,0.01,0.01,25.161953711680813,25.285607634153887,25.285607634153887,25.285607634153887,,0.9354207664113752,0.0,0.0,0.0,32.68457583324665,0.0,0.0,0.0,0.7028941039407881,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.704038558249245,0.0,0.0,0.0,31.704038558249245,0.13628980504487256,6.219546911831091e-05,236.8493354753479,226.9079980250785,0.4010435982514042,0.3842104932123467,25.206247577554063,25.12882511432095,964.621096012852,964.5614479881503,32.675538337200216,30.406368300858432,5326.278477785874,7,0.17613354754582916,2016-09-15
2015,52,222.5570939806384,0.9234285714285715,0.9812371896248716,0.0044161651061738,34.0,6.0,4.0,3.0,44.0,91.0,0.40890687909563345,131.5570939806384,131.5570939806384,,131.5570939806384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.5570939806384,990.0,964.5353425638839,25.464657436116163,0.09749088247104472,0.006932352988354186,989.8955767645406,0.1201020768738618,0.01,0.01,0.01,25.24013212378296,25.350234200656818,25.350234200656818,25.350234200656818,,0.9312353185297405,0.0,0.0,0.0,30.325300658080067,0.0,0.0,0.0,0.6521570033995713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.415541638337665,0.0,0.0,0.0,29.415541638337665,0.13216539204871522,6.210961403991222e-05,224.7272915223594,220.03933769770444,0.4135624154850806,0.404935241214109,25.25974023931272,25.22323077220697,964.5483637491342,964.5202360261862,29.90954454149224,28.842625665224205,4941.810995240728,7,0.16341967576854258,2016-09-22
2015,53,214.96180135581074,0.933,3.3120708035368267,0.01540118991127495,34.0,6.0,4.0,3.0,44.0,91.0,0.4233529412512289,123.96180135581074,123.96180135581074,,123.96180135581074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.96180135581074,990.0,964.4897708081348,25.510229191865164,0.09481025822388539,0.0062867531152439,989.8989029886609,0.10984843183034446,0.01,0.01,0.01,25.299283748695714,25.39913218052606,25.39913218052606,25.39913218052606,,0.9277293964783349,0.0,0.0,0.0,28.533773948380393,0.0,0.0,0.0,0.6136295472769977,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.677760729928977,0.0,0.0,0.0,27.677760729928977,0.12875118628044163,6.202078401794638e-05,216.50840662099068,213.4151960906308,0.4263988772446885,0.4203070052577694,25.311328605826724,25.287238891564705,964.499050439726,964.4804911765438,28.04003385233561,27.315487607522343,1328.5325150365911,2,0.15376533738849435,2016-09-29
2016,1,202.85659904685573,0.9492857142857142,2.479366223496129,0.01224033392873283,31.0,4.0,3.0,2.0,33.0,73.0,0.36003500264577787,129.85659904685573,129.85659904685573,,129.85659904685573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.85659904685573,990.0,964.4216428713942,25.578357128605944,0.09477312892891653,0.006787810918982686,989.8984390601521,0.11780640871325519,0.01,0.01,0.01,25.358989780044823,25.466796188758074,25.466796188758074,25.466796188758074,,0.9303037458327515,0.0,0.0,0.0,30.045086279940868,0.0,0.0,0.0,0.6461308877406639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.143733691542643,0.0,0.0,0.0,29.143733691542643,0.14362426169834502,6.233954966990566e-05,209.67891665666008,196.05963252615788,0.3723356973560607,0.3481513600126724,25.384904432611457,25.310361309347066,964.45807349994,964.4033156440232,30.70993136690217,27.548427639385206,4896.147260179164,7,0.16190963161968133,2016-10-01
2016,2,191.07705747151118,0.9745714285714285,0.8066662622435185,0.004218559399352057,31.0,4.0,3.0,2.0,33.0,73.0,0.38207203743811097,118.0770574715112,118.0770574715112,,118.0770574715112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.07705747151118,990.0,964.4178458850569,25.582154114943055,0.09061574799219375,0.005786549885078428,989.9035977021227,0.10190402758654005,0.01,0.01,0.01,25.38384778947921,25.475751817065746,25.475751817065746,25.475751817065746,,0.9234802172422051,0.0,0.0,0.0,27.145439380030062,0.0,0.0,0.0,0.5837728898931196,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.331076198629155,0.0,0.0,0.0,26.331076198629155,0.13779586758766524,6.194310791837234e-05,195.0615901578589,190.41296869045323,0.3833772484198447,0.3742407715477084,25.384692780081917,25.38370695771209,964.419174062619,964.4098768196844,27.303790393187967,26.168957166202688,4423.620801369698,7,0.14628375665905086,2016-10-08
2016,3,184.03214861249415,0.9804285714285713,1.7075090503521397,0.009263102952539515,31.0,4.0,3.0,2.0,33.0,73.0,0.39683703968801926,111.03214861249414,111.03214861249414,,111.03214861249414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.03214861249415,990.0,964.431935702775,25.568064297225014,0.08812937196439231,0.005187732632061943,989.9066828954035,0.09239340062686703,0.01,0.01,0.01,25.382353792001673,25.46474719262854,25.46474719262854,25.46474719262854,,0.9184627846493268,0.0,0.0,0.0,25.387816988599585,0.0,0.0,0.0,0.5459745588946148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.626182478941598,0.0,0.0,0.0,24.626182478941598,0.13376914722730268,6.1602938775774e-05,191.09816162620763,179.83079120949702,0.4059371563068828,0.3820026282764021,25.383852264988324,25.3814628198844,964.440338417581,964.4178036767476,26.3357501002209,23.61395290681332,4137.198656462188,7,0.13681212488300887,2016-10-15
2016,4,177.19389909771706,0.984,0.8559194053020462,0.004869846810466443,31.0,4.0,3.0,2.0,33.0,73.0,0.4120162513189295,104.19389909771705,104.19389909771705,,104.19389909771705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.19389909771706,990.0,964.4456122018045,25.554387798195453,0.08571593269840314,0.004606481423305872,989.9096775858783,0.08316176378191797,0.01,0.01,0.01,25.380903620291868,25.45406538407379,25.45406538407379,25.45406538407379,,0.9135971823421093,0.0,0.0,0.0,23.694758498940704,0.0,0.0,0.0,0.5095646989019507,0.0,0.0,0.0,0.969883536077966,0.96,0.96,0.96,22.98125210810111,0.0,0.0,0.0,22.98125210810111,0.12968514059216524,6.126575121835462e-05,178.52039784112813,173.8393553723827,0.4199279262375663,0.4089168570247383,25.381184927802924,25.38019222998648,964.4523212892552,964.4429592043176,23.30030230380777,22.16613718466636,3860.850354160986,7,0.12767362282278394,2016-10-22
2016,5,165.32924801715393,0.9898571428571429,2.072704175334532,0.012630988228870071,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.4207152792005184,95.75781944572536,95.75781944572536,,95.75781944572536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,132.04353373143965,990.0,964.4693415039657,25.530658496034334,0.08213354070083521,0.0038894146528865997,989.9139770446463,0.07177305625172924,0.01,0.01,0.01,25.372862484428904,25.43463554068063,25.43463554068063,25.43463554068063,,0.915749495628299,0.0,0.0,0.0,21.818593943407993,0.0,0.0,0.0,0.46921707405178475,0.0,0.0,0.0,0.9669217074051784,0.96,0.96,0.96,21.09747927489987,0.0,0.0,0.0,21.09747927489987,0.12763116186134751,6.120293162272458e-05,173.8393553723827,159.33042614504097,0.4374570676049851,0.407774027805257,25.38019222998648,25.36744655806591,964.48133914771,964.4523212892552,22.16613718466636,20.38557874169356,3544.376518183178,7,0.11720821819388817,2016-10-29
2016,6,166.1484518087133,0.9894285714285714,3.5355729228382535,0.02084108330265694,28.142857142857142,4.0,2.0,2.0,28.428571428571427,64.57142857142857,0.3901822137804039,101.57702323728472,101.57702323728472,,101.57702323728472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.0,2.0,28.428571428571427,135.71988038014186,990.0,964.4677030963825,25.532296903617457,0.08343104225268591,0.004384046975169143,989.9121849107722,0.07962898137033432,0.01,0.01,0.01,25.364852833019267,25.434481814389596,25.434481814389596,25.434481814389596,,0.9162421510675588,0.0,0.0,0.0,23.16247295704026,0.0,0.0,0.0,0.4981176980008658,0.0,0.0,0.0,0.9678293452878002,0.96,0.96,0.96,22.420704253054787,0.0,0.0,0.0,22.420704253054787,0.13457847012106305,6.127399173650945e-05,178.52039784112813,156.55090676315066,0.4279758027934375,0.2800800390580399,25.369046204130758,25.34323887532282,964.4868981864736,964.4429592043176,28.8117080338674,19.81243102222789,3766.6783145132044,7,0.1245594680725266,2016-11-05
2016,7,189.61007518523223,0.9758571428571428,2.1595151204231473,0.011412344764359372,23.0,4.0,2.0,2.0,19.0,50.0,0.2637898260758646,139.61007518523223,139.61007518523223,,139.61007518523223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.61007518523223,990.0,964.4207798496294,25.579220150370507,0.0950390550104984,0.0076168563907447,989.8973440885987,0.13097360150006349,0.01,0.01,0.01,25.34559063746925,25.466564238969315,25.466564238969315,25.466564238969315,,0.9343011979444026,0.0,0.0,0.0,32.423588515815574,0.0,0.0,0.0,0.6972814734583995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.450880860341105,0.0,0.0,0.0,31.450880860341105,0.165846385379634,6.257448349595905e-05,193.63700368409016,181.5686791602694,0.2753778913370039,0.2582151089343062,25.34644461885349,25.343885317270203,964.4368626416796,964.4127259926316,32.41358793653031,29.53442642355258,5283.7479845373055,7,0.1747271158907839,2016-11-12
2016,8,198.19560753803964,0.9581428571428571,2.977634187407026,0.014967968820688685,23.0,4.0,2.0,2.0,19.0,50.0,0.25232882605490176,148.19560753803964,148.19560753803964,,148.19560753803964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.19560753803964,990.0,964.4083273735296,25.59167262647046,0.09806916686220976,0.008346626640733329,989.8935842064972,0.14256407017635347,0.01,0.01,0.01,25.34269276279119,25.475256832967542,25.475256832967542,25.475256832967542,,0.9376847280139701,0.0,0.0,0.0,34.5375245001763,0.0,0.0,0.0,0.7427424623693829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.50139876517102,0.0,0.0,0.0,33.50139876517102,0.16901781545682962,6.279389378207806e-05,203.02355035552185,195.0615901578589,0.2563292955806222,0.2462768477471859,25.346958380131586,25.324246799185147,964.4181413021332,964.4033156440232,34.631580983308154,32.75533735079813,5628.234992548731,7,0.18611888202872787,2016-11-19
2016,9,223.99921574726224,0.9158571428571428,7.314324717621425,0.03184923939129153,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2347756004485297,171.42778717583366,171.42778717583366,,171.42778717583366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,201.5706443186908,990.0,964.5434944715234,25.456505528476587,0.10667196940209565,0.010321361909945814,989.8830066686879,0.1739275126873754,0.01,0.01,0.01,25.16558468447719,25.329512197164565,25.329512197164565,25.329512197164565,,0.9454276028972078,0.0,0.0,0.0,39.99808594180483,0.0,0.0,0.0,0.8601738912216093,0.0,0.0,0.0,0.9755275847937442,0.96,0.96,0.96,39.02966331505181,0.0,0.0,0.0,39.02966331505181,0.17418249300083558,6.32270031016471e-05,251.75288036056145,203.02355035552185,0.2491035065882248,0.2203536254128594,25.324246799185147,24.962931238763357,964.7070115214424,964.4181413021332,44.04281923583284,34.631580983308154,6556.983436928704,7,0.21683146286139893,2016-11-26
2016,10,292.03444361789076,0.7992857142857143,8.65921301669085,0.030263903271884215,26.0,4.0,3.0,2.0,24.0,59.0,0.20263960362865965,233.03444361789073,233.03444361789073,,233.03444361789073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.03444361789076,990.0,964.8709238691475,25.12907613085245,0.12942357218922984,0.0157440952449139,989.8548323325658,0.256447077242083,0.01,0.01,0.01,24.72746138617619,24.97390846341827,24.97390846341827,24.97390846341827,,0.9573088759684315,0.0,0.0,0.0,54.085232915829046,0.0,0.0,0.0,1.1631232885124525,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.01173503262688,0.0,0.0,0.0,48.01173503262688,0.16483330639256516,5.74741879041719e-05,312.3673714773974,264.06621347727946,0.223428810611837,0.1888801628702413,24.891662413743745,24.602974049978656,964.961836857387,964.7562648539092,48.2,46.88214522838818,8065.971485481317,7,0.2667318612923716,2016-12-03
2016,11,323.56785688182794,0.7497142857142858,6.89367152436217,0.021320060865927328,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2301999194100827,249.1392854532565,249.1392854532565,,249.1392854532565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.28214259611366,990.0,965.0178392844091,24.982160715590876,0.13692254440732016,0.0184655616194635,989.8446118939731,0.27347039923653543,0.01,0.01,0.01,24.55330221032754,24.81677260956408,24.81677260956408,24.81677260956408,,0.9550551073537624,0.0,0.0,0.0,57.28392944155667,0.0,0.0,0.0,1.2319124611087457,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1490564462727564,5.3836013724955374e-05,335.9497472014125,312.3673714773974,0.2465046193391285,0.1817039329082241,24.629796443567724,24.478339510259477,965.079748736007,964.961836857387,48.2,48.2,8097.600000000001,7,0.26777777777777784,2016-12-10
2016,12,397.21517430558197,0.6551428571428571,13.722441131498451,0.03490692323713846,31.0,5.0,3.0,2.0,36.0,77.0,0.19491486486291024,320.21517430558197,320.21517430558197,,178.9669459076105,141.24822839797153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.21517430558197,990.0,965.3810192685372,24.618980731462734,0.16230994315130548,0.05014156227223466,989.7875484945764,0.18139939405154726,0.14282796548011867,0.01,0.01,24.225129831987665,24.263701260559095,24.396529226039213,24.396529226039213,,0.945623973075383,0.8100122855140262,0.0,0.0,40.2453038249331,31.66016573512128,0.0,0.0,0.8654904048372709,0.68086377924992,0.0,0.0,0.9727828495004209,0.9699257066432782,0.96,0.96,37.648997730529516,30.763283444815226,0.0,0.0,68.41228117534475,0.17144526299093119,5.9099909280641766e-05,432.0068351219016,341.0310225674728,0.2257859106784503,0.1782379206529742,24.44874143172385,24.032687402338404,965.5440307580484,965.1051551128372,77.45095764860545,48.2,11493.263237457917,7,0.38006822875191526,2016-12-17
2016,13,487.89138183758394,0.5645714285714286,39.28771136033466,0.0790353546170041,31.0,5.0,3.0,2.0,36.0,77.0,0.15927375476909514,410.89138183758394,410.89138183758394,,205.44569091879197,205.44569091879197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,449.89138183758394,990.0,965.7955112182691,24.204488781730902,0.19561530564504861,0.09320757340594066,989.7111771209491,0.21893271439569692,0.21893271439569692,0.01,0.01,23.696733188284217,23.696733188284217,23.90566590267991,23.90566590267991,,0.9534423448135511,0.9534423448135511,0.0,0.0,45.46013142856344,45.46013142856344,0.0,0.0,0.9776372350228698,0.9776372350228698,0.0,0.0,0.9794641025036686,0.9794641025036686,0.96,0.96,43.60319288371534,43.60319288371534,0.0,0.0,87.20638576743067,0.17922493131776118,5.925915340935198e-05,586.5300420928967,440.5030705808828,0.1748001436141219,0.1312805729869237,23.9817105755968,23.10100330040584,966.239385189418,965.582263817614,96.4,79.39616381969496,14650.672808928353,7,0.4844799209301704,2016-12-24
2016,14,503.7876517548378,0.553,21.957281522328895,0.040456089338248624,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,130.14285714285714,0.25948803116053837,373.6447946119806,373.6447946119806,,186.8223973059903,186.8223973059903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,429.7876517548378,990.0,965.8667358122631,24.133264187736895,0.18777526052403873,0.07536034305685482,989.7368643964192,0.1947102363630869,0.1947102363630869,0.01,0.01,23.67541834779291,23.67541834779291,23.860128584155994,23.860128584155994,,0.9502244611951156,0.9502244611951156,0.0,0.0,41.174868461010256,41.174868461010256,0.0,0.0,0.8854810421722635,0.8854810421722635,0.0,0.0,0.975333211695662,0.975333211695662,0.96,0.96,40.00900173296526,40.00900173296526,0.0,0.0,80.01800346593052,0.15879934107516921,5.9563880117004496e-05,604.3206888705944,458.3294938779206,0.3032752678077132,0.1680014073467188,23.960690368486294,23.083006909355618,966.3172827554824,965.6624827224506,96.4,68.69793883075832,13443.024582276328,7,0.44454446369961403,2016-12-31
2016,15,683.786965718297,0.44885714285714284,48.99360194434981,0.06784860582262865,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.19850703105066328,552.9298228611541,552.9298228611541,,227.86894563406258,227.86894563406258,97.19193159302895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,608.5012514325826,990.0,966.6285575599883,23.3714424400118,0.2748055489967877,0.1762165204021498,989.548977930601,0.24638719875591178,0.24638719875591178,0.11228053622201765,0.01,22.674033171856962,22.674033171856962,22.808139834390854,22.910420370612876,,0.9555934073184515,0.9555934073184515,0.40985006549288167,0.0,48.360200390397075,48.360200390397075,20.077578752475524,0.0,1.0400043094709048,1.0400043094709048,0.43177588715001125,0.0,0.9799999999999999,0.9799999999999999,0.9685714285714285,0.96,46.090254710721396,46.090254710721396,19.453104493569857,0.0,111.63361391501265,0.16270624674079076,5.6483615872593295e-05,869.7507435242177,565.5581093921818,0.2457749216068822,0.1379705632831789,23.317326071298695,21.651283633212536,967.3790029740968,966.1450114922648,144.60000000000002,91.4474436370708,18754.447137722123,7,0.6201867439722925,2017-01-07
2016,16,977.3691272888724,0.3372857142857143,32.13504364171755,0.03267217371381632,41.0,6.0,4.0,3.0,66.0,120.0,0.122957366461135,857.3691272888724,857.3691272888724,,233.5758039545925,233.5758039545925,233.5758039545925,156.64171542509487,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,908.3691272888724,990.0,967.8033011081749,22.19669889182517,0.4864643445984925,0.3539666576078142,989.1595689977938,0.2503948872524495,0.2503948872524495,0.2503948872524495,0.17325203010959236,21.105873002366447,21.105873002366447,21.105873002366447,21.183015859509307,,0.9551702463015391,0.9551702463015391,0.9551702463015391,0.6821284266477096,46.207480226811285,46.207480226811285,46.207480226811285,30.82232780014322,0.99370925218949,0.99370925218949,0.99370925218949,0.6628457591428649,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,43.97730981556892,43.97730981556892,43.97730981556892,30.205881244140354,162.13781069084712,0.16569908038741038,5.247305590615523e-05,1025.216220670923,927.8079295597248,0.1293371140478869,0.1170484797065242,21.33767406847946,20.86536881040937,967.9792509792514,967.6112317182389,173.4490567571942,144.60000000000002,27239.152196062318,7,0.9007656149491508,2017-01-14
2016,17,1047.9606385249463,0.3191428571428571,13.868495118734506,0.013183813364693242,46.0,7.0,6.0,4.0,76.0,139.0,0.13268435577827745,908.9606385249461,908.9606385249461,,227.24015963123657,227.24015963123657,227.24015963123657,227.24015963123657,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,967.9606385249461,990.0,968.0507334353641,21.94926656463591,0.5409913869454157,0.378936949046074,989.0800716640085,0.24927421550216936,0.24927421550216936,0.24927421550216936,0.24927421550216936,20.780064013142237,20.780064013142237,20.780064013142237,20.780064013142237,,0.9553126963694124,0.9553126963694124,0.9553126963694124,0.9553126963694124,44.2358188839386,44.2358188839386,44.2358188839386,44.2358188839386,0.9513079329879269,0.9513079329879269,0.9513079329879269,0.9513079329879269,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.351102506259835,43.351102506259835,43.351102506259835,43.351102506259835,173.4044100250393,0.16547357633314738,5.2997387762282354e-05,1086.9790649487445,1024.6356472173295,0.1356579779138969,0.127877347855411,20.89387529296202,20.58967864539303,968.1733627755532,967.977426319826,179.23366896002435,169.85696798857367,29131.940884206604,7,0.9633578334724406,2017-01-21
2016,18,1092.2696949701578,0.30271428571428566,3.5706272623309103,0.0032668144318511,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13624490307245232,943.4125521130148,943.4125521130148,,235.8531380282537,235.8531380282537,235.8531380282537,235.8531380282537,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.5554092558721,990.0,968.1899904699061,21.810009530093794,0.5744760993135293,0.39561167522269924,989.0299122254638,0.26090173633814256,0.26090173633814256,0.26090173633814256,0.26090173633814256,20.579020019219488,20.579020019219488,20.579020019219488,20.579020019219488,,0.9553848139164448,0.9553848139164448,0.9553848139164448,0.9553848139164448,45.476114352733624,45.476114352733624,45.476114352733624,45.476114352733624,0.9779809538222285,0.9779809538222285,0.9779809538222285,0.9779809538222285,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56659206567895,44.56659206567895,44.56659206567895,44.56659206567895,178.26636826271576,0.16321477794955316,5.248863773962912e-05,1099.019084262322,1086.9790649487445,0.1481540755698216,0.1271198549642296,20.59343879932304,20.558074054788445,968.211202836253,968.1733627755532,180.183994663169,176.11300577390534,29948.74986813625,7,0.9903687125706432,2017-01-28
2016,19,1102.3315127874064,0.29942857142857143,3.3124285250843455,0.002998255105265014,49.0,8.0,7.0,5.0,93.0,162.0,0.1469645372391312,940.3315127874064,940.3315127874064,,235.0828781968516,235.0828781968516,235.0828781968516,235.0828781968516,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1004.3315127874064,990.0,968.2216133259033,21.778386674096705,0.5742712310031922,0.3941204521891046,989.0316083168076,0.2598618855657496,0.2598618855657496,0.2598618855657496,0.2598618855657496,20.55013310533865,20.55013310533865,20.55013310533865,20.55013310533865,,0.9553082905386248,0.9553082905386248,0.9553082905386248,0.9553082905386248,45.260036423632656,45.260036423632656,45.260036423632656,45.260036423632656,0.9733341166372617,0.9733341166372617,0.9733341166372617,0.9733341166372617,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.35483569516001,44.35483569516001,44.35483569516001,44.35483569516001,177.41934278064,0.16094949004632103,5.24107595762937e-05,1110.6125841001171,1099.019084262322,0.147404173703441,0.1458654460783566,20.56629567212292,20.509726688377967,968.2476395500288,968.211202836253,178.63448657991134,176.93328526093148,29806.449587147523,7,0.9856630154480001,2017-02-04
2016,20,1176.7336306933412,0.2814285714285715,33.031537121551764,0.027999774747111714,49.0,8.0,7.0,5.0,93.0,162.0,0.13790141511929935,1014.7336306933412,1014.7336306933412,,253.6834076733353,253.6834076733353,253.6834076733353,253.6834076733353,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1078.7336306933412,990.0,968.4554485536077,21.544551446392365,0.6713052987001238,0.4800507277813404,988.8486439735186,0.275432463296463,0.275432463296463,0.275432463296463,0.275432463296463,20.117762956614474,20.117762956614474,20.117762956614474,20.117762956614474,,0.95506152285506,0.95506152285506,0.95506152285506,0.95506152285506,47.769821079656246,47.769821079656246,47.769821079656246,47.769821079656246,1.027307980207661,1.027307980207661,1.027307980207661,1.027307980207661,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.74610297111159,46.74610297111159,46.74610297111159,46.74610297111159,186.98441188444636,0.15896111857987785,5.122449893185697e-05,1238.7368100654537,1080.5994501120829,0.1499167892258291,0.1307783854355955,20.656171895818197,19.715851713284195,968.6503156887773,968.1533125574952,192.8,174.20723121379206,31413.381196586986,7,1.038802288246924,2017-02-11
2016,21,1346.8585461465318,0.2527142857142857,50.497477078490064,0.03671333526136316,49.0,8.0,7.0,5.0,93.0,162.0,0.12064500067219593,1184.8585461465318,1098.3301315761678,,274.58253289404195,274.58253289404195,274.58253289404195,274.58253289404195,86.52841457036386,24.101172474356698,4.173952357329373,3.738882111065105,2.6706300793322177,51.843777548280464,73.10117247435669,12.173952357329373,10.738882111065106,7.670630079332218,144.84377754828046,1194.3441385189192,990.0,968.9927579841582,21.007242015841744,0.8379525683594603,0.6442427960463778,988.5178046355941,0.28,0.28,0.28,0.28,19.245046651435867,19.245046651435867,19.245046651435867,19.245046651435867,,0.9531615595594272,0.9531615595594272,0.9531615595594272,0.9531615595594272,49.39565555686716,49.39565555686716,49.39565555686716,49.39565555686716,1.062272162513272,1.062272162513272,1.062272162513272,1.062272162513272,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.00740092671736,48.00740092671736,48.00740092671736,48.00740092671736,192.02960370686944,0.1430530149035964,4.856662865949908e-05,1478.5411553411084,1256.1554605165877,0.1289649291763444,0.1095674607465529,19.59638912342936,18.752812771517117,969.4152868095636,968.7050600187664,192.8,188.7765120401185,32260.973422754065,7,1.0668311317048302,2017-02-18
2016,22,1513.8594969521093,0.22885714285714287,46.43477239306487,0.0300792694846371,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11300926138438194,1342.8594969521093,1100.0,,275.0,275.0,275.0,275.0,242.85949695210934,50.714413751780114,9.098185227681258,11.156398579520872,9.527985782722405,162.36251361040468,99.71441375178013,17.526756656252683,19.01354143666373,16.242271497008115,261.3625136104047,1236.2547118446964,990.0,969.5293922209222,20.470607779077778,0.908816861156934,0.648,988.443183138843,0.28,0.28,0.28,0.28,18.63379091792081,18.63379091792081,18.63379091792081,18.63379091792081,,0.952042238647401,0.952042238647401,0.952042238647401,0.952042238647401,47.844281059994515,47.844281059994515,47.844281059994515,47.844281059994515,1.028909270107409,1.028909270107409,1.028909270107409,1.028909270107409,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.88739543879463,46.88739543879463,46.88739543879463,46.88739543879463,187.5495817551785,0.12412619533994872,4.7361005493731944e-05,1590.8393392724963,1424.002963153442,0.1205094618110264,0.1018330361845866,18.94547607351919,18.377433940162945,969.7780963268804,969.239086496342,190.7642068333208,184.90657082861105,31508.32973486999,7,1.041942120862103,2017-02-25
2016,23,1611.5504791936073,0.217,13.702793403247695,0.008403242266189614,49.0,9.0,9.0,9.0,107.0,183.0,0.11358899202159611,1428.5504791936073,1100.0,,275.0,275.0,275.0,275.0,328.55047919360743,51.0,9.0,15.508365506487015,16.158220288210202,236.88389339891023,100.0,18.0,24.508365506487017,25.158220288210202,343.8838933989102,1242.508365506487,990.0,969.8450092404717,20.154990759528346,0.9250159148201919,0.648,988.4269840851797,0.28,0.28,0.28,0.28,18.301974844708155,18.301974844708155,18.301974844708155,18.301974844708155,,0.9516274685558852,0.9516274685558852,0.9516274685558852,0.9516274685558852,46.97173234578382,46.97173234578382,46.97173234578382,46.97173234578382,1.0101447816297593,1.0101447816297593,1.0101447816297593,1.0101447816297593,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03229769886814,46.03229769886814,46.03229769886814,46.03229769886814,184.12919079547257,0.11429988221354873,4.6497270402897114e-05,1666.8712830513916,1590.8393392724963,0.1150336149492552,0.1097865215273241,18.36984288157302,18.121972596084877,970.0237379913968,969.7780963268804,184.82834977102937,182.2750400431549,30933.704053639387,7,1.0229399488637363,2017-03-04
2016,24,1970.0651033735692,0.17928571428571427,82.51954904733869,0.04158557591322776,49.0,9.0,9.0,9.0,107.0,183.0,0.09360379575523549,1787.0651033735692,1100.0,,275.0,275.0,275.0,275.0,687.0651033735694,51.0,9.0,16.0,33.79008705115915,577.2750163224102,100.0,18.0,25.0,42.790087051159155,684.2750163224102,1243.0,990.0,970.9537949789459,19.046205021054025,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.19191560853574,17.19191560853574,17.19191560853574,17.19191560853574,,0.9486553849611258,0.9486553849611258,0.9486553849611258,0.9486553849611258,43.98704762250962,43.98704762250962,43.98704762250962,43.98704762250962,0.9459580133873036,0.9459580133873036,0.9459580133873036,0.9459580133873036,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.10730667005942,43.10730667005942,43.10730667005942,43.10730667005942,172.4292266802377,0.08843120141936549,4.354273401016103e-05,2244.5081263827624,1726.6076432517052,0.1059881790256399,0.0815323401367772,17.928978201591548,16.45551855828191,971.6901920291998,970.2167323858902,180.26120710367329,164.6373689388025,28968.110082279934,7,0.9579401482235428,2017-03-11
2016,25,2771.925082948321,0.10485714285714286,149.29937012282218,0.05310698987446013,49.0,9.0,9.0,9.0,107.0,183.0,0.06690631473904904,2588.925082948321,1100.0,,275.0,275.0,275.0,275.0,1488.9250829483208,51.0,9.000000000000002,16.0,65.28438437832743,1347.6406985699934,100.0,18.0,25.0,74.28438437832743,1454.6406985699934,1243.0,990.0,972.9578102829681,17.042189717031857,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.187900304513576,15.187900304513576,15.187900304513576,15.187900304513576,,0.9412003908647135,0.9412003908647135,0.9412003908647135,0.9412003908647135,38.56009135592166,38.56009135592166,38.56009135592166,38.56009135592166,0.8292492764714334,0.8292492764714334,0.8292492764714334,0.8292492764714334,0.9738058781716727,0.9738058781716727,0.9738058781716727,0.9738058781716727,37.5569188672715,37.5569188672715,37.5569188672715,37.5569188672715,150.227675469086,0.05528754345560905,3.7936281684112624e-05,3289.6037172425176,2338.6724560938283,0.0782495212286615,0.0556298009516472,16.22822534863448,13.971074139039247,974.1746364484424,971.9174852388472,162.0823120804904,136.66707690353576,25238.249478806443,7,0.8345981970504777,2017-03-18
2016,26,3712.990271829568,0.04828571428571428,81.09983058565591,0.022329956470513425,49.0,9.0,9.0,9.0,107.0,183.0,0.04936490041720439,3529.990271829568,1100.0,,275.0,275.0,275.0,275.0,2429.990271829568,51.0,8.999999999999996,15.999999999999996,71.0,2282.990271829568,100.0,18.0,25.0,80.0,2389.990271829568,1243.0,990.0,975.0718127188769,14.928187281123087,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.073897868604805,13.073897868604805,13.073897868604805,13.073897868604805,,0.9291616104035529,0.9291616104035529,0.9291616104035529,0.9291616104035529,32.76354665061423,32.76354665061423,32.76354665061423,32.76354665061423,0.7045924010884781,0.7045924010884781,0.7045924010884781,0.7045924010884781,0.97,0.97,0.97,0.97,31.780640251095807,31.780640251095807,31.780640251095807,31.780640251095807,127.12256100438321,0.03432773608715417,3.21016568192887e-05,3857.302531342109,3465.6682919300456,0.0528036686102138,0.0474424804673868,13.59798492124898,12.768093318685349,975.3776172687964,974.5477256662329,132.69894036855777,123.8420308452826,21356.590248736382,7,0.7062364500243512,2017-03-25
2016,27,3849.938180541207,0.04271428571428571,17.49378726043369,0.0045488411824254,70.0,14.0,18.0,25.0,168.0,295.0,0.07662807953503041,3554.938180541207,1100.0,,275.0,275.0,275.0,275.0,2454.938180541207,30.0,4.0,7.0,55.0,2358.938180541207,100.0,18.0,25.0,80.0,2526.938180541207,1243.0,990.0,975.3620118587659,14.637988141234116,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.783698728715834,12.783698728715834,12.783698728715834,12.783698728715834,,0.9270532885584426,0.9270532885584426,0.9270532885584426,0.9270532885584426,31.96197521558496,31.96197521558496,31.96197521558496,31.96197521558496,0.6873543057115047,0.6873543057115047,0.6873543057115047,0.6873543057115047,0.97,0.97,0.97,0.97,31.003115959117412,31.003115959117412,31.003115959117412,31.003115959117412,124.01246383646965,0.032214054069765026,3.1316278746583246e-05,3889.991232059012,3800.223421952879,0.0776270148475648,0.0758356465096332,12.889046669533942,12.698824405261435,975.4468861822204,975.2566639179478,125.16201776910002,123.08732694222644,20834.093924526904,7,0.6889581324248315,2017-04-01
2016,28,3591.7923280631535,0.05242857142857143,43.4179010467058,0.012003110828827043,70.0,14.0,18.0,25.0,168.0,295.0,0.0821746612023769,3296.7923280631535,1100.0,,275.0,275.0,275.0,275.0,2196.7923280631535,30.000000000000018,4.0,7.0,55.0,2100.7923280631535,100.0,18.0,25.0,80.0,2268.7923280631535,1243.0,990.0,974.8149885047052,15.185011495294768,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.330722082776486,13.330722082776486,13.330722082776486,13.330722082776486,,0.9309842292950501,0.9309842292950501,0.9309842292950501,0.9309842292950501,33.47139910916886,33.47139910916886,33.47139910916886,33.47139910916886,0.7198150346057819,0.7198150346057819,0.7198150346057819,0.7198150346057819,0.97,0.97,0.97,0.97,32.467257135893796,32.467257135893796,32.467257135893796,32.467257135893796,129.86902854357518,0.0361877967490035,3.279520922817555e-05,3747.977061032573,3496.2981146259385,0.0843749561188552,0.0787091263356684,13.533078868393403,12.99975919624612,975.1459513912356,974.6126317190884,132.01039149607226,126.37266011690237,21817.99679532063,7,0.721494603019862,2017-04-08
2016,29,3368.8766208750244,0.06471428571428571,43.70120019106941,0.013195800916671215,70.0,14.0,18.0,25.0,168.0,295.0,0.08764964932879545,3073.8766208750244,1100.0,,275.0,275.0,275.0,275.0,1973.8766208750242,29.999999999999993,4.0,7.0,55.0,1877.8766208750244,100.0,18.0,25.0,80.0,2045.8766208750242,1243.0,990.0,974.34261950614,15.657380493860112,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.80309108134183,13.80309108134183,13.80309108134183,13.80309108134183,,0.933818546488051,0.933818546488051,0.933818546488051,0.933818546488051,34.76321195642289,34.76321195642289,34.76321195642289,34.76321195642289,0.7475959560521053,0.7475959560521053,0.7475959560521053,0.7475959560521053,0.97,0.97,0.97,0.97,33.720315597730206,33.720315597730206,33.720315597730206,33.720315597730206,134.88126239092085,0.04009705278247057,3.406092484619213e-05,3483.480329502967,3190.3897132884526,0.092465192816815,0.0846854215026072,14.181313337894354,13.56024036543974,974.585470222042,973.9643972495874,138.91085809603806,132.2984669458059,22660.0520816747,7,0.7493403466162268,2017-04-15
2016,30,3029.717175183722,0.08485714285714284,39.51266665571744,0.013045553622940001,70.0,14.0,18.0,25.0,168.0,295.0,0.09742684396441408,2734.717175183722,1100.0,,275.0,275.0,275.0,275.0,1634.7171751837216,30.0,4.0,7.0,55.0,1538.7171751837216,100.0,18.0,25.0,80.0,1706.7171751837216,1243.0,990.0,973.5855242159606,16.41447578403932,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.560186371521036,14.560186371521036,14.560186371521036,14.560186371521036,,0.9383611182291263,0.9383611182291263,0.9383611182291263,0.9383611182291263,36.8480406265022,36.8480406265022,36.8480406265022,36.8480406265022,0.7924309812151009,0.7924309812151009,0.7924309812151009,0.7924309812151009,0.9701591636969136,0.9701591636969136,0.9701591636969136,0.9701591636969136,35.74857800465354,35.74857800465354,35.74857800465354,35.74857800465354,142.99431201861415,0.047241094351855584,3.610967475217529e-05,3138.65846664605,2913.8010466984306,0.1012423275550191,0.0939892005246544,14.83998392303724,14.297224633508536,973.8484859539732,973.3057266644444,146.11329740134377,140.15029679025542,24023.044419127178,7,0.7944128445478564,2017-04-22
