WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2016,31,2732.63739794971,0.10642857142857143,43.86685516985868,0.0160410740012621,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10300638187892373,2451.2088265211382,1100.0,,275.0,275.0,275.0,275.0,1351.208826521138,40.71428571428571,4.714285714285711,10.571428571428568,60.714285714285715,1234.4945408068522,100.0,18.0,25.0,80.0,1409.6373979497093,1243.0,990.0,972.8684350984993,17.131564901500724,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.27727548898244,15.27727548898244,15.27727548898244,15.27727548898244,,0.9421049136481354,0.9421049136481354,0.9421049136481354,0.9421049136481354,38.816939368961265,38.816939368961265,38.816939368961265,38.816939368961265,0.834772889655081,0.834772889655081,0.834772889655081,0.834772889655081,0.9734772889655081,0.9734772889655081,0.9734772889655081,0.9734772889655081,37.7880199182855,37.7880199182855,37.7880199182855,37.7880199182855,151.152079673142,0.05538771855317517,3.816971708917728e-05,2853.581718258364,2606.73306050942,0.1058796561033613,0.0995381507742876,15.581182510389995,14.985340922720155,973.1603696647616,972.5645280770916,154.63497456002958,147.8134326619922,25393.549385087856,7,0.8397337759619,2017-04-29
2016,32,2437.6128987602997,0.13028571428571428,43.934571597616205,0.018105032068336944,55.0,13.0,13.0,17.0,178.0,276.0,0.11339061478020392,2161.6128987602997,1100.0,,275.0,275.0,275.0,275.0,1061.6128987602995,44.99999999999999,5.0,12.0,61.58041526312463,938.032483497175,100.0,18.0,25.0,78.58041526312464,1116.032483497175,1243.0,990.0,972.1563069970076,17.843693002992364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.989403590474081,15.989403590474081,15.989403590474081,15.989403590474081,,0.9448663971498706,0.9448663971498706,0.9448663971498706,0.9448663971498706,40.7454520165241,40.7454520165241,40.7454520165241,40.7454520165241,0.8762462799252494,0.8762462799252494,0.8762462799252494,0.8762462799252494,0.9776246279925249,0.9776246279925249,0.9776246279925249,0.9776246279925249,39.83454533594958,39.83454533594958,39.83454533594958,39.83454533594958,159.3381813437983,0.06550227656326678,4.023691448075714e-05,2573.65800073286,2299.1910593261064,0.1200422204498723,0.1072403559141921,16.32352527186694,15.661018861574776,972.4846917259068,971.8221853156148,163.17500695085587,155.55418651658823,26768.81446575811,7,0.885212118576657,2017-05-06
2016,33,2169.248629275948,0.15842857142857142,30.867594092682275,0.014203293355202259,55.0,13.0,13.0,17.0,178.0,276.0,0.1273349016288784,1893.2486292759481,1100.0,,275.0,275.0,275.0,275.0,793.2486292759482,45.0,5.0,12.0,48.85951702062,682.3891122553281,100.0,18.0,25.0,65.85951702062,860.3891122553281,1243.0,990.0,971.5085311741143,18.491468825885622,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.63717941336734,16.63717941336734,16.63717941336734,16.63717941336734,,0.946911538240102,0.946911538240102,0.946911538240102,0.946911538240102,42.4876125068941,42.4876125068941,42.4876125068941,42.4876125068941,0.9137120969224538,0.9137120969224538,0.9137120969224538,0.9137120969224538,0.9799910420551423,0.9799910420551423,0.9799910420551423,0.9799910420551423,41.63748562796068,41.63748562796068,41.63748562796068,41.63748562796068,166.54994251184272,0.07685960881250893,4.205806629086937e-05,2272.049082136472,2083.1179006773305,0.1324937008655429,0.1214762489815886,16.845081172053682,16.389040389221208,971.7566701982604,971.300629415428,168.7430679797292,163.92721060051923,27980.390341989572,7,0.9252774583991261,2017-05-13
2016,34,1956.8687608693294,0.18085714285714286,33.226843265793114,0.01707084863542807,55.0,13.0,13.0,17.0,178.0,276.0,0.14118835997376641,1680.8687608693294,1100.0,,275.0,275.0,275.0,275.0,580.8687608693293,45.0,5.0,12.0,35.77814831441522,483.0906125549141,100.0,18.0,25.0,52.77814831441521,661.0906125549142,1243.0,990.0,970.9537904355775,19.046209564422547,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.191920151904263,17.191920151904263,17.191920151904263,17.191920151904263,,0.9486261905229324,0.9486261905229324,0.9486261905229324,0.9486261905229324,43.98394001906632,43.98394001906632,43.98394001906632,43.98394001906632,0.9458911832057273,0.9458911832057273,0.9458911832057273,0.9458911832057273,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.10426121868499,43.10426121868499,43.10426121868499,43.10426121868499,172.41704487473996,0.08823441357250612,4.35396577966515e-05,2047.3575826099195,1850.5299978167784,0.1491464609196391,0.1348079115950825,17.52861367145826,16.931399181181945,971.2143114062998,970.6170969160236,175.99474334544277,169.65409813865273,28966.06353895631,7,0.957872471526333,2017-05-20
2016,35,1690.534031397339,0.20828571428571427,41.315709568203864,0.024601652643723698,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1518110196233379,1433.391174254482,1100.0,,275.0,275.0,275.0,275.0,333.3911742544819,45.57142857142858,5.285714285714287,12.285714285714288,20.55952441613633,249.6887926954884,100.0,18.0,25.0,36.41666727327919,411.1173641240598,1243.0,990.0,970.1001868706683,19.89981312933167,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.045523716813385,18.045523716813385,18.045523716813385,18.045523716813385,,0.9511020701557301,0.9511020701557301,0.9511020701557301,0.9511020701557301,46.288419190601246,46.288419190601246,46.288419190601246,46.288419190601246,0.9954498750666934,0.9954498750666934,0.9954498750666934,0.9954498750666934,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.36265080678921,45.36265080678921,45.36265080678921,45.36265080678921,181.45060322715685,0.1077100397573109,4.582085940079719e-05,1820.7199323683387,1561.3200308393516,0.1684627211874705,0.1302503245071762,18.462984334000765,17.624923113676317,970.5207874738054,969.682726253481,185.7882188292556,177.02005375094242,30483.701342162352,7,1.008058906817538,2017-05-27
2016,36,1426.4824645682554,0.2414285714285714,34.95160128826573,0.024655755542348244,53.0,12.0,12.0,13.0,120.0,210.0,0.1475915192142414,1216.4824645682554,1100.0,,275.0,275.0,275.0,275.0,116.48246456825548,27.869231034025297,4.54096083074892,6.656140832471742,7.210819235177719,70.20531263583179,80.8692310340253,16.54096083074892,18.656140832471742,20.21081923517772,190.2053126358318,1216.066332697246,990.0,969.247515920733,20.75248407926704,0.8738524638990673,0.648,988.4781475361009,0.28,0.28,0.28,0.28,18.950631615367946,18.950631615367946,18.950631615367946,18.950631615367946,,0.9525549572931421,0.9525549572931421,0.9525549572931421,0.9525549572931421,48.68422203492221,48.68422203492221,48.68422203492221,48.68422203492221,1.0469725168800477,1.0469725168800477,1.0469725168800477,1.0469725168800477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60163058701386,47.60163058701386,47.60163058701386,47.60163058701386,190.40652234805543,0.13389861429664648,4.808245513839784e-05,1536.036456168436,1316.6588218214915,0.1594946211726147,0.1367155051279409,19.361891597103263,18.54488636153744,969.6010408583904,968.8952134400104,192.8,186.6324494718293,31988.295754473314,7,1.0578140130447524,2017-06-03
2016,37,1180.586887930943,0.2804285714285714,29.435176817339197,0.0246947531510984,53.0,12.0,12.0,13.0,120.0,210.0,0.17820617978365183,970.5868879309429,970.5868879309429,,242.64672198273573,242.64672198273573,242.64672198273573,242.64672198273573,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1047.586887930943,990.0,968.4675587906402,21.532441209359913,0.6305471455483913,0.42765830373684566,988.9417945507148,0.2664621973450591,0.2664621973450591,0.2664621973450591,0.2664621973450591,20.207773562729624,20.207773562729624,20.207773562729624,20.207773562729624,,0.9549460428900655,0.9549460428900655,0.9549460428900655,0.9549460428900655,45.886589898273655,45.886589898273655,45.886589898273655,45.886589898273655,0.9868083849091108,0.9868083849091108,0.9868083849091108,0.9868083849091108,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.96885810030818,44.96885810030818,44.96885810030818,44.96885810030818,179.87543240123273,0.15239412298588123,5.151817168042028e-05,1256.1554605165877,1110.6125841001171,0.1890848375089808,0.1671767600434094,20.58118416386201,19.75568014478435,968.7050600187664,968.2476395500288,189.59714461233747,170.12216895481845,30219.072643407097,7,0.9993079577846262,2017-06-10
2016,38,981.3686730831199,0.337,34.40883436798564,0.03559684999309147,53.0,12.0,12.0,13.0,120.0,210.0,0.21523801071752896,771.3686730831199,771.3686730831199,,236.53649487373372,236.53649487373372,236.53649487373372,61.75918846191886,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,848.3686730831199,990.0,967.804110590585,22.19588940941505,0.43423225624012807,0.3081968972235197,989.2575708465363,0.2568077827400209,0.2568077827400209,0.2568077827400209,0.07408919013787615,21.196652473211373,21.196652473211373,21.196652473211373,21.37937106581352,,0.9557842540403438,0.9557842540403438,0.9557842540403438,0.2726484743148762,46.99696960890805,46.99696960890805,46.99696960890805,11.996492784336846,1.010687518471141,1.010687518471141,1.010687518471141,0.25798909213627624,0.979892155603725,0.979892155603725,0.979892155603725,0.9656064413180108,45.277584969215944,45.277584969215944,45.277584969215944,11.752087497662945,147.5848424053108,0.15042997244015552,5.327574804203814e-05,1086.9790649487445,869.7507435242177,0.2414484857455631,0.1931959931628511,21.79468628149658,20.696500865411547,968.1733627755532,967.3790029740968,166.5078133609132,132.13585059309747,24794.253524092215,7,0.8199157911406156,2017-06-17
2016,39,752.392516755324,0.41685714285714287,27.429758080071583,0.03629318570791946,53.0,12.0,12.0,13.0,120.0,210.0,0.2805172832236253,542.392516755324,542.392516755324,,228.537291196542,228.537291196542,85.31793436223994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,619.392516755324,990.0,966.9095700670213,23.090429932978754,0.2785158885786166,0.16442400469634832,989.557060106725,0.24672810238361795,0.24672810238361795,0.09625063996045247,0.01,22.40076193732019,22.40076193732019,22.551239399743356,22.637490039703806,,0.9543427819498422,0.9543427819498422,0.4086698554911883,0.0,47.954874360318875,47.954874360318875,17.66866180484566,0.0,1.031287620652019,1.031287620652019,0.379971221609584,0.0,0.9790396200432542,0.9790396200432542,0.9676110486146827,0.96,44.820162164447325,44.820162164447325,17.277305021590177,0.0,106.91762935048483,0.1417282022899329,5.4707327067702216e-05,838.3130724874176,677.7424369637166,0.3098522219455508,0.2505030720526572,22.77493669358559,21.9734500007254,967.2532522899496,966.6109697478548,126.73360801579366,96.4,17962.161730881453,7,0.5939868297249158,2017-06-24
2016,40,600.6659562951511,0.4842857142857143,17.257934877282455,0.028549315736587557,50.0,10.0,9.0,9.0,108.0,186.0,0.3105642349613045,414.66595629515103,414.66595629515103,,207.33297814757552,207.33297814757552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,483.66595629515103,990.0,966.2954577211121,23.704542278887907,0.20732459490926844,0.09472233137131127,989.6979530737195,0.22239952049922698,0.22239952049922698,0.01,0.01,23.18009583210813,23.18009583210813,23.39249535260735,23.39249535260735,,0.9550665302248719,0.9550665302248719,0.0,0.0,44.993947367994664,44.993947367994664,0.0,0.0,0.9676117713547239,0.9676117713547239,0.0,0.0,0.9795957663233873,0.9795957663233873,0.96,0.96,43.996150231915536,43.996150231915536,0.0,0.0,87.99230046383109,0.14635911989748276,5.897965006142499e-05,648.8801579651763,556.9368928227394,0.3339696155829986,0.2866476925157913,23.43602022407521,22.90327235008245,966.4955206318608,966.1062160177024,96.4,79.24887641217072,14782.706477923623,7,0.4888461136879505,2017-07-01
2016,41,508.10045344655936,0.5458571428571429,12.098000259472988,0.023910179856483072,50.0,10.0,9.0,9.0,108.0,186.0,0.3668445841962278,322.10045344655936,322.10045344655936,,161.05022672327968,161.05022672327968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.10045344655947,990.0,965.8864520405094,24.113547959490543,0.17356324745918886,0.05103141402677598,989.775405338514,0.15991780607642755,0.15991780607642755,0.01,0.01,23.72903549192815,23.72903549192815,23.878953298004575,23.878953298004575,,0.9441640829782383,0.9441640829782383,0.0,0.0,35.37970962205362,35.37970962205362,0.0,0.0,0.7608539703667444,0.7608539703667444,0.0,0.0,0.9708556519705794,0.9708556519705794,0.96,0.96,34.351695027216905,34.351695027216905,0.0,0.0,68.70339005443381,0.13505519785789424,5.925256516103416e-05,545.4907662863702,472.2508910064285,0.3938584416508133,0.3409773574468797,23.944130393910743,23.50469619381785,966.0547084482886,965.7251290095288,76.70829311974543,61.1584381263233,11542.16952914488,7,0.38168550030241005,2017-07-08
2016,42,451.9433816769606,0.5931428571428572,6.5362877474257255,0.014537879480075042,50.0,10.0,9.0,9.0,108.0,186.0,0.41199099144305606,265.94338167696054,265.94338167696054,,205.55917377169862,60.38420790526193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.9433816769606,990.0,965.6337452175463,24.366254782453716,0.15374367445595968,0.02474604112407163,989.8215102844199,0.2161057131598989,0.06259010924353217,0.01,0.01,23.971659353713783,24.125174957630147,24.17776506687368,24.17776506687368,,0.943943681446532,0.4015810765125231,0.0,0.0,45.692670202782395,13.301313556984697,0.0,0.0,0.9826380688770409,0.2860497539136494,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.4451312931323,12.902274150275156,0.0,0.0,53.34740544340746,0.11775654684227352,5.5565145218394744e-05,475.0058701801551,432.0068351219016,0.4305487433954961,0.3915741081882965,24.017991984942658,23.92760070888818,965.7375264158106,965.5440307580484,61.74380600534612,48.2,8962.364114492453,7,0.296374474685597,2017-07-15
2016,43,411.17252422502213,0.6387142857142857,4.724796052813677,0.011456010678661786,50.0,10.0,9.0,9.0,108.0,186.0,0.4526029334013256,225.17252422502207,225.17252422502207,,225.17252422502207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,294.17252422502213,990.0,965.4502001634949,24.549799836505095,0.13935437387083915,0.014889664559126815,989.84575596157,0.24648290770377979,0.01,0.01,0.01,24.14907289037135,24.38555579807513,24.38555579807513,24.38555579807513,,0.9570441086660307,0.0,0.0,0.0,51.030226310398966,0.0,0.0,0.0,1.09742422172901,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.09203992751599,0.0,0.0,0.0,48.09203992751599,0.11701680494032707,5.94236178141694e-05,427.01120618594086,398.9332627522059,0.4662433979979563,0.4355857581850131,24.226489695437927,24.049404155127576,965.5215504278368,965.394666313761,48.2,47.44427949261189,8079.462707822687,7,0.2671779995973111,2017-07-22
2016,44,377.83452040115674,0.6788571428571429,5.261727868483815,0.01397631718417863,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.3832617227030431,232.40594897258532,232.40594897258532,,232.40594897258532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,291.120234686871,990.0,965.2891726020058,24.710827397994258,0.13827712618996688,0.017022252050151957,989.8447006217599,0.25095356697061033,0.01,0.01,0.01,24.30457445278353,24.54552801975414,24.54552801975414,24.54552801975414,,0.9525455506200483,0.0,0.0,0.0,52.7471821922136,0.0,0.0,0.0,1.134348004133626,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.73807585395733,0.0,0.0,0.0,46.73807585395733,0.12386355193357566,5.645190302987835e-05,392.74254153823074,362.1011676728192,0.4872788054699379,0.3041443389966364,24.355913071988585,24.259871459106503,965.3637127076912,965.210505838364,48.2,43.67106489655726,7851.9967434648315,7,0.2596559769664296,2017-07-29
2016,45,344.44620091540827,0.7167142857142857,4.257421751845551,0.012365971839611743,39.0,7.0,5.0,4.0,60.0,115.0,0.3340461775618556,229.44620091540833,229.44620091540833,,229.44620091540833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.4462009154083,990.0,965.122231004577,24.877768995422976,0.1345099284906209,0.015252927077809657,989.8502371444316,0.25225237123580124,0.01,0.01,0.01,24.475753768618763,24.718006139854563,24.718006139854563,24.718006139854563,,0.95779339424323,0.0,0.0,0.0,52.745705270256,0.0,0.0,0.0,1.134316242371097,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14000891963896905,5.842294280868119e-05,354.2401023578276,332.29921540990034,0.3460736428707612,0.324638569248818,24.5582066684141,24.40927344114405,965.1712005117892,965.0614960770496,48.2,48.2,8097.600000000001,7,0.26777777777777784,2017-08-05
2016,46,322.31477118171944,0.7518571428571429,2.882230480837141,0.009019525114197,39.0,7.0,5.0,4.0,60.0,115.0,0.35697017550961635,207.31477118171944,207.31477118171944,,207.31477118171944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.31477118171944,990.0,965.0115738559086,24.988426144091413,0.12669906026956554,0.013371755550446101,989.85992918418,0.22237494109532122,0.01,0.01,0.01,24.625980387176092,24.83835532827141,24.83835532827141,24.83835532827141,,0.9559639700549709,0.0,0.0,0.0,47.86245588920263,0.0,0.0,0.0,1.029300126649519,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.77559111924361,0.0,0.0,0.0,46.77559111924361,0.14509535094218226,6.268134767750395e-05,330.1784061646158,312.12360204404035,0.3684437807550792,0.3482965507522163,24.695157340365384,24.572602575292024,965.0508920308232,964.9606180102202,48.2,44.6301051588279,7858.299308032927,7,0.25986439510690895,2017-08-12
2016,47,296.21876384573386,0.7911428571428571,3.3717196394372477,0.011314519732669929,39.0,7.0,5.0,4.0,60.0,115.0,0.38836925763440705,181.21876384573383,181.21876384573383,,181.21876384573383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,232.21876384573383,990.0,964.885894382705,25.114105617295,0.11748892464164365,0.0111535949268873,989.8713574804315,0.18714533119174065,0.01,0.01,0.01,24.798317766534716,24.975463097726454,24.975463097726454,24.975463097726454,,0.9490002488151357,0.0,0.0,0.0,41.82499331428744,0.0,0.0,0.0,0.8994622218126331,0.0,0.0,0.0,0.9787048626148128,0.96,0.96,0.96,40.93610771863284,0.0,0.0,0.0,40.93610771863284,0.13815839651365452,6.27445002289209e-05,305.4007919880862,288.5215645679796,0.3985837251790738,0.3765543607512523,24.84388802360289,24.740791311331627,964.9270039599404,964.854086258272,43.09435227853015,39.06177380273476,6877.266096730316,7,0.2274228206590713,2017-08-19
2016,48,271.2568109069974,0.834,3.8322142442528557,0.014055217780664642,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4111347768511099,159.68538233556882,159.68538233556882,,159.68538233556882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,209.6853823355688,990.0,964.785027243628,25.21497275637203,0.1095359557387957,0.009323257498523285,989.8811407867627,0.15807526615301784,0.01,0.01,0.01,24.93803827698172,25.086113543134733,25.086113543134733,25.086113543134733,,0.9422066000187543,0.0,0.0,0.0,36.7995944988851,0.0,0.0,0.0,0.7913891290082818,0.0,0.0,0.0,0.971217993045838,0.96,0.96,0.96,35.74339490890301,0.0,0.0,0.0,35.74339490890301,0.13181197188036184,6.216727960217488e-05,283.56829088636164,261.69606485820964,0.4354968342434112,0.3477316330656519,24.985434186209822,24.872557286185728,964.8342731635454,964.7467842594328,38.51702196675041,33.262157333445025,6004.890344695706,7,0.19857441616057228,2017-08-26
2016,49,250.46425797285502,0.8732857142857142,3.094980011065372,0.012469699556087557,34.0,6.0,4.0,3.0,44.0,91.0,0.3635381506976347,159.46425797285502,159.46425797285502,,159.46425797285502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.46425797285502,990.0,964.6972082132951,25.30279178670498,0.10734026783157975,0.009304461927692643,989.8833552702407,0.15777674826335425,0.01,0.01,0.01,25.028370308682323,25.176147056945673,25.176147056945673,25.176147056945673,,0.9419763258889274,0.0,0.0,0.0,36.87060612613227,0.0,0.0,0.0,0.7929162607770381,0.0,0.0,0.0,0.9708836902527775,0.96,0.96,0.96,35.798695093712176,0.0,0.0,0.0,35.798695093712176,0.14287597373541125,6.23554975843717e-05,259.36784514408106,240.03120478075203,0.379117373856123,0.350853051770734,25.104044931519365,24.97218805113781,964.7374713805764,964.6401872286846,37.93683631429492,33.40331592351673,6014.180775743645,7,0.1988816394095121,2017-09-02
2016,50,226.82141003726238,0.9155714285714287,2.855981011863942,0.012523476184703829,34.0,6.0,4.0,3.0,44.0,91.0,0.401430732089027,135.82141003726235,135.82141003726235,,135.82141003726235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.82141003726238,990.0,964.5609284602235,25.439071539776396,0.09899589743012224,0.007294819853167228,989.8937092827167,0.12585890355030419,0.01,0.01,0.01,25.20692191894284,25.32278082249314,25.32278082249314,25.32278082249314,,0.9330132709232889,0.0,0.0,0.0,31.32751535259849,0.0,0.0,0.0,0.6737100075827632,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.387689892020536,0.0,0.0,0.0,30.387689892020536,0.13391708218619772,6.214608477077721e-05,234.7386552171941,220.03933769770444,0.4135624154850806,0.3876651671016919,25.25974023931272,25.145262949320603,964.6084319313032,964.5202360261862,32.193172988835244,28.842625665224205,5105.1319018594495,7,0.16882049940011407,2017-09-09
2016,51,215.65782821075885,0.9334285714285715,1.4800601487206233,0.006945918773719015,34.0,6.0,4.0,3.0,44.0,91.0,0.42207621383039884,124.65782821075884,124.65782821075884,,124.65782821075884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.65782821075885,990.0,964.4939469692646,25.506053030735465,0.09505590859658451,0.006345915397914472,989.8985981760055,0.11078806808452442,0.01,0.01,0.01,25.29386313865648,25.394651206741003,25.394651206741003,25.394651206741003,,0.9279071560026636,0.0,0.0,0.0,28.69396411828209,0.0,0.0,0.0,0.6170744971673567,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.833145194733625,0.0,0.0,0.0,27.833145194733625,0.12903438799466474,6.201926209074367e-05,220.03933769770444,209.67891665666008,0.4339969008377149,0.4135624154850806,25.34042649718705,25.25974023931272,964.5202360261862,964.45807349994,28.842625665224205,26.43572211297105,4675.968392715249,7,0.15462858441518681,2017-09-16
2016,52,200.9055991969701,0.9535714285714285,1.3037584742069441,0.006443132183720886,34.0,6.0,4.0,3.0,44.0,91.0,0.4529573653076689,109.9055991969701,109.9055991969701,,109.9055991969701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.9055991969701,990.0,964.4054335951818,25.59456640481822,0.08984937018557673,0.005091975931742386,989.9050586538826,0.09087255891590955,0.01,0.01,0.01,25.408752499784978,25.489625058700884,25.489625058700884,25.489625058700884,,0.13130252145599383,0.0,0.0,0.0,3.6628777234111345,0.0,0.0,0.0,0.07877156394432547,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.5529913917088005,0.0,0.0,0.0,3.5529913917088005,0.017500390400458598,8.810130103181435e-06,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.41150157649829,25.39225803950512,964.4181413021332,964.4033156440232,24.870939741961603,0.0,596.9025538070784,7,0.01973884106504889,2017-09-23
2016,53,200.0131298984013,0.958,0.5394774388101666,0.0026972101235763,34.0,6.0,4.0,3.0,44.0,91.0,0.4549701314419927,109.0131298984013,109.0131298984013,,109.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.0131298984013,990.0,964.4000787793904,25.599921220609644,0.0895343889255041,0.0050161160413641,989.9054494950332,0.0896677253628417,0.01,0.01,0.01,25.41570299027997,25.49537071564281,25.49537071564281,25.49537071564281,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.0131298984013,200.0131298984013,0.4549701314419927,0.4549701314419927,25.41570299027997,25.41570299027997,964.4000787793904,964.4000787793904,0.0,0.0,0.0,1,0.0,2017-09-30
