WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,33,6,2,0,0,0,3,31,4,2,2,36,73,33,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.13,0.0,0.0,0.0,2.3,0.0,0.0,0.0,2.2,368
1924,4,1924-10-22,125,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,17.1,0.0,0.0,0.0,16.4,2759
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,108,78,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,18.3,0.0,0.0,0.0,17.6,2948
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.0,3353
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,3489
1924,8,1924-11-19,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,4308
1924,9,1924-11-26,189,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,5171
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.1,6563
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,7907
1924,12,1924-12-17,280,26,4,3,2,24,59,0.21,221,0,0,0,0,0,0,26,4,3,2,24,254,221,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,8097
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,203,63,0,0,990.0,965.0,0.14,0.03,989.8,24.6,24.7,24.8,24.8,0.95,0.4,0.0,0.0,46.6,14.4,0.0,0.0,55.5,9325
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,430,0,0,0,0,0,0,28,4,3,2,31,468,215,215,0,0,990.0,965.9,0.2,0.1,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,47.5,47.5,0.0,0.0,89.9,15100
1924,15,1925-01-07,542,34,5,4,2,47,93,0.17,449,0,0,0,0,0,0,34,5,4,2,47,493,224,224,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,95.8,16096
1924,16,1925-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,243,243,0,0,990.0,966.3,0.23,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,16195
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,717,0,0,0,0,0,0,41,6,4,3,66,768,230,230,157,98,990.0,967.2,0.39,0.27,989.3,21.9,21.9,21.9,22.0,0.95,0.95,0.68,0.41,47.2,47.2,31.5,19.2,138.9,23338
1924,18,1925-01-28,1134,44,6,5,3,77,138,0.12,996,0,0,0,0,0,0,44,6,5,3,77,1053,249,249,249,249,990.0,968.3,0.63,0.45,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.6,31178
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,985,0,0,0,0,0,0,49,8,7,5,93,1049,246,246,246,246,990.0,968.4,0.62,0.42,989.0,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.8,30871
1924,20,1925-02-11,1146,49,8,7,5,93,162,0.14,984,0,0,0,0,0,0,49,8,7,5,93,1048,246,246,246,246,990.0,968.4,0.62,0.42,989.0,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,30856
1924,21,1925-02-18,1185,49,8,7,5,93,162,0.14,1023,0,0,0,0,0,0,49,8,7,5,93,1087,255,255,255,255,990.0,968.5,0.68,0.49,988.8,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.3,31632
1924,22,1925-02-25,1402,49,8,7,6,99,171,0.12,1100,131,37,6,5,4,76,86,14,13,11,175,1215,275,275,275,275,990.0,969.2,0.87,0.65,988.5,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.6,32188
1924,23,1925-03-04,1395,49,9,9,9,107,183,0.13,1100,112,30,5,5,5,65,79,14,14,14,172,1208,275,275,275,275,990.0,969.1,0.86,0.65,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,32267
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,1100,180,45,8,8,8,109,94,17,17,17,216,1229,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,31816
1924,25,1925-03-18,1888,49,9,9,9,107,183,0.1,1100,605,51,9,15,29,500,100,18,24,38,607,1242,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,29446
1924,26,1925-03-25,3184,49,9,9,9,107,183,0.06,1100,1901,51,9,16,70,1754,100,18,25,79,1861,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.5,23433
1924,27,1925-04-01,3343,54,13,14,19,117,217,0.06,1100,2026,45,5,10,61,1903,100,18,25,80,2020,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.5,22756
1924,28,1925-04-08,3070,54,13,14,19,117,217,0.07,1100,1753,46,5,11,61,1630,100,18,25,80,1747,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,141.9,23842
1924,29,1925-04-15,3108,54,13,14,19,117,217,0.07,1100,1791,45,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,141.0,23687
1924,30,1925-04-22,3277,54,13,14,19,117,217,0.07,1100,1960,46,5,11,61,1837,100,18,25,80,1954,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,23006
1924,31,1925-04-29,2946,61,13,16,21,177,291,0.1,1100,1555,38,4,8,58,1446,100,18,25,80,1623,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,24417
1924,32,1925-05-06,2531,62,13,15,21,195,308,0.12,1100,1123,37,4,9,58,1013,100,18,25,79,1209,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.7,26330
1924,33,1925-05-13,2175,55,13,13,17,178,276,0.13,1100,799,45,5,12,49,687,100,18,25,66,865,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.4,27954
1924,34,1925-05-20,1881,55,13,13,17,178,276,0.15,1100,505,45,4,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,175.0,29391
1924,35,1925-05-27,1618,54,12,12,15,161,257,0.16,1100,261,45,5,11,16,182,99,18,24,31,344,1242,275,275,275,275,990.0,969.9,0.92,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,30896
1924,36,1925-06-03,1414,53,12,12,13,120,210,0.15,1100,104,25,4,5,6,61,78,16,17,19,181,1213,275,275,275,275,990.0,969.2,0.87,0.65,988.5,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.9,32073
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,980,0,0,0,0,0,0,53,12,12,13,120,1057,245,245,245,245,990.0,968.5,0.64,0.44,988.9,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.2,30438
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,866,0,0,0,0,0,0,53,12,12,13,120,943,226,226,226,187,990.0,968.1,0.52,0.36,989.1,20.7,20.7,20.7,20.8,0.95,0.95,0.95,0.82,44.0,44.0,44.0,36.3,162.9,27369
1924,39,1925-06-24,928,53,12,12,13,120,210,0.23,718,0,0,0,0,0,0,53,12,12,13,120,795,239,239,239,0,990.0,967.6,0.39,0.28,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,139.3,23400
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,541,0,0,0,0,0,0,50,10,9,9,108,610,228,228,85,0,990.0,966.8,0.27,0.16,989.6,22.5,22.5,22.7,22.7,0.95,0.95,0.41,0.0,48.1,48.1,17.8,0.0,107.0,17980
1924,41,1925-07-08,566,50,10,9,9,108,186,0.33,380,0,0,0,0,0,0,50,10,9,9,108,449,190,190,0,0,990.0,966.2,0.19,0.08,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.2,13641
1924,42,1925-07-15,460,50,10,9,9,108,186,0.41,274,0,0,0,0,0,0,50,10,9,9,108,343,210,63,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.1,24.1,24.1,0.94,0.4,0.0,0.0,46.7,14.0,0.0,0.0,54.8,9203
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,210,0,0,0,990.0,965.4,0.13,0.01,989.9,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.1,7737
1924,44,1925-07-29,345,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,43.9,7379
1924,45,1925-08-05,307,39,7,5,4,60,115,0.38,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7295
1924,46,1925-08-12,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,6174
1924,47,1925-08-19,246,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4915
1924,48,1925-08-26,233,37,6,4,3,55,108,0.47,124,0,0,0,0,0,0,37,6,4,3,55,173,124,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4636
1924,49,1925-09-02,217,30,6,4,2,30,72,0.33,145,0,0,0,0,0,0,30,6,4,2,30,185,145,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5495
1924,50,1925-09-09,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.1,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4861
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4770
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,4457
1924,53,1925-09-30,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1925,1,1925-10-01,183,24,4,2,2,20,52,0.28,131,0,0,0,0,0,0,24,4,2,2,20,161,131,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,4963
1925,2,1925-10-08,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,4495
1925,3,1925-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4324
1925,4,1925-10-22,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,4290
1925,5,1925-10-29,162,23,4,2,2,19,50,0.31,111,0,0,0,0,0,0,23,4,2,2,19,140,111,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,4144
1925,6,1925-11-05,172,23,4,2,2,19,50,0.29,122,0,0,0,0,0,0,23,4,2,2,19,151,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,4613
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5219
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.6,6148
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,209,0,0,0,0,0,0,25,4,2,2,23,240,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,46.7,7847
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,202,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,45.8,7688
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,8097
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,227,40,0,0,990.0,965.1,0.14,0.03,989.8,24.5,24.7,24.7,24.7,0.95,0.27,0.0,0.0,51.7,9.1,0.0,0.0,52.1,8750
1925,13,1925-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.4,0.16,0.05,989.8,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,11699
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,341,0,0,0,0,0,0,33,5,3,2,43,383,170,170,0,0,990.0,965.5,0.17,0.06,989.8,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.2,12459
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,369,0,0,0,0,0,0,34,5,4,3,45,412,184,184,0,0,990.0,965.7,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,13545
1925,16,1926-01-14,490,34,5,4,3,45,91,0.19,399,0,0,0,0,0,0,34,5,4,3,45,442,199,199,0,0,990.0,965.8,0.19,0.09,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,44.4,44.4,0.0,0.0,86.9,14604
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,226,226,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,95.8,16091
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,523,239,239,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,16195
1925,19,1926-02-04,635,36,6,5,4,54,105,0.17,530,0,0,0,0,0,0,36,6,5,4,54,577,237,237,55,0,990.0,966.4,0.25,0.16,989.6,22.9,22.9,23.1,23.1,0.95,0.95,0.27,0.0,50.8,50.8,11.7,0.0,103.2,17336
1925,20,1926-02-11,699,36,6,5,4,54,105,0.15,594,0,0,0,0,0,0,36,6,5,4,54,641,198,198,198,0,990.0,966.7,0.29,0.2,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.0,20669
1925,21,1926-02-18,808,36,6,5,4,54,105,0.13,703,0,0,0,0,0,0,36,6,5,4,54,750,234,234,234,0,990.0,967.1,0.36,0.27,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,138.9,23330
1925,22,1926-02-25,998,38,6,5,4,59,115,0.12,883,0,0,0,0,0,0,38,6,5,4,59,934,240,240,240,162,990.0,967.9,0.51,0.37,989.1,21.0,21.0,21.0,21.1,0.96,0.96,0.96,0.68,47.3,47.3,47.3,31.7,165.5,27810
1925,23,1926-03-04,1403,41,8,7,6,67,129,0.09,1093,181,39,6,9,8,117,80,14,16,14,184,1204,273,273,273,273,990.0,969.2,0.86,0.63,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,189.8,31879
1925,24,1926-03-11,1937,49,9,9,9,107,183,0.09,1100,654,51,8,16,32,546,100,18,25,41,653,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.3,29120
1925,25,1926-03-18,3382,49,9,9,9,107,183,0.06,1100,2099,51,9,16,67,1955,100,18,25,76,2062,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.7,22798
1925,26,1926-03-25,4448,49,9,9,9,107,183,0.04,1100,3165,51,9,16,71,3018,100,18,25,80,3125,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.8,28.8,28.8,28.8,111.7,18761
1925,27,1926-04-01,4362,70,14,18,25,168,295,0.07,1100,2967,30,4,7,55,2871,100,18,25,80,3039,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.2,29.2,29.2,29.2,113.4,19049
1925,28,1926-04-08,4159,70,14,18,25,168,295,0.07,1100,2764,30,4,7,55,2668,100,18,25,80,2836,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,19721
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,1100,2417,30,4,7,55,2321,100,18,25,80,2489,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,20977
1925,30,1926-04-22,3633,70,14,18,25,168,295,0.08,1100,2238,30,4,7,55,2142,100,18,25,80,2310,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.9,21659
1925,31,1926-04-29,3423,66,14,17,23,192,313,0.09,1100,2009,33,4,7,56,1907,100,18,25,80,2100,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.7,22454
1925,32,1926-05-06,2898,65,14,17,23,202,321,0.11,1100,1477,34,3,8,57,1373,100,18,25,80,1575,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,24629
1925,33,1926-05-13,2431,65,14,17,23,202,321,0.13,1100,1010,35,4,7,57,906,100,18,25,80,1108,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.5,26796
1925,34,1926-05-20,2089,56,13,13,17,181,282,0.14,1100,707,43,4,11,44,602,100,18,25,62,784,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,28334
1925,35,1926-05-27,1739,54,12,12,15,161,257,0.15,1100,382,45,5,12,23,295,100,18,25,39,457,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,179.8,30203
1925,36,1926-06-03,1462,53,12,12,13,120,210,0.14,1100,152,32,4,8,9,97,85,16,20,22,217,1222,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,31791
1925,37,1926-06-10,1217,53,12,12,13,120,210,0.17,1004,2,0,0,0,0,1,53,12,12,13,121,1082,251,251,251,251,990.0,968.6,0.68,0.47,988.9,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,183.8,30870
1925,38,1926-06-17,1075,53,12,12,13,120,210,0.2,865,0,0,0,0,0,0,53,12,12,13,120,942,225,225,225,187,990.0,968.1,0.52,0.36,989.1,20.7,20.7,20.7,20.8,0.95,0.95,0.95,0.82,43.9,43.9,43.9,36.3,162.7,27338
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,693,0,0,0,0,0,0,53,12,12,13,120,770,231,231,231,0,990.0,967.5,0.37,0.26,989.4,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,136.6,22943
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,237,237,55,0,990.0,966.8,0.27,0.16,989.6,22.6,22.6,22.7,22.8,0.95,0.95,0.27,0.0,50.1,50.1,11.5,0.0,102.6,17241
1925,41,1926-07-08,586,50,10,9,9,108,186,0.32,400,0,0,0,0,0,0,50,10,9,9,108,469,200,200,0,0,990.0,966.2,0.2,0.09,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.4,14347
1925,42,1926-07-15,501,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.9,0.17,0.05,989.8,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.2,11296
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,244,19,0,0,990.0,965.6,0.15,0.02,989.8,23.9,24.2,24.2,24.2,0.94,0.13,0.0,0.0,54.1,4.4,0.0,0.0,49.8,8359
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1925,45,1926-08-05,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,46.5,7803
1925,46,1926-08-12,333,47,8,6,5,89,155,0.46,178,0,0,0,0,0,0,47,8,6,5,89,239,178,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,6720
1925,47,1926-08-19,311,41,7,5,4,68,126,0.4,185,0,0,0,0,0,0,41,7,5,4,68,239,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,7018
1925,48,1926-08-26,280,38,6,4,3,57,111,0.4,169,0,0,0,0,0,0,38,6,4,3,57,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.1,6397
1925,49,1926-09-02,261,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.4,6443
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,5577
1925,51,1926-09-16,224,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,5029
1925,52,1926-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.79,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,3997
1925,53,1926-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4777
1926,2,1926-10-08,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4718
1926,3,1926-10-15,200,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.8,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,4132
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1926,5,1926-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,114,0,0,0,0,0,0,35,4,2,2,44,157,114,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,15.8,0.0,0.0,0.0,15.3,2571
1926,7,1926-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,5086
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.6,5809
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,211,0,0,0,0,0,0,29,4,2,2,31,248,211,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,46.8,7861
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,175,102,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.6,24.6,24.6,0.94,0.67,0.0,0.0,39.7,23.0,0.0,0.0,58.3,9795
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,293,0,0,0,0,0,0,37,5,3,2,51,339,166,127,0,0,990.0,965.4,0.16,0.04,989.8,24.3,24.3,24.4,24.4,0.94,0.81,0.0,0.0,37.2,28.6,0.0,0.0,62.3,10468
1926,12,1926-12-17,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,12124
1926,13,1926-12-24,536,38,5,4,3,54,104,0.2,432,0,0,0,0,0,0,38,5,4,3,54,479,216,216,0,0,990.0,966.0,0.21,0.1,989.7,23.4,23.4,23.7,23.7,0.95,0.95,0.0,0.0,47.4,47.4,0.0,0.0,89.4,15023
1926,14,1926-12-31,561,44,6,5,3,72,134,0.24,427,0,0,0,0,0,0,44,6,5,3,72,484,213,213,0,0,990.0,966.1,0.21,0.1,989.7,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,15398
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,434,0,0,0,0,0,0,43,6,5,3,71,490,217,217,0,0,990.0,966.1,0.21,0.1,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,15639
1926,16,1927-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,234,234,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,16195
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,966.8,0.3,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,43.0,43.0,43.0,0.0,126.2,21202
1926,18,1927-01-28,900,44,6,5,3,77,138,0.15,762,0,0,0,0,0,0,44,6,5,3,77,819,244,244,244,29,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.14,49.3,49.3,49.3,5.9,146.0,24522
1926,19,1927-02-04,1070,49,8,7,5,93,162,0.15,908,0,0,0,0,0,0,49,8,7,5,93,972,227,227,227,227,990.0,968.1,0.54,0.38,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.6,28996
1926,20,1927-02-11,1180,49,8,7,5,93,162,0.14,1018,0,0,0,0,0,0,49,8,7,5,93,1082,254,254,254,254,990.0,968.5,0.67,0.48,988.8,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.4,31485
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,1100,118,34,5,5,3,70,83,13,12,8,163,1209,275,275,275,275,990.0,969.1,0.86,0.65,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,191.6,32193
1926,22,1927-02-25,1481,49,8,7,6,99,171,0.12,1100,210,51,9,9,8,131,100,17,17,14,230,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,31694
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,1100,247,51,9,12,12,163,100,18,21,21,270,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,31400
1926,24,1927-03-11,1620,49,9,9,9,107,183,0.11,1100,337,51,9,15,16,245,100,18,24,25,352,1242,275,275,275,275,990.0,969.9,0.93,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,30882
1926,25,1927-03-18,1824,49,9,9,9,107,183,0.1,1100,541,51,9,16,26,438,100,18,25,35,545,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.9,29718
1926,26,1927-03-25,2294,49,9,9,9,107,183,0.08,1100,1011,51,9,16,49,886,100,18,25,58,993,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.1,27404
1926,27,1927-04-01,3127,54,13,14,19,117,217,0.07,1100,1810,45,5,11,61,1687,100,18,25,80,1804,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.7,23641
1926,28,1927-04-08,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,11,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,141.0,23687
1926,29,1927-04-15,2793,54,13,14,19,117,217,0.08,1100,1476,46,5,11,61,1353,100,18,25,80,1470,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.5,25110
1926,30,1927-04-22,2478,54,13,14,19,117,217,0.09,1100,1161,46,5,11,61,1038,100,18,25,80,1155,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.2,26580
1926,31,1927-04-29,2375,54,13,13,17,160,259,0.11,1100,1016,45,5,11,61,893,100,18,25,78,1054,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.1,27056
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,26965
1926,33,1927-05-13,2361,55,13,13,17,178,276,0.12,1100,985,45,5,12,60,862,100,18,25,77,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.5,27124
1926,34,1927-05-20,2254,63,13,16,22,198,314,0.14,1100,840,36,4,8,56,734,100,18,25,78,933,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.3,27609
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,1100,543,35,4,8,37,456,100,18,25,58,644,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.9,29045
1926,36,1927-06-03,1649,62,12,14,16,153,257,0.16,1100,292,36,5,10,18,221,98,17,24,34,374,1240,275,275,275,275,990.0,970.0,0.92,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,182.9,30728
1926,37,1927-06-10,1290,54,12,12,13,124,216,0.17,1050,23,5,1,1,1,13,60,13,13,14,138,1137,262,262,262,262,990.0,968.8,0.75,0.55,988.7,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.1,31592
1926,38,1927-06-17,1075,53,12,12,13,120,210,0.2,865,0,0,0,0,0,0,53,12,12,13,120,942,235,235,235,158,990.0,968.1,0.52,0.36,989.1,20.7,20.7,20.7,20.8,0.96,0.96,0.96,0.68,45.8,45.8,45.8,30.6,161.2,27075
1926,39,1927-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,227,227,188,0,990.0,967.3,0.34,0.23,989.4,21.9,21.9,21.9,22.1,0.95,0.95,0.82,0.0,46.6,46.6,38.5,0.0,126.3,21219
1926,40,1927-07-01,662,50,10,9,9,108,186,0.28,476,0,0,0,0,0,0,50,10,9,9,108,545,238,238,0,0,990.0,966.5,0.24,0.13,989.6,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,50.8,50.8,0.0,0.0,94.1,15811
1926,41,1927-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,966.0,0.18,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,12698
1926,42,1927-07-15,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,198,83,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.54,0.0,0.0,43.7,18.4,0.0,0.0,56.4,9482
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,237,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,8097
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,214,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.3,7945
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.2,7264
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,7344
1926,47,1927-08-19,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,6509
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,154,0,0,0,0,0,0,38,6,4,3,57,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,5804
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,5729
1926,50,1927-09-09,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4975
1926,51,1927-09-16,205,32,6,4,2,40,85,0.42,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4513
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4686
1926,53,1927-09-30,193,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,650
1927,1,1927-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,5083
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4532
1927,3,1927-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,4330
1927,4,1927-10-22,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4265
1927,5,1927-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4903
1927,6,1927-11-05,238,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,204,168,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.1,6393
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5884
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,6176
1927,9,1927-11-26,273,34,5,3,2,43,88,0.32,184,0,0,0,0,0,0,34,5,3,2,43,227,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,7032
1927,10,1927-12-03,274,31,5,3,2,36,77,0.28,197,0,0,0,0,0,0,31,5,3,2,36,236,197,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,7555
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,220,22,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.8,24.8,24.8,0.95,0.13,0.0,0.0,50.7,5.0,0.0,0.0,50.6,8493
1927,12,1927-12-17,413,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,367,162,162,0,0,990.0,965.5,0.17,0.05,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,11843
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.2,12462
1927,14,1927-12-31,499,40,5,4,3,64,117,0.24,381,0,0,0,0,0,0,40,5,4,3,64,431,190,190,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.5,13862
1927,15,1928-01-07,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,229,229,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.0,16130
1927,16,1928-01-14,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.7,52.7,0.0,0.0,96.4,16195
1927,17,1928-01-21,662,41,6,4,3,66,120,0.18,542,0,0,0,0,0,0,41,6,4,3,66,593,244,244,53,0,990.0,966.6,0.26,0.16,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.27,0.0,51.9,51.9,11.3,0.0,101.8,17106
1927,18,1928-01-28,710,41,6,4,3,71,127,0.18,582,0,0,0,0,0,0,41,6,4,3,71,635,194,194,194,0,990.0,966.7,0.29,0.19,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.3,20208
1927,19,1928-02-04,743,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.0,966.9,0.3,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,20925
1927,20,1928-02-11,789,36,6,5,4,54,105,0.13,684,0,0,0,0,0,0,36,6,5,4,54,731,228,228,228,0,990.0,967.1,0.34,0.26,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,23361
1927,21,1928-02-18,875,36,6,5,4,54,105,0.12,770,0,0,0,0,0,0,36,6,5,4,54,817,256,256,256,0,990.0,967.4,0.4,0.31,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,24292
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,906,0,0,0,0,0,0,39,6,6,5,69,959,226,226,226,226,990.0,968.0,0.53,0.38,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.4,29138
1927,23,1928-03-03,1338,49,9,9,9,107,183,0.14,1066,89,20,3,4,4,56,69,12,13,13,163,1162,266,266,266,266,990.0,969.0,0.79,0.58,988.6,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,188.6,31681
1927,24,1928-03-10,1869,49,9,9,9,107,183,0.1,1100,586,51,9,16,28,481,100,18,25,37,588,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.4,29464
1927,25,1928-03-17,2136,49,9,9,9,107,183,0.09,1100,853,51,9,16,41,735,100,18,25,50,842,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.4,28120
1927,26,1928-03-24,2189,49,9,9,9,107,183,0.08,1100,906,51,9,16,44,785,100,18,25,53,892,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.0,27894
1927,27,1928-03-31,2217,53,12,13,17,115,212,0.1,1100,905,46,5,11,58,782,100,18,25,76,897,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,27774
1927,28,1928-04-07,2174,50,12,12,15,97,187,0.09,1100,887,49,5,12,61,757,100,18,25,76,855,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.4,27957
1927,29,1928-04-14,2184,45,11,10,10,72,148,0.07,1100,936,55,7,15,63,795,100,18,25,73,867,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.2,27917
1927,30,1928-04-21,2201,45,11,10,10,72,148,0.07,1100,953,55,7,15,64,812,100,18,25,74,884,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,27842
1927,31,1928-04-28,2255,46,10,10,10,96,173,0.08,1100,982,53,7,15,57,848,100,18,25,67,944,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,27612
1927,32,1928-05-05,2225,48,10,10,11,124,204,0.09,1100,921,51,7,14,49,798,100,18,25,60,922,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,27739
1927,33,1928-05-12,2072,55,13,13,17,178,276,0.13,1100,696,45,5,12,42,591,100,18,25,59,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,28402
1927,34,1928-05-19,1806,55,13,13,17,178,276,0.15,1100,430,45,4,11,26,342,100,18,25,43,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,29821
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,1100,169,33,5,8,10,112,87,17,20,26,282,1226,275,275,275,275,990.0,969.6,0.89,0.65,988.5,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,31417
1927,36,1928-06-02,1285,53,12,12,13,120,210,0.16,1052,22,5,1,1,1,12,58,13,13,14,132,1137,263,263,263,263,990.0,968.8,0.75,0.55,988.7,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,188.8,31713
1927,37,1928-06-09,1095,53,12,12,13,120,210,0.19,885,0,0,0,0,0,0,53,12,12,13,120,962,231,231,231,192,990.0,968.2,0.54,0.37,989.1,20.6,20.6,20.6,20.7,0.95,0.95,0.95,0.82,44.7,44.7,44.7,37.0,165.8,27859
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,228,228,228,0,990.0,967.5,0.37,0.26,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,134.1,22521
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,461,0,0,0,0,0,0,53,12,12,13,120,538,217,217,26,0,990.0,966.6,0.24,0.12,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.14,0.0,46.5,46.5,5.5,0.0,93.4,15689
1927,40,1928-06-30,538,43,9,8,7,77,145,0.27,392,0,0,0,0,0,0,43,9,8,7,77,454,196,196,0,0,990.0,966.0,0.2,0.08,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,14192
1927,41,1928-07-07,458,42,9,8,6,70,135,0.3,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.0,965.7,0.17,0.05,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.6,11692
1927,42,1928-07-14,408,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,192,81,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.54,0.0,0.0,43.1,18.1,0.0,0.0,55.7,9363
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,233,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,8097
1927,44,1928-07-28,334,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,263,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,46.9,7876
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,7423
1927,46,1928-08-11,289,39,7,5,4,60,115,0.4,174,0,0,0,0,0,0,39,7,5,4,60,225,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.3,6607
1927,47,1928-08-18,268,39,7,5,4,60,115,0.43,153,0,0,0,0,0,0,39,7,5,4,60,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5748
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5050
1927,49,1928-09-01,237,30,6,4,2,30,72,0.3,165,0,0,0,0,0,0,30,6,4,2,30,205,165,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,6271
1927,50,1928-09-08,226,32,6,4,2,38,82,0.37,143,0,0,0,0,0,0,32,6,4,2,38,185,143,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5416
1927,51,1928-09-15,239,34,6,4,3,47,94,0.4,144,0,0,0,0,0,0,34,6,4,3,47,189,144,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5450
1927,52,1928-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,5382
1927,53,1928-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,1481
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6131
1928,2,1928-10-08,260,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,204,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5877
1928,3,1928-10-15,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,5157
1928,4,1928-10-22,226,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,4335
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5052
1928,6,1928-11-05,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5120
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,5873
1928,8,1928-11-19,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,6697
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.1,7752
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.2,7937
1928,11,1928-12-10,338,32,5,3,2,38,80,0.24,257,0,0,0,0,0,0,32,5,3,2,38,298,257,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,8097
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,10854
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.3,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,11393
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,351,154,154,0,0,990.0,965.4,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.2,11297
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,404,182,182,0,0,990.0,965.6,0.18,0.07,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.2,13312
1928,16,1929-01-14,529,29,5,4,2,33,73,0.14,456,0,0,0,0,0,0,29,5,4,2,33,494,228,228,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,93.9,15778
1928,17,1929-01-21,614,34,5,4,3,45,91,0.16,523,0,0,0,0,0,0,34,5,4,3,45,566,201,201,119,0,990.0,966.3,0.26,0.16,989.6,23.0,23.0,23.1,23.2,0.95,0.95,0.55,0.0,43.4,43.4,25.2,0.0,108.8,18270
1928,18,1929-01-28,719,37,5,4,3,59,110,0.15,609,0,0,0,0,0,0,37,5,4,3,59,657,203,203,203,0,990.0,966.8,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,21079
1928,19,1929-02-04,669,43,7,5,4,78,137,0.2,532,0,0,0,0,0,0,43,7,5,4,78,587,252,252,26,0,990.0,966.6,0.26,0.16,989.6,22.7,22.7,23.0,23.0,0.95,0.95,0.14,0.0,53.6,53.6,5.6,0.0,99.0,16627
1928,20,1929-02-11,666,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,225,225,109,0,990.0,966.6,0.27,0.18,989.6,22.8,22.8,22.9,23.0,0.95,0.95,0.54,0.0,47.9,47.9,23.2,0.0,109.3,18360
1928,21,1929-02-18,711,33,6,4,3,46,93,0.13,618,0,0,0,0,0,0,33,6,4,3,46,661,206,206,206,0,990.0,966.7,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.4,43.4,43.4,0.0,127.7,21448
1928,22,1929-02-25,792,35,6,5,4,52,103,0.13,688,0,0,0,0,0,0,35,6,5,4,52,735,229,229,229,0,990.0,967.1,0.34,0.26,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.8,23480
1928,23,1929-03-04,837,41,8,7,6,67,129,0.15,708,0,0,0,0,0,0,41,8,7,6,67,764,236,236,236,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,141.7,23809
1928,24,1929-03-11,894,41,8,7,6,67,129,0.14,765,0,0,0,0,0,0,41,8,7,6,67,821,255,255,255,0,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,24292
1928,25,1929-03-18,962,41,8,7,6,67,129,0.13,833,0,0,0,0,0,0,41,8,7,6,67,889,237,237,237,121,990.0,967.8,0.47,0.34,989.2,21.2,21.2,21.2,21.3,0.95,0.95,0.95,0.55,47.1,47.1,47.1,24.0,156.2,26237
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,927,0,0,0,0,0,0,41,8,7,6,67,983,231,231,231,231,990.0,968.1,0.55,0.39,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.4,29641
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,992,0,0,0,0,0,0,45,11,10,10,72,1058,248,248,248,248,990.0,968.3,0.64,0.44,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.0,31076
1928,28,1929-04-08,1323,45,11,10,10,72,148,0.11,1099,75,22,4,5,5,37,67,15,15,15,109,1198,274,274,274,274,990.0,968.9,0.84,0.65,988.5,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.5,32346
1928,29,1929-04-15,1468,45,11,10,10,72,148,0.1,1100,220,53,7,13,14,131,98,18,23,24,203,1239,275,275,275,275,990.0,969.4,0.92,0.65,988.4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,31746
1928,30,1929-04-22,1571,45,11,10,10,72,148,0.09,1100,323,55,7,14,21,224,100,18,25,31,296,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,31156
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,1100,207,46,7,10,12,131,92,17,20,22,234,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,31673
1928,32,1929-05-06,1339,47,10,10,10,115,192,0.14,1091,56,13,2,2,2,33,60,12,12,12,148,1177,272,272,272,272,990.0,969.0,0.81,0.63,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,192.1,32275
1928,33,1929-05-13,1142,47,10,10,10,115,192,0.17,950,0,0,0,0,0,0,47,10,10,10,115,1017,237,237,237,237,990.0,968.3,0.59,0.4,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,177.9,29883
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,807,0,0,0,0,0,0,42,9,8,6,86,867,237,237,237,95,990.0,967.7,0.45,0.33,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.41,47.3,47.3,47.3,18.6,154.6,25967
1928,35,1929-05-27,686,41,9,7,5,75,139,0.2,547,0,0,0,0,0,0,41,9,7,5,75,604,231,231,84,0,990.0,966.6,0.27,0.17,989.6,22.7,22.7,22.8,22.9,0.95,0.95,0.41,0.0,49.0,49.0,17.8,0.0,107.2,18017
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,398,0,0,0,0,0,0,39,9,7,5,59,453,199,199,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,85.9,14435
1928,37,1929-06-10,430,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,11320
1928,38,1929-06-17,419,39,9,7,5,59,119,0.28,300,0,0,0,0,0,0,39,9,7,5,59,355,150,150,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,65.0,10923
1928,39,1929-06-24,395,39,9,7,5,59,119,0.3,276,0,0,0,0,0,0,39,9,7,5,59,331,195,81,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.4,24.4,24.4,0.94,0.54,0.0,0.0,43.7,18.2,0.0,0.0,55.9,9393
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,8097
1928,41,1929-07-08,339,37,8,6,4,53,108,0.32,231,0,0,0,0,0,0,37,8,6,4,53,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,8097
1928,42,1929-07-15,324,37,8,6,4,53,108,0.33,216,0,0,0,0,0,0,37,8,6,4,53,267,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,8094
