WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,254,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,8097
1943,12,1943-12-17,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,168,129,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.3,24.4,24.4,0.94,0.81,0.0,0.0,37.6,28.9,0.0,0.0,62.9,10561
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.3,42.3,0.0,0.0,82.8,13915
1943,14,1943-12-31,571,40,5,4,3,64,117,0.21,453,0,0,0,0,0,0,40,5,4,3,64,504,226,226,0,0,990.0,966.2,0.22,0.11,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.5,49.5,0.0,0.0,95.4,16023
1943,15,1944-01-07,654,43,6,4,3,70,128,0.2,526,0,0,0,0,0,0,43,6,4,3,70,580,249,249,27,0,990.0,966.5,0.26,0.15,989.6,22.8,22.8,23.0,23.1,0.95,0.95,0.14,0.0,53.1,53.1,5.8,0.0,99.5,16720
1943,16,1944-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,213,213,136,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.7,22.8,0.95,0.95,0.68,0.0,45.0,45.0,28.7,0.0,111.6,18750
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.0,967.1,0.33,0.24,989.4,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,45.0,45.0,45.0,0.0,132.3,22229
1943,18,1944-01-28,912,47,7,6,4,83,148,0.16,763,0,0,0,0,0,0,47,7,6,4,83,824,254,254,254,0,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.2,51.2,51.2,0.0,144.5,24276
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,968.1,0.54,0.38,989.1,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,28844
1943,20,1944-02-11,1236,49,8,7,5,93,162,0.13,1056,17,5,0,0,0,10,54,8,7,5,103,1127,264,264,264,264,990.0,968.6,0.74,0.55,988.7,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,190.5,31998
1943,21,1944-02-18,1530,49,8,7,5,93,162,0.11,1100,268,49,9,11,8,190,98,17,18,13,283,1233,275,275,275,275,990.0,969.6,0.9,0.65,988.4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.1,31425
1943,22,1944-02-25,1858,51,8,8,7,107,184,0.1,1100,574,48,9,16,21,479,100,18,25,29,586,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,29518
1943,23,1944-03-03,2083,59,11,12,13,144,239,0.11,1100,744,41,7,13,40,642,100,18,25,53,786,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.7,28348
1943,24,1944-03-10,2069,50,9,9,9,112,191,0.09,1100,778,49,8,15,38,665,100,18,25,48,777,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,28409
1943,25,1944-03-17,2092,49,9,9,9,107,183,0.09,1100,809,51,9,16,39,693,100,18,25,48,800,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,28308
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,1100,903,51,9,16,44,782,100,18,25,53,889,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,27907
1943,27,1944-03-31,2301,53,12,13,17,115,212,0.09,1100,989,46,5,11,59,865,100,18,25,76,981,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,27403
1943,28,1944-04-07,2377,54,13,14,19,117,217,0.09,1100,1060,46,5,11,61,937,100,18,25,80,1054,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,27048
1943,29,1944-04-14,2495,54,13,14,19,117,217,0.09,1100,1178,46,5,11,61,1055,100,18,25,80,1172,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,26499
1943,30,1944-04-21,2532,54,13,14,19,117,217,0.09,1100,1215,46,5,11,61,1092,100,18,25,80,1209,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.7,26324
1943,31,1944-04-28,2412,54,13,13,17,151,250,0.1,1100,1062,45,5,11,60,939,100,18,25,78,1091,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.0,26885
1943,32,1944-05-05,2194,55,13,13,17,178,276,0.13,1100,818,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,27869
1943,33,1944-05-12,1977,55,13,13,17,178,276,0.14,1100,601,45,5,12,37,502,100,18,25,54,680,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,28858
1943,34,1944-05-19,1783,55,13,13,17,178,276,0.16,1100,407,45,5,12,25,320,100,18,25,42,498,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,29955
1943,35,1944-05-26,1521,54,12,12,16,169,266,0.18,1100,155,30,4,7,9,103,84,17,20,25,273,1222,275,275,275,275,990.0,969.6,0.88,0.65,988.5,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,31507
1943,36,1944-06-02,1239,53,12,12,13,120,210,0.17,1014,14,3,0,0,0,8,56,12,12,13,128,1097,253,253,253,253,990.0,968.7,0.7,0.5,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.3,30967
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,813,0,0,0,0,0,0,47,10,9,10,97,881,229,229,229,123,990.0,967.8,0.46,0.33,989.2,21.1,21.1,21.1,21.2,0.96,0.96,0.96,0.55,45.5,45.5,45.5,24.1,155.8,26182
1943,38,1944-06-16,722,45,10,9,9,88,161,0.22,561,0,0,0,0,0,0,45,10,9,9,88,625,223,223,114,0,990.0,966.8,0.28,0.18,989.5,22.5,22.5,22.6,22.7,0.95,0.95,0.55,0.0,47.1,47.1,24.0,0.0,111.7,18766
1943,39,1944-06-23,584,45,10,9,9,88,161,0.28,423,0,0,0,0,0,0,45,10,9,9,88,487,211,211,0,0,990.0,966.2,0.21,0.1,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.2,15152
1943,40,1944-06-30,515,42,9,8,6,72,138,0.27,376,0,0,0,0,0,0,42,9,8,6,72,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,13640
1943,41,1944-07-07,459,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.05,989.8,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,11746
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,179,104,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,24.3,24.3,0.94,0.67,0.0,0.0,40.1,23.1,0.0,0.0,58.6,9852
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,8097
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,218,0,0,0,0,0,0,40,8,6,5,65,274,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.0,8063
1943,45,1944-08-04,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.4,7968
1943,46,1944-08-11,299,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,6994
1943,47,1944-08-18,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,6202
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,5634
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5740
1943,50,1944-09-08,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,5196
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,4664
1943,52,1944-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.13,0.0,0.0,0.0,3.8,0.0,0.0,0.0,3.7,617
1943,53,1944-09-29,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1944,1,1944-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4683
1944,2,1944-10-08,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4572
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,4509
1944,4,1944-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4513
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4772
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,5143
1944,7,1944-11-12,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.3,6098
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,6508
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,237,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,7333
1944,10,1944-12-03,344,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,220,19,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.95,0.13,0.0,0.0,50.5,4.4,0.0,0.0,49.9,8381
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11055
1944,12,1944-12-17,420,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.05,989.8,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.6,11530
1944,13,1944-12-24,455,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.07,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.3,12824
1944,14,1944-12-31,472,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,405,177,177,0,0,990.0,965.7,0.18,0.07,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.8,12906
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.0,965.9,0.19,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.4,14521
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.0,966.1,0.21,0.12,989.7,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.5,50.5,0.0,0.0,96.1,16144
1944,17,1945-01-21,616,34,5,4,3,45,91,0.15,525,0,0,0,0,0,0,34,5,4,3,45,568,249,249,26,0,990.0,966.4,0.25,0.15,989.6,23.0,23.0,23.2,23.2,0.95,0.95,0.14,0.0,53.5,53.5,5.7,0.0,99.2,16661
1944,18,1945-01-28,688,34,5,4,3,48,97,0.14,591,0,0,0,0,0,0,34,5,4,3,48,636,197,197,197,0,990.0,966.7,0.29,0.2,989.5,22.7,22.7,22.7,22.8,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,122.8,20629
1944,19,1945-02-04,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,967.0,0.33,0.25,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.4,46.4,46.4,0.0,136.3,22904
1944,20,1945-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,242,242,242,0,990.0,967.4,0.38,0.29,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,143.1,24032
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,240,240,240,164,990.0,968.0,0.52,0.37,989.1,20.9,20.9,20.9,21.0,0.96,0.96,0.96,0.68,47.1,47.1,47.1,31.9,166.5,27966
1944,22,1945-02-25,1091,45,7,6,6,90,156,0.15,935,0,0,0,0,0,0,45,7,6,6,90,995,252,252,252,177,990.0,968.2,0.58,0.42,989.0,20.5,20.5,20.5,20.6,0.96,0.96,0.96,0.68,48.6,48.6,48.6,33.7,173.2,29091
1944,23,1945-03-04,1533,49,9,9,9,107,183,0.13,1030,319,25,4,7,15,266,74,13,16,24,373,1135,257,257,257,257,990.0,969.6,0.77,0.54,988.7,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,29657
1944,24,1945-03-11,2436,49,9,9,9,107,183,0.08,1100,1153,51,9,16,56,1020,100,18,25,65,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.3,26766
1944,25,1945-03-18,3186,54,10,10,11,128,215,0.07,1100,1871,45,7,14,68,1735,100,18,25,80,1863,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,139.3,23395
1944,26,1945-03-25,3731,59,11,12,13,144,239,0.06,1100,2392,41,7,12,67,2264,100,18,25,80,2408,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,126.7,21285
1944,27,1945-04-01,3778,70,14,18,25,168,295,0.08,1100,2383,30,4,7,55,2287,100,18,25,80,2455,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.6,21108
1944,28,1945-04-08,3444,70,14,18,25,168,295,0.09,1100,2049,30,4,6,55,1953,100,18,25,80,2121,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.2,22372
1944,29,1945-04-15,3031,67,13,17,24,160,283,0.09,1100,1647,32,4,7,55,1547,100,18,25,80,1708,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,143.0,24026
1944,30,1945-04-22,2690,54,13,14,19,117,217,0.08,1100,1373,46,5,11,61,1250,100,18,25,80,1367,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,152.3,25588
1944,31,1945-04-29,2419,54,13,13,17,160,259,0.11,1100,1060,45,5,11,60,937,100,18,25,78,1097,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,159.8,26854
1944,32,1945-05-06,2188,55,13,13,17,178,276,0.13,1100,812,45,5,12,50,700,100,18,25,67,878,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.0,27896
1944,33,1945-05-13,1962,55,13,13,17,178,276,0.14,1100,586,45,5,12,36,488,100,18,25,53,666,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,28944
1944,34,1945-05-20,1729,55,13,13,17,178,276,0.16,1100,353,45,4,11,21,270,100,18,24,38,448,1242,275,275,275,275,990.0,970.2,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.1,30262
1944,35,1945-05-27,1482,54,12,12,15,161,257,0.17,1100,124,25,4,6,7,80,80,17,18,23,242,1216,275,275,275,275,990.0,969.4,0.87,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.9,31742
1944,36,1945-06-03,1196,53,12,12,13,120,210,0.18,984,2,0,0,0,0,1,53,12,12,13,121,1062,246,246,246,246,990.0,968.5,0.65,0.46,988.9,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.8,30378
1944,37,1945-06-10,956,46,10,9,9,92,168,0.18,788,0,0,0,0,0,0,46,10,9,9,92,854,232,232,232,92,990.0,967.7,0.44,0.32,989.2,21.3,21.3,21.3,21.4,0.96,0.96,0.96,0.41,46.3,46.3,46.3,18.0,152.0,25531
1944,38,1945-06-17,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.0,967.0,0.31,0.2,989.5,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.0,20656
1944,39,1945-06-24,642,45,10,9,9,88,161,0.25,481,0,0,0,0,0,0,45,10,9,9,88,545,240,240,0,0,990.0,966.5,0.24,0.13,989.6,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,95.7,16076
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.0,966.1,0.2,0.09,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.7,14906
1944,41,1945-07-08,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,12716
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,307,0,0,0,0,0,0,43,9,8,6,75,368,172,135,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.94,0.81,0.0,0.0,38.2,30.1,0.0,0.0,65.3,10978
1944,43,1945-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,8097
1944,44,1945-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,288,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.1,8075
1944,45,1945-08-05,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,7572
1944,46,1945-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,6883
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6045
1944,48,1945-08-26,291,46,7,5,4,85,149,0.51,141,0,0,0,0,0,0,46,7,5,4,85,201,141,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,5283
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,5768
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,5152
1944,51,1945-09-16,234,38,6,4,3,59,110,0.47,124,0,0,0,0,0,0,38,6,4,3,59,172,124,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,4654
1944,52,1945-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,5130
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5542
1945,2,1945-10-08,203,34,4,3,2,42,86,0.43,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.4,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.9,2166
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,105,0,0,0,0,0,0,36,4,3,2,47,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.13,0.0,0.0,0.0,4.0,0.0,0.0,0.0,3.9,656
1945,4,1945-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4777
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,17.0,0.0,0.0,0.0,16.5,2770
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4739
1945,7,1945-11-12,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,5173
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,5976
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7464
1945,10,1945-12-03,325,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.0,8071
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,215,41,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.27,0.0,0.0,49.2,9.2,0.0,0.0,52.3,8786
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.0,965.5,0.16,0.05,989.8,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.2,11621
1945,13,1945-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.07,989.7,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.1,41.1,0.0,0.0,80.4,13505
1945,14,1945-12-31,520,40,5,4,3,64,117,0.23,402,0,0,0,0,0,0,40,5,4,3,64,452,201,201,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.4,44.4,0.0,0.0,87.0,14617
1945,15,1946-01-07,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.0,966.3,0.23,0.13,989.6,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,95.5,16044
1945,16,1946-01-14,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.0,966.9,0.31,0.22,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,43.5,43.5,43.5,0.0,127.9,21481
1945,17,1946-01-21,893,46,7,6,4,76,139,0.16,754,0,0,0,0,0,0,46,7,6,4,76,813,251,251,251,0,990.0,967.5,0.4,0.3,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,143.8,24156
1945,18,1946-01-28,965,47,7,6,4,83,148,0.15,816,0,0,0,0,0,0,47,7,6,4,83,877,252,252,252,59,990.0,967.8,0.46,0.33,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.27,50.1,50.1,50.1,11.8,149.4,25099
1945,19,1946-02-04,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.33,989.2,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,24292
1945,20,1946-02-11,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.33,989.2,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,24292
1945,21,1946-02-18,971,45,7,5,4,84,147,0.15,823,0,0,0,0,0,0,45,7,5,4,84,882,234,234,234,119,990.0,967.8,0.46,0.34,989.2,21.2,21.2,21.2,21.3,0.95,0.95,0.95,0.55,46.5,46.5,46.5,23.6,154.5,25948
1945,22,1946-02-25,977,42,7,5,4,73,133,0.14,844,0,0,0,0,0,0,42,7,5,4,73,899,211,211,211,211,990.0,967.8,0.48,0.35,989.2,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,27470
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,920,0,0,0,0,0,0,41,8,7,6,67,976,230,230,230,230,990.0,968.1,0.55,0.38,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,29478
1945,24,1946-03-11,1105,41,8,7,6,67,129,0.12,976,0,0,0,0,0,0,41,8,7,6,67,1032,244,244,244,244,990.0,968.2,0.6,0.41,989.0,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.8,46.8,46.8,46.8,183.6,30846
1945,25,1946-03-18,1159,41,8,7,6,67,129,0.11,1030,0,0,0,0,0,0,41,8,7,6,67,1086,257,257,257,257,990.0,968.4,0.68,0.49,988.8,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.6,32016
1945,26,1946-03-25,1183,41,8,7,6,67,129,0.11,1054,0,0,0,0,0,0,41,8,7,6,67,1110,263,263,263,263,990.0,968.5,0.71,0.54,988.7,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.6,32357
1945,27,1946-04-01,1225,45,11,10,10,72,148,0.12,1077,0,0,0,0,0,0,45,11,10,10,72,1143,269,269,269,269,990.0,968.6,0.76,0.6,988.6,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,32390
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,1100,72,21,5,4,4,35,66,16,14,14,107,1198,275,275,275,275,990.0,968.9,0.84,0.65,988.5,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,32390
1945,29,1946-04-15,1419,45,11,10,10,72,148,0.1,1100,171,49,7,11,11,92,94,18,21,21,164,1233,275,275,275,275,990.0,969.2,0.9,0.65,988.4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,32045
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,1100,249,55,7,14,16,155,100,18,24,26,227,1242,275,275,275,275,990.0,969.5,0.93,0.65,988.4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.9,31572
1945,31,1946-04-29,1574,46,10,10,10,102,179,0.11,1100,294,53,7,14,16,201,100,18,24,26,304,1242,275,275,275,275,990.0,969.7,0.93,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.4,31141
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,1100,226,50,7,11,11,144,97,18,21,21,259,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,31473
1945,33,1946-05-13,1416,47,10,10,10,115,192,0.14,1100,124,30,6,6,6,74,77,16,16,16,189,1210,275,275,275,275,990.0,969.2,0.86,0.65,988.5,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,32136
1945,34,1946-05-20,1387,47,10,10,10,115,192,0.14,1100,95,23,4,4,4,56,70,14,14,14,171,1200,275,275,275,275,990.0,969.1,0.85,0.65,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,32332
1945,35,1946-05-27,1255,46,10,9,9,107,183,0.15,1058,14,3,0,0,0,8,49,10,10,10,115,1129,264,264,264,264,990.0,968.7,0.74,0.55,988.7,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.4,31984
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.38,989.1,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.1,29084
1945,37,1946-06-10,861,45,10,9,9,88,161,0.19,700,0,0,0,0,0,0,45,10,9,9,88,764,233,233,233,0,990.0,967.3,0.37,0.27,989.4,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,137.9,23173
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,27,0,990.0,966.6,0.25,0.15,989.6,22.7,22.7,23.0,23.0,0.95,0.95,0.14,0.0,51.7,51.7,5.7,0.0,99.3,16675
1945,39,1946-06-24,571,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.0,966.2,0.2,0.09,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,14740
1945,40,1946-07-01,465,42,9,8,6,70,135,0.29,330,0,0,0,0,0,0,42,9,8,6,70,389,165,165,0,0,990.0,965.7,0.17,0.05,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.1,11938
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,102,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.94,0.67,0.0,0.0,39.9,22.7,0.0,0.0,57.8,9716
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,8097
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,47.7,8018
1945,44,1946-07-29,332,40,7,6,4,64,123,0.37,209,0,0,0,0,0,0,40,7,6,4,64,263,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.0,7900
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,7322
1945,46,1946-08-12,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,6568
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5968
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5511
1945,49,1946-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5489
1945,50,1946-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5020
1945,51,1946-09-16,210,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,4457
1945,52,1946-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.26,0.0,0.0,0.0,7.3,0.0,0.0,0.0,7.0,1184
1945,53,1946-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1946,1,1946-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4728
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,4588
1946,3,1946-10-15,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4576
1946,4,1946-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4520
1946,5,1946-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4637
1946,6,1946-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4741
1946,7,1946-11-12,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4801
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,163,0,0,0,0,0,0,24,4,2,2,22,194,163,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.2,6249
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,199,0,0,0,0,0,0,25,4,2,2,23,230,199,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,7627
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.0,8071
1946,11,1946-12-10,359,37,5,3,2,51,100,0.28,259,0,0,0,0,0,0,37,5,3,2,51,304,259,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,8097
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.16,0.04,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,10681
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,12471
1946,14,1946-12-31,487,40,5,4,3,64,117,0.24,369,0,0,0,0,0,0,40,5,4,3,64,420,184,184,0,0,990.0,965.8,0.18,0.07,989.7,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.1,13452
1946,15,1947-01-07,535,41,6,4,3,66,120,0.22,415,0,0,0,0,0,0,41,6,4,3,66,466,207,207,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.5,15040
1946,16,1947-01-14,575,41,6,4,3,66,120,0.21,455,0,0,0,0,0,0,41,6,4,3,66,506,227,227,0,0,990.0,966.2,0.22,0.11,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.7,49.7,0.0,0.0,95.8,16100
1946,17,1947-01-21,674,34,5,4,3,45,91,0.13,583,0,0,0,0,0,0,34,5,4,3,45,626,194,194,194,0,990.0,966.6,0.28,0.19,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.3,20370
1946,18,1947-01-28,685,34,5,4,3,48,97,0.14,588,0,0,0,0,0,0,34,5,4,3,48,633,196,196,196,0,990.0,966.6,0.29,0.19,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.6,41.6,41.6,0.0,122.1,20516
1946,19,1947-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.3,0.2,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.8,20964
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,967.0,0.33,0.24,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.6,22778
1946,21,1947-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,243,243,243,61,990.0,967.5,0.42,0.32,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.27,49.1,49.1,49.1,12.1,150.8,25332
1946,22,1947-02-25,1118,41,7,6,6,76,138,0.12,979,0,0,0,0,0,0,41,7,6,6,76,1035,244,244,244,244,990.0,968.3,0.61,0.42,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,183.7,30856
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,1100,145,38,6,7,7,85,87,15,16,16,192,1219,275,275,275,275,990.0,969.3,0.88,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.5,32012
1946,24,1947-03-11,1742,49,9,9,9,107,183,0.11,1100,459,51,8,15,22,361,100,18,24,31,468,1242,275,275,275,275,990.0,970.3,0.92,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.7,30185
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,27902
1946,26,1947-03-25,3355,49,9,9,9,107,183,0.06,1100,2072,50,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,135.5,22759
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,1100,3055,30,4,7,55,2959,100,18,25,80,3127,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.8,28.8,28.8,28.8,111.6,18754
1946,28,1947-04-08,4544,70,14,18,25,168,295,0.06,1100,3149,30,4,7,55,3053,100,18,25,80,3221,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,18443
1946,29,1947-04-15,4202,70,14,18,25,168,295,0.07,1100,2807,30,3,7,55,2711,100,18,25,80,2879,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.6,19580
1946,30,1947-04-22,4043,70,14,18,25,168,295,0.07,1100,2648,30,4,7,55,2552,100,18,25,80,2720,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.7,20107
1946,31,1947-04-29,3849,66,14,17,23,192,313,0.08,1100,2435,33,4,7,56,2333,100,18,25,80,2526,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.0,20837
1946,32,1947-05-06,3577,66,14,17,23,205,326,0.09,1100,2150,33,4,7,56,2048,100,18,25,80,2254,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.2,21872
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,1100,1704,29,3,7,56,1608,100,18,25,80,1821,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.2,23557
1946,34,1947-05-20,2689,65,14,17,23,203,323,0.12,1100,1266,34,3,7,56,1163,100,18,25,80,1366,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,152.3,25592
1946,35,1947-05-27,2322,64,13,16,21,188,302,0.13,1100,920,35,4,8,55,814,100,18,25,76,1002,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.5,27297
1946,36,1947-06-03,2003,62,12,14,16,153,257,0.13,1100,646,38,6,11,40,550,100,18,25,56,703,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,28743
1946,37,1947-06-10,1629,62,12,14,16,153,257,0.16,1100,272,38,6,11,16,200,100,18,25,32,353,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,30829
1946,38,1947-06-17,1444,62,12,14,16,153,257,0.18,1095,91,20,3,4,5,56,82,15,18,21,209,1212,273,273,273,273,990.0,969.3,0.87,0.64,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,31849
1946,39,1947-06-24,1187,62,12,14,16,153,257,0.22,930,0,0,0,0,0,0,62,12,14,16,153,1018,232,232,232,232,990.0,968.5,0.6,0.4,989.0,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.8,29023
1946,40,1947-07-01,1031,58,11,11,11,136,227,0.22,804,0,0,0,0,0,0,58,11,11,11,136,884,237,237,237,91,990.0,968.0,0.46,0.33,989.2,21.0,21.0,21.0,21.1,0.96,0.96,0.96,0.41,46.7,46.7,46.7,17.8,152.1,25553
1946,41,1947-07-08,837,58,11,11,11,136,227,0.27,610,0,0,0,0,0,0,58,11,11,11,136,690,216,216,178,0,990.0,967.3,0.32,0.21,989.5,22.0,22.0,22.0,22.2,0.95,0.95,0.82,0.0,44.5,44.5,36.5,0.0,121.1,20345
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,226,226,0,0,990.0,966.6,0.23,0.11,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,93.0,15632
1946,43,1947-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,12943
1946,44,1947-07-29,531,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.0,966.0,0.18,0.05,989.8,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,36.1,36.1,0.0,0.0,70.0,11755
1946,45,1947-08-05,480,54,9,8,6,107,184,0.38,296,0,0,0,0,0,0,54,9,8,6,107,367,148,148,0,0,990.0,965.8,0.17,0.04,989.8,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10641
1946,46,1947-08-12,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,227,39,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,24.2,24.2,0.94,0.27,0.0,0.0,50.3,8.7,0.0,0.0,51.3,8625
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,8097
1946,48,1947-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,46.7,7853
1946,49,1947-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,47.9,8047
1946,50,1947-09-09,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,7389
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,6658
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6055
1946,53,1947-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1947,1,1947-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,6800
1947,2,1947-10-08,274,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,6174
1947,3,1947-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5982
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5891
1947,5,1947-10-29,270,40,6,4,3,54,107,0.4,162,0,0,0,0,0,0,40,6,4,3,54,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6132
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6116
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,6187
1947,8,1947-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,41.9,7037
1947,9,1947-11-26,303,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.8,7526
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.0,8057
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,178,103,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,24.5,24.5,0.94,0.67,0.0,0.0,40.2,23.1,0.0,0.0,58.5,9836
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.0,11261
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.07,989.7,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.1,13448
1947,14,1947-12-31,530,40,5,4,3,64,117,0.22,412,0,0,0,0,0,0,40,5,4,3,64,462,206,206,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,88.9,14940
1947,15,1948-01-07,611,41,6,4,3,66,120,0.2,491,0,0,0,0,0,0,41,6,4,3,66,542,245,245,0,0,990.0,966.3,0.23,0.13,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,53.0,53.0,0.0,0.0,96.4,16195
1947,16,1948-01-14,725,41,6,4,3,66,120,0.17,605,0,0,0,0,0,0,41,6,4,3,66,656,201,201,201,0,990.0,966.8,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,20934
1947,17,1948-01-21,778,46,7,6,4,76,139,0.18,639,0,0,0,0,0,0,46,7,6,4,76,698,213,213,213,0,990.0,967.0,0.32,0.23,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,21910
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,139.9,23495
1947,19,1948-02-04,955,43,7,5,4,78,137,0.14,818,0,0,0,0,0,0,43,7,5,4,78,873,242,242,242,92,990.0,967.7,0.46,0.34,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.41,48.2,48.2,48.2,18.2,153.8,25838
1947,20,1948-02-11,1107,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.4,989.0,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,29897
1947,21,1948-02-18,1567,49,8,7,5,93,162,0.11,1097,308,39,7,10,9,241,88,15,17,14,334,1218,274,274,274,274,990.0,969.7,0.88,0.64,988.5,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.1,31091
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,1100,2145,48,9,16,55,2016,100,18,25,62,2124,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,135.3,22728
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,157,5339,983,7,13,67,4268,1042,18,25,80,4412,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.6,21.6,21.6,21.6,83.6,14037
1947,24,1948-03-10,6021,66,13,16,19,187,304,0.05,0,5717,1133,4,8,60,4510,1200,18,25,80,4698,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.8,19.8,19.8,19.8,76.4,12829
1947,25,1948-03-17,5825,68,14,17,21,195,315,0.05,0,5510,1132,4,8,59,4307,1200,18,25,80,4502,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,9.5,9.5,9.5,9.5,0.82,0.82,0.82,0.82,21.0,21.0,21.0,21.0,81.2,13641
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,0,5397,1132,4,8,59,4194,1200,18,25,80,4389,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,84.2,14147
1947,27,1948-03-31,5499,81,14,19,26,215,357,0.06,471,4671,646,4,5,53,3960,728,18,25,80,4176,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,9.9,9.9,9.9,9.9,0.87,0.87,0.87,0.87,23.2,23.2,23.2,23.2,89.9,15101
1947,28,1948-04-07,5345,84,14,20,27,219,364,0.07,1100,3881,16,4,5,53,3803,100,18,25,80,4022,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.3,15682
1947,29,1948-04-14,5142,84,14,20,27,219,364,0.07,1100,3678,16,4,5,53,3600,100,18,25,80,3819,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.2,16330
1947,30,1948-04-21,4547,84,14,20,27,219,364,0.08,1100,3083,16,4,5,53,3005,100,18,25,80,3224,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.7,18434
1947,31,1948-04-28,4030,73,14,18,24,209,339,0.08,1100,2591,26,4,6,55,2498,100,18,25,80,2707,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,20166
1947,32,1948-05-05,3641,65,14,17,23,203,323,0.09,1100,2217,34,4,7,56,2114,100,18,25,80,2318,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.7,21627
1947,33,1948-05-12,3215,71,14,18,24,213,340,0.11,1100,1775,29,4,7,56,1679,100,18,25,80,1892,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,23258
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,1100,1402,33,3,7,56,1300,100,18,25,80,1505,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,24944
1947,35,1948-05-26,2447,64,13,16,22,195,311,0.13,1100,1035,35,4,8,57,930,100,18,25,79,1125,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.1,26721
1947,36,1948-06-02,2163,62,12,14,16,153,257,0.12,1100,806,38,6,11,50,701,100,18,25,66,854,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,28003
1947,37,1948-06-09,1872,62,12,14,16,153,257,0.14,1100,515,38,6,11,32,428,100,18,25,48,581,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.2,29438
1947,38,1948-06-16,1618,62,12,14,16,153,257,0.16,1100,261,38,6,10,16,190,100,18,24,32,343,1242,275,275,275,275,990.0,969.9,0.93,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,30892
1947,39,1948-06-23,1371,62,12,14,16,153,257,0.19,1066,47,11,2,2,2,28,73,14,16,18,181,1170,266,266,266,266,990.0,969.1,0.8,0.58,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.0,31584
1947,40,1948-06-30,1130,62,12,13,13,154,256,0.23,874,0,0,0,0,0,0,62,12,13,13,154,962,237,237,237,160,990.0,968.3,0.54,0.36,989.1,20.5,20.5,20.5,20.6,0.95,0.95,0.95,0.68,45.8,45.8,45.8,30.7,161.5,27134
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,241,241,241,0,990.0,967.8,0.4,0.28,989.3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,139.4,23425
1947,42,1948-07-14,810,63,12,13,13,155,256,0.32,554,0,0,0,0,0,0,63,12,13,13,155,642,233,233,87,0,990.0,967.1,0.29,0.17,989.5,22.1,22.1,22.3,22.4,0.95,0.95,0.41,0.0,48.4,48.4,18.0,0.0,107.8,18117
1947,43,1948-07-21,680,63,12,13,13,155,256,0.38,424,0,0,0,0,0,0,63,12,13,13,155,512,212,212,0,0,990.0,966.6,0.22,0.1,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,88.2,14825
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.0,966.3,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,12973
1947,45,1948-08-04,538,54,9,8,6,107,184,0.34,354,0,0,0,0,0,0,54,9,8,6,107,425,177,177,0,0,990.0,966.0,0.19,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,12697
1947,46,1948-08-11,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.04,989.8,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.1,10605
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,8097
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.1,8086
1947,49,1948-09-01,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,8097
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.1,7912
