WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,38,1953-06-17,1569,62,12,14,16,153,257,0.16,1100,212,34,5,9,13,150,96,17,23,29,303,1237,275,275,275,275,990.0,969.7,0.91,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.6,31188
1952,39,1953-06-24,1286,62,12,14,16,153,257,0.2,1021,8,2,0,0,0,5,64,12,14,16,158,1112,255,255,255,255,990.0,968.8,0.72,0.51,988.8,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.1,30932
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,233,233,233,156,990.0,968.2,0.51,0.35,989.1,20.7,20.7,20.7,20.8,0.95,0.95,0.95,0.68,45.3,45.3,45.3,30.2,159.8,26841
1952,41,1953-07-08,902,58,11,11,11,136,227,0.25,675,0,0,0,0,0,0,58,11,11,11,136,755,225,225,225,0,990.0,967.5,0.36,0.25,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,133.3,22391
1952,42,1953-07-15,735,58,11,11,11,136,227,0.31,508,0,0,0,0,0,0,58,11,11,11,136,588,240,240,27,0,990.0,966.8,0.26,0.14,989.6,22.5,22.5,22.7,22.7,0.95,0.95,0.14,0.0,50.7,50.7,5.6,0.0,99.0,16636
1952,43,1953-07-22,629,58,11,11,11,136,227,0.36,402,0,0,0,0,0,0,58,11,11,11,136,482,201,201,0,0,990.0,966.4,0.21,0.09,989.7,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.1,14299
1952,44,1953-07-29,565,55,9,9,8,119,202,0.36,362,0,0,0,0,0,0,55,9,9,8,119,437,181,181,0,0,990.0,966.1,0.19,0.07,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,12973
1952,45,1953-08-05,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.05,989.8,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.1,36.1,0.0,0.0,70.2,11787
1952,46,1953-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,161,122,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.8,0.0,0.0,35.6,27.1,0.0,0.0,59.4,9974
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,8097
1952,48,1953-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,47.5,7983
1952,49,1953-09-02,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,47.9,8042
1952,50,1953-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,7470
1952,51,1953-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.8,6846
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,6292
1952,53,1953-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,6357
1953,2,1953-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6092
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5784
1953,4,1953-10-22,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,5920
1953,5,1953-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6304
1953,6,1953-11-05,271,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6232
1953,7,1953-11-12,283,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.1,6741
1953,8,1953-11-19,298,40,6,4,3,53,106,0.36,192,0,0,0,0,0,0,40,6,4,3,53,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,7319
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,53.2,0.0,0.0,0.0,47.3,7941
1953,10,1953-12-03,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,206,131,0,0,990.0,965.7,0.17,0.06,989.8,23.9,24.0,24.1,24.1,0.95,0.68,0.0,0.0,46.0,29.1,0.0,0.0,70.6,11863
1953,11,1953-12-10,505,43,7,5,3,63,124,0.25,380,0,0,0,0,0,0,43,7,5,3,63,438,190,190,0,0,990.0,965.9,0.19,0.08,989.7,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.0,42.0,0.0,0.0,82.2,13802
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,412,0,0,0,0,0,0,43,7,5,3,62,468,206,206,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,88.9,14942
1953,13,1953-12-24,562,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.3,16005
1953,14,1953-12-31,639,45,7,5,3,73,136,0.21,503,0,0,0,0,0,0,45,7,5,3,73,561,238,238,26,0,990.0,966.5,0.25,0.14,989.6,22.9,22.9,23.1,23.1,0.95,0.95,0.14,0.0,51.0,51.0,5.7,0.0,99.3,16684
1953,15,1954-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,205,205,166,0,990.0,966.8,0.29,0.19,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.82,0.0,43.2,43.2,35.0,0.0,116.4,19548
1953,16,1954-01-14,831,46,7,6,4,76,139,0.17,692,0,0,0,0,0,0,46,7,6,4,76,751,230,230,230,0,990.0,967.2,0.35,0.26,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,23438
1953,17,1954-01-21,847,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,23863
1953,18,1954-01-28,892,47,7,6,4,83,148,0.17,743,0,0,0,0,0,0,47,7,6,4,83,804,247,247,247,0,990.0,967.5,0.39,0.3,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.2,24231
1953,19,1954-02-04,986,49,8,7,5,93,162,0.16,824,0,0,0,0,0,0,49,8,7,5,93,888,225,225,225,148,990.0,967.8,0.47,0.34,989.2,21.1,21.1,21.1,21.2,0.95,0.95,0.95,0.68,44.5,44.5,44.5,29.2,155.6,26145
1953,20,1954-02-11,1038,49,8,7,5,93,162,0.16,876,0,0,0,0,0,0,49,8,7,5,93,940,219,219,219,219,990.0,968.0,0.52,0.36,989.1,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,28177
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,932,0,0,0,0,0,0,45,7,5,4,84,991,233,233,233,233,990.0,968.2,0.56,0.39,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.6,29674
1953,22,1954-02-25,1278,45,7,6,6,90,156,0.12,1082,38,10,1,1,1,22,56,9,8,7,112,1157,270,270,270,270,990.0,968.8,0.78,0.61,988.6,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.3,32308
1953,23,1954-03-04,1557,49,9,9,9,107,183,0.12,1100,274,48,8,12,13,191,97,17,21,22,298,1236,275,275,275,275,990.0,969.7,0.91,0.65,988.4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,31263
1953,24,1954-03-11,1967,49,9,9,9,107,183,0.09,1100,684,51,9,16,33,574,100,18,25,42,681,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.3,28953
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,1100,1025,51,8,16,50,899,100,18,25,59,1006,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,27356
1953,26,1954-03-25,2845,49,9,9,9,107,183,0.06,1100,1562,50,9,16,69,1416,100,18,25,78,1523,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.1,24877
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.7,22465
1953,28,1954-04-08,3759,63,13,16,22,146,261,0.07,1100,2398,36,4,8,57,2290,100,18,25,80,2436,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,126.1,21180
1953,29,1954-04-15,3578,70,14,18,25,168,295,0.08,1100,2183,30,4,7,55,2087,100,18,25,80,2255,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,130.2,21868
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,1100,1838,30,4,6,55,1742,100,18,25,80,1910,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.0,23182
1953,31,1954-04-29,2874,66,14,17,23,192,313,0.11,1100,1461,33,4,7,56,1359,100,18,25,80,1551,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.2,24732
1953,32,1954-05-06,2587,65,14,17,23,202,321,0.12,1100,1166,34,3,8,57,1062,100,18,25,80,1264,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.2,26070
1953,33,1954-05-13,2289,65,14,17,23,202,321,0.14,1100,868,34,4,8,56,765,100,18,25,79,967,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.4,27449
1953,34,1954-05-20,2035,56,13,13,17,181,282,0.14,1100,653,43,4,11,41,551,100,18,25,59,733,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,28575
1953,35,1954-05-27,1756,54,12,12,15,161,257,0.15,1100,399,45,5,12,24,311,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,30109
1953,36,1954-06-03,1495,53,12,12,13,120,210,0.14,1100,185,39,5,9,11,119,92,17,21,24,239,1231,275,275,275,275,990.0,969.5,0.9,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,31623
1953,37,1954-06-10,1225,53,12,12,13,120,210,0.17,1011,4,1,0,0,0,2,54,12,12,13,122,1089,252,252,252,252,990.0,968.6,0.69,0.48,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.6,31004
1953,38,1954-06-17,1068,53,12,12,13,120,210,0.2,858,0,0,0,0,0,0,53,12,12,13,120,935,234,234,234,156,990.0,968.1,0.51,0.35,989.1,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.68,45.5,45.5,45.5,30.3,160.1,26896
1953,39,1954-06-24,894,53,12,12,13,120,210,0.24,684,0,0,0,0,0,0,53,12,12,13,120,761,228,228,228,0,990.0,967.5,0.36,0.26,989.4,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,135.3,22737
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,239,239,56,0,990.0,966.8,0.27,0.16,989.6,22.5,22.5,22.7,22.8,0.95,0.95,0.27,0.0,50.4,50.4,11.7,0.0,103.3,17352
1953,41,1954-07-08,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.1,989.7,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.7,15243
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.07,989.7,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.5,13181
1953,43,1954-07-22,506,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.05,989.8,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.3,11470
1953,44,1954-07-29,462,48,8,7,6,97,168,0.36,294,0,0,0,0,0,0,48,8,7,6,97,358,147,147,0,0,990.0,965.7,0.16,0.04,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,32.5,32.5,0.0,0.0,63.0,10589
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,340,175,102,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.2,24.2,0.94,0.67,0.0,0.0,39.0,22.7,0.0,0.0,57.9,9726
1953,46,1954-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.1,8086
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,7408
1953,48,1954-08-26,356,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,248,178,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.8,6685
1953,49,1954-09-02,328,46,7,6,4,75,138,0.42,190,0,0,0,0,0,0,46,7,6,4,75,249,190,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.0,7217
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,6632
1953,51,1954-09-16,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.6,5812
1953,52,1954-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4864
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.1,25.1,25.1,0.93,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,5086
1954,2,1954-10-08,230,38,5,3,2,52,102,0.44,128,0,0,0,0,0,0,38,5,3,2,52,175,128,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,4796
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4483
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4692
1954,5,1954-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,4696
1954,6,1954-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,5247
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,6212
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,6533
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,211,0,0,0,0,0,0,36,5,3,2,49,256,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,47.2,7924
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,227,20,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.95,0.13,0.0,0.0,52.0,4.6,0.0,0.0,50.2,8425
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.3,12149
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,200,200,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.3,44.3,0.0,0.0,86.7,14567
1954,13,1954-12-24,612,42,7,5,3,61,118,0.19,494,0,0,0,0,0,0,42,7,5,3,61,548,247,247,0,0,990.0,966.3,0.24,0.14,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,53.1,53.1,0.0,0.0,95.8,16098
1954,14,1954-12-31,696,45,7,5,3,73,136,0.2,560,0,0,0,0,0,0,45,7,5,3,73,619,212,212,135,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.7,22.8,0.95,0.95,0.68,0.0,44.9,44.9,28.6,0.0,111.2,18682
1954,15,1955-01-07,835,46,7,6,4,76,139,0.17,696,0,0,0,0,0,0,46,7,6,4,76,755,232,232,232,0,990.0,967.2,0.36,0.26,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,136.8,22974
1954,16,1955-01-14,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,248,248,248,59,990.0,967.7,0.45,0.33,989.2,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.27,49.6,49.6,49.6,11.8,149.5,25121
1954,17,1955-01-21,1040,46,7,6,4,76,139,0.13,901,0,0,0,0,0,0,46,7,6,4,76,960,225,225,225,225,990.0,968.0,0.53,0.38,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.3,28943
1954,18,1955-01-28,1193,47,7,6,4,83,148,0.12,1028,16,4,0,0,0,9,52,8,7,4,92,1095,257,257,257,257,990.0,968.5,0.69,0.51,988.8,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.0,31578
1954,19,1955-02-04,1517,49,8,7,5,93,162,0.11,1100,255,43,8,10,7,185,92,16,17,12,278,1225,275,275,275,275,990.0,969.5,0.89,0.65,988.5,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.2,31453
1954,20,1955-02-11,2007,49,8,7,5,93,162,0.08,1100,745,51,10,18,23,643,100,18,25,28,736,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.2,28768
1954,21,1955-02-18,2426,49,8,7,5,93,162,0.07,1100,1164,51,9,18,35,1049,100,18,25,40,1142,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.7,26822
1954,22,1955-02-25,2652,53,9,9,8,114,195,0.07,1100,1357,46,8,15,52,1233,100,18,25,60,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.4,25765
1954,23,1955-03-04,2761,59,11,12,13,144,239,0.09,1100,1422,41,7,13,67,1294,100,18,25,80,1438,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.4,25259
1954,24,1955-03-11,2748,59,11,12,13,144,239,0.09,1100,1409,41,7,13,67,1281,100,18,25,80,1425,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,25320
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,1100,1616,41,7,13,67,1488,100,18,25,80,1632,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,145.1,24370
1954,26,1955-03-25,3533,59,11,12,13,144,239,0.07,1100,2194,41,7,12,67,2066,100,18,25,80,2210,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.2,22037
1954,27,1955-04-01,3694,70,14,18,25,168,295,0.08,1100,2299,30,3,7,55,2203,100,18,25,80,2371,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.6,21429
1954,28,1955-04-08,3475,70,14,18,25,168,295,0.08,1100,2080,29,4,6,55,1984,100,18,25,80,2152,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.5,22255
1954,29,1955-04-15,3247,70,14,18,25,168,295,0.09,1100,1852,29,4,7,55,1756,100,18,25,80,1924,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,137.6,23119
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,1100,1586,30,4,7,55,1490,100,18,25,80,1658,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,144.3,24241
1954,31,1955-04-29,2734,59,13,14,19,175,281,0.1,1100,1353,40,4,10,60,1236,100,18,25,80,1411,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,151.1,25383
1954,32,1955-05-06,2508,55,13,13,17,178,276,0.11,1100,1132,44,5,12,63,1007,100,18,25,80,1185,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,157.4,26440
1954,33,1955-05-13,2315,55,13,13,17,178,276,0.12,1100,939,45,5,12,57,820,100,18,25,74,998,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.7,27335
1954,34,1955-05-20,2186,55,13,13,17,178,276,0.13,1100,810,45,5,12,49,698,100,18,25,66,876,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,27906
1954,35,1955-05-27,2023,57,12,13,16,170,270,0.13,1100,653,43,5,11,40,553,100,18,25,57,723,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.4,28629
1954,36,1955-06-03,1789,62,12,14,16,153,257,0.14,1100,432,38,6,11,26,350,100,18,25,42,503,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,29918
1954,37,1955-06-10,1564,62,12,14,16,153,257,0.16,1100,207,35,5,9,12,143,97,17,23,28,296,1238,275,275,275,275,990.0,969.7,0.92,0.65,988.4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,31214
1954,38,1955-06-17,1348,62,12,14,16,153,257,0.19,1068,23,5,1,1,1,13,67,13,15,17,166,1164,267,267,267,267,990.0,969.0,0.79,0.58,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,31785
1954,39,1955-06-24,1134,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,229,229,229,190,990.0,968.3,0.54,0.36,989.1,20.5,20.5,20.5,20.6,0.95,0.95,0.95,0.82,44.0,44.0,44.0,36.5,163.5,27467
1954,40,1955-07-01,970,58,11,11,11,136,227,0.23,743,0,0,0,0,0,0,58,11,11,11,136,823,237,237,237,29,990.0,967.8,0.41,0.29,989.3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.14,47.4,47.4,47.4,5.8,143.0,24016
1954,41,1955-07-08,795,58,11,11,11,136,227,0.29,568,0,0,0,0,0,0,58,11,11,11,136,648,226,226,115,0,990.0,967.1,0.3,0.18,989.5,22.2,22.2,22.3,22.4,0.95,0.95,0.55,0.0,47.1,47.1,23.8,0.0,111.1,18665
1954,42,1955-07-15,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.1,989.7,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.3,15171
1954,43,1955-07-22,573,58,11,11,11,136,227,0.4,346,0,0,0,0,0,0,58,11,11,11,136,426,173,173,0,0,990.0,966.2,0.19,0.06,989.8,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.3,12322
1954,44,1955-07-29,524,55,9,9,8,119,202,0.38,322,0,0,0,0,0,0,55,9,9,8,119,397,161,161,0,0,990.0,966.0,0.18,0.05,989.8,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,11512
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.8,0.16,0.04,989.8,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,10571
1954,46,1955-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,193,79,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.1,24.2,24.2,0.94,0.53,0.0,0.0,42.7,17.5,0.0,0.0,54.5,9159
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.0,965.4,0.14,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.0,7900
1954,49,1955-09-02,369,46,7,6,4,75,138,0.37,231,0,0,0,0,0,0,46,7,6,4,75,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,8097
1954,50,1955-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,7637
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,6854
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6051
1954,53,1955-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,6507
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,5813
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5508
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5887
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,159,0,0,0,0,0,0,40,6,4,3,54,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5976
1955,6,1955-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6064
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.2,7431
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,47.9,8045
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,8097
1955,10,1955-12-03,369,42,7,5,3,61,118,0.32,251,0,0,0,0,0,0,42,7,5,3,61,305,251,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,8097
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,170,131,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,24.4,24.4,0.94,0.81,0.0,0.0,38.1,29.5,0.0,0.0,64.0,10756
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.0,12263
1955,13,1955-12-24,475,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.07,989.7,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,13533
1955,14,1955-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,966.0,0.2,0.1,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.8,15262
1955,15,1956-01-07,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.0,966.3,0.23,0.12,989.7,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.3,51.3,0.0,0.0,96.0,16133
1955,16,1956-01-14,657,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.0,966.5,0.26,0.16,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,16195
1955,17,1956-01-21,718,41,6,4,3,66,120,0.17,598,0,0,0,0,0,0,41,6,4,3,66,649,199,199,199,0,990.0,966.8,0.3,0.2,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,20733
1955,18,1956-01-28,809,41,6,4,3,71,127,0.16,682,0,0,0,0,0,0,41,6,4,3,71,734,227,227,227,0,990.0,967.1,0.34,0.26,989.4,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.1,23195
1955,19,1956-02-04,890,43,7,5,4,78,137,0.15,753,0,0,0,0,0,0,43,7,5,4,78,808,251,251,251,0,990.0,967.5,0.4,0.3,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,24292
1955,20,1956-02-11,993,43,7,5,4,78,137,0.14,856,0,0,0,0,0,0,43,7,5,4,78,911,233,233,233,157,990.0,967.9,0.49,0.35,989.2,21.0,21.0,21.0,21.1,0.96,0.96,0.96,0.68,46.0,46.0,46.0,30.8,162.0,27224
1955,21,1956-02-18,1150,43,7,5,4,78,137,0.12,1003,10,3,0,0,0,6,46,7,5,4,84,1062,250,250,250,250,990.0,968.4,0.65,0.48,988.9,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,184.9,31063
1955,22,1956-02-25,1855,47,8,7,6,96,166,0.09,1100,589,52,9,13,24,489,99,17,20,30,585,1238,275,275,275,275,990.0,970.6,0.91,0.65,988.4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.7,29677
1955,23,1956-03-03,3564,59,11,12,13,144,239,0.07,1100,2225,41,7,13,67,2097,100,18,25,80,2241,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,22025
1955,24,1956-03-10,4520,59,11,12,13,144,239,0.05,1100,3181,41,7,13,67,3053,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.3,18522
1955,25,1956-03-17,4175,59,11,12,13,144,239,0.06,1100,2836,41,6,13,67,2708,100,18,25,80,2852,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.1,19673
1955,26,1956-03-24,3754,59,11,12,13,144,239,0.06,1100,2415,41,7,12,67,2287,100,18,25,80,2431,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,126.2,21199
1955,27,1956-03-31,3591,68,13,17,23,164,287,0.08,1100,2204,31,4,7,56,2103,100,18,25,80,2268,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,21820
1955,28,1956-04-07,3630,70,14,18,25,168,295,0.08,1100,2235,30,4,7,55,2139,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,129.0,21669
1955,29,1956-04-14,3988,70,14,18,25,168,295,0.07,1100,2593,30,4,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,120.9,20314
1955,30,1956-04-21,4574,70,14,18,25,168,295,0.06,1100,3179,30,4,7,55,3083,100,18,25,80,3251,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,109.1,18336
1955,31,1956-04-28,5204,70,14,18,24,193,320,0.06,1100,3783,29,4,7,55,3687,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.1,16136
1955,32,1956-05-05,5630,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,14520
1955,33,1956-05-12,5567,71,14,18,24,213,340,0.06,314,4912,814,4,7,56,4031,885,18,25,80,4244,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,14800
1955,34,1956-05-19,5059,71,14,18,24,213,340,0.07,1100,3619,29,4,7,56,3523,100,18,25,80,3736,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,99.1,16648
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,1100,2762,29,4,7,57,2664,100,18,25,80,2872,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,116.7,19610
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,1100,2196,32,5,10,63,2085,100,18,25,80,2266,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,129.9,21823
1955,37,1956-06-09,3009,67,13,15,17,181,293,0.1,1100,1616,33,5,10,63,1505,100,18,25,80,1686,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,24128
1955,38,1956-06-16,2531,67,13,15,17,181,293,0.12,1100,1138,33,5,9,60,1030,100,18,25,77,1211,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.7,26329
1955,39,1956-06-23,2127,67,13,15,17,181,293,0.14,1100,734,32,5,10,42,644,100,18,25,59,825,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,28166
1955,40,1956-06-30,1796,63,12,13,13,158,261,0.15,1100,434,36,5,11,22,358,100,18,25,36,516,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,177.9,29881
1955,41,1956-07-07,1491,63,12,13,13,155,256,0.17,1100,135,27,4,6,6,89,90,16,19,19,244,1227,275,275,275,275,990.0,969.5,0.89,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,31659
1955,42,1956-07-14,1225,63,12,13,13,155,256,0.21,969,0,0,0,0,0,0,63,12,13,13,155,1057,242,242,242,242,990.0,968.6,0.64,0.43,988.9,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,29919
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,242,242,242,90,990.0,968.1,0.48,0.34,989.2,20.8,20.8,20.8,20.9,0.96,0.96,0.96,0.41,47.3,47.3,47.3,17.5,150.9,25357
1955,44,1956-07-28,920,60,11,11,10,138,232,0.25,687,0,0,0,0,0,0,60,11,11,10,138,771,229,229,229,0,990.0,967.6,0.37,0.26,989.4,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,22870
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,225,225,112,0,990.0,967.0,0.29,0.18,989.5,22.3,22.3,22.4,22.6,0.95,0.95,0.54,0.0,47.1,47.1,23.3,0.0,109.7,18437
1955,46,1956-08-11,663,58,10,10,7,117,202,0.31,461,0,0,0,0,0,0,58,10,10,7,117,539,230,230,0,0,990.0,966.6,0.23,0.12,989.7,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,94.4,15863
1955,47,1956-08-18,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.2,0.08,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,80.9,13589
1955,48,1956-08-25,528,58,10,10,7,117,202,0.38,326,0,0,0,0,0,0,58,10,10,7,117,404,163,163,0,0,990.0,966.0,0.18,0.05,989.8,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,11639
1955,49,1956-09-01,478,48,8,7,4,79,146,0.31,332,0,0,0,0,0,0,48,8,7,4,79,395,166,166,0,0,990.0,965.8,0.18,0.06,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,11994
1955,50,1956-09-08,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.04,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,10782
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,228,40,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.3,24.3,24.3,0.94,0.27,0.0,0.0,50.9,8.9,0.0,0.0,51.7,8683
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,8097
1955,53,1956-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,2313
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,8097
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,47.8,8025
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7376
1956,4,1956-10-22,315,44,7,6,3,60,120,0.38,195,0,0,0,0,0,0,44,7,6,3,60,252,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,7415
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,7602
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,269,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,46.7,7850
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,248,20,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.5,24.5,24.5,0.94,0.13,0.0,0.0,55.8,4.5,0.0,0.0,50.1,8414
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,294,0,0,0,0,0,0,41,6,5,3,55,348,147,147,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,10719
1956,9,1956-11-26,458,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.6,12362
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.1,14969
1956,11,1956-12-10,542,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,15080
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.0,966.1,0.2,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,15320
1956,13,1956-12-24,552,42,7,5,3,61,118,0.21,434,0,0,0,0,0,0,42,7,5,3,61,488,217,217,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,15703
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,231,231,0,0,990.0,966.3,0.22,0.12,989.7,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,95.6,16065
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,246,246,0,0,990.0,966.4,0.24,0.13,989.6,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,16195
1956,16,1957-01-14,647,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,16195
1956,17,1957-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.0,966.5,0.26,0.16,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.1,57.1,0.0,0.0,96.4,16195
1956,18,1957-01-28,686,38,6,4,3,60,113,0.17,572,0,0,0,0,0,0,38,6,4,3,60,622,203,203,164,0,990.0,966.6,0.28,0.18,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.82,0.0,43.2,43.2,34.9,0.0,116.1,19512
1956,19,1957-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.32,0.23,989.5,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.5,44.5,44.5,0.0,130.8,21981
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.0,967.1,0.35,0.26,989.4,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.1,23540
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,831,0,0,0,0,0,0,40,6,5,4,67,883,245,245,245,95,990.0,967.7,0.46,0.34,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.41,48.8,48.8,48.8,18.7,155.7,26162
1956,22,1957-02-25,3537,49,8,8,7,106,180,0.07,776,2580,352,6,10,36,2174,402,15,18,44,2280,1213,272,272,272,272,990.0,973.7,0.86,0.63,988.6,14.5,14.5,14.5,14.5,0.89,0.89,0.89,0.89,35.5,35.5,35.5,35.5,138.2,23221
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,0,8653,1141,7,13,67,7425,1200,18,25,80,7569,1243,275,275,275,275,990.5,981.8,0.8,0.65,989.1,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.5,12.5,12.5,12.5,48.1,8084
1956,24,1957-03-11,8399,68,14,17,21,195,315,0.04,0,8084,1132,4,8,59,6881,1200,18,25,80,7076,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.8,8533
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,0,6520,1132,4,7,59,5317,1200,18,25,80,5512,1243,275,275,275,275,990.2,980.0,0.87,0.65,988.6,8.3,8.3,8.3,8.3,0.78,0.78,0.78,0.78,17.5,17.5,17.5,17.5,67.4,11318
1956,26,1957-03-25,5445,68,14,17,21,195,315,0.06,471,4658,660,4,8,59,3927,728,18,25,80,4122,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,10.0,10.0,10.0,10.0,0.86,0.86,0.86,0.86,23.3,23.3,23.3,23.3,90.4,15188
1956,27,1957-04-01,4440,84,14,20,27,219,364,0.08,1100,2976,16,4,5,53,2898,100,18,25,80,3117,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.8,28.8,28.8,28.8,111.8,18788
1956,28,1957-04-08,3872,76,14,18,25,189,324,0.08,1100,2447,24,3,6,54,2359,100,18,25,80,2549,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.8,31.8,31.8,31.8,123.5,20748
1956,29,1957-04-15,3464,70,14,18,25,168,295,0.09,1100,2069,29,4,7,55,1973,100,18,25,80,2141,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,22296
1956,30,1957-04-22,3057,70,14,18,25,168,295,0.1,1100,1662,30,4,6,55,1566,100,18,25,80,1734,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.4,23916
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,1100,1282,40,4,10,60,1165,100,18,25,80,1340,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.1,25715
1956,32,1957-05-06,2309,55,13,13,17,178,276,0.12,1100,933,45,5,12,56,814,100,18,25,73,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,27356
1956,33,1957-05-13,2009,55,13,13,17,178,276,0.14,1100,633,45,5,12,39,532,100,18,25,56,710,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.9,28715
1956,34,1957-05-20,1757,55,13,13,17,178,276,0.16,1100,381,45,5,12,23,296,100,18,25,40,474,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.7,45.7,45.7,45.7,179.2,30102
1956,35,1957-05-27,1493,54,12,12,15,161,257,0.17,1100,136,28,4,6,8,87,82,17,19,24,249,1219,275,275,275,275,990.0,969.5,0.88,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,31679
1956,36,1957-06-03,1269,53,12,12,13,120,210,0.17,1048,10,2,0,0,0,6,55,12,12,13,126,1129,262,262,262,262,990.0,968.7,0.74,0.54,988.7,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,188.6,31684
1956,37,1957-06-10,1117,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.1,28748
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,247,247,247,29,990.0,967.8,0.43,0.31,989.3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.14,49.2,49.2,49.2,5.8,145.6,24469
1956,39,1957-06-24,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.32,0.22,989.5,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.8,21126
1956,40,1957-07-01,703,50,10,9,9,108,186,0.26,517,0,0,0,0,0,0,50,10,9,9,108,586,245,245,26,0,990.0,966.7,0.26,0.15,989.6,22.6,22.6,22.8,22.9,0.95,0.95,0.14,0.0,51.9,51.9,5.6,0.0,99.0,16635
1956,41,1957-07-08,617,50,10,9,9,108,186,0.3,431,0,0,0,0,0,0,50,10,9,9,108,500,215,215,0,0,990.0,966.4,0.21,0.1,989.7,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.5,15365
1956,42,1957-07-15,563,51,10,9,9,112,191,0.34,371,0,0,0,0,0,0,51,10,9,9,112,442,185,185,0,0,990.0,966.1,0.19,0.07,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,13337
1956,43,1957-07-22,525,58,11,11,11,136,227,0.43,298,0,0,0,0,0,0,58,11,11,11,136,378,149,149,0,0,990.0,966.0,0.17,0.04,989.8,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10630
1956,44,1957-07-29,479,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,82,0,0,990.0,965.8,0.16,0.03,989.8,23.9,24.0,24.0,24.0,0.94,0.54,0.0,0.0,43.0,18.2,0.0,0.0,55.9,9386
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,226,39,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.94,0.27,0.0,0.0,50.2,8.7,0.0,0.0,51.3,8625
1956,46,1957-08-12,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,8097
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.4,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.3,7779
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,193,0,0,0,0,0,0,52,8,7,5,102,262,193,0,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,42.9,7214
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,46.9,7874
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,7097
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.1,6405
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6051
1956,53,1957-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1957,1,1957-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,6697
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.7,6842
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,6885
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,7528
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,7637
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.1,8074
1957,7,1957-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,8097
1957,8,1957-11-19,341,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1957,9,1957-11-26,374,40,6,4,3,55,109,0.29,264,0,0,0,0,0,0,40,6,4,3,55,316,203,61,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.5,24.5,24.5,0.95,0.4,0.0,0.0,46.0,13.8,0.0,0.0,54.3,9127
1957,10,1957-12-03,372,42,7,5,3,61,118,0.32,254,0,0,0,0,0,0,42,7,5,3,61,308,234,20,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.6,24.6,0.95,0.13,0.0,0.0,53.2,4.5,0.0,0.0,50.0,8395
1957,11,1957-12-10,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.7,0.18,0.07,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.2,12962
1957,12,1957-12-17,632,42,7,5,3,62,121,0.19,511,0,0,0,0,0,0,42,7,5,3,62,567,255,255,0,0,990.0,966.4,0.25,0.14,989.6,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,96.4,16195
1957,13,1957-12-24,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,21116
1957,14,1957-12-31,1013,48,8,6,4,78,146,0.15,855,11,3,0,0,0,5,51,8,7,5,84,923,250,250,250,105,990.0,967.9,0.51,0.38,989.1,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.41,49.1,49.1,49.1,19.9,160.3,26931
1957,15,1958-01-07,1372,49,8,7,5,81,150,0.11,1090,131,34,6,6,4,80,83,14,13,9,161,1201,272,272,272,272,990.0,969.1,0.85,0.63,988.5,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.9,32064
1957,16,1958-01-14,1436,49,8,7,5,81,150,0.1,1100,186,50,9,8,6,111,99,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,31953
1957,17,1958-01-21,1743,49,8,7,5,81,150,0.09,1100,493,51,10,16,16,399,100,18,23,21,480,1241,275,275,275,275,990.0,970.3,0.92,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,179.8,30200
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,942,2829,205,9,16,65,2532,257,18,25,72,2627,1243,275,275,275,275,990.0,975.4,0.92,0.65,988.4,12.8,12.8,12.8,12.8,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,123.4,20725
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,0,7968,1145,8,15,72,6728,1200,18,25,80,6842,1243,275,275,275,275,990.4,981.2,0.82,0.65,988.9,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,14.0,14.0,14.0,14.0,53.9,9053
1957,20,1958-02-11,8808,55,10,10,8,114,197,0.02,0,8611,1145,8,15,72,7371,1200,18,25,80,7485,1243,275,275,275,275,990.5,981.7,0.8,0.65,989.1,7.0,7.0,7.0,7.0,0.67,0.67,0.67,0.67,12.6,12.6,12.6,12.6,48.6,8159
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,0,9636,1145,8,15,72,8396,1200,18,25,80,8510,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,6.6,6.6,6.6,6.6,0.63,0.63,0.63,0.63,11.3,11.3,11.3,11.3,43.2,7258
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,0,9392,1139,6,12,66,8168,1200,18,25,80,8316,1243,275,275,275,275,990.7,982.3,0.79,0.65,989.3,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.5,11.5,11.5,11.5,44.2,7428
