WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,23,1958-03-04,9200,68,14,17,21,195,315,0.03,0,8885,1132,4,8,58,7682,1200,18,25,80,7877,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.1,12.1,12.1,12.1,46.5,7814
1957,24,1958-03-11,8409,68,14,17,21,195,315,0.04,0,8094,1132,4,8,58,6891,1200,18,25,80,7086,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.7,8516
1957,25,1958-03-18,7370,68,14,17,21,195,315,0.04,0,7055,1132,4,8,59,5852,1200,18,25,80,6047,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,7.8,7.8,7.8,7.8,0.76,0.76,0.76,0.76,15.9,15.9,15.9,15.9,60.9,10236
1957,26,1958-03-25,6406,68,14,17,21,195,315,0.05,0,6091,1132,4,7,59,4888,1200,18,25,80,5083,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,8.8,8.8,8.8,8.8,0.8,0.8,0.8,0.8,18.9,18.9,18.9,18.9,72.7,12212
1957,27,1958-04-01,5409,84,14,20,27,219,364,0.07,628,4416,487,4,5,53,3867,571,18,25,80,4086,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,10.1,10.1,10.1,10.1,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.4,15359
1957,28,1958-04-08,4468,76,14,18,25,189,324,0.07,1100,3043,24,4,6,54,2955,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.3,18692
1957,29,1958-04-15,3832,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.4,20900
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,1100,1939,29,4,6,55,1843,100,18,25,80,2011,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,22793
1957,31,1958-04-29,2848,66,14,17,23,192,313,0.11,1100,1434,33,4,7,56,1332,100,18,25,80,1525,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.0,24857
1957,32,1958-05-06,2484,62,13,15,21,195,308,0.12,1100,1076,37,4,9,58,966,100,18,25,79,1161,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,158.0,26551
1957,33,1958-05-13,2176,55,13,13,17,178,276,0.13,1100,800,45,5,12,49,689,100,18,25,66,867,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.4,27947
1957,34,1958-05-20,1893,55,13,13,17,178,276,0.15,1100,517,45,4,12,31,423,100,18,25,48,601,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,29328
1957,35,1958-05-27,1600,54,12,12,15,161,257,0.16,1100,243,44,5,11,15,168,98,18,23,30,329,1240,275,275,275,275,990.0,969.8,0.92,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.6,31004
1957,36,1958-06-03,1328,53,12,12,13,120,210,0.16,1074,43,11,2,2,2,25,64,14,14,15,145,1167,268,268,268,268,990.0,968.9,0.8,0.59,988.6,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.5,32004
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,928,0,0,0,0,0,0,53,12,12,13,120,1005,232,232,232,232,990.0,968.3,0.58,0.39,989.0,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.1,29255
1957,38,1958-06-17,999,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,242,242,242,60,990.0,967.9,0.45,0.32,989.2,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.27,48.0,48.0,48.0,11.7,149.1,25043
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,214,214,214,0,990.0,967.3,0.34,0.23,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.3,21727
1957,40,1958-07-01,750,50,10,9,9,108,186,0.25,564,0,0,0,0,0,0,50,10,9,9,108,633,213,213,136,0,990.0,966.9,0.29,0.18,989.5,22.4,22.4,22.5,22.6,0.95,0.95,0.68,0.0,44.7,44.7,28.5,0.0,111.1,18661
1957,41,1958-07-08,686,54,10,10,10,124,209,0.31,476,0,0,0,0,0,0,54,10,10,10,124,552,238,238,0,0,990.0,966.6,0.24,0.13,989.6,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,95.0,15963
1957,42,1958-07-15,636,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.6,14546
1957,43,1958-07-22,592,58,11,11,11,136,227,0.38,365,0,0,0,0,0,0,58,11,11,11,136,445,182,182,0,0,990.0,966.3,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.4,12998
1957,44,1958-07-29,562,55,9,9,8,119,202,0.36,359,0,0,0,0,0,0,55,9,9,8,119,434,179,179,0,0,990.0,966.1,0.19,0.07,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.5,12853
1957,45,1958-08-05,543,54,9,8,6,107,184,0.34,359,0,0,0,0,0,0,54,9,8,6,107,430,179,179,0,0,990.0,966.0,0.19,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,12891
1957,46,1958-08-12,513,54,9,8,6,107,184,0.36,329,0,0,0,0,0,0,54,9,8,6,107,400,164,164,0,0,990.0,965.9,0.18,0.05,989.8,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.1,36.1,0.0,0.0,70.1,11782
1957,47,1958-08-19,481,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,161,123,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.94,0.8,0.0,0.0,35.6,27.1,0.0,0.0,59.4,9984
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,248,22,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.1,24.1,24.1,0.94,0.13,0.0,0.0,54.8,4.9,0.0,0.0,50.8,8538
1957,49,1958-09-02,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.04,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.1,33.1,0.0,0.0,64.2,10782
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,213,59,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.3,24.3,24.3,0.94,0.4,0.0,0.0,47.4,13.3,0.0,0.0,53.3,8954
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,8097
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,8097
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,8097
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,8097
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.2,7921
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.0,8056
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,8097
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,197,82,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.4,24.4,24.4,0.94,0.54,0.0,0.0,44.2,18.3,0.0,0.0,56.2,9449
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.1,10432
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,11096
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.2,12462
1958,10,1958-12-03,548,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,91.0,15281
1958,11,1958-12-10,637,44,8,6,4,64,126,0.2,511,0,0,0,0,0,0,44,8,6,4,64,569,255,255,0,0,990.0,966.4,0.25,0.14,989.6,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,16195
1958,12,1958-12-17,698,44,8,6,4,64,126,0.18,572,0,0,0,0,0,0,44,8,6,4,64,630,190,190,190,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.3,40.3,40.3,0.0,118.2,19851
1958,13,1958-12-24,853,44,8,6,4,64,126,0.15,727,0,0,0,0,0,0,44,8,6,4,64,785,232,232,232,31,990.0,967.3,0.39,0.28,989.3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.14,47.2,47.2,47.2,6.1,140.5,23601
1958,14,1958-12-31,915,48,8,6,4,78,146,0.16,768,0,0,0,0,0,0,48,8,6,4,78,831,256,256,256,0,990.0,967.6,0.42,0.31,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,24292
1958,15,1959-01-07,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,236,236,236,0,990.0,967.3,0.37,0.27,989.4,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,140.9,23665
1958,16,1959-01-14,820,49,8,7,5,81,150,0.18,670,0,0,0,0,0,0,49,8,7,5,81,734,223,223,223,0,990.0,967.2,0.34,0.25,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.5,22764
1958,17,1959-01-21,837,46,7,6,4,76,139,0.17,698,0,0,0,0,0,0,46,7,6,4,76,757,232,232,232,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,23594
1958,18,1959-01-28,882,47,7,6,4,83,148,0.17,733,0,0,0,0,0,0,47,7,6,4,83,794,244,244,244,0,990.0,967.4,0.38,0.29,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,143.8,24153
1958,19,1959-02-04,932,49,8,7,5,93,162,0.17,770,0,0,0,0,0,0,49,8,7,5,93,834,256,256,256,0,990.0,967.6,0.42,0.31,989.3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,24292
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.1,0.53,0.37,989.1,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.3,28617
1958,21,1959-02-18,1090,45,7,5,4,84,147,0.14,943,0,0,0,0,0,0,45,7,5,4,84,1001,235,235,235,235,990.0,968.2,0.57,0.4,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,29947
1958,22,1959-02-25,1125,45,7,6,6,90,156,0.14,968,0,0,0,0,0,0,45,7,6,6,90,1028,242,242,242,242,990.0,968.3,0.6,0.41,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.7,30524
1958,23,1959-03-04,1304,49,9,9,9,107,183,0.14,1063,57,15,2,2,2,33,64,11,11,11,140,1151,265,265,265,265,990.0,968.9,0.78,0.57,988.7,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,189.7,31871
1958,24,1959-03-11,2060,49,9,9,9,107,183,0.09,1100,777,50,8,15,38,663,100,18,24,47,770,1242,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.3,28611
1958,25,1959-03-18,3728,54,10,10,11,128,215,0.06,1100,2413,45,7,14,68,2277,100,18,25,80,2405,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,127.0,21343
1958,26,1959-03-25,4347,59,11,12,13,144,239,0.06,1100,3008,41,7,13,67,2880,100,18,25,80,3024,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.7,19097
1958,27,1959-04-01,3894,70,14,18,25,168,295,0.08,1100,2499,30,4,7,55,2403,100,18,25,80,2571,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.0,20668
1958,28,1959-04-08,3416,70,14,18,25,168,295,0.09,1100,2021,30,4,6,55,1925,100,18,25,80,2093,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,22477
1958,29,1959-04-15,2963,67,13,17,24,160,283,0.1,1100,1579,32,4,7,55,1479,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,24326
1958,30,1959-04-22,2597,54,13,14,19,117,217,0.08,1100,1280,46,5,11,61,1157,100,18,25,80,1274,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,154.9,26024
1958,31,1959-04-29,2323,54,13,13,17,160,259,0.11,1100,964,45,5,11,57,844,100,18,25,75,1005,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.5,27297
1958,32,1959-05-06,2112,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,628,100,18,25,62,806,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,28224
1958,33,1959-05-13,1895,55,13,13,17,178,276,0.15,1100,519,45,5,12,31,425,100,18,25,48,603,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.5,29310
1958,34,1959-05-20,1662,55,13,13,17,178,276,0.17,1100,286,43,5,11,17,208,98,18,24,34,386,1241,275,275,275,275,990.0,970.0,0.92,0.65,988.4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.5,30654
1958,35,1959-05-27,1442,52,12,11,14,152,243,0.17,1100,99,22,4,4,5,61,74,16,16,20,213,1208,275,275,275,275,990.0,969.3,0.86,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,31983
1958,36,1959-06-03,1218,45,10,9,9,88,161,0.13,1044,13,3,0,0,0,7,48,10,9,9,95,1113,261,261,261,261,990.0,968.6,0.72,0.53,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,189.4,31821
1958,37,1959-06-10,1088,51,11,11,12,115,203,0.19,885,0,0,0,0,0,0,51,11,11,12,115,960,231,231,231,192,990.0,968.2,0.53,0.37,989.1,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.82,44.7,44.7,44.7,37.1,166.2,27921
1958,38,1959-06-17,887,53,12,12,13,120,210,0.24,677,0,0,0,0,0,0,53,12,12,13,120,754,225,225,225,0,990.0,967.5,0.36,0.25,989.4,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.2,22549
1958,39,1959-06-24,715,53,12,12,13,120,210,0.29,505,0,0,0,0,0,0,53,12,12,13,120,582,239,239,26,0,990.0,966.8,0.26,0.14,989.6,22.6,22.6,22.8,22.8,0.95,0.95,0.14,0.0,50.6,50.6,5.5,0.0,98.6,16565
1958,40,1959-07-01,609,50,10,9,9,108,186,0.31,423,0,0,0,0,0,0,50,10,9,9,108,492,211,211,0,0,990.0,966.3,0.21,0.1,989.7,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.8,15088
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.1,12785
1958,42,1959-07-15,498,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.0,965.8,0.17,0.05,989.8,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,11213
1958,43,1959-07-22,465,50,10,9,9,108,186,0.4,279,0,0,0,0,0,0,50,10,9,9,108,348,178,101,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.67,0.0,0.0,39.3,22.3,0.0,0.0,57.0,9578
1958,44,1959-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,227,39,0,0,990.0,965.6,0.15,0.03,989.8,24.0,24.2,24.3,24.3,0.94,0.27,0.0,0.0,50.5,8.8,0.0,0.0,51.5,8654
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,8097
1958,46,1959-08-12,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,8097
1958,47,1959-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,7695
1958,48,1959-08-26,334,46,7,5,4,85,149,0.45,184,0,0,0,0,0,0,46,7,5,4,85,244,184,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,6975
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7382
1958,50,1959-09-09,293,40,6,4,3,65,118,0.4,175,0,0,0,0,0,0,40,6,4,3,65,225,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,6637
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,5687
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5223
1958,53,1959-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1959,1,1959-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,5125
1959,2,1959-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,4360
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.26,0.0,0.0,0.0,7.1,0.0,0.0,0.0,6.9,1165
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1959,5,1959-10-29,199,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.6,2952
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,189,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5787
1959,7,1959-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5389
1959,8,1959-11-19,255,36,5,3,2,47,93,0.37,162,0,0,0,0,0,0,36,5,3,2,47,206,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6142
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,225,182,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.4,6949
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,8097
1959,11,1959-12-10,374,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,192,81,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.5,24.5,24.5,0.94,0.54,0.0,0.0,43.4,18.3,0.0,0.0,56.1,9423
1959,12,1959-12-17,433,38,5,4,3,54,104,0.24,329,0,0,0,0,0,0,38,5,4,3,54,376,164,164,0,0,990.0,965.6,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.4,11994
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.8,0.19,0.08,989.7,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,13846
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,966.0,0.2,0.1,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.9,15276
1959,15,1960-01-07,552,41,6,4,3,66,120,0.22,432,0,0,0,0,0,0,41,6,4,3,66,483,216,216,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.0,15625
1959,16,1960-01-14,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,229,229,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.0,16128
1959,17,1960-01-21,622,41,6,4,3,66,120,0.19,502,0,0,0,0,0,0,41,6,4,3,66,553,251,251,0,0,990.0,966.4,0.24,0.14,989.6,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,16195
1959,18,1960-01-28,686,41,6,4,3,71,127,0.19,559,0,0,0,0,0,0,41,6,4,3,71,611,199,199,160,0,990.0,966.6,0.27,0.17,989.6,22.7,22.7,22.7,22.9,0.95,0.95,0.82,0.0,42.2,42.2,34.0,0.0,113.2,19015
1959,19,1960-02-04,749,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.8,42.8,42.8,0.0,125.7,21110
1959,20,1960-02-11,807,43,7,5,4,78,137,0.17,670,0,0,0,0,0,0,43,7,5,4,78,725,223,223,223,0,990.0,967.1,0.34,0.25,989.4,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,22818
1959,21,1960-02-18,852,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,784,244,244,244,0,990.0,967.3,0.38,0.29,989.3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,143.0,24026
1959,22,1960-02-25,934,37,6,5,4,57,111,0.12,822,0,0,0,0,0,0,37,6,5,4,57,872,243,243,243,91,990.0,967.6,0.45,0.34,989.2,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.41,48.7,48.7,48.7,18.1,153.5,25787
1959,23,1960-03-03,1153,41,8,7,6,67,129,0.11,1012,11,3,0,0,0,6,44,8,7,6,73,1073,253,253,253,253,990.0,968.4,0.67,0.49,988.8,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,186.3,31290
1959,24,1960-03-10,1934,47,8,8,8,101,175,0.09,1100,659,52,9,14,32,550,99,18,23,40,652,1241,275,275,275,275,990.0,970.8,0.92,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.2,29261
1959,25,1960-03-17,3034,53,9,10,10,122,207,0.07,1100,1727,46,8,14,68,1589,100,18,25,79,1712,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,24076
1959,26,1960-03-24,3825,59,11,12,13,144,239,0.06,1100,2486,41,7,13,67,2358,100,18,25,80,2502,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,20926
1959,27,1960-03-31,4283,68,13,17,23,164,287,0.07,1100,2896,31,4,7,56,2795,100,18,25,80,2960,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,115.0,19311
1959,28,1960-04-07,4580,70,14,18,25,168,295,0.06,1100,3185,30,4,7,55,3089,100,18,25,80,3257,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,109.1,18322
1959,29,1960-04-14,4174,70,14,18,25,168,295,0.07,1100,2779,30,4,7,55,2683,100,18,25,80,2851,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.1,19673
1959,30,1960-04-21,3627,70,14,18,25,168,295,0.08,1100,2232,30,4,6,55,2136,100,18,25,80,2304,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.1,21682
1959,31,1960-04-28,3024,67,14,17,23,187,309,0.1,1100,1614,32,4,7,56,1513,100,18,25,80,1701,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.3,24074
1959,32,1960-05-05,2526,63,13,16,22,198,314,0.12,1100,1112,36,4,8,57,1005,100,18,25,79,1204,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,156.9,26351
1959,33,1960-05-12,2204,55,13,13,17,178,276,0.13,1100,828,45,5,12,51,715,100,18,25,68,893,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.6,27827
1959,34,1960-05-19,1986,55,13,13,17,178,276,0.14,1100,610,45,4,12,37,511,100,18,25,54,689,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.5,28815
1959,35,1960-05-26,1769,54,12,12,16,169,266,0.15,1100,402,45,5,12,24,315,100,18,25,41,484,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,30037
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,1100,250,45,5,11,15,170,98,18,23,28,290,1240,275,275,275,275,990.0,969.7,0.92,0.65,988.4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,31229
1959,37,1960-06-09,1364,53,12,12,13,120,210,0.15,1095,59,14,2,3,3,34,67,14,15,16,154,1193,273,273,273,273,990.0,969.0,0.84,0.64,988.5,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.0,32257
1959,38,1960-06-16,1170,55,12,12,13,129,223,0.19,946,0,0,0,0,0,0,55,12,12,13,129,1026,236,236,236,236,990.0,968.4,0.6,0.4,989.0,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,29612
1959,39,1960-06-23,1046,62,12,14,16,153,257,0.25,789,0,0,0,0,0,0,62,12,14,16,153,877,243,243,243,59,990.0,968.0,0.46,0.32,989.2,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.27,47.7,47.7,47.7,11.5,147.8,24832
1959,40,1960-06-30,876,58,11,11,11,138,231,0.26,644,0,0,0,0,0,0,58,11,11,11,138,725,214,214,214,0,990.0,967.4,0.34,0.23,989.4,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,43.8,43.8,43.8,0.0,128.7,21624
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,240,240,0,0,990.0,966.7,0.25,0.13,989.6,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.1,51.1,0.0,0.0,95.1,15979
1959,42,1960-07-14,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.8,12897
1959,43,1960-07-21,533,58,11,11,11,136,227,0.43,306,0,0,0,0,0,0,58,11,11,11,136,386,153,153,0,0,990.0,966.0,0.17,0.04,989.8,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,65.0,10919
1959,44,1960-07-28,475,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,206,60,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.4,0.0,0.0,45.7,13.3,0.0,0.0,53.3,8959
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,8097
1959,46,1960-08-11,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,8097
1959,47,1960-08-18,389,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,7686
1959,48,1960-08-25,361,54,9,8,6,107,184,0.51,177,0,0,0,0,0,0,54,9,8,6,107,248,177,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.3,6610
1959,49,1960-09-01,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7356
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.1,6562
1959,51,1960-09-15,283,45,6,5,3,73,135,0.48,148,0,0,0,0,0,0,45,6,5,3,73,206,148,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,5549
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5504
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,1405
1960,1,1960-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5481
1960,2,1960-10-08,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,4996
1960,3,1960-10-15,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.66,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.2,3226
1960,4,1960-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,5,1960-10-29,223,36,5,3,2,48,94,0.43,128,0,0,0,0,0,0,36,5,3,2,48,172,128,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.67,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,3698
1960,6,1960-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5603
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7513
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.1,8082
1960,9,1960-11-26,354,40,6,4,3,55,109,0.31,245,0,0,0,0,0,0,40,6,4,3,55,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,8097
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,8097
1960,11,1960-12-10,380,38,5,4,3,55,106,0.28,274,0,0,0,0,0,0,38,5,4,3,55,322,156,118,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.94,0.8,0.0,0.0,35.0,26.5,0.0,0.0,58.4,9807
1960,12,1960-12-17,392,38,5,4,3,54,104,0.27,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.04,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.6,10520
1960,13,1960-12-24,428,38,5,4,3,54,104,0.24,324,0,0,0,0,0,0,38,5,4,3,54,371,162,162,0,0,990.0,965.5,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.3,11805
1960,14,1960-12-31,464,40,5,4,3,64,117,0.25,346,0,0,0,0,0,0,40,5,4,3,64,396,173,173,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.9,12578
1960,15,1961-01-07,539,41,6,4,3,66,120,0.22,419,0,0,0,0,0,0,41,6,4,3,66,470,209,209,0,0,990.0,966.0,0.2,0.1,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.1,15134
1960,16,1961-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,95.9,16113
1960,17,1961-01-21,687,41,6,4,3,66,120,0.17,567,0,0,0,0,0,0,41,6,4,3,66,618,227,227,111,0,990.0,966.7,0.28,0.18,989.5,22.7,22.7,22.8,22.9,0.95,0.95,0.54,0.0,48.2,48.2,23.6,0.0,110.6,18573
1960,18,1961-01-28,754,41,6,4,3,71,127,0.17,626,0,0,0,0,0,0,41,6,4,3,71,679,208,208,208,0,990.0,966.9,0.31,0.22,989.5,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.5,21583
1960,19,1961-02-04,821,43,7,5,4,78,137,0.17,684,0,0,0,0,0,0,43,7,5,4,78,739,228,228,228,0,990.0,967.2,0.35,0.26,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.1,23200
1960,20,1961-02-11,869,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.0,967.4,0.38,0.29,989.3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.6,49.6,49.6,0.0,143.3,24074
1960,21,1961-02-18,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,244,244,244,61,990.0,967.6,0.43,0.32,989.2,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.27,49.0,49.0,49.0,12.1,150.7,25315
1960,22,1961-02-25,1098,45,7,6,6,90,156,0.14,941,0,0,0,0,0,0,45,7,6,6,90,1001,235,235,235,235,990.0,968.2,0.57,0.39,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.7,29857
1960,23,1961-03-04,1365,49,9,9,9,107,183,0.13,1084,98,24,4,4,4,60,73,13,13,13,167,1184,271,271,271,271,990.0,969.1,0.82,0.61,988.6,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.2,31956
1960,24,1961-03-11,1942,49,9,9,9,107,183,0.1,1100,659,51,9,16,32,550,100,18,25,41,657,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,29165
1960,25,1961-03-18,3133,49,9,9,9,107,183,0.06,1100,1850,51,8,15,68,1705,100,18,25,77,1812,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,141.2,23718
1960,26,1961-03-25,4679,49,9,9,9,107,183,0.04,1100,3396,51,9,16,71,3249,100,18,25,80,3356,1243,275,275,275,275,990.0,976.9,0.92,0.65,988.4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,106.8,17944
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,157,5274,972,4,7,55,4235,1042,18,25,80,4403,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.7,21.7,21.7,21.7,83.8,14077
1960,28,1961-04-08,5975,78,14,19,26,197,334,0.06,0,5641,1122,4,5,53,4455,1200,18,25,80,4652,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,9.3,9.3,9.3,9.3,0.8,0.8,0.8,0.8,20.1,20.1,20.1,20.1,77.3,12984
1960,29,1961-04-15,5894,84,14,20,27,219,364,0.06,0,5530,1116,4,4,53,4352,1200,18,25,80,4571,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.6,20.6,20.6,20.6,79.5,13359
1960,30,1961-04-22,5287,84,14,20,27,219,364,0.07,785,4137,330,4,5,53,3745,414,18,25,80,3964,1243,275,275,275,275,990.0,978.0,0.92,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.3,24.3,24.3,24.3,94.2,15830
1960,31,1961-04-29,4427,74,14,18,24,214,346,0.08,1100,2980,25,4,6,55,2889,100,18,25,80,3104,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.1,18827
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,1100,2364,29,4,7,56,2268,100,18,25,80,2481,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.0,21008
1960,33,1961-05-13,3354,71,14,18,24,213,340,0.1,1100,1914,29,4,7,56,1818,100,18,25,80,2031,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,22715
1960,34,1961-05-20,2898,71,14,18,24,213,340,0.12,1100,1458,29,3,7,56,1362,100,18,25,80,1575,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,24628
1960,35,1961-05-27,2482,69,13,17,22,203,326,0.13,1100,1055,30,4,7,55,957,100,18,25,77,1161,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,158.1,26560
1960,36,1961-06-03,2162,67,13,15,17,181,293,0.14,1100,769,33,5,10,44,676,100,18,25,61,857,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,28010
1960,37,1961-06-10,1918,62,12,14,16,157,262,0.14,1100,555,37,5,10,34,467,100,18,25,50,624,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,29187
1960,38,1961-06-17,1654,64,12,14,16,165,272,0.17,1100,281,35,5,10,17,212,100,18,24,33,377,1242,275,275,275,275,990.0,970.0,0.93,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.7,30692
1960,39,1961-06-24,1415,67,13,15,17,181,293,0.21,1077,44,10,1,2,2,27,77,14,17,19,208,1187,269,269,269,269,990.0,969.2,0.83,0.6,988.6,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,31626
1960,40,1961-07-01,1185,63,12,13,13,155,256,0.22,929,0,0,0,0,0,0,63,12,13,13,155,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,172.9,29048
1960,41,1961-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,242,242,242,59,990.0,968.0,0.46,0.32,989.2,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.27,47.6,47.6,47.6,11.5,147.7,24818
1960,42,1961-07-15,908,63,12,13,13,155,256,0.28,652,0,0,0,0,0,0,63,12,13,13,155,740,217,217,217,0,990.0,967.5,0.35,0.24,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.4,21740
1960,43,1961-07-22,753,63,12,13,13,155,256,0.34,497,0,0,0,0,0,0,63,12,13,13,155,585,248,248,0,0,990.0,966.9,0.26,0.14,989.6,22.4,22.4,22.7,22.7,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.2,16163
1960,44,1961-07-29,650,60,10,11,9,133,225,0.35,424,0,0,0,0,0,0,60,10,11,9,133,507,212,212,0,0,990.0,966.5,0.22,0.1,989.7,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,15058
1960,45,1961-08-05,581,58,10,10,7,117,202,0.35,379,0,0,0,0,0,0,58,10,10,7,117,457,189,189,0,0,990.0,966.2,0.2,0.08,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.7,13556
1960,46,1961-08-12,522,58,10,10,7,117,202,0.39,320,0,0,0,0,0,0,58,10,10,7,117,398,160,160,0,0,990.0,966.0,0.18,0.05,989.8,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11439
1960,47,1961-08-19,470,55,9,8,6,109,189,0.4,281,0,0,0,0,0,0,55,9,8,6,109,354,160,121,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.8,0.0,0.0,35.3,26.7,0.0,0.0,58.7,9867
1960,48,1961-08-26,439,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,331,242,20,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.94,0.13,0.0,0.0,53.8,4.5,0.0,0.0,50.0,8401
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,208,60,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.4,0.0,0.0,46.7,13.4,0.0,0.0,53.5,8995
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,8097
1960,51,1961-09-16,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,46.9,7873
1960,52,1961-09-23,330,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7299
1960,53,1961-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1961,1,1961-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,7206
1961,2,1961-10-08,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,6283
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5887
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5887
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6304
1961,6,1961-11-05,289,40,6,4,3,53,106,0.37,183,0,0,0,0,0,0,40,6,4,3,53,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.6,6982
1961,7,1961-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,8097
1961,8,1961-11-19,371,40,6,4,3,53,106,0.29,265,0,0,0,0,0,0,40,6,4,3,53,315,205,60,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.5,24.6,24.6,0.94,0.4,0.0,0.0,46.4,13.5,0.0,0.0,53.8,9034
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,306,0,0,0,0,0,0,40,6,4,3,55,357,153,153,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11152
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.5,36.5,0.0,0.0,70.8,11894
1961,11,1961-12-10,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.07,989.8,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,12830
1961,12,1961-12-17,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.0,965.9,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.3,42.3,0.0,0.0,83.0,13937
1961,13,1961-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,15544
1961,14,1961-12-31,626,45,7,5,3,73,136,0.22,490,0,0,0,0,0,0,45,7,5,3,73,548,245,245,0,0,990.0,966.4,0.24,0.13,989.6,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,52.7,52.7,0.0,0.0,96.4,16195
1961,15,1962-01-07,717,46,7,6,4,76,139,0.19,578,0,0,0,0,0,0,46,7,6,4,76,637,218,218,141,0,990.0,966.8,0.29,0.19,989.5,22.5,22.5,22.6,22.7,0.95,0.95,0.68,0.0,46.0,46.0,29.7,0.0,114.7,19272
1961,16,1962-01-14,885,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.4,0.3,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,142.5,23944
1961,17,1962-01-21,1059,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.0,968.1,0.55,0.38,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,175.0,29401
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,1070,24,7,1,1,0,14,54,8,7,5,97,1141,267,267,267,267,990.0,968.7,0.76,0.58,988.7,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.1,32265
1961,19,1962-02-04,1573,49,8,7,5,93,162,0.1,1100,311,49,9,12,9,230,98,17,19,14,323,1235,275,275,275,275,990.0,969.7,0.91,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.6,31172
1961,20,1962-02-11,1925,49,8,7,5,93,162,0.08,1100,663,51,10,18,20,564,100,18,25,25,657,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,29157
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,1100,977,51,9,18,30,867,100,18,25,35,960,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.7,27669
1961,22,1962-02-25,3031,53,9,9,8,114,195,0.06,1100,1736,46,8,15,54,1610,100,18,25,63,1725,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.6,24120
1961,23,1962-03-04,4253,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,19415
1961,24,1962-03-11,4471,68,14,17,21,195,315,0.07,1100,3056,32,4,8,59,2953,100,18,25,80,3148,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.2,18685
1961,25,1962-03-18,4347,62,12,14,16,165,271,0.06,1100,2976,37,5,10,63,2859,100,18,25,80,3024,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.7,19096
1961,26,1962-03-25,4760,59,11,12,13,144,239,0.05,1100,3421,41,7,13,67,3293,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.92,0.65,988.4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,17679
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,471,4666,658,4,7,55,3941,728,18,25,80,4109,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.5,15368
1961,28,1962-04-08,5511,78,14,19,26,197,334,0.06,157,5020,964,4,5,53,3991,1042,18,25,80,4188,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,9.9,9.9,9.9,9.9,0.87,0.87,0.87,0.87,23.1,23.1,23.1,23.1,89.7,15069
1961,29,1962-04-15,5337,84,14,20,27,219,364,0.07,1100,3873,16,4,5,53,3795,100,18,25,80,4014,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.5,15709
1961,30,1962-04-22,4863,84,14,20,27,219,364,0.07,1100,3399,16,4,5,53,3321,100,18,25,80,3540,1243,275,275,275,275,990.0,977.3,0.92,0.65,988.4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,103.1,17321
1961,31,1962-04-29,4309,74,14,18,24,214,346,0.08,1100,2862,25,3,6,55,2771,100,18,25,80,2986,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.4,19223
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,1100,2418,29,4,7,56,2322,100,18,25,80,2535,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.8,20800
1961,33,1962-05-13,3473,71,14,18,24,213,340,0.1,1100,2033,29,4,6,56,1937,100,18,25,80,2150,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.5,22263
1961,34,1962-05-20,3032,71,14,18,24,213,340,0.11,1100,1592,29,3,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,143.0,24024
1961,35,1962-05-27,2660,69,13,17,22,203,326,0.12,1100,1234,30,4,7,57,1134,100,18,25,79,1337,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.1,25727
1961,36,1962-06-03,2273,67,13,15,17,181,293,0.13,1100,880,33,5,10,51,781,100,18,25,68,962,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,27521
1961,37,1962-06-10,1999,67,13,15,17,181,293,0.15,1100,606,33,5,10,35,523,100,18,25,52,704,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.2,28768
1961,38,1962-06-17,1665,67,13,15,17,181,293,0.18,1100,272,32,5,9,15,209,100,18,24,32,390,1242,275,275,275,275,990.0,970.0,0.92,0.65,988.4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.3,30628
1961,39,1962-06-24,1392,67,13,15,17,181,293,0.21,1070,29,6,1,1,1,18,73,14,16,18,199,1175,267,267,267,267,990.0,969.1,0.81,0.58,988.6,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,31600
1961,40,1962-07-01,1166,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.38,989.1,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,28581
1961,41,1962-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,252,252,252,29,990.0,968.0,0.46,0.32,989.2,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.14,49.5,49.5,49.5,5.8,145.8,24490
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.5,0.35,0.24,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.8,21804
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,235,235,54,0,990.0,967.0,0.27,0.15,989.6,22.3,22.3,22.5,22.5,0.95,0.95,0.27,0.0,49.1,49.1,11.2,0.0,101.7,17080
1961,44,1962-07-29,682,60,10,11,9,133,225,0.33,457,0,0,0,0,0,0,60,10,11,9,133,539,228,228,0,0,990.0,966.6,0.23,0.11,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.9,48.9,0.0,0.0,95.3,16006
1961,45,1962-08-05,603,58,10,10,7,117,202,0.33,401,0,0,0,0,0,0,58,10,10,7,117,479,200,200,0,0,990.0,966.3,0.2,0.09,989.7,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.4,14341
1961,46,1962-08-12,557,58,10,10,7,117,202,0.36,355,0,0,0,0,0,0,58,10,10,7,117,433,177,177,0,0,990.0,966.1,0.19,0.07,989.7,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,12694
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.9,0.17,0.05,989.8,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11153
1961,48,1962-08-26,473,56,9,9,6,111,194,0.41,279,0,0,0,0,0,0,56,9,9,6,111,355,216,62,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.4,0.0,0.0,47.7,13.7,0.0,0.0,54.2,9103
1961,49,1962-09-02,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,11016
1961,50,1962-09-09,425,48,8,7,4,79,146,0.34,279,0,0,0,0,0,0,48,8,7,4,79,342,218,61,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,24.3,24.3,0.94,0.4,0.0,0.0,48.3,13.6,0.0,0.0,54.0,9069
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,8097
1961,52,1962-09-23,371,48,8,7,4,79,146,0.39,225,0,0,0,0,0,0,48,8,7,4,79,288,225,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,8094
1961,53,1962-09-30,360,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,1155
1962,1,1962-10-01,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,8097
1962,2,1962-10-08,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.4,0.0,0.0,0.0,46.9,7883
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,6942
1962,4,1962-10-22,285,44,7,6,3,60,120,0.42,165,0,0,0,0,0,0,44,7,6,3,60,222,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6236
1962,5,1962-10-29,297,41,6,4,3,56,112,0.38,185,0,0,0,0,0,0,41,6,4,3,56,238,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,7039
1962,6,1962-11-05,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,47.3,7941
