WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,8097
1962,8,1962-11-19,371,40,6,4,3,53,106,0.29,265,0,0,0,0,0,0,40,6,4,3,53,315,222,42,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.5,24.6,24.6,0.95,0.27,0.0,0.0,50.5,9.5,0.0,0.0,52.8,8878
1962,9,1962-11-26,430,40,6,4,3,55,109,0.25,321,0,0,0,0,0,0,40,6,4,3,55,372,160,160,0,0,990.0,965.5,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,11678
1962,10,1962-12-03,504,42,7,5,3,61,118,0.23,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.08,989.7,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.5,14023
1962,11,1962-12-10,623,43,7,5,3,63,124,0.2,498,0,0,0,0,0,0,43,7,5,3,63,555,208,208,81,0,990.0,966.4,0.24,0.14,989.6,23.0,23.0,23.1,23.2,0.95,0.95,0.41,0.0,44.9,44.9,17.3,0.0,103.8,17438
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,222,222,222,29,990.0,967.2,0.36,0.26,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.14,45.7,45.7,45.7,5.9,139.0,23344
1962,13,1962-12-24,1042,44,8,6,4,64,126,0.12,916,0,0,0,0,0,0,44,8,6,4,64,974,229,229,229,229,990.0,968.0,0.55,0.38,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.9,29382
1962,14,1962-12-31,1138,48,8,6,4,78,146,0.13,991,0,0,0,0,0,0,48,8,6,4,78,1054,247,247,247,247,990.0,968.3,0.63,0.42,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.2,31111
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,1049,6,2,0,0,0,3,51,8,7,5,84,1116,262,262,262,262,990.0,968.5,0.72,0.53,988.7,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.1,32101
1962,16,1963-01-14,1579,49,8,7,5,81,150,0.1,1100,329,47,9,13,10,248,96,17,20,15,329,1233,275,275,275,275,990.0,969.7,0.91,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.1,31102
1962,17,1963-01-21,2185,49,8,7,5,81,150,0.07,1100,935,51,10,18,31,825,100,18,25,36,906,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.2,27922
1962,18,1963-01-28,2819,51,8,8,6,95,170,0.06,1100,1548,48,9,16,56,1417,100,18,25,62,1513,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.8,24997
1962,19,1963-02-04,3570,55,10,10,8,114,197,0.06,1100,2273,45,8,15,72,2133,100,18,25,80,2247,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,21898
1962,20,1963-02-11,4122,55,10,10,8,114,197,0.05,1100,2825,45,8,15,71,2685,100,18,25,80,2799,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.2,19857
1962,21,1963-02-18,4485,55,10,10,8,114,197,0.04,1100,3188,45,8,15,72,3048,100,18,25,80,3162,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,110.9,18637
1962,22,1963-02-25,5118,60,11,13,13,148,247,0.05,942,3927,196,6,12,66,3646,257,18,25,80,3795,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.5,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.8,16429
1962,23,1963-03-04,6388,68,14,17,21,195,315,0.05,0,6073,1132,4,8,59,4870,1200,18,25,80,5065,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,8.8,8.8,8.8,8.8,0.8,0.8,0.8,0.8,19.0,19.0,19.0,19.0,72.9,12243
1962,24,1963-03-11,7051,68,14,17,21,195,315,0.04,0,6736,1132,3,8,59,5533,1200,18,25,80,5728,1243,275,275,275,275,990.2,980.3,0.86,0.65,988.7,8.1,8.1,8.1,8.1,0.82,0.82,0.82,0.82,17.9,17.9,17.9,17.9,68.6,11518
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,0,6485,1132,4,8,59,5282,1200,18,25,80,5477,1243,275,275,275,275,990.2,980.0,0.87,0.65,988.6,8.3,8.3,8.3,8.3,0.81,0.81,0.81,0.81,18.2,18.2,18.2,18.2,69.9,11740
1962,26,1963-03-25,6384,68,14,17,21,195,315,0.05,0,6069,1132,4,8,59,4866,1200,18,25,80,5061,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.7,18.7,18.7,18.7,71.9,12077
1962,27,1963-04-01,6182,84,14,20,27,219,364,0.06,0,5818,1116,4,4,53,4640,1200,18,25,80,4859,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,9.0,9.0,9.0,9.0,0.79,0.79,0.79,0.79,19.1,19.1,19.1,19.1,73.6,12356
1962,28,1963-04-08,5765,84,14,20,27,219,364,0.06,0,5401,1116,4,4,53,4223,1200,18,25,80,4442,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.8,13914
1962,29,1963-04-15,5287,84,14,20,27,219,364,0.07,942,3980,173,4,5,53,3745,257,18,25,80,3964,1243,275,275,275,275,990.0,978.0,0.92,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.3,24.3,24.3,24.3,94.3,15849
1962,30,1963-04-22,4554,84,14,20,27,219,364,0.08,1100,3090,16,4,5,53,3012,100,18,25,80,3231,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,109.5,18403
1962,31,1963-04-29,3956,74,14,18,24,214,346,0.09,1100,2509,25,4,6,55,2419,100,18,25,80,2633,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.3,31.3,31.3,31.3,121.6,20433
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,1100,2036,30,4,7,56,1938,100,18,25,80,2148,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.6,22271
1962,33,1963-05-13,2985,65,14,17,23,202,321,0.11,1100,1564,35,4,8,57,1460,100,18,25,80,1662,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,144.3,24235
1962,34,1963-05-20,2539,65,14,17,23,202,321,0.13,1100,1118,35,4,8,57,1014,100,18,25,80,1216,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.5,26292
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,1100,809,35,4,8,53,706,100,18,25,74,894,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,27793
1962,36,1963-06-03,1878,62,12,14,16,153,257,0.14,1100,521,38,6,11,32,433,100,18,25,48,586,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.1,29415
1962,37,1963-06-10,1568,62,12,14,16,153,257,0.16,1100,211,37,6,9,13,145,99,18,23,29,298,1240,275,275,275,275,990.0,969.7,0.92,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.6,31185
1962,38,1963-06-17,1359,62,12,14,16,153,257,0.19,1075,27,6,1,1,1,16,68,13,15,17,169,1173,268,268,268,268,990.0,969.0,0.81,0.59,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,31923
1962,39,1963-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.56,0.37,989.1,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.8,28187
1962,40,1963-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,249,249,249,60,990.0,968.0,0.47,0.33,989.2,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.27,48.9,48.9,48.9,11.8,149.6,25135
1962,41,1963-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,224,224,224,0,990.0,967.5,0.36,0.25,989.4,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.6,22451
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,217,217,107,0,990.0,967.0,0.28,0.16,989.6,22.3,22.3,22.4,22.5,0.95,0.95,0.54,0.0,45.4,45.4,22.4,0.0,106.8,17938
1962,43,1963-07-22,694,63,12,13,13,155,256,0.37,438,0,0,0,0,0,0,63,12,13,13,155,526,219,219,0,0,990.0,966.7,0.23,0.11,989.7,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,15413
1962,44,1963-07-29,631,60,10,11,9,133,225,0.36,406,0,0,0,0,0,0,60,10,11,9,133,488,203,203,0,0,990.0,966.4,0.21,0.09,989.7,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,43.9,43.9,0.0,0.0,86.0,14439
1962,45,1963-08-05,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.2,0.08,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.1,13621
1962,46,1963-08-12,555,58,10,10,7,117,202,0.36,353,0,0,0,0,0,0,58,10,10,7,117,431,176,176,0,0,990.0,966.1,0.19,0.07,989.7,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,12626
1962,47,1963-08-19,512,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11100
1962,48,1963-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,357,217,63,0,0,990.0,965.7,0.16,0.03,989.8,23.8,24.0,24.1,24.1,0.94,0.4,0.0,0.0,47.9,14.0,0.0,0.0,54.6,9174
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11099
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,181,103,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,24.3,24.3,0.94,0.67,0.0,0.0,40.3,22.9,0.0,0.0,58.3,9793
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,264,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,8097
1962,52,1963-09-23,388,48,8,7,4,79,146,0.38,242,0,0,0,0,0,0,48,8,7,4,79,305,242,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,8097
1962,53,1963-09-30,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1963,1,1963-10-01,370,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,8097
1963,2,1963-10-08,349,44,7,6,3,60,120,0.34,229,0,0,0,0,0,0,44,7,6,3,60,286,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,8097
1963,3,1963-10-15,359,44,7,6,3,60,120,0.33,239,0,0,0,0,0,0,44,7,6,3,60,296,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,8097
1963,4,1963-10-22,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,8097
1963,5,1963-10-29,366,42,7,6,3,57,116,0.32,250,0,0,0,0,0,0,42,7,6,3,57,306,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,8097
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,168,129,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.81,0.0,0.0,37.7,29.0,0.0,0.0,63.1,10600
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.5,12181
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.9,0.19,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.2,14317
1963,9,1963-11-26,621,42,7,6,3,58,117,0.19,504,0,0,0,0,0,0,42,7,6,3,58,559,238,238,26,0,990.0,966.4,0.24,0.14,989.6,23.0,23.0,23.2,23.2,0.95,0.95,0.14,0.0,51.3,51.3,5.6,0.0,99.0,16637
1963,10,1963-12-03,740,44,8,6,4,64,126,0.17,614,0,0,0,0,0,0,44,8,6,4,64,672,204,204,204,0,990.0,966.9,0.31,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,21187
1963,11,1963-12-10,804,44,8,6,4,64,126,0.16,678,0,0,0,0,0,0,44,8,6,4,64,736,226,226,226,0,990.0,967.1,0.34,0.25,989.4,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,23088
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.5,23611
1963,13,1963-12-24,866,44,8,6,4,64,126,0.15,740,0,0,0,0,0,0,44,8,6,4,64,798,246,246,246,0,990.0,967.4,0.39,0.29,989.3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,50.2,50.2,50.2,0.0,143.9,24175
1963,14,1963-12-31,925,48,8,6,4,78,146,0.16,779,0,0,0,0,0,0,48,8,6,4,78,842,259,259,259,0,990.0,967.6,0.43,0.32,989.3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,24292
1963,15,1964-01-07,966,49,8,7,5,81,150,0.16,816,0,0,0,0,0,0,49,8,7,5,81,880,272,272,272,0,990.0,967.8,0.46,0.33,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,54.0,54.0,54.0,0.0,144.6,24292
1963,16,1964-01-14,1011,49,8,7,5,81,150,0.15,861,0,0,0,0,0,0,49,8,7,5,81,925,225,225,225,186,990.0,967.9,0.5,0.36,989.1,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.82,44.2,44.2,44.2,36.5,163.7,27497
1963,17,1964-01-21,1046,49,8,7,5,81,150,0.14,896,0,0,0,0,0,0,49,8,7,5,81,960,224,224,224,224,990.0,968.0,0.53,0.37,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.2,28765
1963,18,1964-01-28,1089,49,8,7,5,86,155,0.14,934,0,0,0,0,0,0,49,8,7,5,86,998,233,233,233,233,990.0,968.2,0.57,0.39,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.8,29695
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,1003,0,0,0,0,0,0,49,8,7,5,93,1067,250,250,250,250,990.0,968.4,0.65,0.45,988.9,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.5,47.5,47.5,47.5,186.1,31263
1963,20,1964-02-11,1303,49,8,7,5,93,162,0.12,1091,50,15,2,2,1,28,64,10,9,6,121,1175,272,272,272,272,990.0,968.9,0.81,0.63,988.6,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.7,32367
1963,21,1964-02-18,1426,49,8,7,5,93,162,0.11,1100,164,46,7,7,5,98,95,15,14,10,191,1225,275,275,275,275,990.0,969.2,0.89,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.7,32038
1963,22,1964-02-25,1648,51,8,8,7,107,184,0.11,1100,364,48,9,14,14,279,100,18,22,21,386,1240,275,275,275,275,990.0,970.0,0.92,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,182.9,30731
1963,23,1964-03-03,2045,59,11,12,13,144,239,0.12,1100,706,41,7,13,38,607,100,18,25,51,751,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,169.9,28549
1963,24,1964-03-10,2324,50,9,9,9,112,191,0.08,1100,1033,49,8,15,51,908,100,18,25,61,1020,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.5,27292
1963,25,1964-03-17,2403,49,9,9,9,107,183,0.08,1100,1120,51,9,16,55,989,100,18,25,64,1096,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.3,26928
1963,26,1964-03-24,2299,49,9,9,9,107,183,0.08,1100,1016,51,9,16,50,890,100,18,25,59,997,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.2,27410
1963,27,1964-03-31,2261,53,12,13,17,115,212,0.09,1100,948,46,5,11,59,825,100,18,25,76,941,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,27588
1963,28,1964-04-07,2285,54,13,14,19,117,217,0.09,1100,968,46,5,10,61,845,100,18,25,80,962,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.6,27477
1963,29,1964-04-14,2315,54,13,14,19,117,217,0.09,1100,998,46,5,10,61,875,100,18,25,80,992,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.7,27338
1963,30,1964-04-21,2268,45,11,10,10,72,148,0.07,1100,1020,55,7,15,68,875,100,18,25,78,947,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,164.0,27550
1963,31,1964-04-28,2156,46,10,10,10,96,173,0.08,1100,882,53,7,15,52,754,100,18,25,62,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,28036
1963,32,1964-05-05,1967,48,10,10,11,124,204,0.1,1100,663,51,7,14,35,554,100,18,25,46,678,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.1,28911
1963,33,1964-05-12,1723,55,13,13,17,178,276,0.16,1100,347,45,4,11,21,264,100,18,24,38,442,1242,275,275,275,275,990.0,970.2,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,30298
1963,34,1964-05-19,1491,49,10,10,12,133,216,0.14,1100,175,39,6,8,9,110,88,17,19,21,243,1226,275,275,275,275,990.0,969.5,0.89,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,31667
1963,35,1964-05-26,1250,46,10,9,9,111,187,0.15,1047,15,3,0,0,0,9,50,10,10,10,120,1119,261,261,261,261,990.0,968.7,0.73,0.53,988.7,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.0,31749
1963,36,1964-06-02,1069,45,10,9,9,88,161,0.15,908,0,0,0,0,0,0,45,10,9,9,88,972,227,227,227,227,990.0,968.1,0.55,0.38,989.1,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,28987
1963,37,1964-06-09,890,45,10,9,9,88,161,0.18,729,0,0,0,0,0,0,45,10,9,9,88,793,243,243,243,0,990.0,967.5,0.39,0.29,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,141.4,23755
1963,38,1964-06-16,732,45,10,9,9,88,161,0.22,571,0,0,0,0,0,0,45,10,9,9,88,635,215,215,140,0,990.0,966.8,0.29,0.18,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.68,0.0,45.3,45.3,29.4,0.0,113.7,19104
1963,39,1964-06-23,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,235,235,0,0,990.0,966.4,0.23,0.12,989.6,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,50.7,50.7,0.0,0.0,95.7,16076
1963,40,1964-06-30,565,42,9,8,6,72,138,0.24,427,0,0,0,0,0,0,42,9,8,6,72,486,213,213,0,0,990.0,966.1,0.21,0.1,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.6,15384
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,966.0,0.19,0.08,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.7,13554
1963,42,1964-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,11017
1963,43,1964-07-21,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,160,121,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.8,0.0,0.0,35.4,26.8,0.0,0.0,58.9,9894
1963,44,1964-07-28,450,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,343,216,61,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,24.2,24.2,0.94,0.4,0.0,0.0,47.7,13.7,0.0,0.0,54.0,9079
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,213,60,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.2,24.3,24.3,0.94,0.4,0.0,0.0,47.3,13.3,0.0,0.0,53.4,8967
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,8097
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,46.4,7790
1963,48,1964-08-25,367,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,6864
1963,49,1964-09-01,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.7,8021
1963,50,1964-09-08,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,7429
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.4,6957
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,6326
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,1651
1964,1,1964-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,6534
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5969
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5784
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,6243
1964,5,1964-10-29,285,40,6,4,3,54,107,0.38,177,0,0,0,0,0,0,40,6,4,3,54,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.2,6753
1964,6,1964-11-05,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.6,7487
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,47.7,8012
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,965.1,0.13,0.02,989.8,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,8097
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,10979
1964,10,1964-12-03,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.6,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11590
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.6,11692
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.07,989.8,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.1,12790
1964,13,1964-12-24,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.3,14659
1964,14,1964-12-31,566,45,7,5,3,73,136,0.24,430,0,0,0,0,0,0,45,7,5,3,73,488,215,215,0,0,990.0,966.1,0.21,0.1,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.1,15470
1964,15,1965-01-07,636,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,966.4,0.24,0.14,989.6,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,53.3,53.3,0.0,0.0,96.4,16195
1964,16,1965-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,201,201,162,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.82,0.0,42.6,42.6,34.4,0.0,114.4,19224
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.9,0.31,0.21,989.5,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.8,21308
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,139.9,23504
1964,19,1965-02-04,935,43,7,5,4,78,137,0.15,798,0,0,0,0,0,0,43,7,5,4,78,853,256,256,256,30,990.0,967.6,0.44,0.33,989.2,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.14,51.2,51.2,51.2,6.0,147.5,24777
1964,20,1965-02-11,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,968.0,0.51,0.36,989.1,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,27902
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,976,0,0,0,0,0,0,45,7,5,4,84,1035,244,244,244,244,990.0,968.3,0.61,0.43,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.7,30690
1964,22,1965-02-25,1429,45,7,6,6,90,156,0.11,1097,175,37,6,7,7,116,83,14,14,13,206,1209,274,274,274,274,990.0,969.3,0.86,0.64,988.5,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,189.4,31820
1964,23,1965-03-04,1987,49,9,9,9,107,183,0.09,1100,704,51,9,16,34,593,100,18,25,43,700,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,28859
1964,24,1965-03-11,2357,49,9,9,9,107,183,0.08,1100,1074,51,9,16,52,945,100,18,25,61,1052,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.5,27139
1964,25,1965-03-18,2583,49,9,9,9,107,183,0.07,1100,1300,51,9,16,63,1160,100,18,25,72,1267,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.3,26085
1964,26,1965-03-25,2663,49,9,9,9,107,183,0.07,1100,1380,51,9,16,67,1236,100,18,25,76,1343,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.1,25713
1964,27,1965-04-01,2702,54,13,14,19,117,217,0.08,1100,1385,46,5,11,60,1262,100,18,25,80,1379,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.0,25533
1964,28,1965-04-08,2679,54,13,14,19,117,217,0.08,1100,1362,46,5,11,60,1239,100,18,25,80,1356,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,25640
1964,29,1965-04-15,2545,54,13,14,19,117,217,0.09,1100,1228,46,5,11,61,1105,100,18,25,80,1222,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.3,26265
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,1100,1048,46,5,10,61,925,100,18,25,80,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.3,27104
1964,31,1965-04-29,2203,54,13,13,17,160,259,0.12,1100,844,45,5,11,52,729,100,18,25,70,890,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,27833
1964,32,1965-05-06,2035,55,13,13,17,178,276,0.14,1100,659,45,4,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,28570
1964,33,1965-05-13,1813,55,13,13,17,178,276,0.15,1100,437,45,5,12,26,348,100,18,25,43,526,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.2,45.2,45.2,45.2,177.3,29779
1964,34,1965-05-20,1584,55,13,13,17,178,276,0.17,1100,208,36,5,9,12,144,91,18,22,29,322,1232,275,275,275,275,990.0,969.8,0.9,0.65,988.5,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.3,31128
1964,35,1965-05-27,1355,52,12,11,14,152,243,0.18,1087,24,5,1,1,1,15,57,13,13,16,167,1171,271,271,271,271,990.0,969.0,0.8,0.62,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,191.4,32152
1964,36,1965-06-03,1141,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.43,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,30720
1964,37,1965-06-10,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,244,244,244,94,990.0,967.8,0.47,0.34,989.2,21.1,21.1,21.1,21.2,0.96,0.96,0.96,0.41,48.3,48.3,48.3,18.5,155.0,26035
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,967.1,0.33,0.23,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,21911
1964,39,1965-06-24,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,26,0,990.0,966.6,0.25,0.15,989.6,22.7,22.7,23.0,23.0,0.95,0.95,0.14,0.0,51.8,51.8,5.6,0.0,99.0,16635
1964,40,1965-07-01,591,50,10,9,9,108,186,0.32,405,0,0,0,0,0,0,50,10,9,9,108,474,202,202,0,0,990.0,966.3,0.2,0.09,989.7,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,44.1,44.1,0.0,0.0,86.3,14503
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,966.0,0.19,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,12716
1964,42,1965-07-15,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,10983
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,214,60,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.1,24.1,24.1,0.94,0.4,0.0,0.0,47.3,13.2,0.0,0.0,53.2,8944
1964,44,1965-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,227,39,0,0,990.0,965.6,0.15,0.03,989.8,24.0,24.2,24.3,24.3,0.94,0.27,0.0,0.0,50.5,8.8,0.0,0.0,51.5,8654
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,8097
1964,46,1965-08-12,392,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1964,47,1965-08-19,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,47.6,7996
1964,48,1965-08-26,352,46,7,6,4,87,152,0.43,199,0,0,0,0,0,0,46,7,6,4,87,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,7542
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7464
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.9,7036
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,6463
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5855
1964,53,1965-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,6277
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,5935
1965,3,1965-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6058
1965,4,1965-10-22,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.6,5809
1965,5,1965-10-29,259,40,6,4,3,54,107,0.41,152,0,0,0,0,0,0,40,6,4,3,54,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,5713
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,5630
1965,7,1965-11-12,271,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,6784
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,47.1,7905
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,8097
1965,10,1965-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,210,60,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,24.5,24.5,0.94,0.4,0.0,0.0,47.2,13.5,0.0,0.0,53.7,9015
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,11070
1965,12,1965-12-17,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,73.0,12256
1965,13,1965-12-24,488,42,7,5,3,61,118,0.24,370,0,0,0,0,0,0,42,7,5,3,61,424,185,185,0,0,990.0,965.8,0.19,0.07,989.7,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,13468
1965,14,1965-12-31,531,41,6,4,3,65,119,0.23,411,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,14911
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,94.9,15940
1965,16,1966-01-14,601,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.13,989.6,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,16195
1965,17,1966-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,167,0,990.0,966.7,0.28,0.19,989.5,22.6,22.6,22.7,22.8,0.95,0.95,0.82,0.0,43.5,43.5,35.3,0.0,117.3,19711
1965,18,1966-01-28,802,41,6,4,3,71,127,0.16,675,0,0,0,0,0,0,41,6,4,3,71,727,225,225,225,0,990.0,967.1,0.34,0.25,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,135.7,22791
1965,19,1966-02-04,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.0,967.4,0.37,0.29,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,143.4,24085
1965,20,1966-02-11,967,43,7,5,4,78,137,0.14,830,0,0,0,0,0,0,43,7,5,4,78,885,246,246,246,92,990.0,967.8,0.47,0.34,989.2,21.2,21.2,21.2,21.3,0.96,0.96,0.96,0.41,48.8,48.8,48.8,18.2,153.9,25852
1965,21,1966-02-18,1088,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.0,968.2,0.58,0.4,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,179.8,30205
1965,22,1966-02-25,1276,45,7,6,6,90,156,0.12,1065,54,12,2,2,2,34,58,10,9,8,125,1143,266,266,266,266,990.0,968.8,0.76,0.57,988.7,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.9,32063
1965,23,1966-03-04,1695,49,9,9,9,107,183,0.11,1100,412,51,9,14,20,317,100,18,23,29,424,1241,275,275,275,275,990.0,970.1,0.92,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.3,30455
1965,24,1966-03-11,2204,49,9,9,9,107,183,0.08,1100,921,51,8,15,45,800,100,18,25,54,907,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.6,27819
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,1100,1755,51,9,16,68,1611,100,18,25,77,1718,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.5,24113
1965,26,1966-03-25,4883,49,9,9,9,107,183,0.04,1100,3600,50,9,16,71,3453,100,18,25,80,3560,1243,275,275,275,275,990.0,977.3,0.92,0.65,988.4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,102.7,17253
1965,27,1966-04-01,5301,70,14,18,25,168,295,0.06,1100,3906,30,4,6,55,3810,100,18,25,80,3978,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.3,24.3,24.3,24.3,94.2,15821
1965,28,1966-04-08,4513,70,14,18,25,168,295,0.07,1100,3118,30,4,7,55,3022,100,18,25,80,3190,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.3,18525
1965,29,1966-04-15,3798,70,14,18,25,168,295,0.08,1100,2403,30,3,7,55,2307,100,18,25,80,2475,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,21030
1965,30,1966-04-22,3275,70,14,18,25,168,295,0.09,1100,1880,29,4,6,55,1784,100,18,25,80,1952,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.0,14.0,14.0,14.0,0.94,0.94,0.94,0.94,35.3,35.3,35.3,35.3,137.0,23021
1965,31,1966-04-29,2873,66,14,17,23,192,313,0.11,1100,1460,33,3,7,56,1358,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.2,24735
1965,32,1966-05-06,2552,62,13,15,21,195,308,0.12,1100,1144,37,4,9,58,1034,100,18,25,80,1229,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,26231
1965,33,1966-05-13,2279,55,13,13,17,178,276,0.12,1100,903,45,5,12,55,786,100,18,25,72,964,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.7,27496
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,1100,676,45,5,12,41,572,100,18,25,58,750,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.6,28493
1965,35,1966-05-27,1800,54,12,12,15,161,257,0.14,1100,443,45,5,12,27,353,100,18,25,43,514,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,29853
1965,36,1966-06-03,1533,53,12,12,13,120,210,0.14,1100,223,43,5,11,13,149,96,18,23,26,269,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,31393
1965,37,1966-06-10,1295,53,12,12,13,120,210,0.16,1058,26,6,1,1,1,15,59,13,13,14,135,1145,264,264,264,264,990.0,968.8,0.76,0.56,988.7,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.4,31826
1965,38,1966-06-17,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,968.3,0.55,0.38,989.1,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.5,28640
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,241,241,241,29,990.0,967.7,0.42,0.3,989.3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.14,48.1,48.1,48.1,5.8,144.4,24261
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,225,225,114,0,990.0,967.1,0.29,0.18,989.5,22.2,22.2,22.3,22.4,0.95,0.95,0.55,0.0,46.9,46.9,23.7,0.0,110.7,18604
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,966.6,0.22,0.11,989.7,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,91.8,15425
1965,42,1966-07-15,587,58,11,11,11,136,227,0.39,360,0,0,0,0,0,0,58,11,11,11,136,440,180,180,0,0,990.0,966.2,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.3,12820
1965,43,1966-07-22,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.05,989.8,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.8,11214
1965,44,1966-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,162,124,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,24.0,24.0,0.94,0.8,0.0,0.0,35.7,27.3,0.0,0.0,59.9,10070
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,158,120,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.94,0.8,0.0,0.0,34.9,26.4,0.0,0.0,58.2,9776
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,8097
1965,47,1966-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,8097
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,219,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,47.5,7972
1965,49,1966-09-02,378,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,8097
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,47.7,8019
1965,51,1966-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,7422
1965,52,1966-09-23,317,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,6771
1965,53,1966-09-30,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1966,1,1966-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,7198
1966,2,1966-10-08,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.4,6615
1966,3,1966-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6048
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5887
1966,5,1966-10-29,271,40,6,4,3,54,107,0.4,163,0,0,0,0,0,0,40,6,4,3,54,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6164
1966,6,1966-11-05,273,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6302
1966,7,1966-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,6552
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7310
1966,9,1966-11-26,324,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,268,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.7,0.0,0.0,0.0,47.5,7982
1966,10,1966-12-03,350,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,8097
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,8097
1966,12,1966-12-17,365,35,5,3,2,46,92,0.25,273,0,0,0,0,0,0,35,5,3,2,46,316,209,63,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,24.6,24.6,0.95,0.4,0.0,0.0,47.5,14.3,0.0,0.0,55.4,9300
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.5,0.17,0.06,989.8,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,12232
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.6,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,13339
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.8,0.19,0.09,989.7,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.3,14842
1966,16,1967-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,16195
1966,17,1967-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,254,254,0,0,990.0,966.3,0.24,0.14,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,96.4,16195
1966,18,1967-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,202,202,163,0,990.0,966.6,0.27,0.18,989.5,22.8,22.8,22.8,23.0,0.95,0.95,0.82,0.0,42.9,42.9,34.7,0.0,115.5,19400
1966,19,1967-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.3,0.2,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.7,20954
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,967.0,0.33,0.24,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.2,22705
1966,21,1967-02-18,854,40,6,5,4,67,123,0.14,730,0,0,0,0,0,0,40,6,5,4,67,782,243,243,243,0,990.0,967.3,0.37,0.29,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,143.9,24181
1966,22,1967-02-25,912,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,834,259,259,259,0,990.0,967.5,0.42,0.32,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,24292
1966,23,1967-03-04,986,41,8,7,6,67,129,0.13,857,0,0,0,0,0,0,41,8,7,6,67,913,224,224,224,185,990.0,967.8,0.49,0.35,989.2,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.82,44.3,44.3,44.3,36.5,163.7,27499
1966,24,1967-03-11,1063,41,8,7,6,67,129,0.12,934,0,0,0,0,0,0,41,8,7,6,67,990,233,233,233,233,990.0,968.1,0.56,0.39,989.0,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.6,29832
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,1029,0,0,0,0,0,0,41,8,7,6,67,1085,257,257,257,257,990.0,968.4,0.68,0.49,988.8,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,189.5,31831
1966,26,1967-03-25,1465,41,8,7,6,67,129,0.09,1100,236,48,8,11,11,156,89,16,18,17,223,1224,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,188.7,31704
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,1100,728,55,6,15,49,601,100,18,25,59,673,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.1,28909
1966,28,1967-04-08,2374,45,11,10,10,72,148,0.06,1100,1126,55,7,15,68,981,100,18,25,78,1053,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.0,27053
1966,29,1967-04-15,3056,46,11,10,11,78,157,0.05,1100,1798,53,6,14,68,1654,100,18,25,80,1733,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.6,23959
1966,30,1967-04-22,3430,54,13,14,19,117,217,0.06,1100,2113,46,5,11,61,1990,100,18,25,80,2107,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.5,22427
1966,31,1967-04-29,3096,61,13,16,21,177,291,0.09,1100,1705,38,4,8,58,1596,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.3,23743
1966,32,1967-05-06,2681,65,14,17,23,202,321,0.12,1100,1260,34,3,8,57,1156,100,18,25,80,1358,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,152.6,25629
1966,33,1967-05-13,2356,65,14,17,23,202,321,0.14,1100,935,35,4,8,57,831,100,18,25,80,1033,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.6,27148
1966,34,1967-05-20,2159,56,13,13,17,181,282,0.13,1100,777,43,4,11,48,668,100,18,25,66,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.8,28020
1966,35,1967-05-27,2011,57,12,13,16,170,270,0.13,1100,641,43,5,11,39,541,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.7,28671
1966,36,1967-06-03,1848,62,12,14,16,153,257,0.14,1100,491,38,6,11,30,406,100,18,25,46,559,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.9,44.9,44.9,44.9,176.1,29578
1966,37,1967-06-10,1662,62,12,14,16,153,257,0.15,1100,305,38,6,11,19,231,100,18,25,35,384,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.5,46.5,46.5,46.5,182.4,30645
1966,38,1967-06-17,1466,62,12,14,16,153,257,0.18,1100,109,24,4,5,6,67,86,16,19,22,220,1222,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,31815
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1073,246,246,246,246,990.0,968.7,0.67,0.46,988.9,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,179.9,30218
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,236,236,236,124,990.0,968.1,0.49,0.34,989.2,20.8,20.8,20.8,20.9,0.96,0.96,0.96,0.55,46.2,46.2,46.2,24.0,156.1,26216
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,630,0,0,0,0,0,0,58,11,11,11,136,710,210,210,210,0,990.0,967.3,0.33,0.22,989.4,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,43.0,43.0,43.0,0.0,126.2,21202
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.6,0.23,0.11,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,92.7,15569
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.19,0.06,989.7,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.2,12457
