WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,239,239,0,0,990.0,966.4,0.23,0.12,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,16195
1976,16,1977-01-14,688,46,7,6,4,76,139,0.2,549,0,0,0,0,0,0,46,7,6,4,76,608,231,231,85,0,990.0,966.7,0.27,0.17,989.6,22.7,22.7,22.8,22.9,0.95,0.95,0.41,0.0,49.2,49.2,18.0,0.0,107.8,18114
1976,17,1977-01-21,752,41,6,4,3,66,120,0.16,632,0,0,0,0,0,0,41,6,4,3,66,683,210,210,210,0,990.0,966.9,0.31,0.22,989.5,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.5,21760
1976,18,1977-01-28,872,44,6,5,3,77,138,0.16,734,0,0,0,0,0,0,44,6,5,3,77,790,244,244,244,0,990.0,967.4,0.38,0.29,989.3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,142.2,23883
1976,19,1977-02-04,892,49,8,7,5,93,162,0.18,730,0,0,0,0,0,0,49,8,7,5,93,794,243,243,243,0,990.0,967.5,0.39,0.29,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,142.5,23947
1976,20,1977-02-11,964,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,245,245,245,91,990.0,967.8,0.46,0.34,989.2,21.2,21.2,21.2,21.3,0.96,0.96,0.96,0.41,48.7,48.7,48.7,18.1,153.6,25800
1976,21,1977-02-18,1154,43,7,5,4,78,137,0.12,1017,0,0,0,0,0,0,43,7,5,4,78,1072,254,254,254,254,990.0,968.4,0.67,0.51,988.8,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,186.4,31313
1976,22,1977-02-25,1499,45,7,6,6,90,156,0.1,1100,242,45,8,9,10,168,91,15,16,16,258,1223,275,275,275,275,990.0,969.5,0.89,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,187.7,31534
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,1100,668,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,28987
1976,24,1977-03-11,2079,49,9,9,9,107,183,0.09,1100,796,51,9,16,39,681,100,18,25,48,788,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.8,28362
1976,25,1977-03-18,2169,49,9,9,9,107,183,0.08,1100,886,51,9,16,43,766,100,18,25,52,873,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,27979
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,1100,1030,51,9,16,50,903,100,18,25,59,1010,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.8,27346
1976,27,1977-04-01,2521,54,13,14,19,117,217,0.09,1100,1204,46,5,11,61,1081,100,18,25,80,1198,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.0,26376
1976,28,1977-04-08,2639,54,13,14,19,117,217,0.08,1100,1322,46,5,11,61,1199,100,18,25,80,1316,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.7,25825
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,1100,1318,46,5,11,61,1195,100,18,25,80,1312,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.8,25844
1976,30,1977-04-22,2623,54,13,14,19,117,217,0.08,1100,1306,46,5,11,61,1183,100,18,25,80,1300,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,154.2,25902
1976,31,1977-04-29,2719,54,13,13,17,160,259,0.1,1100,1359,45,4,11,62,1235,100,18,25,80,1396,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.5,25455
1976,32,1977-05-06,2821,57,13,14,18,184,288,0.1,1100,1432,42,4,10,61,1313,100,18,25,80,1498,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,24983
1976,33,1977-05-13,2790,65,14,17,23,202,321,0.12,1100,1369,35,4,8,57,1265,100,18,25,80,1467,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.6,25126
1976,34,1977-05-20,2576,65,14,17,23,202,321,0.12,1100,1155,35,3,8,57,1051,100,18,25,80,1253,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,26122
1976,35,1977-05-27,2287,64,13,16,21,188,302,0.13,1100,884,35,4,8,55,779,100,18,25,76,967,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.5,27460
1976,36,1977-06-03,2011,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,559,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,28697
1976,37,1977-06-10,1725,62,12,14,16,153,257,0.15,1100,368,38,6,11,22,290,100,18,25,38,443,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,30287
1976,38,1977-06-17,1455,62,12,14,16,153,257,0.18,1095,102,22,3,5,6,64,84,15,19,22,217,1216,273,273,273,273,990.0,969.3,0.87,0.64,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,31787
1976,39,1977-06-24,1185,62,12,14,16,153,257,0.22,928,0,0,0,0,0,0,62,12,14,16,153,1016,232,232,232,232,990.0,968.5,0.6,0.4,989.0,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,28967
1976,40,1977-07-01,1017,58,11,11,11,136,227,0.22,790,0,0,0,0,0,0,58,11,11,11,136,870,243,243,243,60,990.0,967.9,0.45,0.32,989.2,21.0,21.0,21.0,21.2,0.96,0.96,0.96,0.27,47.9,47.9,47.9,11.8,148.8,25004
1976,41,1977-07-08,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,208,208,208,0,990.0,967.3,0.33,0.22,989.5,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.4,21060
1976,42,1977-07-15,718,58,11,11,11,136,227,0.32,491,0,0,0,0,0,0,58,11,11,11,136,571,245,245,0,0,990.0,966.8,0.25,0.13,989.6,22.6,22.6,22.8,22.8,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,95.9,16118
1976,43,1977-07-22,624,58,11,11,11,136,227,0.36,397,0,0,0,0,0,0,58,11,11,11,136,477,198,198,0,0,990.0,966.4,0.2,0.09,989.7,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,84.2,14142
1976,44,1977-07-29,569,55,9,9,8,119,202,0.35,367,0,0,0,0,0,0,55,9,9,8,119,442,183,183,0,0,990.0,966.2,0.19,0.07,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.2,13130
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.06,989.8,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.4,12498
1976,46,1977-08-12,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,65.0,10919
1976,47,1977-08-19,460,54,9,8,6,107,184,0.4,276,0,0,0,0,0,0,54,9,8,6,107,347,196,80,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.1,24.1,24.1,0.94,0.54,0.0,0.0,43.3,17.7,0.0,0.0,55.0,9247
1976,48,1977-08-26,437,52,8,7,5,102,177,0.41,259,0,0,0,0,0,0,52,8,7,5,102,329,239,20,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.95,0.13,0.0,0.0,53.4,4.6,0.0,0.0,50.2,8433
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,211,60,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.4,0.0,0.0,47.2,13.3,0.0,0.0,53.4,8973
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,302,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,8097
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,276,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.4,7969
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,7693
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1977,1,1977-10-01,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,7943
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,7711
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.4,6955
1977,4,1977-10-22,291,44,7,6,3,60,120,0.41,171,0,0,0,0,0,0,44,7,6,3,60,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,6472
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.4,6459
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,6506
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7063
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,47.9,8045
1977,9,1977-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.1,0.13,0.02,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,8097
1977,10,1977-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,207,63,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,24.5,24.5,0.95,0.4,0.0,0.0,46.7,14.1,0.0,0.0,54.9,9221
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.8,0.18,0.07,989.7,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.7,13051
1977,12,1977-12-17,609,42,7,5,3,62,121,0.2,487,0,0,0,0,0,0,42,7,5,3,62,543,243,243,0,0,990.0,966.3,0.24,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.7,52.7,0.0,0.0,96.4,16195
1977,13,1977-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,239,239,55,0,990.0,966.5,0.26,0.16,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.27,0.0,51.1,51.1,11.7,0.0,103.2,17329
1977,14,1977-12-31,901,45,7,6,4,74,137,0.15,764,0,0,0,0,0,0,45,7,6,4,74,822,233,233,233,62,990.0,967.5,0.42,0.3,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.27,47.2,47.2,47.2,12.3,147.9,24851
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.1,24214
1977,16,1978-01-14,962,46,7,6,4,76,139,0.14,823,0,0,0,0,0,0,46,7,6,4,76,882,244,244,244,91,990.0,967.7,0.46,0.34,989.2,21.2,21.2,21.2,21.3,0.96,0.96,0.96,0.41,48.5,48.5,48.5,18.0,153.1,25727
1977,17,1978-01-21,1070,46,7,6,4,76,139,0.13,931,0,0,0,0,0,0,46,7,6,4,76,990,232,232,232,232,990.0,968.1,0.56,0.39,989.0,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.8,29695
1977,18,1978-01-28,1121,47,7,6,4,83,148,0.13,972,0,0,0,0,0,0,47,7,6,4,83,1033,243,243,243,243,990.0,968.3,0.6,0.41,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.5,30665
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,1059,10,3,0,0,0,5,52,8,7,5,98,1127,264,264,264,264,990.0,968.6,0.74,0.56,988.7,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,191.0,32092
1977,20,1978-02-11,1429,49,8,7,5,93,162,0.11,1100,167,43,7,7,5,104,92,15,14,10,197,1222,275,275,275,275,990.0,969.3,0.88,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.3,31971
1977,21,1978-02-18,1647,49,8,7,5,93,162,0.1,1100,385,51,10,16,11,296,100,18,23,16,389,1241,275,275,275,275,990.0,970.0,0.92,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,182.9,30735
1977,22,1978-02-25,2028,53,9,9,8,114,195,0.1,1100,733,46,8,15,30,631,100,18,25,39,745,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.5,28644
1977,23,1978-03-04,2424,59,11,12,13,144,239,0.1,1100,1085,41,7,12,58,965,100,18,25,71,1109,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.7,26830
1977,24,1978-03-11,2996,59,11,12,13,144,239,0.08,1100,1657,41,7,13,67,1529,100,18,25,80,1673,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,144.2,24227
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,1100,2746,41,6,12,67,2618,100,18,25,80,2762,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.3,20035
1977,26,1978-03-25,5158,59,11,12,13,144,239,0.05,1100,3819,40,7,13,67,3691,100,18,25,80,3835,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.5,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,97.0,16295
1977,27,1978-04-01,5607,70,14,18,25,168,295,0.05,0,5312,1130,4,7,55,4116,1200,18,25,80,4284,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.5,22.5,22.5,22.5,87.1,14631
1977,28,1978-04-08,6123,78,14,19,26,197,334,0.05,0,5789,1122,4,5,53,4603,1200,18,25,80,4800,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,74.8,12573
1977,29,1978-04-15,6316,84,14,20,27,219,364,0.06,0,5952,1116,4,5,53,4774,1200,18,25,80,4993,1243,275,275,275,275,990.1,979.4,0.88,0.65,988.6,8.9,8.9,8.9,8.9,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.2,12131
1977,30,1978-04-22,6097,84,14,20,27,219,364,0.06,0,5733,1116,4,4,53,4555,1200,18,25,80,4774,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,75.1,12619
1977,31,1978-04-29,5653,74,14,18,24,214,346,0.06,0,5306,1125,4,6,55,4115,1200,18,25,80,4330,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.2,22.2,22.2,22.2,85.8,14421
1977,32,1978-05-06,5241,71,14,18,24,213,340,0.06,1100,3801,29,4,7,56,3705,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,16014
1977,33,1978-05-13,4628,71,14,18,24,213,340,0.07,1100,3188,29,3,7,56,3092,100,18,25,80,3305,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,18157
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,1100,2568,29,3,7,56,2472,100,18,25,80,2685,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.6,20258
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,1100,2034,30,4,7,58,1934,100,18,25,80,2138,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.8,22311
1977,36,1978-06-03,2999,67,13,15,17,181,293,0.1,1100,1606,33,5,10,63,1495,100,18,25,80,1676,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.9,24172
1977,37,1978-06-10,2567,67,13,15,17,181,293,0.11,1100,1174,33,4,10,61,1064,100,18,25,78,1245,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,26163
1977,38,1978-06-17,2204,67,13,15,17,181,293,0.13,1100,811,33,5,10,47,716,100,18,25,64,897,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.6,27827
1977,39,1978-06-24,1882,67,13,15,17,181,293,0.16,1100,489,33,4,10,28,413,100,18,25,45,594,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,29386
1977,40,1978-07-01,1578,63,12,13,13,155,256,0.16,1100,222,34,5,9,11,161,97,17,22,24,316,1238,275,275,275,275,990.0,969.7,0.91,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.3,31136
1977,41,1978-07-08,1316,63,12,13,13,155,256,0.2,1042,17,4,0,0,0,10,67,12,13,13,165,1136,260,260,260,260,990.0,968.9,0.75,0.54,988.7,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.4,31316
1977,42,1978-07-15,1126,63,12,13,13,155,256,0.23,870,0,0,0,0,0,0,63,12,13,13,155,958,227,227,227,188,990.0,968.3,0.53,0.36,989.1,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.82,43.8,43.8,43.8,36.2,162.4,27282
1977,43,1978-07-22,995,63,12,13,13,155,256,0.26,739,0,0,0,0,0,0,63,12,13,13,155,827,246,246,246,0,990.0,967.9,0.41,0.29,989.3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,140.7,23640
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,208,208,208,0,990.0,967.3,0.33,0.22,989.5,21.9,21.9,21.9,22.1,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.6,21100
1977,45,1978-08-05,752,58,10,10,7,117,202,0.27,550,0,0,0,0,0,0,58,10,10,7,117,628,234,234,82,0,990.0,966.9,0.28,0.17,989.5,22.4,22.4,22.5,22.6,0.95,0.95,0.41,0.0,49.0,49.0,17.1,0.0,105.3,17686
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,237,237,0,0,990.0,966.6,0.24,0.12,989.6,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,95.8,16088
1977,47,1978-08-19,607,58,10,10,7,117,202,0.33,405,0,0,0,0,0,0,58,10,10,7,117,483,202,202,0,0,990.0,966.3,0.21,0.09,989.7,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.2,14489
1977,48,1978-08-26,565,56,9,9,6,111,194,0.34,371,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,966.1,0.19,0.07,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.1,13286
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,966.0,0.2,0.08,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,14129
1977,50,1978-09-09,503,48,8,7,4,79,146,0.29,357,0,0,0,0,0,0,48,8,7,4,79,420,178,178,0,0,990.0,965.9,0.18,0.07,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.0,12932
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.05,989.8,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,35.9,35.9,0.0,0.0,69.7,11710
1977,52,1978-09-23,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.5,10995
1977,53,1978-09-30,435,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1978,1,1978-10-01,431,44,7,6,3,60,120,0.28,311,0,0,0,0,0,0,44,7,6,3,60,368,155,155,0,0,990.0,965.5,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.3,11311
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,10836
1978,3,1978-10-15,405,44,7,6,3,60,120,0.3,285,0,0,0,0,0,0,44,7,6,3,60,342,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,10364
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,182,104,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.67,0.0,0.0,40.6,23.3,0.0,0.0,59.0,9904
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,325,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,965.6,0.17,0.05,989.8,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.3,11803
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.8,0.19,0.08,989.7,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.9,13592
1978,7,1978-11-12,518,42,7,6,3,56,114,0.22,404,0,0,0,0,0,0,42,7,6,3,56,459,202,202,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,44.6,44.6,0.0,0.0,87.5,14701
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,218,218,0,0,990.0,966.1,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.9,15770
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,467,0,0,0,0,0,0,42,7,6,3,58,523,233,233,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,16195
1978,10,1978-12-03,666,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,243,243,52,0,990.0,966.6,0.27,0.16,989.6,22.7,22.7,22.9,23.0,0.95,0.95,0.27,0.0,51.7,51.7,11.2,0.0,101.7,17085
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.6,0.28,0.18,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.6,39.6,39.6,0.0,115.7,19439
1978,12,1978-12-17,705,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.19,989.5,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.5,20082
1978,13,1978-12-24,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.9,0.31,0.22,989.5,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.1,21516
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,717,217,217,217,0,990.0,967.1,0.33,0.24,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.7,22297
1978,15,1979-01-07,875,47,7,6,4,78,145,0.17,730,0,0,0,0,0,0,47,7,6,4,78,792,243,243,243,0,990.0,967.4,0.38,0.29,989.3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,142.9,24007
1978,16,1979-01-14,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,255,255,255,29,990.0,967.6,0.44,0.32,989.2,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.14,51.1,51.1,51.1,5.9,147.1,24717
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.13,891,0,0,0,0,0,0,46,7,6,4,76,950,222,222,222,222,990.0,968.0,0.53,0.37,989.1,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.6,43.6,43.6,43.6,170.7,28681
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,969,0,0,0,0,0,0,47,7,6,4,83,1030,242,242,242,242,990.0,968.3,0.6,0.41,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,182.1,30589
1978,19,1979-02-04,1210,49,8,7,5,93,162,0.13,1047,1,0,0,0,0,0,49,8,7,5,93,1112,261,261,261,261,990.0,968.6,0.72,0.53,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.6,32026
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,1100,130,36,6,5,4,77,85,14,12,9,170,1212,275,275,275,275,990.0,969.1,0.87,0.65,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,191.6,32184
1978,21,1979-02-18,1693,49,8,7,5,93,162,0.1,1100,431,51,10,16,13,340,100,18,23,18,433,1241,275,275,275,275,990.0,970.1,0.92,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,30475
1978,22,1979-02-25,1952,53,9,9,8,114,195,0.1,1100,657,46,8,15,27,558,100,18,25,35,673,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.7,29006
1978,23,1979-03-04,2251,59,11,12,13,144,239,0.11,1100,912,41,7,13,49,802,100,18,25,62,946,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.4,27615
1978,24,1979-03-11,2639,59,11,12,13,144,239,0.09,1100,1300,41,6,13,65,1173,100,18,25,78,1317,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.7,25829
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,1100,1775,41,7,13,67,1647,100,18,25,80,1791,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.9,23676
1978,26,1979-03-25,3462,59,11,12,13,144,239,0.07,1100,2123,40,7,13,67,1995,100,18,25,80,2139,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.8,22305
1978,27,1979-04-01,3880,70,14,18,25,168,295,0.08,1100,2485,30,3,7,55,2389,100,18,25,80,2557,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.8,31.8,31.8,31.8,123.4,20723
1978,28,1979-04-08,4854,70,14,18,25,168,295,0.06,1100,3459,30,4,7,55,3363,100,18,25,80,3531,1243,275,275,275,275,990.0,977.2,0.92,0.65,988.4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,103.3,17351
1978,29,1979-04-15,5277,72,14,18,25,175,304,0.06,1100,3872,28,4,6,54,3779,100,18,25,80,3954,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,15897
1978,30,1979-04-22,4747,84,14,20,27,219,364,0.08,1100,3283,16,4,5,53,3205,100,18,25,80,3424,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,17719
1978,31,1979-04-29,4026,74,14,18,24,214,346,0.09,1100,2580,25,4,6,55,2489,100,18,25,80,2703,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,20186
1978,32,1979-05-06,3533,69,14,17,23,209,334,0.09,1100,2099,30,4,7,56,2000,100,18,25,80,2210,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.2,22036
1978,33,1979-05-13,3041,65,14,17,23,202,321,0.11,1100,1620,35,3,8,57,1516,100,18,25,80,1718,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.8,23990
1978,34,1979-05-20,2589,65,14,17,23,202,321,0.12,1100,1168,34,3,8,57,1064,100,18,25,80,1266,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.1,26058
1978,35,1979-05-27,2217,64,13,16,21,188,302,0.14,1100,815,35,4,8,53,712,100,18,25,74,900,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,27766
1978,36,1979-06-03,1895,62,12,14,16,153,257,0.14,1100,538,38,6,11,33,450,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.5,29313
1978,37,1979-06-10,1593,62,12,14,16,153,257,0.16,1100,236,36,5,9,14,169,98,17,23,30,322,1239,275,275,275,275,990.0,969.8,0.92,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.1,47.1,47.1,47.1,184.8,31046
1978,38,1979-06-17,1324,62,12,14,16,153,257,0.19,1050,17,4,0,0,1,10,66,12,14,17,163,1144,262,262,262,262,990.0,968.9,0.76,0.55,988.7,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.2,31450
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,227,227,227,188,990.0,968.3,0.53,0.36,989.1,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.82,43.7,43.7,43.7,36.2,162.3,27269
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,244,244,244,29,990.0,967.8,0.43,0.31,989.3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.14,48.5,48.5,48.5,5.8,144.7,24305
1978,41,1979-07-08,843,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.21,989.5,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.0,20830
1978,42,1979-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,253,253,0,0,990.0,966.8,0.26,0.14,989.6,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,53.4,53.4,0.0,0.0,96.4,16195
1978,43,1979-07-22,658,58,11,11,11,136,227,0.35,431,0,0,0,0,0,0,58,11,11,11,136,511,215,215,0,0,990.0,966.5,0.22,0.1,989.7,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.7,15243
1978,44,1979-07-29,595,55,9,9,8,119,202,0.34,393,0,0,0,0,0,0,55,9,9,8,119,468,196,196,0,0,990.0,966.3,0.2,0.08,989.7,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.7,14068
1978,45,1979-08-05,553,54,9,8,6,107,184,0.33,369,0,0,0,0,0,0,54,9,8,6,107,440,184,184,0,0,990.0,966.1,0.19,0.07,989.7,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,79.0,13277
1978,46,1979-08-12,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,966.0,0.18,0.06,989.8,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.9,12423
1978,47,1979-08-19,492,56,9,9,6,114,196,0.4,295,0,0,0,0,0,0,56,9,9,6,114,371,147,147,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,63.0,10576
1978,48,1979-08-26,461,56,9,9,6,111,194,0.42,267,0,0,0,0,0,0,56,9,9,6,111,343,245,22,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.1,24.1,24.1,0.95,0.13,0.0,0.0,54.3,4.9,0.0,0.0,50.8,8538
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.6,0.16,0.04,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.6,10693
1978,50,1979-09-09,418,48,8,7,4,79,146,0.35,272,0,0,0,0,0,0,48,8,7,4,79,335,232,40,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.3,24.3,24.3,0.94,0.27,0.0,0.0,51.6,8.9,0.0,0.0,51.7,8684
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,8097
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.1,7745
1978,53,1979-09-30,338,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1979,1,1979-10-01,333,44,7,6,3,60,120,0.36,213,0,0,0,0,0,0,44,7,6,3,60,270,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.2,0.0,0.0,0.0,47.9,8044
1979,2,1979-10-08,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,8097
1979,3,1979-10-15,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,7940
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,8097
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,251,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,8097
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,235,40,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.4,24.5,24.5,0.94,0.27,0.0,0.0,52.5,9.0,0.0,0.0,52.0,8728
1979,7,1979-11-12,428,42,7,6,3,56,114,0.27,314,0,0,0,0,0,0,42,7,6,3,56,369,157,157,0,0,990.0,965.5,0.17,0.05,989.8,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,11406
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,965.7,0.18,0.07,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,12976
1979,9,1979-11-26,552,42,7,6,3,58,117,0.21,435,0,0,0,0,0,0,42,7,6,3,58,490,217,217,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.3,15675
1979,10,1979-12-03,614,44,8,6,4,64,126,0.21,488,0,0,0,0,0,0,44,8,6,4,64,546,244,244,0,0,990.0,966.4,0.24,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.7,52.7,0.0,0.0,96.4,16195
1979,11,1979-12-10,667,44,8,6,4,64,126,0.19,541,0,0,0,0,0,0,44,8,6,4,64,599,243,243,54,0,990.0,966.6,0.27,0.16,989.6,22.7,22.7,22.9,23.0,0.95,0.95,0.27,0.0,51.7,51.7,11.4,0.0,102.4,17195
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.22,989.5,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.8,21800
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,229,229,229,0,990.0,967.2,0.35,0.26,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.1,23367
1979,14,1979-12-31,867,48,8,6,4,78,146,0.17,720,0,0,0,0,0,0,48,8,6,4,78,783,240,240,240,0,990.0,967.4,0.37,0.28,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.0,24022
1979,15,1980-01-07,982,49,8,7,5,81,150,0.15,832,0,0,0,0,0,0,49,8,7,5,81,896,236,236,236,124,990.0,967.8,0.48,0.34,989.2,21.1,21.1,21.1,21.2,0.96,0.96,0.96,0.55,46.8,46.8,46.8,24.3,157.3,26425
1979,16,1980-01-14,1206,49,8,7,5,81,150,0.13,1030,26,8,1,1,0,14,57,9,8,5,95,1105,257,257,257,257,990.0,968.5,0.71,0.51,988.8,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,187.7,31538
1979,17,1980-01-21,1911,49,8,7,5,81,150,0.08,1100,661,51,10,17,22,561,100,18,24,27,642,1242,275,275,275,275,990.0,970.8,0.92,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.3,29288
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,1100,959,48,9,16,34,850,100,18,25,41,945,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,27720
1979,19,1980-02-04,2267,55,10,10,8,114,197,0.09,1100,970,45,8,15,39,862,100,18,25,47,976,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.0,27559
1979,20,1980-02-11,2258,55,10,10,8,114,197,0.09,1100,961,45,8,15,39,854,100,18,25,47,968,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,27593
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,1100,992,48,9,16,34,883,100,18,25,41,985,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,164.0,27548
1979,22,1980-02-25,2245,51,8,8,7,107,184,0.08,1100,961,48,9,16,35,852,100,18,25,43,959,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.6,27653
1979,23,1980-03-03,2337,59,11,12,13,144,239,0.1,1100,998,41,7,13,54,883,100,18,25,67,1027,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,27233
1979,24,1980-03-10,2538,59,11,12,13,144,239,0.09,1100,1199,41,7,12,64,1074,100,18,25,77,1218,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.5,26296
1979,25,1980-03-17,2698,54,10,10,11,128,215,0.08,1100,1383,45,7,14,68,1247,100,18,25,79,1375,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,25550
1979,26,1980-03-24,2835,49,9,9,9,107,183,0.06,1100,1552,51,9,16,71,1405,100,18,25,80,1512,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.3,24913
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,1100,1654,46,5,11,62,1527,100,18,25,80,1643,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,24301
1979,28,1980-04-07,3038,54,13,14,19,117,217,0.07,1100,1721,46,5,11,61,1598,100,18,25,80,1715,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.7,23981
1979,29,1980-04-14,3001,54,13,14,19,117,217,0.07,1100,1684,46,5,11,61,1561,100,18,25,80,1678,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.7,24146
1979,30,1980-04-21,2853,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,147.8,24832
1979,31,1980-04-28,2670,54,13,13,17,151,250,0.09,1100,1319,45,5,11,62,1195,100,18,25,80,1347,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.9,25683
1979,32,1980-05-05,2485,55,13,13,17,178,276,0.11,1100,1109,45,4,11,63,984,100,18,25,80,1162,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,158.0,26544
1979,33,1980-05-12,2309,55,13,13,17,178,276,0.12,1100,933,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,27362
1979,34,1980-05-19,2136,55,13,13,17,178,276,0.13,1100,760,45,5,12,46,651,100,18,25,63,829,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.4,28120
1979,35,1980-05-26,1906,54,12,12,16,169,266,0.14,1100,539,45,5,12,33,444,100,18,25,49,613,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.1,29248
1979,36,1980-06-02,1633,53,12,12,13,120,210,0.13,1100,323,47,5,12,20,237,100,18,24,33,357,1242,275,275,275,275,990.0,969.9,0.93,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.4,30808
1979,37,1980-06-09,1360,53,12,12,13,120,210,0.15,1086,63,16,3,3,3,37,69,15,15,16,157,1186,271,271,271,271,990.0,969.0,0.83,0.62,988.6,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.9,32076
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.39,989.0,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,29165
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,242,242,242,30,990.0,967.8,0.42,0.3,989.3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.14,48.4,48.4,48.4,5.9,144.9,24341
1979,40,1980-06-30,816,57,11,11,11,133,224,0.28,592,0,0,0,0,0,0,57,11,11,11,133,671,197,197,197,0,990.0,967.2,0.31,0.2,989.5,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.6,20088
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,470,0,0,0,0,0,0,58,11,11,11,136,550,235,235,0,0,990.0,966.7,0.24,0.12,989.6,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,95.2,15993
1979,42,1980-07-14,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.4,0.2,0.08,989.7,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.2,13980
1979,43,1980-07-21,569,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.06,989.8,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12158
1979,44,1980-07-28,535,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,403,163,163,0,0,990.0,966.0,0.18,0.05,989.8,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,35.8,35.8,0.0,0.0,69.4,11658
1979,45,1980-08-04,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.05,989.8,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,11243
1979,46,1980-08-11,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,61.0,10242
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,244,19,0,0,990.0,965.6,0.15,0.02,989.8,23.9,24.2,24.2,24.2,0.94,0.13,0.0,0.0,54.2,4.3,0.0,0.0,49.7,8352
1979,48,1980-08-25,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,8097
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,8097
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,8097
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.4,7958
1979,52,1980-09-22,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,7399
1979,53,1980-09-29,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.5,1897
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,7638
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,7325
1980,3,1980-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.2,6916
1980,4,1980-10-22,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,6969
1980,5,1980-10-29,333,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,274,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,8097
1980,6,1980-11-05,353,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,8097
1980,7,1980-11-12,373,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,8097
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,158,120,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.4,24.4,0.94,0.8,0.0,0.0,35.5,26.9,0.0,0.0,59.1,9924
1980,9,1980-11-26,420,42,7,5,3,57,115,0.27,305,0,0,0,0,0,0,42,7,5,3,57,359,152,152,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,11083
1980,10,1980-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,12501
1980,11,1980-12-10,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.9,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.5,42.5,0.0,0.0,83.2,13985
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.1,46.1,0.0,0.0,90.4,15190
1980,13,1980-12-24,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,226,226,0,0,990.0,966.2,0.22,0.11,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,95.8,16094
1980,14,1980-12-31,617,45,7,5,3,73,136,0.22,481,0,0,0,0,0,0,45,7,5,3,73,539,240,240,0,0,990.0,966.4,0.23,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.9,51.9,0.0,0.0,96.4,16195
1980,15,1981-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,225,225,80,0,990.0,966.6,0.26,0.16,989.6,22.8,22.8,22.9,23.0,0.95,0.95,0.41,0.0,48.1,48.1,16.9,0.0,104.5,17564
1980,16,1981-01-14,742,46,7,6,4,76,139,0.19,603,0,0,0,0,0,0,46,7,6,4,76,662,201,201,201,0,990.0,966.9,0.3,0.2,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,123.7,20789
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,230,230,230,0,990.0,967.2,0.35,0.26,989.4,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.3,47.3,47.3,0.0,139.2,23385
1980,18,1981-01-28,906,47,7,6,4,83,148,0.16,757,0,0,0,0,0,0,47,7,6,4,83,818,252,252,252,0,990.0,967.5,0.4,0.31,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,24292
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,254,254,254,0,990.0,967.6,0.41,0.31,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,24292
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,237,237,237,160,990.0,967.9,0.5,0.36,989.1,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.68,46.7,46.7,46.7,31.3,163.9,27537
1980,21,1981-02-18,1206,46,7,6,4,86,151,0.13,1045,10,3,0,0,0,5,49,8,6,4,92,1109,261,261,261,261,990.0,968.6,0.71,0.53,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.2,31955
1980,22,1981-02-25,1349,49,8,7,6,99,171,0.13,1100,78,22,3,3,3,45,71,12,11,9,144,1194,275,275,275,275,990.0,969.0,0.84,0.65,988.5,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.6,32354
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,1100,181,44,8,8,8,110,93,17,17,17,217,1228,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,31814
1980,24,1981-03-11,1897,49,9,9,9,107,183,0.1,1100,614,51,9,16,30,507,100,18,25,39,614,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.8,29368
1980,25,1981-03-18,2483,49,9,9,9,107,183,0.07,1100,1200,51,9,16,59,1065,100,18,25,68,1172,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,158.1,26555
1980,26,1981-03-25,2900,49,9,9,9,107,183,0.06,1100,1617,51,9,16,71,1470,100,18,25,80,1577,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,24612
1980,27,1981-04-01,3058,54,13,14,19,117,217,0.07,1100,1741,46,5,11,61,1618,100,18,25,80,1735,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.2,23893
1980,28,1981-04-08,3052,54,13,14,19,117,217,0.07,1100,1735,46,5,11,61,1612,100,18,25,80,1729,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.4,23921
1980,29,1981-04-15,3115,54,13,14,19,117,217,0.07,1100,1798,45,5,11,61,1675,100,18,25,80,1792,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,23646
1980,30,1981-04-22,3360,54,13,14,19,117,217,0.06,1100,2043,46,5,11,61,1920,100,18,25,80,2037,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.1,22691
1980,31,1981-04-29,3434,61,13,16,21,177,291,0.08,1100,2042,38,4,8,58,1933,100,18,25,80,2111,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.4,22412
1980,32,1981-05-06,3059,65,14,17,23,202,321,0.11,1100,1638,35,4,8,57,1534,100,18,25,80,1736,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.3,23906
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,1100,1315,35,4,8,57,1211,100,18,25,80,1413,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,151.0,25374
1980,34,1981-05-20,2369,65,14,17,23,202,321,0.14,1100,948,35,4,8,57,844,100,18,25,80,1046,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.2,27081
1980,35,1981-05-27,2042,64,13,16,21,188,302,0.15,1100,639,35,4,8,44,546,100,18,25,65,734,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,169.9,28549
1980,36,1981-06-03,1717,62,12,14,16,153,257,0.15,1100,360,37,6,11,22,283,100,18,25,38,436,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.5,30330
1980,37,1981-06-10,1433,62,12,14,16,153,257,0.18,1095,80,18,3,4,5,49,80,15,18,21,202,1209,273,273,273,273,990.0,969.3,0.86,0.64,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,31933
1980,38,1981-06-17,1167,62,12,14,16,153,257,0.22,910,0,0,0,0,0,0,62,12,14,16,153,998,227,227,227,227,990.0,968.4,0.58,0.38,989.0,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,169.9,28541
1980,39,1981-06-24,984,62,12,14,16,153,257,0.26,727,0,0,0,0,0,0,62,12,14,16,153,815,242,242,242,0,990.0,967.8,0.41,0.28,989.3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,48.2,48.2,48.2,0.0,138.6,23282
1980,40,1981-07-01,798,58,11,11,11,136,227,0.28,571,0,0,0,0,0,0,58,11,11,11,136,651,215,215,140,0,990.0,967.1,0.3,0.18,989.5,22.2,22.2,22.3,22.4,0.95,0.95,0.68,0.0,44.7,44.7,29.1,0.0,112.8,18943
1980,41,1981-07-08,685,58,11,11,11,136,227,0.33,458,0,0,0,0,0,0,58,11,11,11,136,538,229,229,0,0,990.0,966.6,0.23,0.12,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.9,48.9,0.0,0.0,93.9,15771
1980,42,1981-07-15,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,13318
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,966.1,0.18,0.05,989.8,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,35.8,35.8,0.0,0.0,69.5,11676
1980,44,1981-07-29,526,55,9,9,8,119,202,0.38,323,0,0,0,0,0,0,55,9,9,8,119,398,161,161,0,0,990.0,966.0,0.18,0.05,989.8,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,68.8,11552
1980,45,1981-08-05,482,54,9,8,6,107,184,0.38,298,0,0,0,0,0,0,54,9,8,6,107,369,149,149,0,0,990.0,965.8,0.17,0.04,989.8,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.8,32.8,0.0,0.0,63.7,10705
1980,46,1981-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,228,39,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,24.2,24.2,0.94,0.27,0.0,0.0,50.4,8.7,0.0,0.0,51.3,8625
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,8097
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,225,0,0,0,0,0,0,52,8,7,5,102,294,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.1,8074
