WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1985,42,1986-07-15,447,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,241,19,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.94,0.13,0.0,0.0,53.7,4.4,0.0,0.0,49.8,8359
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,8097
1985,44,1986-07-29,385,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,47.3,7950
1985,45,1986-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,47.5,7975
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,6976
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,6259
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,5776
1985,49,1986-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,6297
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,5813
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5420
1985,52,1986-09-23,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4905
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5740
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,6420
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7363
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,7723
1986,5,1986-10-29,337,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,278,225,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,8097
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,8097
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,162,124,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.8,0.0,0.0,36.4,27.9,0.0,0.0,60.9,10238
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.4,12497
1986,9,1986-11-26,498,42,7,6,3,58,117,0.24,380,0,0,0,0,0,0,42,7,6,3,58,436,190,190,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,13856
1986,10,1986-12-03,531,44,8,6,4,64,126,0.24,405,0,0,0,0,0,0,44,8,6,4,64,463,202,202,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.6,44.6,0.0,0.0,87.4,14687
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,214,214,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.1,47.1,0.0,0.0,92.2,15497
1986,12,1986-12-17,588,44,8,6,4,64,126,0.21,462,0,0,0,0,0,0,44,8,6,4,64,520,231,231,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.0,16127
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,246,246,0,0,990.0,966.4,0.24,0.13,989.6,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,16195
1986,14,1986-12-31,647,45,7,6,4,74,137,0.21,510,0,0,0,0,0,0,45,7,6,4,74,569,255,255,0,0,990.0,966.5,0.25,0.14,989.6,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,16195
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,214,214,136,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.7,22.8,0.95,0.95,0.68,0.0,45.2,45.2,28.8,0.0,111.9,18792
1986,16,1987-01-14,721,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.19,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.9,40.9,40.9,0.0,119.9,20150
1986,17,1987-01-21,747,46,7,6,4,76,139,0.19,608,0,0,0,0,0,0,46,7,6,4,76,667,202,202,202,0,990.0,966.9,0.31,0.21,989.5,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,124.9,20991
1986,18,1987-01-28,799,44,7,5,4,76,138,0.17,661,0,0,0,0,0,0,44,7,5,4,76,718,220,220,220,0,990.0,967.1,0.33,0.24,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.3,22557
1986,19,1987-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.0,967.2,0.35,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,23614
1986,20,1987-02-11,881,43,7,5,4,78,137,0.16,744,0,0,0,0,0,0,43,7,5,4,78,799,248,248,248,0,990.0,967.4,0.39,0.3,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.5,24278
1986,21,1987-02-18,921,43,7,5,4,78,137,0.15,784,0,0,0,0,0,0,43,7,5,4,78,839,261,261,261,0,990.0,967.6,0.42,0.32,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.5,52.5,52.5,0.0,144.6,24292
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,859,0,0,0,0,0,0,45,7,6,6,90,919,214,214,214,214,990.0,967.9,0.5,0.35,989.1,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.2,27757
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,942,0,0,0,0,0,0,49,9,9,9,107,1009,235,235,235,235,990.0,968.3,0.58,0.4,989.0,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.1,29752
1986,24,1987-03-11,1366,49,9,9,9,107,183,0.13,1082,100,24,4,4,4,61,73,13,13,13,168,1184,270,270,270,270,990.0,969.1,0.83,0.61,988.6,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.3,31963
1986,25,1987-03-18,1733,49,9,9,9,107,183,0.11,1100,450,51,8,15,22,352,100,18,24,31,459,1242,275,275,275,275,990.0,970.2,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,180.0,30241
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,171.9,28883
1986,27,1987-04-01,2062,54,13,14,19,117,217,0.11,1100,745,46,5,11,61,622,100,18,25,80,739,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.3,28435
1986,28,1987-04-08,2009,48,11,11,13,91,177,0.09,1100,731,51,6,13,55,606,100,18,25,68,697,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.5,43.5,43.5,43.5,170.7,28674
1986,29,1987-04-15,1888,45,11,10,10,72,148,0.08,1100,640,55,7,15,43,520,100,18,25,53,592,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.7,29347
1986,30,1987-04-22,1791,45,11,10,10,72,148,0.08,1100,543,55,7,15,36,429,100,18,25,46,501,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.0,29908
1986,31,1987-04-29,1696,46,10,10,10,102,179,0.11,1100,417,53,7,15,23,317,100,18,25,33,419,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.3,30453
1986,32,1987-05-06,1585,47,10,10,10,115,192,0.12,1100,293,53,7,14,15,202,100,18,24,25,317,1242,275,275,275,275,990.0,969.8,0.93,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.0,31077
1986,33,1987-05-13,1443,47,10,10,10,115,192,0.13,1100,151,36,6,7,7,92,83,16,17,17,207,1218,275,275,275,275,990.0,969.3,0.87,0.65,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.3,31963
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,1062,16,4,0,0,0,10,51,10,10,10,125,1135,265,265,265,265,990.0,968.8,0.75,0.56,988.7,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,190.4,31992
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,949,0,0,0,0,0,0,46,10,9,9,107,1015,237,237,237,237,990.0,968.3,0.59,0.4,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.1,29920
1986,36,1987-06-03,986,45,10,9,9,88,161,0.16,825,0,0,0,0,0,0,45,10,9,9,88,889,243,243,243,94,990.0,967.8,0.47,0.34,989.2,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.41,48.2,48.2,48.2,18.5,155.0,26035
1986,37,1987-06-10,796,45,10,9,9,88,161,0.2,635,0,0,0,0,0,0,45,10,9,9,88,699,224,224,185,0,990.0,967.1,0.32,0.23,989.5,22.1,22.1,22.2,22.4,0.95,0.95,0.82,0.0,46.5,46.5,38.3,0.0,126.3,21221
1986,38,1987-06-17,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,235,235,0,0,990.0,966.4,0.23,0.12,989.6,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,95.1,15983
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,966.1,0.19,0.08,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.6,13876
1986,40,1987-07-01,488,42,9,8,6,70,135,0.28,353,0,0,0,0,0,0,42,9,8,6,70,412,176,176,0,0,990.0,965.8,0.18,0.07,989.8,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,12799
1986,41,1987-07-08,451,42,9,8,6,70,135,0.3,316,0,0,0,0,0,0,42,9,8,6,70,375,158,158,0,0,990.0,965.6,0.17,0.05,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11443
1986,42,1987-07-15,424,42,9,8,6,70,135,0.32,289,0,0,0,0,0,0,42,9,8,6,70,348,144,144,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.4,10479
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,195,80,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.54,0.0,0.0,43.4,17.8,0.0,0.0,55.3,9284
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,262,0,0,0,0,0,0,40,7,6,4,64,316,262,0,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,8097
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,290,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,47.4,7962
1986,46,1987-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.9,6869
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,6356
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.1,5889
1986,49,1987-09-02,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,6426
1986,50,1987-09-09,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,5763
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,5193
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,4550
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5358
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5358
1987,3,1987-10-15,237,37,5,3,2,50,98,0.42,138,0,0,0,0,0,0,37,5,3,2,50,184,138,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,5205
1987,4,1987-10-22,230,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,4495
1987,5,1987-10-29,229,38,5,3,2,50,100,0.44,128,0,0,0,0,0,0,38,5,3,2,50,175,128,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4827
1987,6,1987-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5032
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,4999
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.9,6702
1987,9,1987-11-26,295,31,4,2,2,36,77,0.26,218,0,0,0,0,0,0,31,4,2,2,36,256,218,0,0,0,990.0,964.9,0.13,0.02,989.9,24.7,25.0,25.0,25.0,0.95,0.0,0.0,0.0,50.4,0.0,0.0,0.0,46.4,7795
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,47.0,7902
1987,11,1987-12-10,368,38,5,4,3,54,104,0.28,264,0,0,0,0,0,0,38,5,4,3,54,311,223,40,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.5,24.6,24.6,0.95,0.27,0.0,0.0,50.7,9.1,0.0,0.0,52.1,8753
1987,12,1987-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.04,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,10560
1987,13,1987-12-24,387,38,5,4,3,54,104,0.27,283,0,0,0,0,0,0,38,5,4,3,54,330,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,10338
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.4,0.16,0.05,989.8,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.8,11392
1987,15,1988-01-07,430,31,5,4,2,39,83,0.19,347,0,0,0,0,0,0,31,5,4,2,39,388,173,173,0,0,990.0,965.5,0.17,0.06,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,12707
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,381,0,0,0,0,0,0,29,5,4,2,33,419,190,190,0,0,990.0,965.6,0.18,0.08,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.5,14025
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,411,0,0,0,0,0,0,29,5,4,2,33,449,205,205,0,0,990.0,965.8,0.19,0.09,989.7,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,15058
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,457,0,0,0,0,0,0,29,5,4,2,36,496,228,228,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.0,16123
1987,19,1988-02-04,617,31,6,4,3,41,85,0.14,532,0,0,0,0,0,0,31,6,4,3,41,573,236,236,59,0,990.0,966.4,0.25,0.16,989.6,23.0,23.0,23.2,23.2,0.96,0.96,0.27,0.0,50.9,50.9,12.6,0.0,105.9,17784
1987,20,1988-02-11,880,31,6,4,3,41,85,0.1,795,0,0,0,0,0,0,31,6,4,3,41,836,265,265,265,0,990.0,967.4,0.42,0.32,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,24292
1987,21,1988-02-18,894,37,6,4,3,62,114,0.13,779,0,0,0,0,0,0,37,6,4,3,62,828,259,259,259,0,990.0,967.5,0.41,0.32,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.4,52.4,52.4,0.0,144.6,24292
1987,22,1988-02-25,1073,44,7,6,5,86,150,0.14,923,0,0,0,0,0,0,44,7,6,5,86,982,240,240,240,202,990.0,968.1,0.56,0.39,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.82,46.6,46.6,46.6,39.0,173.3,29122
1987,23,1988-03-03,1054,49,9,9,9,107,183,0.17,871,0,0,0,0,0,0,49,9,9,9,107,938,217,217,217,217,990.0,968.1,0.51,0.36,989.1,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.5,27970
1987,24,1988-03-10,1058,42,8,7,6,72,136,0.13,922,0,0,0,0,0,0,42,8,7,6,72,979,230,230,230,230,990.0,968.1,0.55,0.39,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.4,29466
1987,25,1988-03-17,1112,41,8,7,6,67,129,0.12,983,0,0,0,0,0,0,41,8,7,6,67,1039,245,245,245,245,990.0,968.3,0.61,0.42,989.0,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.6,31014
1987,26,1988-03-24,1187,41,8,7,6,67,129,0.11,1055,2,0,0,0,0,1,41,8,7,6,68,1113,263,263,263,263,990.0,968.5,0.72,0.55,988.7,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.2,32283
1987,27,1988-03-31,1375,44,10,9,9,71,145,0.11,1100,129,34,6,8,8,72,79,16,17,18,143,1213,275,275,275,275,990.0,969.1,0.87,0.65,988.5,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,191.6,32181
1987,28,1988-04-07,1896,45,11,10,10,72,148,0.08,1100,648,55,6,15,43,527,100,18,25,53,599,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.7,29354
1987,29,1988-04-14,2335,45,11,10,10,72,148,0.06,1100,1087,55,7,15,69,940,100,18,25,79,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,27243
1987,30,1988-04-21,2418,54,13,14,19,117,217,0.09,1100,1101,46,4,11,61,978,100,18,25,80,1095,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,159.9,26857
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,1100,883,45,5,11,55,766,100,18,25,72,918,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,27701
1987,32,1988-05-05,2090,55,13,13,17,178,276,0.13,1100,714,45,5,12,43,608,100,18,25,60,786,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,28318
1987,33,1988-05-12,1892,55,13,13,17,178,276,0.15,1100,516,45,5,12,31,422,100,18,25,48,600,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.6,29325
1987,34,1988-05-19,1728,55,13,13,17,178,276,0.16,1100,352,45,5,12,21,269,100,18,25,38,447,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.2,30269
1987,35,1988-05-26,1529,54,12,12,16,169,266,0.17,1100,162,32,4,7,10,107,87,17,20,26,277,1225,275,275,275,275,990.0,969.6,0.89,0.65,988.5,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.3,31458
1987,36,1988-06-02,1328,53,12,12,13,120,210,0.16,1083,34,8,1,1,2,19,61,13,13,15,139,1173,270,270,270,270,990.0,968.9,0.81,0.61,988.6,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,191.5,32175
1987,37,1988-06-09,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.39,989.0,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,29189
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,238,238,238,30,990.0,967.7,0.41,0.29,989.3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.14,47.7,47.7,47.7,6.0,143.2,24054
1987,39,1988-06-23,742,53,12,12,13,120,210,0.28,532,0,0,0,0,0,0,53,12,12,13,120,609,224,224,83,0,990.0,966.9,0.27,0.16,989.6,22.5,22.5,22.6,22.7,0.95,0.95,0.41,0.0,47.2,47.2,17.4,0.0,106.0,17813
1987,40,1988-06-30,600,50,10,9,9,109,189,0.32,410,0,0,0,0,0,0,50,10,9,9,109,480,205,205,0,0,990.0,966.3,0.21,0.09,989.7,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.6,44.6,0.0,0.0,87.4,14681
1987,41,1988-07-07,522,50,10,9,9,108,186,0.36,336,0,0,0,0,0,0,50,10,9,9,108,405,168,168,0,0,990.0,965.9,0.18,0.06,989.8,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.6,12037
1987,42,1988-07-14,466,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,197,82,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.54,0.0,0.0,43.6,18.3,0.0,0.0,56.1,9424
1987,43,1988-07-21,430,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,8097
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.1,8075
1987,45,1988-08-04,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.4,7968
1987,46,1988-08-11,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.7,24.7,24.7,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.0,7048
1987,47,1988-08-18,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.5,6642
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,965.0,0.11,0.01,989.9,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,5813
1987,49,1988-09-01,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,6581
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6122
1987,51,1988-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,5688
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,5108
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,1405
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,5526
1988,2,1988-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,5065
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,4350
1988,4,1988-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,4784
1988,5,1988-10-29,241,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,191,147,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,5534
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6048
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,6557
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.4,7799
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,8097
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,8097
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,277,0,0,0,0,0,0,38,5,4,3,55,325,176,101,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,24.5,24.5,0.94,0.67,0.0,0.0,39.6,22.6,0.0,0.0,57.7,9693
1988,12,1988-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.05,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.7,11366
1988,13,1988-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,965.7,0.18,0.07,989.8,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.6,13201
1988,14,1988-12-31,498,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,13853
1988,15,1989-01-07,524,41,6,4,3,66,120,0.23,404,0,0,0,0,0,0,41,6,4,3,66,455,202,202,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.6,44.6,0.0,0.0,87.4,14683
1988,16,1989-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,966.3,0.23,0.12,989.6,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,95.9,16105
1988,17,1989-01-21,656,41,6,4,3,66,120,0.18,536,0,0,0,0,0,0,41,6,4,3,66,587,254,254,26,0,990.0,966.5,0.26,0.16,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.14,0.0,54.1,54.1,5.7,0.0,99.2,16673
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,628,0,0,0,0,0,0,41,6,4,3,71,680,209,209,209,0,990.0,966.9,0.31,0.22,989.5,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.7,43.7,43.7,0.0,128.5,21583
1988,19,1989-02-04,862,43,7,5,4,78,137,0.16,725,0,0,0,0,0,0,43,7,5,4,78,780,241,241,241,0,990.0,967.3,0.38,0.28,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,142.2,23884
1988,20,1989-02-11,1135,43,7,5,4,78,137,0.12,971,27,8,1,1,0,16,51,8,6,4,94,1036,262,262,262,184,990.0,968.3,0.64,0.48,988.9,20.3,20.3,20.3,20.4,0.95,0.95,0.95,0.68,49.8,49.8,49.8,34.3,174.4,29299
1988,21,1989-02-18,1573,46,7,6,4,86,151,0.1,1100,322,38,7,10,9,257,84,14,16,14,343,1215,275,275,275,275,990.0,969.7,0.88,0.65,988.5,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,184.7,31028
1988,22,1989-02-25,2330,53,9,9,8,114,195,0.08,1100,1035,46,8,15,43,920,100,18,25,51,1035,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.3,27259
1988,23,1989-03-04,2856,59,11,12,13,144,239,0.08,1100,1517,41,7,12,67,1389,100,18,25,80,1533,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,147.8,24824
1988,24,1989-03-11,3323,59,11,12,13,144,239,0.07,1100,1984,40,7,13,67,1856,100,18,25,80,2000,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.9,22835
1988,25,1989-03-18,3434,59,11,12,13,144,239,0.07,1100,2095,41,7,13,66,1967,100,18,25,80,2111,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.4,22413
1988,26,1989-03-25,3161,59,11,12,13,144,239,0.08,1100,1822,41,7,13,67,1694,100,18,25,80,1838,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,139.6,23453
1988,27,1989-04-01,3038,54,13,14,19,117,217,0.07,1100,1721,46,5,11,61,1598,100,18,25,80,1715,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.8,23982
1988,28,1989-04-08,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,11,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.0,23696
1988,29,1989-04-15,3422,56,13,14,19,124,228,0.07,1100,2094,43,4,10,60,1975,100,18,25,80,2099,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,133.7,22455
1988,30,1989-04-22,3580,70,14,18,25,168,295,0.08,1100,2185,30,4,7,55,2089,100,18,25,80,2257,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,130.1,21861
1988,31,1989-04-29,3799,66,14,17,23,192,313,0.08,1100,2385,33,4,7,56,2284,100,18,25,80,2476,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.2,21030
1988,32,1989-05-06,3659,66,14,17,23,205,326,0.09,1100,2232,33,4,7,56,2130,100,18,25,80,2336,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,128.4,21564
1988,33,1989-05-13,3376,71,14,18,24,213,340,0.1,1100,1936,29,4,7,56,1840,100,18,25,80,2053,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,134.7,22630
1988,34,1989-05-20,2998,71,14,18,24,213,340,0.11,1100,1558,29,4,7,56,1462,100,18,25,80,1675,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,143.8,24166
1988,35,1989-05-27,2637,69,13,17,22,203,326,0.12,1100,1210,30,4,7,57,1110,100,18,25,79,1314,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.8,25838
1988,36,1989-06-03,2262,67,13,15,17,181,293,0.13,1100,869,32,5,10,50,770,100,18,25,67,951,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,27570
1988,37,1989-06-10,1954,67,13,15,17,181,293,0.15,1100,561,33,5,10,32,480,100,18,25,49,661,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.6,29001
1988,38,1989-06-17,1617,67,13,15,17,181,293,0.18,1100,224,31,4,8,13,166,98,17,23,30,347,1239,275,275,275,275,990.0,969.9,0.92,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,184.0,30913
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,1007,8,1,0,0,0,5,68,13,15,17,186,1105,251,251,251,251,990.0,968.9,0.71,0.5,988.8,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,30420
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,880,0,0,0,0,0,0,58,11,11,11,136,960,229,229,229,190,990.0,968.2,0.53,0.37,989.1,20.6,20.6,20.6,20.7,0.95,0.95,0.95,0.82,44.4,44.4,44.4,36.7,164.6,27645
1988,41,1989-07-08,900,58,11,11,11,136,227,0.25,673,0,0,0,0,0,0,58,11,11,11,136,753,224,224,224,0,990.0,967.5,0.36,0.25,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.2,22372
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,483,0,0,0,0,0,0,58,11,11,11,136,563,228,228,26,0,990.0,966.7,0.25,0.13,989.6,22.6,22.6,22.8,22.9,0.96,0.96,0.14,0.0,48.5,48.5,5.5,0.0,96.9,16277
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.07,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.2,12974
1988,44,1989-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.9,0.17,0.05,989.8,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,67.9,11403
1988,45,1989-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,179,102,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.67,0.0,0.0,39.5,22.5,0.0,0.0,57.4,9641
1988,46,1989-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,245,0,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,8097
1988,47,1989-08-19,394,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.4,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.5,7809
1988,48,1989-08-26,367,52,8,7,5,102,177,0.48,189,0,0,0,0,0,0,52,8,7,5,102,258,189,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,7098
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,7801
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,7077
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6049
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5290
1988,53,1989-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
1989,1,1989-10-01,271,41,6,4,3,56,110,0.4,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,6082
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5881
1989,3,1989-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5980
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5610
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,5671
1989,6,1989-11-05,245,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,190,141,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,5306
1989,7,1989-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,5519
1989,8,1989-11-19,235,36,5,3,2,47,93,0.39,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5357
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,149,0,0,0,0,0,0,34,5,3,2,43,192,149,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,5645
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.4,6947
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,228,195,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,7482
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,53.9,0.0,0.0,0.0,47.8,8034
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,289,0,0,0,0,0,0,26,4,3,2,24,322,163,126,0,0,990.0,965.1,0.15,0.04,989.8,24.5,24.5,24.7,24.7,0.94,0.8,0.0,0.0,37.1,28.4,0.0,0.0,62.0,10424
1989,14,1989-12-31,436,28,4,3,2,31,71,0.16,365,0,0,0,0,0,0,28,4,3,2,31,402,182,182,0,0,990.0,965.6,0.18,0.07,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.9,13421
1989,15,1990-01-07,440,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.07,989.7,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,41.1,41.1,0.0,0.0,80.5,13518
1989,16,1990-01-14,497,29,5,4,2,33,73,0.15,424,0,0,0,0,0,0,29,5,4,2,33,462,212,212,0,0,990.0,965.8,0.2,0.1,989.7,23.6,23.6,23.9,23.9,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,91.6,15384
1989,17,1990-01-21,541,34,5,4,3,45,91,0.17,450,0,0,0,0,0,0,34,5,4,3,45,493,225,225,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,95.5,16044
1989,18,1990-01-28,661,34,5,4,3,48,97,0.15,564,0,0,0,0,0,0,34,5,4,3,48,609,213,213,137,0,990.0,966.5,0.27,0.18,989.5,22.8,22.8,22.9,23.0,0.95,0.95,0.68,0.0,45.4,45.4,29.3,0.0,113.3,19036
1989,19,1990-02-04,710,36,6,5,4,54,105,0.15,605,0,0,0,0,0,0,36,6,5,4,54,652,201,201,201,0,990.0,966.7,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.2,21029
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,127.1,21350
1989,21,1990-02-18,690,36,6,5,4,54,105,0.15,585,0,0,0,0,0,0,36,6,5,4,54,632,195,195,195,0,990.0,966.7,0.29,0.19,989.5,22.7,22.7,22.7,22.8,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.3,20384
1989,22,1990-02-25,712,36,6,5,4,53,105,0.15,607,0,0,0,0,0,0,36,6,5,4,53,655,202,202,202,0,990.0,966.8,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.2,21034
1989,23,1990-03-04,787,36,8,6,4,53,107,0.14,680,0,0,0,0,0,0,36,8,6,4,53,730,226,226,226,0,990.0,967.1,0.34,0.26,989.4,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.4,23247
1989,24,1990-03-11,852,36,8,6,4,53,107,0.13,745,0,0,0,0,0,0,36,8,6,4,53,795,248,248,248,0,990.0,967.3,0.38,0.3,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.5,24269
1989,25,1990-03-18,887,36,8,6,4,53,107,0.12,780,0,0,0,0,0,0,36,8,6,4,53,830,260,260,260,0,990.0,967.5,0.42,0.32,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,24292
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,825,0,0,0,0,0,0,36,8,6,4,53,875,235,235,235,119,990.0,967.6,0.46,0.34,989.2,21.3,21.3,21.3,21.4,0.95,0.95,0.95,0.55,47.1,47.1,47.1,23.8,155.0,26046
1989,27,1990-04-01,929,40,10,8,5,62,125,0.13,804,0,0,0,0,0,0,40,10,8,5,62,862,268,268,268,0,990.0,967.6,0.44,0.33,989.2,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,24292
1989,28,1990-04-08,905,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.32,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,24292
1989,29,1990-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,252,252,252,0,990.0,967.4,0.4,0.31,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,24292
1989,30,1990-04-22,886,40,10,8,5,62,125,0.14,761,0,0,0,0,0,0,40,10,8,5,62,819,253,253,253,0,990.0,967.4,0.4,0.31,989.3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,24292
1989,31,1990-04-29,911,41,9,8,5,76,140,0.15,770,0,0,0,0,0,0,41,9,8,5,76,829,256,256,256,0,990.0,967.5,0.41,0.31,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,24292
1989,32,1990-05-06,951,42,9,8,6,82,147,0.15,804,0,0,0,0,0,0,42,9,8,6,82,863,268,268,268,0,990.0,967.7,0.45,0.33,989.2,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,24292
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,848,0,0,0,0,0,0,42,9,8,6,82,907,222,222,222,182,990.0,967.9,0.49,0.35,989.2,21.0,21.0,21.0,21.1,0.95,0.95,0.95,0.82,43.8,43.8,43.8,36.0,161.6,27151
1989,34,1990-05-20,1025,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.36,989.1,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,28306
1989,35,1990-05-27,1008,42,9,8,6,83,151,0.15,857,0,0,0,0,0,0,42,9,8,6,83,918,224,224,224,185,990.0,967.9,0.5,0.35,989.2,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.82,44.1,44.1,44.1,36.4,163.3,27434
1989,36,1990-06-03,937,45,10,9,9,88,161,0.17,776,0,0,0,0,0,0,45,10,9,9,88,840,258,258,258,0,990.0,967.6,0.42,0.31,989.3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,24292
1989,37,1990-06-10,814,45,10,9,9,88,161,0.2,653,0,0,0,0,0,0,45,10,9,9,88,717,217,217,217,0,990.0,967.2,0.33,0.24,989.4,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,131.9,22162
1989,38,1990-06-17,639,45,10,9,9,88,161,0.25,478,0,0,0,0,0,0,45,10,9,9,88,542,226,226,26,0,990.0,966.5,0.24,0.13,989.6,22.9,22.9,23.1,23.2,0.96,0.96,0.14,0.0,48.6,48.6,5.5,0.0,97.4,16360
1989,39,1990-06-24,532,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.0,966.0,0.19,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.6,13380
1989,40,1990-07-01,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.7,0.17,0.06,989.8,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,12070
1989,41,1990-07-08,428,42,9,8,6,70,135,0.32,293,0,0,0,0,0,0,42,9,8,6,70,352,146,146,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.7,32.7,0.0,0.0,63.4,10642
1989,42,1990-07-15,391,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,8097
1989,43,1990-07-22,359,42,9,8,6,70,135,0.38,224,0,0,0,0,0,0,42,9,8,6,70,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,8097
1989,44,1990-07-29,341,40,7,6,4,64,123,0.36,218,0,0,0,0,0,0,40,7,6,4,64,272,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,47.9,8051
1989,45,1990-08-05,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.7,8018
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,7494
1989,47,1990-08-19,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.8,6679
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,36.0,6046
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.4,6108
1989,50,1990-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5099
1989,51,1990-09-16,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4853
1989,52,1990-09-23,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,5044
1989,53,1990-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4568
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4512
1990,3,1990-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4311
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.79,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.8,3495
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,158,116,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,16.1,0.0,0.0,0.0,15.6,2616
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5445
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,5700
1990,9,1990-11-26,238,29,4,2,2,31,69,0.29,168,0,0,0,0,0,0,29,4,2,2,31,204,168,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,6413
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.7,7341
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,8097
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,8097
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,187,110,0,0,990.0,965.3,0.15,0.04,989.8,24.3,24.4,24.5,24.5,0.94,0.67,0.0,0.0,42.3,24.9,0.0,0.0,62.2,10442
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,335,0,0,0,0,0,0,33,5,3,2,43,377,167,167,0,0,990.0,965.5,0.17,0.06,989.8,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,12224
1990,15,1991-01-07,450,31,5,4,2,39,83,0.19,366,0,0,0,0,0,0,31,5,4,2,39,407,183,183,0,0,990.0,965.6,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.0,13433
1990,16,1991-01-14,505,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.9,0.2,0.1,989.7,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,92.4,15519
1990,17,1991-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.0,966.2,0.23,0.13,989.6,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,53.1,53.1,0.0,0.0,96.4,16195
1990,18,1991-01-28,659,34,5,4,3,48,97,0.15,562,0,0,0,0,0,0,34,5,4,3,48,607,212,212,136,0,990.0,966.5,0.27,0.18,989.6,22.8,22.8,22.9,23.0,0.95,0.95,0.68,0.0,45.3,45.3,29.1,0.0,112.8,18948
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.8,0.31,0.22,989.5,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,21834
1990,20,1991-02-11,862,43,7,5,4,78,137,0.16,725,0,0,0,0,0,0,43,7,5,4,78,780,241,241,241,0,990.0,967.4,0.38,0.28,989.3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,139.8,23484
1990,21,1991-02-18,1083,43,7,5,4,78,137,0.13,946,0,0,0,0,0,0,43,7,5,4,78,1001,236,236,236,236,990.0,968.2,0.58,0.4,989.0,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.9,30053
1990,22,1991-02-25,1517,49,8,8,7,106,180,0.12,1100,236,33,5,7,11,177,83,14,15,18,284,1214,275,275,275,275,990.0,969.5,0.87,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,186.3,31305
1990,23,1991-03-04,2057,59,11,12,13,144,239,0.12,1100,718,41,7,13,39,618,100,18,25,52,762,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.5,28469
1990,24,1991-03-11,2239,49,9,9,9,107,183,0.08,1100,956,51,9,16,47,833,100,18,25,56,940,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.0,42.0,42.0,42.0,164.7,27675
1990,25,1991-03-18,2269,49,9,9,9,107,183,0.08,1100,986,51,9,16,48,862,100,18,25,57,969,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,164.0,27550
1990,26,1991-03-25,2168,49,9,9,9,107,183,0.08,1100,885,51,9,16,43,765,100,18,25,52,872,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,27984
1990,27,1991-04-01,2025,54,13,14,19,117,217,0.11,1100,708,46,5,11,59,586,100,18,25,78,703,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.3,28608
1990,28,1991-04-08,1913,48,11,11,13,91,177,0.09,1100,635,51,6,13,48,516,100,18,25,62,607,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.8,29206
1990,29,1991-04-15,1876,45,11,10,10,72,148,0.08,1100,628,55,7,15,42,508,100,18,25,52,580,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.1,29418
1990,30,1991-04-22,1784,45,11,10,10,72,148,0.08,1100,536,55,7,15,36,423,100,18,25,46,495,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,29946
1990,31,1991-04-29,1702,46,10,10,10,102,179,0.11,1100,423,53,7,15,24,322,100,18,25,34,425,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.1,30418
1990,32,1991-05-06,1631,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,30819
