WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990,33,1991-05-13,1548,47,10,10,10,115,192,0.12,1100,256,53,7,13,13,168,100,18,23,23,283,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.3,31292
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,1080,76,18,3,3,3,45,65,13,13,13,160,1173,270,270,270,270,990.0,969.0,0.81,0.6,988.6,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.4,31992
1990,35,1991-05-27,1124,46,10,9,9,107,183,0.16,941,0,0,0,0,0,0,46,10,9,9,107,1007,235,235,235,235,990.0,968.3,0.58,0.39,989.0,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.9,29723
1990,36,1991-06-03,937,45,10,9,9,88,161,0.17,776,0,0,0,0,0,0,45,10,9,9,88,840,238,238,238,62,990.0,967.6,0.43,0.31,989.3,21.4,21.4,21.4,21.5,0.96,0.96,0.96,0.27,47.7,47.7,47.7,12.2,148.7,24979
1990,37,1991-06-10,697,45,10,9,9,88,161,0.23,536,0,0,0,0,0,0,45,10,9,9,88,600,226,226,84,0,990.0,966.7,0.27,0.16,989.6,22.6,22.6,22.8,22.9,0.95,0.95,0.41,0.0,47.9,47.9,17.7,0.0,107.1,17999
1990,38,1991-06-17,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.0,966.0,0.19,0.08,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.5,13691
1990,39,1991-06-24,462,45,10,9,9,88,161,0.35,301,0,0,0,0,0,0,45,10,9,9,88,365,150,150,0,0,990.0,965.7,0.16,0.04,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,10879
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,180,102,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.94,0.67,0.0,0.0,40.1,22.9,0.0,0.0,58.2,9772
1990,41,1991-07-08,385,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,320,245,19,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.5,24.5,24.5,0.94,0.13,0.0,0.0,55.2,4.4,0.0,0.0,49.9,8390
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,8097
1990,43,1991-07-22,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.1,0.13,0.02,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,8097
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,8094
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,7831
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,6325
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5783
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5515
1990,49,1991-09-02,241,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5681
1990,50,1991-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5099
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,4597
1990,52,1991-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.39,0.0,0.0,0.0,11.3,0.0,0.0,0.0,11.0,1841
1990,53,1991-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4706
1991,2,1991-10-08,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,4545
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,4509
1991,4,1991-10-22,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,5133
1991,5,1991-10-29,226,33,4,3,2,41,84,0.37,142,0,0,0,0,0,0,33,4,3,2,41,183,142,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5359
1991,6,1991-11-05,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5356
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,6490
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.2,6915
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,7897
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.2,0.0,0.0,0.0,47.8,8030
1991,11,1991-12-10,471,38,5,4,3,54,104,0.23,367,0,0,0,0,0,0,38,5,4,3,54,414,201,166,0,0,990.0,965.7,0.18,0.07,989.7,23.8,23.8,24.0,24.0,0.95,0.82,0.0,0.0,44.8,36.8,0.0,0.0,78.8,13241
1991,12,1991-12-17,513,39,5,4,3,57,110,0.21,403,0,0,0,0,0,0,39,5,4,3,57,453,201,201,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.6,44.6,0.0,0.0,87.3,14665
1991,13,1991-12-24,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.7,0.18,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.9,12589
1991,14,1991-12-31,474,41,6,4,3,65,119,0.25,354,0,0,0,0,0,0,41,6,4,3,65,406,177,177,0,0,990.0,965.7,0.18,0.07,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,12881
1991,15,1992-01-07,507,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,447,199,199,0,0,990.0,965.9,0.19,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.5,14535
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,230,230,0,0,990.0,966.1,0.21,0.12,989.7,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,16195
1991,17,1992-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,242,242,0,0,990.0,966.2,0.23,0.13,989.6,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,52.6,52.6,0.0,0.0,96.4,16195
1991,18,1992-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,550,253,253,0,0,990.0,966.3,0.24,0.14,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,96.4,16195
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,259,259,0,0,990.0,966.4,0.25,0.15,989.6,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,16195
1991,20,1992-02-11,654,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,261,261,26,0,990.0,966.5,0.27,0.17,989.6,22.8,22.8,23.0,23.0,0.95,0.95,0.14,0.0,55.3,55.3,5.7,0.0,99.3,16679
1991,21,1992-02-18,684,33,6,4,3,46,93,0.14,590,0,0,0,0,0,0,33,6,4,3,46,634,196,196,196,0,990.0,966.6,0.29,0.2,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.6,20594
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.8,0.31,0.22,989.5,22.5,22.5,22.5,22.7,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.2,21699
1991,23,1992-03-03,774,36,8,6,4,53,107,0.14,667,0,0,0,0,0,0,36,8,6,4,53,717,222,222,222,0,990.0,967.0,0.33,0.25,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.4,22750
1991,24,1992-03-10,869,36,8,6,4,53,107,0.12,762,0,0,0,0,0,0,36,8,6,4,53,812,254,254,254,0,990.0,967.4,0.4,0.31,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,24292
1991,25,1992-03-17,889,36,8,6,4,53,107,0.12,782,0,0,0,0,0,0,36,8,6,4,53,832,260,260,260,0,990.0,967.5,0.42,0.32,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,24292
1991,26,1992-03-24,876,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.31,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,24292
1991,27,1992-03-31,868,39,9,7,4,60,122,0.14,746,0,0,0,0,0,0,39,9,7,4,60,802,248,248,248,0,990.0,967.4,0.39,0.3,989.3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,24292
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,967.3,0.37,0.28,989.3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.2,24223
1991,29,1992-04-14,830,40,10,8,5,62,125,0.15,705,0,0,0,0,0,0,40,10,8,5,62,763,235,235,235,0,990.0,967.2,0.36,0.27,989.4,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,23849
1991,30,1992-04-21,819,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.26,989.4,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,47.7,47.7,47.7,0.0,140.2,23546
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,680,0,0,0,0,0,0,41,9,8,5,73,739,226,226,226,0,990.0,967.2,0.35,0.26,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,23115
1991,32,1992-05-05,818,42,9,8,6,82,147,0.18,671,0,0,0,0,0,0,42,9,8,6,82,730,223,223,223,0,990.0,967.2,0.34,0.25,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.7,22804
1991,33,1992-05-12,793,42,9,8,6,82,147,0.19,646,0,0,0,0,0,0,42,9,8,6,82,705,215,215,215,0,990.0,967.1,0.33,0.23,989.4,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.5,22090
1991,34,1992-05-19,731,42,9,8,6,82,147,0.2,584,0,0,0,0,0,0,42,9,8,6,82,643,207,207,168,0,990.0,966.8,0.29,0.19,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.82,0.0,43.6,43.6,35.5,0.0,117.8,19793
1991,35,1992-05-26,621,41,9,7,5,78,143,0.23,478,0,0,0,0,0,0,41,9,7,5,78,536,239,239,0,0,990.0,966.4,0.23,0.13,989.6,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.3,16185
1991,36,1992-06-02,520,39,9,7,5,59,119,0.23,401,0,0,0,0,0,0,39,9,7,5,59,456,200,200,0,0,990.0,965.9,0.2,0.09,989.7,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.6,14548
1991,37,1992-06-09,455,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.7,12211
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,10947
1991,39,1992-06-23,384,39,9,7,5,59,119,0.31,265,0,0,0,0,0,0,39,9,7,5,59,320,225,39,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.5,24.5,24.5,0.94,0.27,0.0,0.0,50.8,8.9,0.0,0.0,51.7,8682
1991,40,1992-06-30,356,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,298,246,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,8097
1991,41,1992-07-07,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.1,0.13,0.02,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,8097
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,47.9,8045
1991,43,1992-07-21,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,7470
1991,44,1992-07-28,278,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,6738
1991,45,1992-08-04,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,6740
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6301
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,5700
1991,48,1992-08-25,230,34,7,5,3,44,93,0.4,137,0,0,0,0,0,0,34,7,5,3,44,183,137,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,5168
1991,49,1992-09-01,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5446
1991,50,1992-09-08,202,30,6,4,2,30,72,0.35,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4937
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4637
1991,52,1992-09-22,183,30,6,4,2,30,72,0.39,111,0,0,0,0,0,0,30,6,4,2,30,151,111,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,4174
1991,53,1992-09-29,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,1102
1992,1,1992-10-01,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4483
1992,2,1992-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,4350
1992,3,1992-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4310
1992,4,1992-10-22,178,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4744
1992,5,1992-10-29,188,26,4,2,2,25,60,0.32,127,0,0,0,0,0,0,26,4,2,2,25,160,127,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4801
1992,6,1992-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,5070
1992,7,1992-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5039
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,5013
1992,9,1992-11-26,227,29,4,2,2,31,69,0.31,158,0,0,0,0,0,0,29,4,2,2,31,194,158,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.7,5997
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6223
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,214,0,0,0,0,0,0,26,4,3,2,25,248,214,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,46.9,7880
1992,12,1992-12-17,295,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.0,964.9,0.13,0.02,989.9,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,8097
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,195,84,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.6,24.7,24.7,0.94,0.54,0.0,0.0,44.5,19.0,0.0,0.0,57.6,9671
1992,14,1992-12-31,388,28,4,3,2,31,71,0.18,317,0,0,0,0,0,0,28,4,3,2,31,355,158,158,0,0,990.0,965.3,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,11643
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.3,0.15,0.04,989.8,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.3,10976
1992,16,1993-01-14,395,29,5,4,2,33,73,0.18,322,0,0,0,0,0,0,29,5,4,2,33,360,161,161,0,0,990.0,965.4,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,70.2,11794
1992,17,1993-01-21,440,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.07,989.7,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,13476
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.8,0.2,0.09,989.7,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,15114
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,228,228,26,0,990.0,966.2,0.23,0.13,989.6,23.2,23.2,23.5,23.5,0.96,0.96,0.14,0.0,49.7,49.7,5.6,0.0,98.9,16621
1992,20,1993-02-11,764,31,6,4,3,41,85,0.11,679,0,0,0,0,0,0,31,6,4,3,41,720,226,226,226,0,990.0,967.0,0.34,0.25,989.4,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,135.2,22719
1992,21,1993-02-18,874,37,6,4,3,62,114,0.13,759,0,0,0,0,0,0,37,6,4,3,62,808,253,253,253,0,990.0,967.4,0.4,0.31,989.3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,24292
1992,22,1993-02-25,905,42,7,5,4,73,133,0.15,772,0,0,0,0,0,0,42,7,5,4,73,827,257,257,257,0,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,24292
1992,23,1993-03-04,948,41,8,7,6,67,129,0.14,819,0,0,0,0,0,0,41,8,7,6,67,875,253,253,253,60,990.0,967.7,0.46,0.34,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.27,50.4,50.4,50.4,11.9,149.9,25179
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,931,0,0,0,0,0,0,41,8,7,6,67,987,232,232,232,232,990.0,968.1,0.56,0.39,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.1,29748
1992,25,1993-03-18,1225,41,8,7,6,67,129,0.11,1063,33,10,2,1,1,17,51,10,8,7,84,1134,265,265,265,265,990.0,968.6,0.75,0.57,988.7,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.2,49.2,49.2,49.2,191.5,32171
1992,26,1993-03-25,1624,41,8,7,6,67,129,0.08,1100,395,58,10,16,18,292,99,18,23,24,359,1241,275,275,275,275,990.0,969.9,0.92,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.7,30860
1992,27,1993-04-01,2116,45,11,10,10,72,148,0.07,1100,868,55,6,15,58,733,100,18,25,68,805,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,28225
1992,28,1993-04-08,2571,50,12,12,15,97,187,0.07,1100,1284,49,5,12,64,1151,100,18,25,80,1248,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.6,26143
1992,29,1993-04-15,3143,54,13,14,19,117,217,0.07,1100,1826,46,5,11,61,1703,100,18,25,80,1820,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.4,23583
1992,30,1993-04-22,3540,54,13,14,19,117,217,0.06,1100,2223,46,5,11,61,2100,100,18,25,80,2217,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.0,22011
1992,31,1993-04-29,3308,61,13,16,21,177,291,0.09,1100,1916,38,4,8,58,1807,100,18,25,80,1985,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.3,22898
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,1100,1389,34,4,8,57,1285,100,18,25,80,1487,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,149.0,25031
1992,33,1993-05-13,2422,65,14,17,23,202,321,0.13,1100,1001,35,3,8,57,897,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,159.8,26838
1992,34,1993-05-20,2098,65,14,17,23,202,321,0.15,1100,677,34,4,8,48,582,100,18,25,71,784,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,28288
1992,35,1993-05-27,1788,61,13,15,20,178,289,0.16,1100,398,38,4,9,27,318,100,18,25,47,497,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.1,29926
1992,36,1993-06-03,1498,53,12,12,13,120,210,0.14,1100,188,39,5,9,11,121,92,17,21,24,241,1231,275,275,275,275,990.0,969.5,0.9,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,31608
1992,37,1993-06-10,1221,53,12,12,13,120,210,0.17,1004,6,1,0,0,0,3,54,12,12,13,123,1084,251,251,251,251,990.0,968.6,0.68,0.47,988.8,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,30883
1992,38,1993-06-17,1021,53,12,12,13,120,210,0.21,811,0,0,0,0,0,0,53,12,12,13,120,888,238,238,238,94,990.0,967.9,0.47,0.33,989.2,21.0,21.0,21.0,21.1,0.96,0.96,0.96,0.41,47.0,47.0,47.0,18.3,153.7,25827
1992,39,1993-06-24,776,53,12,12,13,120,210,0.27,566,0,0,0,0,0,0,53,12,12,13,120,643,224,224,117,0,990.0,967.0,0.29,0.18,989.5,22.3,22.3,22.4,22.5,0.95,0.95,0.55,0.0,46.9,46.9,24.2,0.0,112.5,18891
1992,40,1993-07-01,582,50,10,9,9,108,186,0.32,396,0,0,0,0,0,0,50,10,9,9,108,465,198,198,0,0,990.0,966.2,0.2,0.09,989.7,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.3,14168
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,166,128,0,0,990.0,965.8,0.16,0.04,989.8,23.9,23.9,24.0,24.0,0.94,0.81,0.0,0.0,36.7,28.2,0.0,0.0,61.7,10362
1992,42,1993-07-15,427,48,9,8,8,102,178,0.42,248,0,0,0,0,0,0,48,9,8,8,102,316,248,0,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,8097
1992,43,1993-07-22,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,8097
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,225,0,0,0,0,0,0,40,7,6,4,64,280,225,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,8097
1992,45,1993-08-05,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.5,7976
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,7063
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,6301
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,5525
1992,49,1993-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5414
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5039
1992,51,1993-09-16,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,4618
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.66,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.3,3074
1992,53,1993-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4582
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4399
1993,3,1993-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,4371
1993,4,1993-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.1,3887
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,4633
1993,6,1993-11-05,188,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,4559
1993,7,1993-11-12,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,5213
1993,8,1993-11-19,251,34,4,2,2,42,85,0.34,165,0,0,0,0,0,0,34,4,2,2,42,207,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,6282
1993,9,1993-11-26,283,36,5,3,2,49,96,0.34,187,0,0,0,0,0,0,36,5,3,2,49,232,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,7149
1993,10,1993-12-03,296,38,5,4,3,54,104,0.35,192,0,0,0,0,0,0,38,5,4,3,54,239,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,7348
1993,11,1993-12-10,296,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.1,0.0,0.0,0.0,47.5,7978
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,285,248,0,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,8097
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,197,82,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.6,24.7,24.7,0.94,0.54,0.0,0.0,44.9,18.7,0.0,0.0,56.8,9550
1993,14,1993-12-31,392,28,4,3,2,31,71,0.18,321,0,0,0,0,0,0,28,4,3,2,31,359,160,160,0,0,990.0,965.4,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.2,11790
1993,15,1994-01-07,447,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,407,183,183,0,0,990.0,965.6,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,13468
1993,16,1994-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,94.1,15805
1993,17,1994-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.14,989.6,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,16195
1993,18,1994-01-28,681,34,5,4,3,48,97,0.14,584,0,0,0,0,0,0,34,5,4,3,48,629,207,207,168,0,990.0,966.6,0.28,0.19,989.5,22.7,22.7,22.7,22.9,0.95,0.95,0.82,0.0,44.0,44.0,35.8,0.0,118.8,19964
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.8,0.31,0.22,989.5,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,21839
1993,20,1994-02-11,818,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,237,237,237,0,990.0,967.2,0.36,0.28,989.4,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,142.3,23911
1993,21,1994-02-18,919,40,6,5,4,67,123,0.13,796,0,0,0,0,0,0,40,6,5,4,67,847,255,255,255,29,990.0,967.6,0.43,0.32,989.2,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.14,51.2,51.2,51.2,5.9,147.1,24706
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,904,0,0,0,0,0,0,45,7,6,6,90,964,226,226,226,226,990.0,968.1,0.54,0.38,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.2,28934
1993,23,1994-03-04,1227,49,9,9,9,107,183,0.15,1033,10,2,0,0,0,6,51,9,9,9,113,1104,258,258,258,258,990.0,968.6,0.71,0.52,988.8,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,187.5,31494
1993,24,1994-03-11,1475,49,9,9,9,107,183,0.12,1100,192,44,7,9,9,121,93,16,18,18,228,1228,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,31749
1993,25,1994-03-18,1697,49,9,9,9,107,183,0.11,1100,414,51,9,16,20,317,100,18,25,29,424,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,181.2,30448
1993,26,1994-03-25,1823,49,9,9,9,107,183,0.1,1100,540,51,8,15,26,438,100,18,25,35,545,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.9,29722
1993,27,1994-04-01,1808,45,11,10,10,72,148,0.08,1100,560,55,7,15,37,445,100,18,25,47,517,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,29811
1993,28,1994-04-08,1681,45,11,10,10,72,148,0.09,1100,433,55,7,15,29,326,100,18,25,39,398,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.8,30538
1993,29,1994-04-15,1493,45,11,10,10,72,148,0.1,1100,245,55,7,14,16,152,100,18,24,26,224,1242,275,275,275,275,990.0,969.5,0.92,0.65,988.4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,31594
1993,30,1994-04-22,1291,45,11,10,10,72,148,0.11,1087,55,16,3,3,3,27,61,14,13,13,99,1178,271,271,271,271,990.0,968.8,0.81,0.62,988.6,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.5,32345
1993,31,1994-04-29,1112,42,9,8,7,79,147,0.13,965,0,0,0,0,0,0,42,9,8,7,79,1026,241,241,241,241,990.0,968.3,0.6,0.41,989.0,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.3,30461
1993,32,1994-05-06,925,42,9,8,6,82,147,0.16,778,0,0,0,0,0,0,42,9,8,6,82,837,238,238,238,61,990.0,967.6,0.42,0.31,989.3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.27,48.0,48.0,48.0,12.1,149.4,25103
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,220,220,114,0,990.0,966.7,0.28,0.17,989.6,22.6,22.6,22.7,22.8,0.95,0.95,0.55,0.0,46.7,46.7,24.0,0.0,111.7,18769
1993,34,1994-05-20,543,42,9,8,6,82,147,0.27,396,0,0,0,0,0,0,42,9,8,6,82,455,198,198,0,0,990.0,966.0,0.2,0.09,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.1,14304
1993,35,1994-05-27,454,41,9,7,5,75,139,0.31,315,0,0,0,0,0,0,41,9,7,5,75,373,157,157,0,0,990.0,965.6,0.17,0.05,989.8,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,11419
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,286,0,0,0,0,0,0,39,9,7,5,59,341,181,104,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,24.4,24.4,0.94,0.67,0.0,0.0,40.5,23.3,0.0,0.0,59.0,9918
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,8097
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,47.5,7977
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,7441
1993,40,1994-07-01,295,37,8,6,4,53,108,0.37,187,0,0,0,0,0,0,37,8,6,4,53,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.4,7120
1993,41,1994-07-08,286,37,8,6,4,53,108,0.38,178,0,0,0,0,0,0,37,8,6,4,53,229,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,6771
1993,42,1994-07-15,270,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6127
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5945
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,204,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,5865
1993,45,1994-08-05,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,5552
1993,46,1994-08-12,227,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5059
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4644
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.1,2537
1993,49,1994-09-02,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4770
1993,50,1994-09-09,187,30,6,4,2,30,72,0.39,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,4300
1993,51,1994-09-16,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,3991
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.4,0.0,0.0,0.0,19.7,3308
1993,53,1994-09-30,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.1,481
1994,1,1994-10-01,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,3950
1994,2,1994-10-08,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,3843
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,3616
1994,4,1994-10-22,156,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,3880
1994,5,1994-10-29,157,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.4,3937
1994,6,1994-11-05,156,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,3957
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,4255
1994,8,1994-11-19,185,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5121
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5233
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5024
1994,11,1994-12-10,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.4,6119
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,7704
1994,13,1994-12-24,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,7925
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,8093
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,8097
1994,16,1995-01-14,325,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,252,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,8097
1994,17,1995-01-21,343,29,5,4,2,33,73,0.21,270,0,0,0,0,0,0,29,5,4,2,33,308,250,19,0,0,990.0,965.1,0.14,0.03,989.8,24.5,24.7,24.7,24.7,0.95,0.13,0.0,0.0,56.8,4.5,0.0,0.0,50.0,8393
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,306,0,0,0,0,0,0,29,5,4,2,36,345,153,153,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,11213
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.06,989.8,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.1,12119
1994,20,1995-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.6,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,13537
1994,21,1995-02-18,489,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.09,989.7,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.1,14799
1994,22,1995-02-25,541,33,6,4,3,46,94,0.17,447,0,0,0,0,0,0,33,6,4,3,46,491,223,223,0,0,990.0,966.0,0.21,0.11,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.0,16124
1994,23,1995-03-04,589,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,241,241,0,0,990.0,966.2,0.23,0.13,989.6,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,16195
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,224,224,110,0,990.0,966.6,0.27,0.17,989.6,22.7,22.7,22.9,23.0,0.95,0.95,0.54,0.0,47.7,47.7,23.5,0.0,110.1,18500
1994,25,1995-03-18,782,36,8,6,4,53,107,0.14,675,0,0,0,0,0,0,36,8,6,4,53,725,225,225,225,0,990.0,967.0,0.34,0.25,989.4,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,136.9,23004
1994,26,1995-03-25,960,36,8,6,4,53,107,0.11,853,0,0,0,0,0,0,36,8,6,4,53,903,241,241,241,129,990.0,967.7,0.48,0.35,989.2,21.2,21.2,21.2,21.3,0.96,0.96,0.96,0.55,47.9,47.9,47.9,25.4,161.4,27107
1994,27,1995-04-01,1164,40,10,8,5,62,125,0.11,1039,0,0,0,0,0,0,40,10,8,5,62,1097,259,259,259,259,990.0,968.4,0.7,0.52,988.8,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.9,48.9,48.9,48.9,190.0,31925
1994,28,1995-04-08,1225,40,10,8,5,62,125,0.1,1096,3,1,0,0,0,1,41,10,8,5,63,1156,274,274,274,274,990.0,968.6,0.78,0.64,988.6,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.5,50.5,50.5,50.5,192.8,32390
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,1073,0,0,0,0,0,0,40,10,8,5,62,1131,268,268,268,268,990.0,968.5,0.74,0.59,988.7,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,32387
1994,30,1995-04-22,1136,40,10,8,5,62,125,0.11,1011,0,0,0,0,0,0,40,10,8,5,62,1069,252,252,252,252,990.0,968.3,0.65,0.45,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,31644
1994,31,1995-04-29,1066,41,9,8,5,76,140,0.13,926,0,0,0,0,0,0,41,9,8,5,76,984,231,231,231,231,990.0,968.1,0.56,0.39,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.9,44.9,44.9,44.9,175.9,29558
1994,32,1995-05-06,952,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,247,247,247,61,990.0,967.7,0.45,0.33,989.2,21.3,21.3,21.3,21.4,0.96,0.96,0.96,0.27,49.4,49.4,49.4,12.1,150.6,25294
1994,33,1995-05-13,778,42,9,8,6,82,147,0.19,631,0,0,0,0,0,0,42,9,8,6,82,690,223,223,185,0,990.0,967.0,0.32,0.22,989.5,22.2,22.2,22.2,22.4,0.95,0.95,0.82,0.0,46.4,46.4,38.4,0.0,126.4,21243
1994,34,1995-05-20,551,42,9,8,6,82,147,0.27,404,0,0,0,0,0,0,42,9,8,6,82,463,202,202,0,0,990.0,966.1,0.2,0.09,989.7,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,85.9,14425
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,350,166,127,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,24.2,24.2,0.94,0.81,0.0,0.0,36.9,28.2,0.0,0.0,61.6,10351
1994,36,1995-06-03,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,8097
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.5,7986
1994,38,1995-06-17,305,39,9,7,5,59,119,0.39,186,0,0,0,0,0,0,39,9,7,5,59,241,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,7064
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6034
1994,40,1995-07-01,265,37,8,6,4,53,108,0.41,157,0,0,0,0,0,0,37,8,6,4,53,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,5916
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5398
1994,42,1995-07-15,237,37,8,6,4,53,108,0.45,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4860
1994,43,1995-07-22,228,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4515
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4536
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,4359
1994,46,1995-08-12,199,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.13,0.0,0.0,0.0,3.7,0.0,0.0,0.0,3.6,605
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1994,48,1995-08-26,179,33,6,4,2,42,90,0.5,89,0,0,0,0,0,0,33,6,4,2,42,134,89,0,0,0,990.0,964.4,0.08,0.0,989.9,25.4,25.5,25.5,25.5,0.13,0.0,0.0,0.0,3.4,0.0,0.0,0.0,3.3,557
1994,49,1995-09-02,168,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.2,3553
1994,50,1995-09-09,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.6,3288
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.1,2698
1994,52,1995-09-23,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,14.3,0.0,0.0,0.0,13.7,2308
1994,53,1995-09-30,132,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1995,1,1995-10-01,127,24,4,2,2,20,52,0.41,75,0,0,0,0,0,0,24,4,2,2,20,105,75,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,17.5,0.0,0.0,0.0,16.8,2815
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,2503
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.51,0.0,0.0,0.0,8.3,0.0,0.0,0.0,8.0,1343
1995,4,1995-10-22,122,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.3,2576
1995,5,1995-10-29,125,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,17.3,0.0,0.0,0.0,16.6,2782
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.93,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.8,3158
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,3568
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.5,4292
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,142,0,0,0,0,0,0,23,4,2,2,20,172,142,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5414
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.3,6094
1995,11,1995-12-10,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.2,6760
1995,12,1995-12-17,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.3,6768
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,7340
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,246,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,46.8,7859
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,203,63,0,0,990.0,965.1,0.14,0.03,989.8,24.5,24.7,24.7,24.7,0.95,0.4,0.0,0.0,46.5,14.3,0.0,0.0,55.4,9302
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.5,0.17,0.06,989.8,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,12687
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.4,0.17,0.06,989.8,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12168
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,368,164,164,0,0,990.0,965.4,0.17,0.05,989.8,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.7,12040
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.5,0.17,0.06,989.8,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.7,12205
1995,20,1996-02-11,452,31,6,4,3,41,85,0.19,367,0,0,0,0,0,0,31,6,4,3,41,408,183,183,0,0,990.0,965.6,0.18,0.07,989.7,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,13466
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.7,0.19,0.08,989.7,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.8,14238
1995,22,1996-02-25,494,32,6,4,3,44,91,0.18,403,0,0,0,0,0,0,32,6,4,3,44,447,201,201,0,0,990.0,965.8,0.19,0.09,989.7,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.7,14731
1995,23,1996-03-03,542,36,8,6,4,53,107,0.2,435,0,0,0,0,0,0,36,8,6,4,53,485,217,217,0,0,990.0,966.0,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,15758
1995,24,1996-03-10,568,36,8,6,4,53,107,0.19,461,0,0,0,0,0,0,36,8,6,4,53,511,230,230,0,0,990.0,966.2,0.22,0.12,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,50.3,50.3,0.0,0.0,96.4,16195
1995,25,1996-03-17,604,36,8,6,4,53,107,0.18,497,0,0,0,0,0,0,36,8,6,4,53,547,248,248,0,0,990.0,966.3,0.24,0.13,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,53.6,53.6,0.0,0.0,96.4,16195
1995,26,1996-03-24,645,36,8,6,4,53,107,0.17,538,0,0,0,0,0,0,36,8,6,4,53,588,242,242,52,0,990.0,966.5,0.26,0.16,989.6,22.8,22.8,23.0,23.1,0.95,0.95,0.27,0.0,51.7,51.7,11.3,0.0,101.8,17107
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,571,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,966.7,0.28,0.18,989.5,22.7,22.7,22.7,22.8,0.95,0.95,0.95,0.0,40.3,40.3,40.3,0.0,118.0,19830
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,966.8,0.3,0.21,989.5,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.4,42.4,42.4,0.0,124.6,20926
1995,29,1996-04-14,768,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.32,0.23,989.4,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,22075
