WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,10,2005-12-03,267,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6169
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,47.4,7961
2005,12,2005-12-17,352,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,195,80,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.6,24.7,24.7,0.94,0.53,0.0,0.0,44.1,18.0,0.0,0.0,55.7,9351
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.4,0.16,0.05,989.8,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.7,11702
2005,14,2005-12-31,528,33,5,3,2,43,89,0.17,439,0,0,0,0,0,0,33,5,3,2,43,481,219,219,0,0,990.0,966.0,0.21,0.11,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,48.0,48.0,0.0,0.0,88.7,14901
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,230,230,0,0,990.0,966.2,0.22,0.12,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,94.4,15856
2005,16,2006-01-14,558,46,7,6,4,76,139,0.25,419,0,0,0,0,0,0,46,7,6,4,76,478,209,209,0,0,990.0,966.1,0.2,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,15098
2005,17,2006-01-21,654,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,213,213,137,0,990.0,966.5,0.27,0.18,989.6,22.8,22.8,22.9,23.0,0.95,0.95,0.68,0.0,45.4,45.4,29.1,0.0,113.0,18981
2005,18,2006-01-28,783,37,5,4,3,59,110,0.14,672,0,0,0,0,0,0,37,5,4,3,59,720,224,224,224,0,990.0,967.0,0.34,0.25,989.4,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,136.9,23001
2005,19,2006-02-04,900,43,7,5,4,78,137,0.15,763,0,0,0,0,0,0,43,7,5,4,78,818,254,254,254,0,990.0,967.5,0.4,0.31,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,24292
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,225,225,225,186,990.0,967.9,0.5,0.36,989.1,21.0,21.0,21.0,21.1,0.95,0.95,0.95,0.82,44.4,44.4,44.4,36.7,164.3,27608
2005,21,2006-02-18,1038,43,7,5,4,78,137,0.13,901,0,0,0,0,0,0,43,7,5,4,78,956,225,225,225,225,990.0,968.0,0.53,0.38,989.1,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,28970
2005,22,2006-02-25,1070,45,7,6,6,90,156,0.15,914,0,0,0,0,0,0,45,7,6,6,90,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.3,44.3,44.3,44.3,173.7,29178
2005,23,2006-03-04,1204,49,9,9,9,107,183,0.15,1015,6,1,0,0,0,3,50,9,9,9,110,1084,253,253,253,253,990.0,968.5,0.68,0.49,988.8,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,185.4,31147
2005,24,2006-03-11,1474,49,9,9,9,107,183,0.12,1100,191,42,7,9,9,121,91,16,18,18,228,1227,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,31744
2005,25,2006-03-18,1791,49,9,9,9,107,183,0.1,1100,508,51,9,16,25,407,100,18,25,34,514,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,178.0,29906
2005,26,2006-03-25,2192,49,9,9,9,107,183,0.08,1100,909,50,9,16,44,789,100,18,25,53,896,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,27877
2005,27,2006-04-01,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.6,26641
2005,28,2006-04-08,2632,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,153.9,25857
2005,29,2006-04-15,2663,54,13,14,19,117,217,0.08,1100,1346,46,5,11,61,1223,100,18,25,80,1340,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,153.1,25713
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,1100,1273,46,5,11,61,1150,100,18,25,80,1267,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.1,26052
2005,31,2006-04-29,2557,54,13,13,17,160,259,0.1,1100,1198,45,5,11,62,1074,100,18,25,80,1234,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.0,26207
2005,32,2006-05-06,2497,55,13,13,17,178,276,0.11,1100,1121,45,5,12,63,996,100,18,25,80,1174,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,26488
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,1100,1015,45,5,12,61,891,100,18,25,78,1069,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.6,26982
2005,34,2006-05-20,2270,63,13,16,22,198,314,0.14,1100,855,36,4,8,57,749,100,18,25,79,947,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,27540
2005,35,2006-05-27,2098,64,13,16,21,188,302,0.14,1100,695,35,4,8,47,598,100,18,25,68,786,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.4,28284
2005,36,2006-06-03,1897,62,12,14,16,153,257,0.14,1100,540,38,6,11,33,452,100,18,25,49,605,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.5,44.5,44.5,44.5,174.4,29295
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,1100,226,35,5,9,14,161,97,17,23,30,314,1238,275,275,275,275,990.0,969.8,0.92,0.65,988.4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.2,31106
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,1042,14,3,0,0,0,8,65,12,14,16,161,1135,260,260,260,260,990.0,968.9,0.75,0.54,988.7,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.4,31318
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,231,231,231,91,990.0,968.0,0.46,0.32,989.2,21.0,21.0,21.0,21.1,0.96,0.96,0.96,0.41,45.4,45.4,45.4,17.7,149.5,25117
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,229,229,119,0,990.0,967.1,0.3,0.19,989.5,22.1,22.1,22.3,22.4,0.95,0.95,0.55,0.0,47.5,47.5,24.5,0.0,113.1,19008
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.21,0.09,989.7,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,83.7,14058
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,312,0,0,0,0,0,0,56,10,10,10,132,391,156,156,0,0,990.0,966.0,0.17,0.05,989.8,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,11139
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,198,84,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.54,0.0,0.0,43.7,18.6,0.0,0.0,56.7,9530
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,257,0,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,48.2,8097
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.1,8078
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7377
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,37.0,6220
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5364
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,6003
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4935
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4685
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.4,4946
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.4,634
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,5245
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,5045
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,4673
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,4594
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.4,4945
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5479
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,6179
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7309
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,225,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,8091
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,252,0,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,8097
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,11035
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,13248
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.1,989.7,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,15692
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,442,0,0,0,0,0,0,44,6,5,3,72,499,221,221,0,0,990.0,966.2,0.21,0.11,989.7,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.2,15821
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,516,0,0,0,0,0,0,46,7,6,4,76,575,231,231,53,0,990.0,966.5,0.25,0.15,989.6,22.8,22.8,23.0,23.1,0.95,0.95,0.27,0.0,49.5,49.5,11.2,0.0,101.7,17079
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,967.0,0.32,0.22,989.5,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,43.5,43.5,43.5,0.0,128.0,21498
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,240,240,240,96,990.0,967.7,0.46,0.33,989.2,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.41,47.9,47.9,47.9,18.8,156.1,26224
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,1076,224,33,6,8,6,170,80,13,14,11,253,1185,269,269,269,269,990.0,969.3,0.83,0.6,988.6,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.4,31313
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,9,18,29,844,100,18,25,34,937,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,27775
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,1100,1960,45,8,15,68,1824,100,18,25,76,1938,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,138.0,23178
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.8,28.8,28.8,28.8,111.6,18751
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,1100,3172,39,6,12,66,3048,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.3,18522
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,1100,3013,32,3,8,59,2910,100,18,25,80,3105,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.1,18826
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,1100,2615,32,4,8,59,2512,100,18,25,80,2707,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.1,20170
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,1100,2331,37,5,10,63,2214,100,18,25,80,2380,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.4,21396
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,1100,2172,41,7,13,67,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,22118
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,1100,2084,29,4,6,55,1988,100,18,25,80,2156,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.4,22241
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,1100,2047,30,4,7,55,1951,100,18,25,80,2119,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.2,22379
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,1100,1871,30,4,7,55,1775,100,18,25,80,1943,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.0,14.0,14.0,14.0,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.2,23050
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,1100,1670,30,4,7,55,1574,100,18,25,80,1742,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,23862
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.8,24487
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,1100,1354,42,4,10,61,1235,100,18,25,80,1420,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.9,25343
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,1100,1081,35,3,8,57,977,100,18,25,80,1179,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,157.5,26465
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,1100,845,35,4,7,56,741,100,18,25,79,943,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.0,27556
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,560,100,18,25,66,748,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.5,28477
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,1100,408,38,6,11,25,328,100,18,25,41,481,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.9,30054
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,1100,104,23,4,5,6,65,85,16,19,22,218,1220,275,275,275,275,990.0,969.4,0.88,0.65,988.5,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,31850
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.6,0.63,0.43,988.9,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.3,29611
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,233,233,233,59,990.0,967.9,0.43,0.3,989.3,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.27,46.2,46.2,46.2,11.6,145.6,24458
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.23,989.4,21.8,21.8,21.8,22.0,0.95,0.95,0.95,0.0,43.9,43.9,43.9,0.0,128.8,21640
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,236,236,26,0,990.0,966.8,0.26,0.14,989.6,22.5,22.5,22.8,22.8,0.96,0.96,0.14,0.0,50.0,50.0,5.5,0.0,98.8,16596
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.21,0.09,989.7,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.5,14201
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.06,989.8,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.5,36.5,0.0,0.0,70.8,11894
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,305,0,0,0,0,0,0,55,9,9,8,119,380,152,152,0,0,990.0,965.9,0.17,0.04,989.8,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,65.0,10921
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,159,122,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.8,0.0,0.0,35.3,27.1,0.0,0.0,59.4,9975
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,8097
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,223,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.7,0.0,0.0,0.0,47.7,8007
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,198,0,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,43.8,7364
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,7929
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,6944
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6066
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,5632
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6071
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,5699
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5410
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,5378
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5219
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5616
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,6874
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,46.9,0.0,0.0,0.0,44.9,7538
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,232,0,0,0,990.0,965.1,0.13,0.02,989.9,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,8097
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,226,40,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.5,24.5,24.5,0.94,0.27,0.0,0.0,50.9,9.0,0.0,0.0,51.8,8701
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.16,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.5,11338
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.0,42.0,0.0,0.0,81.4,13672
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,574,0,0,0,0,0,0,42,7,5,3,61,628,226,226,120,0,990.0,966.7,0.28,0.19,989.5,22.6,22.6,22.7,22.9,0.95,0.95,0.55,0.0,48.0,48.0,25.2,0.0,114.9,19297
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,673,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,967.2,0.34,0.25,989.4,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.1,22861
2007,15,2008-01-07,915,49,8,7,5,81,150,0.16,765,0,0,0,0,0,0,49,8,7,5,81,829,255,255,255,0,990.0,967.6,0.41,0.31,989.3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,24292
2007,16,2008-01-14,1164,49,8,7,5,81,150,0.13,960,53,12,2,2,1,34,61,10,9,6,115,1041,249,249,249,211,990.0,968.4,0.64,0.45,988.9,20.2,20.2,20.2,20.3,0.95,0.95,0.95,0.82,47.2,47.2,47.2,39.5,175.5,29491
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,1100,297,51,10,13,9,212,100,18,20,14,293,1238,275,275,275,275,990.0,969.6,0.92,0.65,988.4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.4,31310
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,1100,527,48,9,16,19,434,100,18,25,25,529,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.4,45.4,45.4,45.4,177.8,29870
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,1100,674,45,8,15,27,578,100,18,25,35,692,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,171.9,28879
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1100,1042,51,9,18,32,930,100,18,25,37,1023,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,27367
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,1100,1749,47,8,16,62,1615,100,18,25,68,1720,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,143.1,24041
2007,22,2008-02-25,3260,56,10,10,9,122,209,0.06,1100,1951,43,7,14,70,1815,100,18,25,80,1937,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.0,14.0,14.0,14.0,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.3,23070
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,1100,1760,41,7,13,67,1632,100,18,25,80,1776,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,141.2,23716
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,1100,1615,41,7,13,67,1487,100,18,25,80,1631,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.0,24358
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,1100,1489,41,7,13,67,1361,100,18,25,80,1505,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.5,24950
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,1100,1474,41,7,13,67,1346,100,18,25,80,1490,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,148.9,25020
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1500,100,18,25,80,1621,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,24405
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,10,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,141.0,23686
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,1100,1823,46,5,11,61,1700,100,18,25,80,1817,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,23540
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,1100,1674,46,5,11,61,1551,100,18,25,80,1668,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,144.0,24192
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,1100,1480,45,5,11,62,1356,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,24936
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,1100,1242,45,5,12,63,1117,100,18,25,80,1295,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.3,25925
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,1100,1002,45,5,12,60,879,100,18,25,77,1057,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,27043
2007,34,2008-05-19,2199,62,13,15,21,195,308,0.14,1100,791,37,4,9,54,685,100,18,25,75,880,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.8,27852
2007,35,2008-05-26,1992,64,13,16,22,195,311,0.16,1100,580,35,4,8,40,491,100,18,25,62,686,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.3,28779
2007,36,2008-06-02,1714,62,12,14,16,153,257,0.15,1100,357,38,6,11,22,280,100,18,25,38,433,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,30348
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,1098,88,20,3,4,5,53,82,15,18,21,206,1215,274,274,274,274,990.0,969.3,0.87,0.64,988.5,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,31921
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,922,0,0,0,0,0,0,62,12,14,16,153,1010,230,230,230,230,990.0,968.5,0.59,0.39,989.0,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.7,28843
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,237,237,237,29,990.0,967.9,0.42,0.29,989.3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.14,47.0,47.0,47.0,5.8,142.2,23886
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,227,227,84,0,990.0,967.0,0.28,0.16,989.6,22.3,22.3,22.5,22.6,0.95,0.95,0.41,0.0,47.6,47.6,17.4,0.0,105.9,17791
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,414,0,0,0,0,0,0,54,10,10,10,124,490,207,207,0,0,990.0,966.4,0.21,0.09,989.7,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,87.9,14771
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,966.0,0.18,0.07,989.7,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.4,12675
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.04,989.8,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.6,10346
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,8097
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,8097
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.1,8078
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,7530
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,6628
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,7120
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.4,6275
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,5589
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4870
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,1298
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.53,0.0,0.0,0.0,16.2,0.0,0.0,0.0,15.7,2641
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.53,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.2,2716
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4417
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,4062
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,964.4,0.09,0.01,989.9,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,4796
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,6390
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,6572
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,7406
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,965.0,0.13,0.02,989.9,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.1,8079
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.06,989.8,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.8,12398
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,380,0,0,0,0,0,0,41,6,4,3,60,433,190,190,0,0,990.0,965.8,0.19,0.08,989.7,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,13861
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,966.2,0.21,0.11,989.7,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,95.8,16097
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,491,0,0,0,0,0,0,42,7,5,3,61,545,245,245,0,0,990.0,966.3,0.24,0.13,989.6,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,52.9,52.9,0.0,0.0,96.4,16195
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,549,0,0,0,0,0,0,45,7,5,3,73,607,233,233,81,0,990.0,966.6,0.27,0.17,989.6,22.7,22.7,22.8,22.9,0.95,0.95,0.41,0.0,49.5,49.5,17.2,0.0,105.3,17695
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,630,0,0,0,0,0,0,46,7,6,4,76,689,210,210,210,0,990.0,967.0,0.32,0.22,989.5,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.8,21641
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,246,246,246,29,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.14,49.6,49.6,49.6,5.9,146.3,24573
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.38,989.1,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.4,29292
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,993,0,0,0,0,0,0,47,7,6,4,83,1054,248,248,248,248,990.0,968.3,0.63,0.43,988.9,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.3,31137
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,968.7,0.77,0.59,988.6,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.0,32260
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1232,275,275,275,275,990.0,969.4,0.9,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,31697
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,1100,604,50,10,17,18,506,100,18,24,23,599,1242,275,275,275,275,990.0,970.7,0.93,0.65,988.4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.6,29500
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,1100,1153,46,8,15,47,1035,100,18,25,55,1149,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,26712
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,1100,1951,41,7,12,67,1823,100,18,25,80,1967,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,137.1,23028
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,785,4052,355,7,13,67,3610,414,18,25,80,3754,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.5,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,16577
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,0,5467,1135,5,10,62,4253,1200,18,25,80,4426,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.2,13976
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,0,5282,1132,4,8,59,4079,1200,18,25,80,4274,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,87.4,14677
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,942,4076,173,4,5,53,3841,257,18,25,80,4060,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,92.6,15563
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,1100,3424,16,3,5,53,3346,100,18,25,80,3565,1243,275,275,275,275,990.0,977.3,0.92,0.65,988.4,10.9,10.9,10.9,10.9,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,102.6,17236
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,1100,2787,18,4,5,53,2707,100,18,25,80,2919,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.8,19448
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,1100,2391,30,4,7,55,2295,100,18,25,80,2463,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.4,21074
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1840,33,4,7,56,1738,100,18,25,80,1931,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,137.6,23121
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,1100,1495,35,4,8,57,1391,100,18,25,80,1593,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,24536
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,1100,1154,34,4,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,26125
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,7,56,763,100,18,25,79,965,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.4,27458
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.8,28363
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,1100,473,38,5,11,29,389,100,18,25,45,542,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.7,29681
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,1100,158,30,5,7,9,105,92,17,21,25,258,1231,275,275,275,275,990.0,969.5,0.9,0.65,988.5,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,31514
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,968.7,0.67,0.46,988.9,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,45.9,45.9,45.9,45.9,180.0,30240
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,233,233,233,91,990.0,968.0,0.46,0.32,989.2,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.41,45.8,45.8,45.8,17.7,150.1,25213
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,220,220,182,0,990.0,967.3,0.33,0.22,989.5,21.9,21.9,22.0,22.1,0.95,0.95,0.82,0.0,45.2,45.2,37.3,0.0,123.4,20730
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.6,0.23,0.12,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,93.8,15765
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.07,989.7,23.4,23.4,23.5,23.5,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,12561
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,294,0,0,0,0,0,0,58,11,11,11,136,374,166,128,0,0,990.0,965.9,0.17,0.04,989.8,23.7,23.7,23.8,23.8,0.94,0.81,0.0,0.0,36.4,28.1,0.0,0.0,61.3,10302
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,209,61,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,24.1,24.1,0.94,0.4,0.0,0.0,46.2,13.5,0.0,0.0,53.8,9038
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,8097
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,217,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,47.1,7906
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,7623
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,7141
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7367
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,6301
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,5584
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.1,0.01,989.9,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5416
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,5303
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,4592
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4528
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.01,989.9,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4583
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4920
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,6000
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.9,7031
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,47.0,7889
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,197,82,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,24.5,24.5,0.94,0.54,0.0,0.0,44.3,18.4,0.0,0.0,56.3,9461
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.04,989.8,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,10769
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.6,11518
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.7,0.18,0.07,989.8,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.9,12916
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.6,15563
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,479,0,0,0,0,0,0,45,7,5,3,73,537,239,239,0,0,990.0,966.4,0.23,0.13,989.6,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,16195
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,212,212,135,0,990.0,966.7,0.28,0.18,989.5,22.6,22.6,22.7,22.8,0.95,0.95,0.68,0.0,44.8,44.8,28.6,0.0,111.1,18673
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,650,0,0,0,0,0,0,46,7,6,4,76,709,216,216,216,0,990.0,967.1,0.33,0.24,989.4,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,45.0,45.0,45.0,0.0,132.3,22221
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,760,0,0,0,0,0,0,46,7,6,4,76,819,253,253,253,0,990.0,967.5,0.41,0.31,989.3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,24292
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,873,0,0,0,0,0,0,47,7,6,4,83,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.7,28171
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1006,4,1,0,0,0,2,50,8,7,5,95,1072,251,251,251,251,990.0,968.4,0.66,0.47,988.9,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.5,31167
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,1100,220,46,8,9,6,149,95,16,16,11,242,1228,275,275,275,275,990.0,969.4,0.89,0.65,988.5,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.7,31696
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,1100,789,51,10,18,24,686,100,18,25,29,779,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.0,28557
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,1100,1342,46,8,15,50,1220,100,18,25,58,1335,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.8,25835
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,12,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.6,21431
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,1100,3409,41,7,13,67,3281,100,18,25,80,3425,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,17716
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,1100,3559,35,5,10,62,3445,100,18,25,80,3618,1243,275,275,275,275,990.0,977.4,0.92,0.65,988.4,10.8,10.8,10.8,10.8,0.9,0.9,0.9,0.9,26.1,26.1,26.1,26.1,101.4,17029
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,1100,3184,32,4,8,59,3081,100,18,25,80,3276,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.7,18262
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,1100,2944,30,4,7,55,2848,100,18,25,80,3016,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.8,19122
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,1100,2890,30,4,7,55,2794,100,18,25,80,2962,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,114.9,19302
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,1100,3318,28,4,6,54,3224,100,18,25,80,3400,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.3,27.3,27.3,27.3,106.1,17816
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,1100,3639,16,4,5,53,3561,100,18,25,80,3780,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.9,16451
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,1100,3364,25,4,6,55,3273,100,18,25,80,3488,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,104.1,17490
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,1100,2808,29,4,7,56,2712,100,18,25,80,2925,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,19427
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,1100,2412,29,4,7,56,2316,100,18,25,80,2529,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,124.0,20825
2009,34,2010-05-20,3328,71,14,18,24,213,340,0.1,1100,1888,28,4,7,56,1792,100,18,25,80,2005,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.8,22817
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,1100,1494,30,4,7,58,1394,100,18,25,80,1598,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.0,24520
2009,36,2010-06-03,2531,67,13,15,17,181,293,0.12,1100,1138,32,5,9,61,1028,100,18,25,78,1209,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.7,26332
2009,37,2010-06-10,2225,67,13,15,17,181,293,0.13,1100,832,33,5,10,48,736,100,18,25,65,917,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.1,27733
2009,38,2010-06-17,1958,67,13,15,17,181,293,0.15,1100,565,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,28964
2009,39,2010-06-24,1623,67,13,15,17,181,293,0.18,1100,230,32,5,8,13,170,99,18,23,30,351,1241,275,275,275,275,990.0,969.9,0.92,0.65,988.4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.8,30870
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,1061,28,7,1,1,1,17,70,13,14,14,172,1159,265,265,265,265,990.0,969.0,0.79,0.57,988.6,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,31624
2009,41,2010-07-08,1112,63,12,13,13,155,256,0.23,856,0,0,0,0,0,0,63,12,13,13,155,944,232,232,232,157,990.0,968.3,0.52,0.35,989.1,20.6,20.6,20.6,20.7,0.95,0.95,0.95,0.68,45.0,45.0,45.0,30.3,160.0,26875
2009,42,2010-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.5,0.35,0.24,989.4,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,129.8,21806
2009,43,2010-07-22,800,63,12,13,13,155,256,0.32,544,0,0,0,0,0,0,63,12,13,13,155,632,230,230,83,0,990.0,967.1,0.29,0.17,989.5,22.2,22.2,22.4,22.4,0.95,0.95,0.41,0.0,48.0,48.0,17.1,0.0,105.2,17669
2009,44,2010-07-29,680,60,10,11,9,133,225,0.33,455,0,0,0,0,0,0,60,10,11,9,133,538,227,227,0,0,990.0,966.6,0.23,0.11,989.7,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,94.5,15883
