ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.21,1675.625746381994,0.20998795180722865,0.14477406448740437,41.61329685213849,0.02480418271213934,0.5021686746987953,2.8493975903614457,52.734939759036145,10.897590361445783,11.114457831325302,11.951807228915662,124.10240963855422,210.8012048192771,0.1258059226084722,1464.824541562717,1100.0,,4.0,275.0,275.0,275.0,275.0,364.8245415627168,47.265060240963855,7.102409638554217,13.85797052538478,20.219735756575357,276.3793654012388,100.0,18.0,24.972428356710076,32.17154298549101,400.4817750397929,1242.9724283567102,969.5520216421564,990.0,0.9218948940503873,0.4799999999999997,988.5981051059512,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.51114868379236,18.51114868379236,18.51114868379236,18.51114868379236,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9318830961594055,0.9318830961594055,0.9318830961594055,0.9318830961594055,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,45.606067700450076,45.606067700450076,45.606067700450076,45.606067700450076,182.4242708018003,4378.182499243212,0.10887850498232442,48.53452768540425,96.17123876470676,141.91702716275057,183.23456686741125
0.215,1626.354362943322,0.21524528301886797,0.14051701695830285,45.73549714035331,0.028103201961637875,0.48240566037735866,2.8160377358490565,52.721698113207545,10.849056603773585,11.04245283018868,11.952830188679245,125.65094339622641,212.21698113207546,0.13050593265913177,1414.1373818112452,1100.0,,4.0,275.0,275.0,275.0,275.0,314.13738181124427,47.278301886792455,7.150943396226415,13.583550277109921,16.981207533353786,229.14337871776226,100.0,18.0,24.6260031072986,28.934037722033015,354.794322113989,1242.6260031072986,969.3928371725883,990.0,0.9209862376584883,0.48000000000000065,988.599013762343,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.671241809755415,18.671241809755415,18.671241809755415,18.671241809755415,,1.099999999999996,1.099999999999996,1.099999999999996,1.099999999999996,0.9319987474843561,0.9319987474843561,0.9319987474843561,0.9319987474843561,0.9799999999999969,0.9799999999999969,0.9799999999999969,0.9799999999999969,46.00619739022779,46.00619739022779,46.00619739022779,46.00619739022779,184.02478956091116,4416.59494946186,0.11316388004138338,48.901957840279366,96.91649838050111,143.0605642369807,184.81863383624034
0.22,1580.6163098275022,0.21995652173913063,0.13656524916909604,37.48293122533733,0.02373664494099918,0.4968695652173914,2.878260869565217,51.87826086956522,10.547826086956523,10.704347826086957,11.252173913043478,119.67826086956522,204.0608695652174,0.12912446576503686,1376.5554402622847,1100.0,,4.0,275.0,275.0,275.0,275.0,276.55544026228307,47.70751030630153,7.452173913043478,13.27132883014273,14.647147236666468,193.47727997612864,99.58577117586673,18.0,23.975676656229705,25.89932114970997,313.1555408456938,1241.5614478320963,969.2450680779042,990.0,0.91819396152681,0.4799999999999989,988.601806038473,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.821803180568946,18.821803180568946,18.821803180568946,18.821803180568946,,1.0999999999999976,1.0999999999999976,1.0999999999999976,1.0999999999999976,0.9320395576951491,0.9320395576951491,0.9320395576951491,0.9320395576951491,0.9800000000000009,0.9800000000000009,0.9800000000000009,0.9800000000000009,46.3792103646204,46.3792103646204,46.3792103646204,46.3792103646204,185.51684145848162,4452.404195003554,0.11737632246585046,49.239214955986405,97.60086679422011,144.1114387309977,186.2761694679197
0.225,1541.8153883101372,0.22467326732673232,0.13321284954999593,42.08265263634495,0.027289996992808326,0.492673267326733,2.8217821782178216,52.08910891089109,10.628712871287128,10.742574257425742,11.396039603960396,120.63861386138613,205.4950495049505,0.13328553769158674,1336.320338805185,1100.0,,4.0,275.0,275.0,275.0,275.0,236.32033880518816,46.55174631835414,7.371287128712871,11.870320540545336,12.539723512000824,157.98726130557503,98.64085522924522,18.0,22.61289479797107,23.93576311596123,278.62587516696124,1239.2537500272163,969.1197112545389,990.0,0.9123203289757265,0.4800000000000005,988.6076796710246,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.953033636483806,18.953033636483806,18.953033636483806,18.953033636483806,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9320173798889261,0.9320173798889261,0.9320173798889261,0.9320173798889261,0.9799999999999972,0.9799999999999972,0.9799999999999972,0.9799999999999972,46.70146506070194,46.70146506070194,46.70146506070194,46.70146506070194,186.80586024280782,4483.340645827381,0.12116971585536501,49.522153729868386,98.1752668365064,144.99408866341867,187.50189125413954
0.23,1500.8762857761462,0.2301463414634149,0.12967571109105874,36.91552097728346,0.02461465381666315,0.4739634146341467,2.798780487804878,51.920731707317074,10.536585365853659,10.621951219512194,11.067073170731707,117.78048780487805,201.9268292682927,0.13457815259706837,1298.949456507853,1100.0,,4.0,275.0,275.0,275.0,275.0,198.94945650785186,44.99862591599953,7.439546903886184,10.294809346856198,10.394900054279026,125.82157428683105,96.91935762331667,17.97613226973984,20.91676056636838,21.461973225010745,243.60206209170929,1235.8122504594241,968.9874464617398,990.0,0.9042182688372304,0.47999999999999965,988.6157817311628,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.093400489424422,19.093400489424422,19.093400489424422,19.093400489424422,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9319372200456072,0.9319372200456072,0.9319372200456072,0.9319372200456072,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,47.043289035707055,47.043289035707055,47.043289035707055,47.043289035707055,188.17315614282822,4516.155747427879,0.1253846946558744,49.81766968294123,98.77544315429527,145.9169526980414,188.7848917204473
0.235,1458.3497301292998,0.23542391304347818,0.12600141668317177,34.728107177615804,0.023811556242882715,0.5216847826086956,2.9293478260869565,51.255434782608695,10.342391304347826,10.407608695652174,10.722826086956522,115.46195652173913,198.19021739130434,0.13591206151105964,1260.1595127379965,1100.0,,4.0,275.0,275.0,275.0,275.0,160.15951273799868,40.281144892460645,7.2000376976931,8.450258516756957,8.175946271366259,96.05212535972174,91.53657967506929,17.54242900204091,18.85786721240916,18.89877235832278,211.51408188146078,1227.93687588952,968.8500529742664,990.0,0.8861311530409053,0.4800000000000001,988.6338688469606,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.248881092695168,19.248881092695168,19.248881092695168,19.248881092695168,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.931779602220757,0.931779602220757,0.931779602220757,0.931779602220757,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,47.41834646646894,47.41834646646894,47.41834646646894,47.41834646646894,189.67338586587576,4552.161260781015,0.13006942631093563,50.121220948620476,99.39221472633038,146.86602112467605,190.10594828013436
0.24,1428.8436218682273,0.24061184210526299,0.12345208892941487,34.84385997174389,0.024419087167381014,0.5034210526315791,2.861842105263158,50.64473684210526,10.039473684210526,9.93421052631579,9.947368421052632,111.13157894736842,191.69736842105263,0.13412000813022357,1237.1462534471757,1100.0,,4.0,275.0,275.0,275.0,275.0,137.14625344717518,37.57539752297655,6.725373835765646,7.059091782175926,6.6131586733053185,79.17323163295197,88.22013436508196,16.764847519976158,16.993302308491714,16.560527094357923,190.30481058032038,1221.9782841935505,968.7547255475746,990.0,0.8752059258008058,0.4799999999999993,988.6447940741992,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.35513374662489,19.35513374662489,19.35513374662489,19.35513374662489,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.931631489484371,0.931631489484371,0.931631489484371,0.931631489484371,0.9799999999999996,0.9799999999999996,0.9799999999999996,0.9799999999999996,47.67251543563553,47.67251543563553,47.67251543563553,47.67251543563553,190.6900617425421,4576.561481821012,0.13346447105215542,50.32977981712169,99.81614151381306,147.5187584228743,191.0155017143416
0.245,1397.7227807042254,0.24424999999999972,0.12076324825284544,33.53141769217869,0.02397958936741164,0.5465625000000002,3.015625,51.234375,10.4453125,10.5390625,10.7578125,115.203125,198.1796875,0.14179899123721554,1199.5430932042289,1099.9862260855298,,4.0,274.99655652138244,274.99655652138244,274.99655652138244,274.99655652138244,99.55686711869912,27.334363266347577,5.09889177287737,5.2899741744234134,5.016858455012423,56.81677945003829,78.56873826634748,15.544204272877359,15.829036674423406,15.77467095501242,172.01990445003815,1209.9282052991773,968.6541812915083,990.0,0.8558162885336316,0.47998209391118724,988.6642016175562,0.5349214134045815,0.5349214134045815,0.5349214134045815,0.5349214134045815,19.47509891264458,19.47509891264458,19.47509891264458,19.47509891264458,,1.099986226085527,1.099986226085527,1.099986226085527,1.099986226085527,0.9315582936315491,0.9315582936315491,0.9315582936315491,0.9315582936315491,0.9800000000000012,0.9800000000000012,0.9800000000000012,0.9800000000000012,47.963635965571335,47.963635965571335,47.963635965571335,47.963635965571335,191.85454386228534,4604.509052694848,0.1372643969102356,50.547926233575424,100.2597041173455,148.20209686102396,191.96856372592026
0.25,1371.1704129141579,0.24971889400921612,0.11846912367578304,35.23377218697785,0.025736892099780858,0.5191705069124426,2.9078341013824884,51.07834101382488,10.262672811059907,10.253456221198157,10.299539170506913,111.17972350230414,193.073732718894,0.14080179415474314,1178.0966801952648,1099.2806961797448,,4.0,274.8201740449362,274.8201740449362,274.8201740449362,274.8201740449362,78.81598401551918,22.45204894438531,4.238393649185187,4.1691139623683755,3.8177495442668796,44.13867791531327,73.53038995821016,14.501066460245102,14.42257018356653,14.117288714773807,155.3184014176174,1201.7347227817665,968.5683967186462,990.0,0.843534651437602,0.47906490503366905,988.6774004435288,0.5342461611786788,0.5342461611786788,0.5342461611786788,0.5342461611786788,19.574757563704303,19.574757563704303,19.574757563704303,19.574757563704303,,1.0992806961797412,1.0992806961797412,1.0992806961797412,1.0992806961797412,0.9317541349917474,0.9317541349917474,0.9317541349917474,0.9317541349917474,0.9799999999999968,0.9799999999999968,0.9799999999999968,0.9799999999999968,48.187867574869095,48.187867574869095,48.187867574869095,48.187867574869095,192.75147029947638,4626.0352871874375,0.14058953763342796,50.73231542687265,100.63476764815414,148.78025642458488,192.77575457719112
0.255,1331.5779443176316,0.2548767123287673,0.11504833438904317,34.5732822838199,0.02596315802359832,0.5732191780821918,3.1095890410958904,50.31506849315068,10.5,10.32876712328767,10.349315068493151,106.78082191780823,188.27397260273972,0.14141441213717745,1143.3039717148904,1093.4993602417378,,4.0,273.37484006043445,273.37484006043445,273.37484006043445,273.37484006043445,49.80461147315005,14.686578127331922,3.0834625647697793,2.8162965487663234,2.52141536517555,26.696858867106492,65.00164662048262,13.583462564769775,13.145063672053993,12.870730433668703,133.47768078491478,1185.2295330990448,968.4421021107121,990.0,0.819712728184188,0.4715491683142587,988.7087381035021,0.5287395458128654,0.5287395458128654,0.5287395458128654,0.5287395458128654,19.73789644697612,19.73789644697612,19.73789644697612,19.73789644697612,,1.0934993602417356,1.0934993602417356,1.0934993602417356,1.0934993602417356,0.9326940278555637,0.9326940278555637,0.9326940278555637,0.9326940278555637,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,48.3792513177463,48.3792513177463,48.3792513177463,48.3792513177463,193.5170052709852,4644.408126503644,0.14533566036065912,51.0014701956331,101.1824388711498,149.6249551398423,193.95616784226212
0.26,1300.5607953226486,0.25969841269841304,0.1123684527158764,36.39254956299018,0.02798064753592309,0.5575661375661378,3.111111111111111,49.22222222222222,9.931216931216932,9.624338624338625,9.43915343915344,102.3862433862434,180.6031746031746,0.138923142538796,1119.9576207194737,1087.9792536669506,,4.0,271.99481341673766,271.99481341673766,271.99481341673766,271.99481341673766,31.97836705252147,9.81165809970564,1.9501819609327558,1.6940738114636174,1.4502030614208585,17.072250118998593,59.033880321927825,11.881398892149686,11.31841243580223,10.889356500574298,119.45849350524203,1170.2129453168293,968.3446196424437,990.0,0.7980393025191361,0.4643824846143512,988.7375782128667,0.5235648265408243,0.5235648265408243,0.5235648265408243,0.5235648265408243,19.86939374388308,19.86939374388308,19.86939374388308,19.86939374388308,,1.0879792536669475,1.0879792536669475,1.0879792536669475,1.0879792536669475,0.9337789340088952,0.9337789340088952,0.9337789340088952,0.9337789340088952,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,48.508626399615764,48.508626399615764,48.508626399615764,48.508626399615764,194.03450559846303,4656.8281343631115,0.14919959467181834,51.207024589677836,101.60087572976038,150.27077276204085,194.85970207911413
0.265,1248.8868725745983,0.2651277777777786,0.10790382579044534,39.15422331271886,0.03134938751395515,0.5769444444444441,3.1777777777777776,49.34444444444444,10.088888888888889,9.8,9.55,102.72777777777777,181.51111111111112,0.14537024560416417,1067.3757614634897,1061.8341091077418,,4.0,265.45852727693506,265.45852727693506,265.45852727693506,265.45852727693506,5.541652355747703,1.733865056167249,0.37245897310721954,0.3201886741261637,0.2657890388548707,2.8493506134921995,51.078309500611695,10.461347861996115,10.120188674126158,9.815789038854867,105.57712839126998,1133.4939551444752,968.1822158852353,990.0,0.7450428218580046,0.4317067576476858,988.8232504204942,0.4993428981355175,0.4993428981355175,0.4993428981355175,0.4993428981355175,20.14169163712433,20.14169163712433,20.14169163712433,20.14169163712433,,1.0618341091077401,1.0618341091077401,1.0618341091077401,1.0618341091077401,0.9368413023370484,0.9368413023370484,0.9368413023370484,0.9368413023370484,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,48.13668389458721,48.13668389458721,48.13668389458721,48.13668389458721,192.5467355783489,4621.121653880367,0.1541847186729142,51.54512481487917,102.28948342913613,151.33445125536738,196.34991455022703
0.27,1213.5314119178665,0.27017482517482494,0.10484911398970376,29.457950026827405,0.02426049121828144,0.5754545454545456,3.2237762237762237,48.53146853146853,9.923076923076923,9.398601398601398,8.825174825174825,98.9090909090909,175.5874125874126,0.14467458737378658,1037.9439993304538,1037.9439993304538,,4.0,259.48599983261346,259.48599983261346,259.48599983261346,259.48599983261346,0.0,0.0,0.0,0.0,0.0,0.0,48.53146853146853,9.923076923076923,9.398601398601398,8.825174825174825,98.9090909090909,1105.7971461836007,968.0710987231699,990.0,0.705184233229719,0.40264006343498476,988.8921757033345,0.47723952646901746,0.47723952646901746,0.47723952646901746,0.47723952646901746,20.34383745369587,20.34383745369587,20.34383745369587,20.34383745369587,,1.0379439993304542,1.0379439993304542,1.0379439993304542,1.0379439993304542,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.69169876699873,47.69169876699873,47.69169876699873,47.69169876699873,190.7667950679949,4578.403081631882,0.157203286549295,51.77362128785355,102.75509318173614,152.05424361311574,197.35969452564865
0.275,1194.0096018292563,0.27513270142180135,0.10316242959804768,19.339624084258986,0.016178921527816713,0.5405213270142183,3.085308056872038,49.4739336492891,9.962085308056873,9.639810426540285,9.303317535545023,103.83412322274881,182.2132701421801,0.1525827688821978,1011.7963316870761,1011.7963316870761,,4.0,252.94908292176902,252.94908292176902,252.94908292176902,252.94908292176902,0.0,0.0,0.0,0.0,0.0,0.0,49.4739336492891,9.962085308056873,9.639810426540285,9.303317535545023,103.83412322274881,1080.8721610709622,968.0097444628908,990.0,0.6698741431722521,0.3729429035988346,988.9571829532299,0.4536654809204507,0.4536654809204507,0.4536654809204507,0.4536654809204507,20.493773009416547,20.493773009416547,20.493773009416547,20.493773009416547,,1.0117963316870773,1.0117963316870773,1.0117963316870773,1.0117963316870773,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999969,0.9799999999999969,0.9799999999999969,0.9799999999999969,46.83195502416114,46.83195502416114,46.83195502416114,46.83195502416114,187.32782009664453,4495.867682319469,0.15689477412604338,51.89859505479386,103.00985165284088,152.4483210964381,197.91310787135924
0.28,1178.008344390217,0.2799798657718123,0.10177992095531474,23.180605627078243,0.019669534451298022,0.5359060402684567,3.046979865771812,48.97315436241611,9.61744966442953,9.281879194630873,8.85234899328859,100.53691275167785,177.26174496644296,0.15045366117595962,1000.7465994237741,1000.7465994237741,,4.0,250.18664985594353,250.18664985594353,250.18664985594353,250.18664985594353,0.0,0.0,0.0,0.0,0.0,0.0,48.97315436241611,9.61744966442953,9.281879194630873,8.85234899328859,100.53691275167785,1068.6190826452505,967.9594547966537,990.0,0.6537921534534311,0.3610608087172608,988.9851470378297,0.44388092610480095,0.44388092610480095,0.44388092610480095,0.44388092610480095,20.581811315069498,20.581811315069498,20.581811315069498,20.581811315069498,,1.0007465994237728,1.0007465994237728,1.0007465994237728,1.0007465994237728,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51959305966003,46.51959305966003,46.51959305966003,46.51959305966003,186.07837223864013,4465.880933727359,0.15796483401172665,52.00046687683783,103.21756352039102,152.76973915655893,198.36475483787243
0.285,1151.9022632529393,0.2854210526315784,0.09952435554505389,22.286884377074568,0.019347730238439102,0.504928229665072,2.9282296650717705,49.578947368421055,9.775119617224881,9.401913875598087,8.952153110047847,102.94258373205741,180.65071770334927,0.15681141430831017,971.25154554959,971.25154554959,,4.0,242.8128863873975,242.8128863873975,242.8128863873975,242.8128863873975,0.0,0.0,0.0,0.0,0.0,0.0,49.578947368421055,9.775119617224881,9.401913875598087,8.952153110047847,102.94258373205741,1040.007526410834,967.8774071130803,990.0,0.6162319859203024,0.32981317966101953,989.0539548344192,0.4180968216202529,0.4180968216202529,0.4180968216202529,0.4180968216202529,20.758450899717765,20.758450899717765,20.758450899717765,20.758450899717765,,0.9712515455495906,0.9712515455495906,0.9712515455495906,0.9712515455495906,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,45.53783642240698,45.53783642240698,45.53783642240698,45.53783642240698,182.15134568962793,4371.632296551069,0.1581373537019178,52.165452717274356,103.554062686648,153.29069508486654,199.09737223007411
0.29,1132.5722723842068,0.2898783783783782,0.09785424433399557,20.160891307539096,0.017801846063925174,0.5345945945945946,3.0405405405405403,48.391891891891895,9.432432432432432,8.891891891891891,8.432432432432432,98.25675675675676,173.40540540540542,0.15310355697143185,959.1668669788013,959.1668669788013,,4.0,239.79171674470032,239.79171674470032,239.79171674470032,239.79171674470032,0.0,0.0,0.0,0.0,0.0,0.0,48.391891891891895,9.432432432432432,8.891891891891891,8.432432432432432,98.25675675675676,1025.8830831950177,967.8166557132082,990.0,0.5982727310112054,0.31779981661147233,989.0839274523775,0.40769497406579724,0.40769497406579724,0.40769497406579724,0.40769497406579724,20.859576765103984,20.859576765103984,20.859576765103984,20.859576765103984,,0.9591668669788025,0.9591668669788025,0.9591668669788025,0.9591668669788025,0.9399999999999991,0.9399999999999991,0.9399999999999991,0.9399999999999991,0.9799999999999992,0.9799999999999992,0.9799999999999992,0.9799999999999992,45.19274935462384,45.19274935462384,45.19274935462384,45.19274935462384,180.77099741849537,4338.503938043894,0.15961171298202373,52.28686458881003,103.80175226393526,153.67431338485122,199.6372143487184
0.295,1124.7920115360357,0.29411415525114093,0.09718202979671374,20.81037689635297,0.018510882339851716,0.5331963470319637,3.0319634703196345,48.67123287671233,9.515981735159817,9.031963470319635,8.534246575342467,99.43835616438356,175.1917808219178,0.15576486416528731,949.6002307141183,949.6002307141183,,4.0,237.40005767852958,237.40005767852958,237.40005767852958,237.40005767852958,0.0,0.0,0.0,0.0,0.0,0.0,48.67123287671233,9.515981735159817,9.031963470319635,8.534246575342467,99.43835616438356,1016.8194087963099,967.7922034648283,990.0,0.5887818557544133,0.30990751639904945,989.101310627847,0.3998064042041104,0.3998064042041104,0.3998064042041104,0.3998064042041104,20.909300758814865,20.909300758814865,20.909300758814865,20.909300758814865,,0.9496002307141184,0.9496002307141184,0.9496002307141184,0.9496002307141184,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999967,0.9799999999999967,0.9799999999999967,0.9799999999999967,44.84628457332829,44.84628457332829,44.84628457332829,44.84628457332829,179.38513829331316,4305.243319039518,0.1594821223028328,52.3354452081881,103.90088440119582,153.82790711076828,199.8534960889006
0.3,1101.6829148331014,0.29966871165644104,0.09518540384157996,17.2127533040559,0.015633198889929305,0.47398773006134964,2.803680981595092,49.11042944785276,9.404907975460123,8.883435582822086,8.282208588957054,99.16564417177914,174.84662576687117,0.15874235595600447,926.8362890662312,926.8362890662312,,4.0,231.7090722665578,231.7090722665578,231.7090722665578,231.7090722665578,0.0,0.0,0.0,0.0,0.0,0.0,49.11042944785276,9.404907975460123,8.883435582822086,8.282208588957054,99.16564417177914,994.2350620723656,967.7195748751883,990.0,0.5646232845346474,0.2914690312529853,989.1439076842126,0.38079032398465557,0.38079032398465557,0.38079032398465557,0.38079032398465557,21.043542485037978,21.043542485037978,21.043542485037978,21.043542485037978,,0.9268362890662314,0.9268362890662314,0.9268362890662314,0.9268362890662314,0.9392638036809805,0.9392638036809805,0.9392638036809805,0.9392638036809805,0.9792024539877293,0.9792024539877293,0.9792024539877293,0.9792024539877293,43.989852436873235,43.989852436873235,43.989852436873235,43.989852436873235,175.95940974749294,4223.0258339398315,0.15971322986420283,52.47904923898562,104.19397613091374,154.28216139955674,200.493485131001
0.305,1086.5190939490462,0.30523004694835665,0.09387524971719798,13.584561167014819,0.012498186998114547,0.55075117370892,3.084507042253521,47.779342723004696,9.370892018779342,8.741784037558686,7.981220657276995,94.23474178403755,168.10798122065728,0.15471793270929493,918.4111127283887,918.4111127283887,,4.0,229.60277818209718,229.60277818209718,229.60277818209718,229.60277818209718,0.0,0.0,0.0,0.0,0.0,0.0,47.779342723004696,9.370892018779342,8.741784037558686,7.981220657276995,94.23474178403755,984.3031315077309,967.6719171524118,990.0,0.5553773715011101,0.2847288901827121,989.1598937383176,0.37403482637994906,0.37403482637994906,0.37403482637994906,0.37403482637994906,21.113941759524923,21.113941759524923,21.113941759524923,21.113941759524923,,0.9184111127283915,0.9184111127283915,0.9184111127283915,0.9184111127283915,0.9385915492957739,0.9385915492957739,0.9385915492957739,0.9385915492957739,0.9785915492957715,0.9785915492957715,0.9785915492957715,0.9785915492957715,43.68200112281201,43.68200112281201,43.68200112281201,43.68200112281201,174.72800449124802,4193.472107789967,0.16081551738768857,52.57270652557527,104.38517596731077,154.57861508236164,200.91143040213862
0.31,1077.530911903657,0.31138554216867437,0.09309867078847588,12.763580767440766,0.011845650547047008,0.5629518072289154,3.108433734939759,48.536144578313255,9.626506024096386,9.08433734939759,8.439759036144578,98.99397590361446,174.68072289156626,0.16214281067039749,902.8501890120876,902.8501890120876,,3.8674698795180724,234.76711336474196,234.76711336474196,234.76711336474196,228.8827008358689,0.0,0.0,0.0,0.0,0.0,0.0,48.536144578313255,9.626506024096386,9.08433734939759,8.439759036144578,98.99397590361446,970.0971769638952,967.64366858027,990.0,0.5423599629549649,0.27228015120967136,989.1853598858349,0.39209769721531273,0.39209769721531273,0.39209769721531273,0.37128923351624116,21.14959360835146,21.14959360835146,21.14959360835146,21.15101975563023,,0.9390684534589695,0.9390684534589695,0.9390684534589695,0.915530803343477,0.9399999999999984,0.9399999999999984,0.9399999999999984,0.9399999999999985,0.9796385542168663,0.9796385542168663,0.9796385542168663,0.9795833333333336,44.849620397640564,44.849620397640564,44.849620397640564,43.72528818408772,172.47923166586529,4139.5015599807675,0.1600635776875009,52.62796732310032,104.49801127825934,154.7536178689696,201.15827546686586
0.315,1062.8216596332002,0.3151793103448273,0.09182779139230851,16.33951216556491,0.015370095485480574,0.553448275862069,3.0689655172413794,47.682758620689654,9.26206896551724,8.586206896551724,7.8,94.45517241379311,167.78620689655173,0.15786806053140132,895.0354527366484,895.0354527366484,,3.882758620689655,231.63568930471214,231.63568930471214,231.63568930471214,226.70793593175168,0.0,0.0,0.0,0.0,0.0,0.0,47.682758620689654,9.26206896551724,8.586206896551724,7.8,94.45517241379311,960.566487219407,967.5974395017038,990.0,0.5336266615954718,0.2660283621893186,989.2003449762145,0.3814235947772125,0.3814235947772125,0.3814235947772125,0.36422730341168336,21.221481879733687,21.221481879733687,21.221481879733687,21.221159137471286,,0.9265427572188488,0.9265427572188488,0.9265427572188488,0.9068317437270068,0.9397931034482744,0.9397931034482744,0.9397931034482744,0.9397656249999986,0.9790344827586207,0.9790344827586207,0.9790344827586207,0.9789062500000011,44.368919511633315,44.368919511633315,44.368919511633315,43.41598656115222,171.43259494750322,4114.382278740076,0.16129983981927232,52.7180358814012,104.68195030309647,155.0389756848665,201.56095698493263
0.32,1046.2471063801686,0.32008823529411784,0.09039574999124686,22.81951725487151,0.021808511380733624,0.49976470588235317,2.9,47.66470588235294,8.941176470588236,8.211764705882352,7.347058823529411,93.3529411764706,165.51764705882354,0.15820744424723454,880.729459321345,880.729459321345,,3.847058823529412,230.37729870889353,230.37729870889353,230.37729870889353,223.83045654925712,0.0,0.0,0.0,0.0,0.0,0.0,47.66470588235294,8.941176470588236,8.211764705882352,7.347058823529411,93.3529411764706,945.5471063801679,967.5453480486236,990.0,0.5198638823403963,0.2548702828053317,989.2252658348539,0.3775765960044374,0.3775765960044374,0.3775765960044374,0.35491390535378997,21.302341190226464,21.302341190226464,21.302341190226464,21.30362779387739,,0.9215091948355769,0.9215091948355769,0.9215091948355769,0.8953218261970302,0.9392941176470575,0.9392941176470575,0.9392941176470575,0.9391666666666656,0.9792941176470572,0.9792941176470572,0.9792941176470572,0.9791666666666669,44.28658863366052,44.28658863366052,44.28658863366052,43.01824900777701,169.29875329580443,4063.170079099307,0.16181467138987224,52.81896751055023,104.88812110668475,155.35893961780988,202.01274517622605
0.325,1027.1748007817462,0.3248445945945952,0.0887479027875428,23.99480060805912,0.023362023920911655,0.5284459459459455,3.0337837837837838,47.41891891891892,9.006756756756756,8.195945945945946,7.4391891891891895,94.25,166.3108108108108,0.16191114524326178,860.8639899709341,860.8639899709341,,3.722972972972973,233.68109533412522,233.68109533412522,233.68109533412522,221.0604129658571,0.0,0.0,0.0,0.0,0.0,0.0,47.41891891891892,9.006756756756756,8.195945945945946,7.4391891891891895,94.25,925.4856115925563,967.4854065167407,990.0,0.5014808393079202,0.2394165625730603,989.2591025981196,0.38957114618717464,0.38957114618717464,0.38957114618717464,0.3460373775200731,21.384124935189238,21.384124935189238,21.384124935189238,21.393409229198255,,0.9347243813365012,0.9347243813365012,0.9347243813365012,0.8842416518634283,0.9396621621621608,0.9396621621621608,0.9396621621621608,0.9395327102803727,0.9795945945945945,0.9795945945945945,0.9795945945945945,0.9794392523364492,45.12240989350546,45.12240989350546,45.12240989350546,42.693237807558354,166.23328674408904,3989.5988818581327,0.16183598662816304,52.93438898571056,105.12395088671218,155.7250827998658,202.53009027717698
0.33,1012.57110652142,0.32925443786982345,0.08748614360345082,23.47204437582214,0.023231495954626015,0.513905325443787,2.9526627218934913,48.023668639053255,9.136094674556213,8.467455621301776,7.745562130177515,95.76923076923077,169.14201183431953,0.16703497753228258,843.4290946871005,843.4290946871005,,3.698224852071006,230.49968912956868,230.49968912956868,230.49968912956868,217.59470011380196,0.0,0.0,0.0,0.0,0.0,0.0,48.023668639053255,9.136094674556213,8.467455621301776,7.745562130177515,95.76923076923077,909.0563136220119,967.4387927074523,990.0,0.48642610411578724,0.22674793059145124,989.286825965293,0.3789896962854386,0.3789896962854386,0.3789896962854386,0.33531658205299314,21.4690435615525,21.4690435615525,21.4690435615525,21.475372063196694,,0.9219987565182749,0.9219987565182749,0.9219987565182749,0.8703788004552071,0.9392307692307679,0.9392307692307679,0.9392307692307679,0.9388983050847445,0.9791124260355014,0.9791124260355014,0.9791124260355014,0.978728813559323,44.64498074898274,44.64498074898274,44.64498074898274,42.1258988520496,163.3482917412787,3920.359001790688,0.16132401739151184,53.023586638434764,105.30626045758643,156.00828116732717,202.93058689252956
0.335,983.0665180402475,0.33407236842105215,0.08493694715867758,25.25694988019007,0.02570951716157965,0.4875657894736843,2.8421052631578947,48.13815789473684,9.032894736842104,8.328947368421053,7.5394736842105265,95.63157894736842,168.67105263157896,0.17164740785625696,814.3954654086697,814.3954654086697,,3.6315789473684212,226.99176782819038,226.99176782819038,226.99176782819038,211.24858971315552,0.0,0.0,0.0,0.0,0.0,0.0,48.13815789473684,9.032894736842104,8.328947368421053,7.5394736842105265,95.63157894736842,879.8954654086696,967.3322660721614,990.0,0.45970500814340265,0.2059800650608643,989.3343149267947,0.36802069062667486,0.36802069062667486,0.36802069062667486,0.3160018710264464,21.634028164008118,21.634028164008118,21.634028164008118,21.637507218289375,,0.907967071312762,0.907967071312762,0.907967071312762,0.8449943588526225,0.9365789473684212,0.9365789473684212,0.9365789473684212,0.9345833333333338,0.9763815789473677,0.9763815789473677,0.9763815789473677,0.9742708333333329,44.07601855701339,44.07601855701339,44.07601855701339,40.83427030685733,158.01812112800263,3792.434907072066,0.16072794701109594,53.22557710886379,105.71922071872365,156.65005541880868,203.83884389746405
0.34,966.8458407201338,0.3405951219512196,0.08353548063821968,19.630129896586816,0.020325705799672304,0.4915609756097559,2.8292682926829267,47.17560975609756,8.721951219512196,7.848780487804878,6.912195121951219,91.04878048780488,161.70731707317074,0.16732884682891802,805.1385236469631,805.1385236469631,,3.395121951219512,240.69882908079788,240.69882908079788,240.69882908079788,210.16811682638348,0.0,0.0,0.0,0.0,0.0,0.0,47.17560975609756,8.721951219512196,7.848780487804878,6.912195121951219,91.04878048780488,868.8848651103777,967.2673833628824,990.0,0.44961561344775747,0.1987832270181683,989.3516011595351,0.41505940309408357,0.41505940309408357,0.41505940309408357,0.31274295944255637,21.66915839355945,21.66915839355945,21.66915839355945,21.714566698553185,,0.9627953163231909,0.9627953163231909,0.9627953163231909,0.8406724673055344,0.9370731707317076,0.9370731707317076,0.9370731707317076,0.932592592592593,0.97692682926829,0.97692682926829,0.97692682926829,0.9722222222222215,46.863381706680975,46.863381706680975,46.863381706680975,40.59653569419494,156.6307275162859,3759.137460390857,0.16199127263878843,53.347425389746405,105.96844252388003,157.03763456666837,204.38798271834196
0.345,949.4101786629574,0.34426946107784456,0.08202903943647974,17.975128911030172,0.018932861029495405,0.5258682634730546,3.059880239520958,46.461077844311376,8.718562874251496,7.8562874251497,6.970059880239521,89.25149700598803,159.2574850299401,0.16773052534816646,790.1526936330179,790.1526936330179,,3.1317365269461077,254.1448266391203,254.1448266391203,254.1448266391203,210.40644047795797,0.0,0.0,0.0,0.0,0.0,0.0,46.461077844311376,8.718562874251496,7.8562874251497,6.970059880239521,89.25149700598803,853.1886217767302,967.1976407146489,990.0,0.4352648235668635,0.18865824127237465,989.3760769351609,0.4602542304654138,0.4602542304654138,0.4602542304654138,0.31340022646656746,21.718181990043504,21.718181990043504,21.718181990043504,21.796478413482042,,1.0165793065564812,1.0165793065564812,1.0165793065564812,0.8416257619118318,0.9391616766467052,0.9391616766467052,0.9391616766467052,0.9336363636363637,0.9786826347305377,0.9786826347305377,0.9786826347305377,0.9699999999999999,49.77200874755596,49.77200874755596,49.77200874755596,40.744540739888386,154.6835705317549,3712.405692762116,0.16292836398288535,53.47738385153871,106.2343398756263,157.45136245155686,204.97467349954402
0.35,940.6050852919574,0.348428571428571,0.08126827936922525,17.662366589187517,0.018775309909697908,0.4984821428571427,2.8839285714285716,48.151785714285715,9.267857142857142,8.535714285714286,7.839285714285714,95.66071428571429,169.45535714285714,0.18016211441371824,771.1497281491,771.1497281491,,3.0714285714285716,252.0877827212692,252.0877827212692,252.0877827212692,208.40931979410297,0.0,0.0,0.0,0.0,0.0,0.0,48.151785714285715,9.267857142857142,8.535714285714286,7.839285714285714,95.66071428571429,837.1050852919569,967.1624203411681,990.0,0.42075506374001714,0.17725256771154457,989.4019923685488,0.45200083873477215,0.45200083873477215,0.45200083873477215,0.3074763991961314,21.78757118864587,21.78757118864587,21.78757118864587,21.85127452446,,1.0083511308850774,1.0083511308850774,1.0083511308850774,0.8336372791764118,0.9392857142857133,0.9392857142857133,0.9392857142857133,0.9299999999999999,0.9792857142857149,0.9792857142857149,0.9792857142857149,0.9699999999999999,49.55931973198087,49.55931973198087,49.55931973198087,40.301097345259144,151.5566090063183,3637.3586161516364,0.1611261117884144,53.54254899438168,106.36770906533309,157.6589796548535,205.2693178816556
0.355,916.1986970713027,0.3549199999999989,0.07915956742696029,19.424016033408623,0.021211083803084993,0.5093454545454549,2.963636363636364,46.269090909090906,8.585454545454546,7.596363636363637,6.589090909090909,87.77090909090909,156.8109090909091,0.17120155542811472,759.3877879803936,759.3877879803936,,3.0,253.12926266013147,253.12926266013147,253.12926266013147,,0.0,0.0,0.0,0.0,0.0,0.0,46.269090909090906,8.585454545454546,7.596363636363637,6.589090909090909,87.77090909090909,821.8386970713028,967.0647947882867,990.0,0.40768589709102937,0.1707853155126367,989.4215287873959,0.45484717466409935,0.45484717466409935,0.45484717466409935,,21.901886824447015,21.901886824447015,21.901886824447015,,,1.0125170506405252,1.0125170506405252,1.0125170506405252,,0.9399999999999982,0.9399999999999982,0.9399999999999982,,0.9799999999999967,0.9799999999999967,0.9799999999999967,,50.086790570383805,50.086790570383805,50.086790570383805,,150.26037171115152,3606.2489210676345,0.16399925596237136,53.72163488578108,106.73436601846113,158.23008786887104,206.08058648981287
0.36,905.3437451606762,0.35902777777777883,0.07822169958188258,14.731063188841176,0.016270706215723837,0.545462962962963,3.0277777777777777,44.851851851851855,8.314814814814815,7.138888888888889,5.888888888888889,81.12962962962963,147.32407407407408,0.16272560494035074,758.0196710866029,758.0196710866029,,3.0,252.67322369553406,252.67322369553406,252.67322369553406,,0.0,0.0,0.0,0.0,0.0,0.0,44.851851851851855,8.314814814814815,7.138888888888889,5.888888888888889,81.12962962962963,818.3252266421581,967.0213749806417,990.0,0.4043248030942222,0.1696452144927249,989.4260299824125,0.4527687178418664,0.4527687178418664,0.4527687178418664,,21.95188628392851,21.95188628392851,21.95188628392851,,,1.0106928947821368,1.0106928947821368,1.0106928947821368,,0.9399999999999986,0.9399999999999986,0.9399999999999986,,0.9800000000000006,0.9800000000000006,0.9800000000000006,,50.11607609281935,50.11607609281935,50.11607609281935,,150.34822827845795,3608.3574786829913,0.166067894327337,53.80077081480108,106.89643223212013,158.4826342021906,206.43959019519195
0.365,888.3444877572059,0.3651645021645021,0.07675296374222253,14.68135647936874,0.01651436056294532,0.606363636363637,3.341991341991342,44.77489177489178,8.696969696969697,7.4935064935064934,6.225108225108225,82.35497835497836,149.54545454545453,0.1683121966767445,738.7990332117507,738.7990332117507,,3.0,246.2663444039164,246.2663444039164,246.2663444039164,,0.0,0.0,0.0,0.0,0.0,0.0,44.77489177489178,8.696969696969697,7.4935064935064934,6.225108225108225,82.35497835497836,799.764401177119,966.9533779510288,990.0,0.3887652253188313,0.16086082226883439,989.4503739524133,0.4304543054537656,0.4304543054537656,0.4304543054537656,,22.066541695929804,22.066541695929804,22.066541695929804,,,0.9850653776156654,0.9850653776156654,0.9850653776156654,,0.9397835497835482,0.9397835497835482,0.9397835497835482,,0.979480519480516,0.979480519480516,0.979480519480516,,49.06658957085432,49.06658957085432,49.06658957085432,,147.19976871256299,3532.7944491015137,0.16570726836183064,53.92358750869511,107.14805180431972,158.8749707522516,206.9978696108011
0.37,877.3458188600096,0.37164705882352933,0.0758026787495048,20.542011510006667,0.02341415043369276,0.6041176470588239,3.369747899159664,44.596638655462186,8.655462184873949,7.53781512605042,6.470588235294118,82.73949579831933,150.0,0.17096330003765295,727.3458188600086,727.3458188600086,,3.0,242.44860628666967,242.44860628666967,242.44860628666967,,0.0,0.0,0.0,0.0,0.0,0.0,44.596638655462186,8.655462184873949,7.53781512605042,6.470588235294118,82.73949579831933,788.1357348263956,966.9093832754397,990.0,0.37937237882213115,0.155780654834311,989.4648469663437,0.41749034173978644,0.41749034173978644,0.41749034173978644,,22.137973349163747,22.137973349163747,22.137973349163747,,,0.9697944251466791,0.9697944251466791,0.9697944251466791,,0.9395798319327718,0.9395798319327718,0.9395798319327718,,0.979579831932774,0.979579831932774,0.979579831932774,,48.455865307455,48.455865307455,48.455865307455,,145.3675959223651,3488.8223021367617,0.1656916405035119,54.00251261844327,107.30979632582844,159.1272868444195,207.35717713704284
0.375,854.4355853400515,0.37577165354330794,0.07382323457338043,15.870222192599389,0.01854210777637984,0.5029527559055119,2.9015748031496065,45.75984251968504,8.326771653543307,7.251968503937008,6.188976377952756,85.26377952755905,152.79133858267716,0.17880839757244643,701.6442467573738,701.6442467573738,,3.0,233.88141558579068,233.88141558579068,233.88141558579068,,0.0,0.0,0.0,0.0,0.0,0.0,45.75984251968504,8.326771653543307,7.251968503937008,6.188976377952756,85.26377952755905,762.9828294345393,966.8177423413618,990.0,0.3601133210776919,0.1440434006357923,989.4958432782856,0.3886025746829734,0.3886025746829734,0.3886025746829734,,22.289498362243396,22.289498362243396,22.289498362243396,,,0.9355256623431655,0.9355256623431655,0.9355256623431655,,0.9388582677165345,0.9388582677165345,0.9388582677165345,,0.9783070866141691,0.9783070866141691,0.9783070866141691,,46.977209466821996,46.977209466821996,46.977209466821996,,140.93162840046588,3382.359081611181,0.16494616346017846,54.16530138566036,107.64354868463887,159.64828026118903,208.09990700923814
0.38,843.5421948642876,0.3799999999999997,0.07288204563627439,19.63540449454947,0.023276839396869795,0.5692207792207791,3.168831168831169,44.285714285714285,8.220779220779221,7.0,5.909090909090909,80.37662337662337,145.7922077922078,0.1728319266453959,697.7499870720799,697.7499870720799,,3.0,232.58332902402665,232.58332902402665,232.58332902402665,,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,8.220779220779221,7.0,5.909090909090909,80.37662337662337,757.2564805785735,966.7741687794584,990.0,0.3560204110152271,0.1416793010111763,989.5023002879733,0.3839520223611381,0.3839520223611381,0.3839520223611381,,22.344179486155383,22.344179486155383,22.344179486155383,,,0.9303333160961066,0.9303333160961066,0.9303333160961066,,0.9387012987012976,0.9387012987012976,0.9387012987012976,,0.978571428571428,0.978571428571428,0.978571428571428,,46.838180341920264,46.838180341920264,46.838180341920264,,140.51454102576093,3372.3489846182633,0.16657706844271747,54.24218716664137,107.80122732259095,159.8945327777604,208.45122875422962
0.385,834.2123811395176,0.3833934426229514,0.07207594973045414,15.226641082323615,0.018246497721003486,0.510273224043716,2.901639344262295,45.12021857923497,8.109289617486338,6.945355191256831,5.7923497267759565,82.56284153005464,148.53005464480876,0.1780262474092438,685.6823264947094,685.6823264947094,,3.0,228.560775498236,228.560775498236,228.560775498236,,0.0,0.0,0.0,0.0,0.0,0.0,45.12021857923497,8.109289617486338,6.945355191256831,5.7923497267759565,82.56284153005464,745.8571898826873,966.7368495245569,990.0,0.3490476463088035,0.13671023622692557,989.5142421174629,0.3709261693345706,0.3709261693345706,0.3709261693345706,,22.406466423571658,22.406466423571658,22.406466423571658,,,0.9142431019929439,0.9142431019929439,0.9142431019929439,,0.9381967213114751,0.9381967213114751,0.9381967213114751,,0.978196721311474,0.978196721311474,0.978196721311474,,46.1178666888569,46.1178666888569,46.1178666888569,,138.3536000665707,3320.4864015976977,0.16585484116725402,54.3075513477196,107.93532074045378,160.10405828171156,208.75040134022265
0.39,818.5259366132562,0.3903278008298763,0.07072064092338579,12.971419021785762,0.01584824925870868,0.5802489626556013,3.228215767634855,44.52697095435685,8.410788381742739,7.269709543568465,6.095435684647303,81.61410788381743,147.91701244813277,0.18070934094081748,670.6089241651248,670.6089241651248,,3.0,223.5363080550416,223.5363080550416,223.5363080550416,,0.0,0.0,0.0,0.0,0.0,0.0,44.52697095435685,8.410788381742739,7.269709543568465,6.095435684647303,81.61410788381743,730.8163930447921,966.6741037464523,990.0,0.3403283437940826,0.13149363500824487,989.528178021197,0.3549080450796551,0.3549080450796551,0.3549080450796551,,22.49916622966501,22.49916622966501,22.49916622966501,,,0.8941452322201663,0.8941452322201663,0.8941452322201663,,0.938132780082987,0.938132780082987,0.938132780082987,,0.978132780082984,0.978132780082984,0.978132780082984,,45.284843815410184,45.284843815410184,45.284843815410184,,135.85453144623096,3260.508754709541,0.16597523187481103,54.4167726402078,108.15944710018942,160.45441296393977,209.25100533861408
0.395,804.8282704649358,0.39581250000000096,0.06953716256817054,16.94477092874723,0.021068595012265445,0.55625,3.0625,44.229166666666664,8.114583333333334,6.90625,5.78125,79.4375,144.46875,0.17951724222236373,660.3595204649349,660.3595204649349,,2.9895833333333335,221.06895351755017,221.06895351755017,220.51868304488622,,0.0,0.0,0.0,0.0,0.0,0.0,44.229166666666664,8.114583333333334,6.90625,5.78125,79.4375,719.6095204649351,966.6193130818586,990.0,0.3338316060666296,0.12794580493289404,989.5382225890006,0.34704686096376575,0.34704686096376575,0.34513655575757785,,22.571862646177014,22.571862646177014,22.572793424058624,,,0.8842758140702007,0.8842758140702007,0.8820747321795449,,0.9386458333333323,0.9386458333333323,0.9386315789473674,,0.9786458333333335,0.9786458333333335,0.9786315789473685,,44.97441040312582,44.97441040312582,44.86320663073401,,134.34470236791535,3224.2728568299735,0.1669205215492666,54.51134412464992,108.35358392115222,160.75806596545252,209.6852926921255
0.4,794.4319857250248,0.3991863354037279,0.06863892356664231,18.90538431404964,0.023814013913487437,0.5022360248447202,2.888198757763975,46.21739130434783,8.453416149068323,7.385093167701863,6.3602484472049685,87.93167701863354,156.34782608695653,0.19683062524401734,638.0841596380683,638.0841596380683,,2.950310559006211,217.15604826982363,217.15604826982363,214.42681149572417,,0.0,0.0,0.0,0.0,0.0,0.0,46.21739130434783,8.453416149068323,7.385093167701863,6.3602484472049685,87.93167701863354,700.1400602591865,966.5777279429,990.0,0.3225449624690937,0.12061366061878492,989.5568413769122,0.3359486188382523,0.3359486188382523,0.32667775353699385,,22.643164815173755,22.643164815173755,22.648429999670856,,,0.8686241930792938,0.8686241930792938,0.8577072459828967,,0.9378881987577633,0.9378881987577633,0.9372549019607836,,0.9773291925465831,0.9773291925465831,0.9771895424836597,,44.23398886095915,44.23398886095915,43.64728767071605,,129.94645606738146,3118.7149456171564,0.16356675217920508,54.58262627676491,108.49995732733916,160.9871219709114,210.0131472700061
0.405,776.7325754345035,0.4056197183098591,0.06710969451754094,14.469251629307541,0.018626455899574047,0.5870892018779343,3.23943661971831,43.66197183098591,8.145539906103286,6.92018779342723,5.751173708920188,78.38028169014085,142.85915492957747,0.1839048386538554,633.8734205049262,633.8734205049262,,2.9577464788732395,215.00631109353728,215.00631109353728,212.85465706716872,,0.0,0.0,0.0,0.0,0.0,0.0,43.66197183098591,8.145539906103286,6.92018779342723,5.751173708920188,78.38028169014085,692.6011200354424,966.5069303017377,990.0,0.31817456233938696,0.11937186574129505,989.562453571919,0.32891100505726895,0.32891100505726895,0.32169671747990036,,22.72661226512414,22.72661226512414,22.72959387151407,,,0.8600252443741486,0.8600252443741486,0.8514186282686745,,0.9371830985915496,0.9371830985915496,0.9367647058823533,,0.9766666666666644,0.9766666666666644,0.9765196078431352,,43.89224527730817,43.89224527730817,43.42870097736582,,129.3781759977273,3105.076223945457,0.16657058286358273,54.70303934647148,108.74730402642436,161.37439980567186,210.56795904177736
0.41,760.6475301776661,0.40899999999999936,0.06571994660735042,17.045823186200217,0.022405404904892404,0.5150769230769231,3.0076923076923077,44.707692307692305,8.138461538461538,7.023076923076923,5.869230769230769,81.52307692307693,147.26153846153846,0.19359884999755442,613.3859917161267,613.3859917161267,,2.8692307692307693,215.94275061901777,215.94275061901777,208.80587400134368,,0.0,0.0,0.0,0.0,0.0,0.0,44.707692307692305,8.138461538461538,7.023076923076923,5.869230769230769,81.52307692307693,673.255222485358,966.4425901207117,990.0,0.30695954926687385,0.11269513031929862,989.5803453204132,0.33304318962814156,0.33304318962814156,0.3092747118943539,,22.804712010075026,22.804712010075026,22.81799704561332,,,0.8637710024760721,0.8637710024760721,0.8352234960053749,,0.9363846153846164,0.9363846153846164,0.9346902654867265,,0.9746153846153847,0.9746153846153847,0.9738053097345127,,44.11756183103396,44.11756183103396,42.553733746808476,,125.22413838044744,3005.379321130744,0.1646285507887829,54.81148947889486,108.97016698092408,161.72356351141596,211.06868003933283
