ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.415,751.6080841644853,0.41469364161849653,0.06493893847181155,16.467940973551816,0.02188143995700701,0.5411560693641617,3.069364161849711,44.884393063583815,8.289017341040463,7.22543352601156,6.254335260115607,83.3121387283237,149.96531791907515,0.19946143138693254,601.6427662454104,601.6427662454104,,2.791907514450867,218.73876225052285,218.73876225052285,207.30355344361493,,0.0,0.0,0.0,0.0,0.0,0.0,44.884393063583815,8.289017341040463,7.22543352601156,6.254335260115607,83.3121387283237,662.0416101760461,966.406432336656,990.0,0.3004589044498822,0.10865958916620311,989.590881506383,0.34270237953824545,0.34270237953824545,0.30475328126851875,,22.841746790187734,22.841746790187734,22.864059700289854,,,0.874955049002091,0.874955049002091,0.8292142137744598,,0.9366473988439318,0.9366473988439318,0.9337226277372275,,0.974971098265895,0.974971098265895,0.9736496350364963,,44.80032359776608,44.80032359776608,42.28233669826637,,123.08434735543102,2954.02433653034,0.1637756654703344,54.87193014880187,109.09441814761678,161.91834490396565,211.34827325651608
0.42,737.6742904276452,0.42026395939086236,0.06373505869294857,14.120568736029542,0.01914427406837534,0.5366497461928932,3.0406091370558377,44.53807106598985,8.055837563451776,6.918781725888325,5.913705583756345,81.74111675126903,147.16751269035532,0.19950403318579632,590.5067777372906,590.5067777372906,,2.766497461928934,217.0657452345378,217.0657452345378,204.01279199892846,,0.0,0.0,0.0,0.0,0.0,0.0,44.53807106598985,8.055837563451776,6.918781725888325,5.913705583756345,81.74111675126903,650.0194680926209,966.350697161712,990.0,0.2934895467203591,0.1050798512617465,989.601430602017,0.3378812489663375,0.3378812489663375,0.2950073700554322,,22.912852191340985,22.912852191340985,22.938207311850938,,,0.8682629809381498,0.8682629809381498,0.8160511679957126,,0.9346192893401035,0.9346192893401035,0.9315894039735129,,0.9728934010152269,0.9728934010152269,0.9707284768211912,,44.40632745835898,44.40632745835898,41.51809720153566,,120.636171045814,2895.268105099536,0.16353535941843322,54.964524079100016,109.2848216818141,162.21695993732817,211.77721296727827
0.425,727.260101455482,0.42473333333333296,0.06283527276575361,15.056431433737155,0.020714202994936086,0.5127407407407412,2.9407407407407407,45.25185185185185,8.088888888888889,7.0814814814814815,6.074074074074074,83.82222222222222,150.31851851851852,0.20672516290504675,576.9415829369628,576.9415829369628,,2.7333333333333334,214.72122427769582,214.72122427769582,201.13518324759596,,0.0,0.0,0.0,0.0,0.0,0.0,45.25185185185185,8.088888888888889,7.0814814814814815,6.074074074074074,83.82222222222222,637.3638051591853,966.3090404058227,990.0,0.28615293052706314,0.10032210004058142,989.6135249694313,0.33032468371034407,0.33032468371034407,0.28669271131058355,,22.974159879900135,22.974159879900135,22.99567698814178,,,0.8588848971107843,0.8588848971107843,0.8045407329903843,,0.9342222222222238,0.9342222222222238,0.9314141414141427,,0.9728888888888882,0.9728888888888882,0.9703030303030294,,44.02148345863825,44.02148345863825,41.00699635498499,,118.11476424426553,2834.7543418623704,0.1624053734452416,55.03322109503502,109.42613276497806,162.43869829364638,212.0959936308565
0.43,720.33372226682,0.43099999999999894,0.06223683360385318,9.108689064406157,0.012645095992093767,0.5985401459854007,3.321167883211679,41.583941605839414,7.189781021897811,5.897810218978102,4.554744525547445,69.8029197080292,129.02919708029196,0.17912419353941902,591.304525186528,591.304525186528,,2.9197080291970803,203.81400346234057,203.81400346234057,199.71176985613607,,0.0,0.0,0.0,0.0,0.0,0.0,41.583941605839414,7.189781021897811,5.897810218978102,4.554744525547445,69.8029197080292,645.9760580332434,966.2813348890659,990.0,0.29114554088883693,0.10596485106934618,989.6028896080418,0.2957552192836558,0.2957552192836558,0.28263750386319103,,23.025799499690944,23.025799499690944,23.032671544094338,,,0.8152560138493617,0.8152560138493617,0.7988470794245435,,0.9363503649635041,0.9363503649635041,0.9358730158730162,,0.9708029197080286,0.9708029197080286,0.9699999999999991,,41.86268591104478,41.86268591104478,40.96804616864451,,121.4040128239085,2913.6963077738073,0.16853856632154057,55.078696908727565,109.5196974844165,162.5855646727978,212.30724888667444
0.435,706.207162468377,0.43534193548387157,0.061016298837267814,14.201244914898686,0.02009795135137565,0.5215483870967743,3.009677419354839,44.23225806451613,7.951612903225806,6.819354838709677,5.851612903225806,80.56129032258065,145.41612903225806,0.20584532533973574,560.7910334361197,560.7910334361197,,2.7129032258064516,210.66460440692856,210.66460440692856,195.62518385928152,,0.0,0.0,0.0,0.0,0.0,0.0,44.23225806451613,7.951612903225806,6.819354838709677,5.851612903225806,80.56129032258065,619.7942592425709,966.2248286498761,990.0,0.27596768651743236,0.09491158134022644,989.6291207321422,0.3186918642711712,0.3186918642711712,0.2712019543623808,,23.085600217997687,23.085600217997687,23.114303550983802,,,0.842658417627713,0.842658417627713,0.7825007354371258,,0.9351612903225822,0.9351612903225822,0.9322624434389171,,0.9728709677419374,0.9728709677419374,0.969999999999999,,43.444293188391406,43.444293188391406,40.11511644110386,,115.48678229124717,2771.6827749899335,0.16354347156807703,55.170775369622135,109.70920854503497,162.88319068088794,212.73571718131137
0.44,692.0592054513401,0.4409999999999996,0.05979391535099578,14.984313034652391,0.021648221566569065,0.5098611111111112,2.986111111111111,45.833333333333336,8.583333333333334,7.569444444444445,6.75,87.31944444444444,156.05555555555554,0.22550115125414927,536.0036498957852,536.0036498957852,,2.513888888888889,218.59686798087813,218.59686798087813,192.27875143919132,,0.0,0.0,0.0,0.0,0.0,0.0,45.833333333333336,8.583333333333334,7.569444444444445,6.75,87.31944444444444,597.9897610068961,966.168236821807,990.0,0.26332739768515717,0.08601901930141943,989.6506535830134,0.34431530401667226,0.34431530401667226,0.26196373950799473,,23.13810145719147,23.13810145719147,23.188182601736695,,,0.8743874719235122,0.8743874719235122,0.7691150057567651,,0.9368055555555554,0.9368055555555554,0.9313513513513512,,0.9748611111111103,0.9748611111111103,0.9699999999999994,,45.36491529104203,45.36491529104203,39.51555843213636,,111.03643699859862,2664.8744879663673,0.1604424008958343,55.26225435609113,109.89755580472803,163.17916042039596,213.16219685046903
0.445,684.0916951445865,0.44444444444444436,0.05910552246049226,12.027827042428717,0.01757681171444456,0.47929292929292927,2.8181818181818183,44.84848484848485,7.888888888888889,6.702020202020202,5.626262626262626,81.24747474747475,146.31313131313132,0.2138699828722984,537.7785638314552,537.7785638314552,,2.54040404040404,217.47272052357997,217.47272052357997,190.2893300120622,,0.0,0.0,0.0,0.0,0.0,0.0,44.84848484848485,7.888888888888889,6.702020202020202,5.626262626262626,81.24747474747475,597.2179577708492,966.1363667805798,990.0,0.2628799755193342,0.08680208320431695,989.6503179412765,0.34219867499359563,0.34219867499359563,0.25649826839203416,,23.171752485704413,23.171752485704413,23.230898748094706,,,0.8698908820943211,0.8698908820943211,0.7611573200482491,,0.9367676767676782,0.9367676767676782,0.9301869158878526,,0.9745959595959581,0.9745959595959581,0.9699999999999991,,45.194023035047884,45.194023035047884,39.1278694167974,,111.5329047953348,2676.7897150880367,0.16304081783160235,55.31339170825854,110.0028793480451,163.34475492991967,213.40101581795054
0.45,669.9799222794533,0.45114222222222206,0.05788626528494458,13.78456425037405,0.02055535036156617,0.5040888888888887,2.9066666666666667,44.528888888888886,7.902222222222222,6.751111111111111,5.737777777777778,80.76,145.68,0.21743369887337807,524.2999222794525,524.2999222794525,,2.328888888888889,231.11702000266519,231.11702000266519,188.71383123888114,,0.0,0.0,0.0,0.0,0.0,0.0,44.528888888888886,7.902222222222222,6.751111111111111,5.737777777777778,80.76,583.4821445016752,966.079919689118,990.0,0.25494885105515575,0.08211194227652847,989.662939206669,0.3864648590801364,0.3864648590801364,0.2522195376531643,,23.196554658470433,23.196554658470433,23.29461476006783,,,0.9244680800106599,0.9244680800106599,0.7548553249555237,,0.9400444444444446,0.9400444444444446,0.9300000000000003,,0.9764444444444424,0.9764444444444424,0.9699999999999992,,48.33312292078201,48.33312292078201,38.90252165789075,,109.46085296460359,2627.060471150483,0.1633830729304738,55.40333368824935,110.18818616639933,163.63625080502825,213.82174979249874
0.455,659.6975949130881,0.45605319148936146,0.05699787220049087,17.666314380264566,0.026774653429102662,0.5174468085106384,2.925531914893617,46.62765957446808,8.595744680851064,7.659574468085107,6.98936170212766,90.54255319148936,160.41489361702128,0.24315486265262312,499.282701296067,499.282701296067,,2.1808510638297873,232.65834029246938,232.65834029246938,187.81211452035774,,0.0,0.0,0.0,0.0,0.0,0.0,46.62765957446808,8.595744680851064,7.659574468085107,6.98936170212766,90.54255319148936,562.1656800194711,966.0387903796509,990.0,0.24266317539753002,0.07420429384969582,989.6831325307533,0.38901413318668915,0.38901413318668915,0.24979162754958187,,23.255328017913747,23.255328017913747,23.346767306799155,,,0.9306333611698788,0.9306333611698788,0.7512484580814311,,0.9410638297872345,0.9410638297872345,0.9299999999999998,,0.9778723404255317,0.9778723404255317,0.9700000000000001,,48.87764271937813,48.87764271937813,38.80329930943925,,104.77290339897398,2514.5496815753777,0.15882168719132614,55.468406319025,110.3222994027686,163.84732592134554,214.1266587136356
0.46,649.9871697275404,0.4604711111111112,0.05615889146445913,12.687938282370958,0.01951440618859229,0.5014666666666667,2.9066666666666667,43.82666666666667,7.511111111111111,6.333333333333333,5.226666666666667,77.67111111111112,140.5688888888889,0.21631210854259053,509.41828083865107,509.41828083865107,,2.111111111111111,244.2979597714654,244.2979597714654,187.4012516614788,,0.0,0.0,0.0,0.0,0.0,0.0,43.82666666666667,7.511111111111111,6.333333333333333,5.226666666666667,77.67111111111112,567.0893919497623,965.9999486789143,990.0,0.2456497730418192,0.07680183459139414,989.6775483923669,0.4281391593161066,0.4281391593161066,0.24865419829451976,,23.249460554140548,23.249460554140548,23.38620362471055,,,0.9771918390858587,0.9771918390858587,0.7496050066459152,,0.9432444444444429,0.9432444444444429,0.9299999999999998,,0.9778666666666638,0.9778666666666638,0.9699999999999998,,51.426498903707675,51.426498903707675,38.78400400434645,,107.16233158567607,2571.8959580562287,0.164858817397294,55.529420031444175,110.44808991298667,164.04540647791427,214.41303631411924
0.465,636.527903601987,0.4662083333333334,0.05499601087121155,17.97894863441962,0.028260459610245554,0.5089583333333335,2.90625,46.322916666666664,8.53125,7.53125,6.614583333333333,87.94791666666667,156.94791666666666,0.24657245523613944,479.57998693531977,479.57998693531977,,2.0208333333333335,237.8735844802917,237.8735844802917,183.97526278734725,,0.0,0.0,0.0,0.0,0.0,0.0,46.322916666666664,8.53125,7.53125,6.614583333333333,87.94791666666667,541.9654036019866,965.9461116144062,990.0,0.2316049020648662,0.06806011660752405,989.7003349813276,0.40448619962811044,0.40448619962811044,0.23962628851971415,,23.34973716729155,23.34973716729155,23.46150848131801,,,0.951494337921166,0.951494337921166,0.735901051149389,,0.9415624999999997,0.9415624999999997,0.93,,0.978125,0.978125,0.97,,50.188258450309085,50.188258450309085,38.197861897368696,,101.17230569014667,2428.1353365635186,0.15894323825893314,55.613381220060255,110.62124992331842,164.31822395451698,214.80779911273075
0.47,626.1423317311654,0.4692459893048127,0.05409869746157246,11.767727937105274,0.018774967568657087,0.455561497326203,2.7058823529411766,45.411764705882355,8.080213903743315,6.919786096256685,5.850267379679145,82.79679144385027,149.05882352941177,0.23808929883096738,477.08350820175315,477.08350820175315,,2.0,238.54175410087657,238.54175410087657,,,0.0,0.0,0.0,0.0,0.0,0.0,45.411764705882355,8.080213903743315,6.919786096256685,5.850267379679145,82.79679144385027,537.4952729076357,965.9045693269272,990.0,0.22949136528598127,0.06677342623054051,989.7037352084843,0.4063658511093278,0.4063658511093278,,,23.392800030449507,23.392800030449507,,,,0.9541670164035027,0.9541670164035027,,,0.940160427807485,0.940160427807485,,,0.9780213903743294,0.9780213903743294,,,50.34821487753193,50.34821487753193,,,100.69642975506386,2416.7143141215315,0.16081388627413007,55.67765039967699,110.7538482600662,164.52725967180035,215.11055601232667
0.475,617.3536520866913,0.47429813664596254,0.05333935554029,12.911556806878783,0.020915292118844315,0.5226708074534164,2.9627329192546585,44.12422360248447,7.894409937888199,6.683229813664596,5.658385093167702,79.46583850931677,143.82608695652175,0.2329657180873636,473.5275651301691,473.5275651301691,,2.0,236.76378256508454,236.76378256508454,,,0.0,0.0,0.0,0.0,0.0,0.0,44.12422360248447,7.894409937888199,6.683229813664596,5.658385093167702,79.46583850931677,532.2294284842069,965.8694146083469,990.0,0.22674529207874958,0.06580745102424877,989.7074472568976,0.4004715613430492,0.4004715613430492,,,23.437561087207232,23.437561087207232,,,,0.947055130260337,0.947055130260337,,,0.9400621118012417,0.9400621118012417,,,0.9781366459627322,0.9781366459627322,,,50.070319768837685,50.070319768837685,,,100.14063953767537,2403.3753489042065,0.16221095518586112,55.73170533944342,110.86540565023502,164.70320530502,215.36557096406452
0.48,605.9774536076538,0.48087234042553134,0.05235645199170132,11.577580604939795,0.01913192122405937,0.5028510638297874,2.872340425531915,45.829787234042556,8.23404255319149,7.1191489361702125,6.072340425531915,85.42127659574469,152.67659574468084,0.25201314482390097,453.30085786297303,453.30085786297303,,2.0,226.65042893148652,226.65042893148652,,,0.0,0.0,0.0,0.0,0.0,0.0,45.829787234042556,8.23404255319149,7.1191489361702125,6.072340425531915,85.42127659574469,514.4838365863773,965.8239098144295,990.0,0.21783444455767334,0.061025300846809495,989.7211402545952,0.36740688917381814,0.36740688917381814,,,23.529823550991058,23.529823550991058,,,,0.9066017157259479,0.9066017157259479,,,0.9384680851063824,0.9384680851063824,,,0.9764255319148905,0.9764255319148905,,,47.955804693573185,47.955804693573185,,,95.91160938714637,2301.878625291515,0.15826314508084446,55.80116373720807,111.00880303848372,164.92949199513606,215.69383441994538
0.485,596.4618430348334,0.48548421052631574,0.051534303238209525,15.739966626963293,0.02637262356730093,0.49389473684210533,2.831578947368421,43.88421052631579,7.526315789473684,6.326315789473684,5.178947368421053,77.0421052631579,139.9578947368421,0.2346567952400166,456.50394829799063,456.50394829799063,,2.0,228.25197414899532,228.25197414899532,,,0.0,0.0,0.0,0.0,0.0,0.0,43.88421052631579,7.526315789473684,6.326315789473684,5.178947368421053,77.0421052631579,514.2407904032542,965.784058115184,990.0,0.2174336840185705,0.06157207153405202,989.7209942444475,0.37201611818164326,0.37201611818164326,,,23.564920011081156,23.564920011081156,,,,0.9130078965959798,0.9130078965959798,,,0.9387368421052626,0.9387368421052626,,,0.9770526315789473,0.9770526315789473,,,48.40937643301954,48.40937643301954,,,96.81875286603905,2323.650068784938,0.16232001976171448,55.861747428865236,111.13391870464159,165.1270274950296,215.98061507545106
0.49,589.231835116881,0.48799999999999966,0.05090963055409859,8.02053521157859,0.013611849756874716,0.4627536231884059,2.7753623188405796,43.61594202898551,7.471014492753623,6.159420289855072,4.913043478260869,75.3840579710145,137.54347826086956,0.23342845729573647,451.68835685601186,451.68835685601186,,2.0,225.84417842800593,225.84417842800593,,,0.0,0.0,0.0,0.0,0.0,0.0,43.61594202898551,7.471014492753623,6.159420289855072,4.913043478260869,75.3840579710145,508.9347336676059,965.751543258026,990.0,0.21478015732105,0.06037446993743638,989.7248453727417,0.3643918563854848,0.3643918563854848,,,23.608910258330155,23.608910258330155,,,,0.9033767137120259,0.9033767137120259,,,0.9382608695652171,0.9382608695652171,,,0.9773913043478256,0.9773913043478256,,,47.983931302795014,47.983931302795014,,,95.96786260559003,2303.2287025341598,0.16286944609256113,55.91058675565911,111.234811112216,165.28639406904037,216.21215517999653
0.495,577.3637857543812,0.4950777027027025,0.049884231089178326,10.481325048724193,0.018131805933832502,0.5069256756756761,2.9527027027027026,44.66554054054054,7.929054054054054,6.77027027027027,5.739864864864865,81.48648648648648,146.59121621621622,0.2538512283121296,430.7725695381646,430.7725695381646,,2.0,215.3862847690823,215.3862847690823,,,0.0,0.0,0.0,0.0,0.0,0.0,44.66554054054054,7.929054054054054,6.77027027027027,5.739864864864865,81.48648648648648,490.1374344030298,965.698137035892,990.0,0.20637925283475916,0.05616429791171559,989.7374564492534,0.3324407723676137,0.3324407723676137,,,23.706878640991242,23.706878640991242,,,,0.861545139076327,0.861545139076327,,,0.9358783783783783,0.9358783783783783,,,0.9760472972972968,0.9760472972972968,,,45.78879804077444,45.78879804077444,,,91.57759608154888,2197.8623059571737,0.15862514335626543,55.990371306595016,111.3996997137006,165.54701656694445,216.5911964637153
0.5,567.6029473267556,0.5007108433734943,0.04904089464903179,9.30255073201712,0.016385915119064533,0.4916867469879519,2.8674698795180724,45.433734939759034,8.228915662650602,7.156626506024097,5.9397590361445785,83.4578313253012,150.21686746987953,0.2646332341329853,417.3860798568771,417.3860798568771,,2.0,208.69303992843854,208.69303992843854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.433734939759034,8.228915662650602,7.156626506024097,5.9397590361445785,83.4578313253012,478.2053569653104,965.6542132629695,990.0,0.20134077792614316,0.053477215971375454,989.7451820061027,0.3120428599968627,0.3120428599968627,,,23.778925883135226,23.778925883135226,,,,0.8347721597137546,0.8347721597137546,,,0.9349397590361443,0.9349397590361443,,,0.9755421686746982,0.9755421686746982,,,44.44060931099062,44.44060931099062,,,88.88121862198123,2133.149246927551,0.15659460788288804,56.05555406989149,111.53445543371592,165.76011900243367,216.90137333054324
0.505,563.4026449968841,0.5047956204379553,0.048677988527730635,6.928102458837916,0.012294480475131273,0.45430656934306585,2.7481751824817517,45.47080291970803,8.036496350364963,6.854014598540146,5.616788321167883,82.34671532846716,148.32481751824818,0.26326842485558827,415.07782747863536,415.07782747863536,,2.0,207.53891373931768,207.53891373931768,,,0.0,0.0,0.0,0.0,0.0,0.0,45.47080291970803,8.036496350364963,6.854014598540146,5.616788321167883,82.34671532846716,475.4391413472485,965.6353119024845,990.0,0.20022785789455116,0.05301556549572702,989.7467565766096,0.3083094195625719,0.3083094195625719,,,23.80313525456121,23.80313525456121,,,,0.8301556549572683,0.8301556549572683,,,0.9354379562043792,0.9354379562043792,,,0.9752554744525532,0.9752554744525532,,,44.24651206785908,44.24651206785908,,,88.49302413571816,2123.8325792572377,0.1570683619358076,56.08341997967524,111.592082831756,165.8512965716707,217.03418968432965
0.51,560.9443527368713,0.5109999999999997,0.04846559207646565,8.191778390333639,0.014601999681294615,0.4292,2.44,47.16,8.08,7.12,5.92,88.2,156.48,0.2789561956544959,404.4643527368711,404.4643527368711,,2.0,202.23217636843555,202.23217636843555,,,0.0,0.0,0.0,0.0,0.0,0.0,47.16,8.08,7.12,5.92,88.2,466.82435273687116,965.6242495873163,990.0,0.19723662802120348,0.05089287054737422,989.7518705014315,0.2938589006950085,0.2938589006950085,,,23.83376201342051,23.83376201342051,,,,0.8089287054737422,0.8089287054737422,,,0.9336,0.9336,,,0.9743999999999999,0.9743999999999999,,,43.058216857297474,43.058216857297474,,,86.11643371459499,2066.794409150278,0.15352081858097597,56.09966772737802,111.62568986421222,165.9044846406784,217.11170263267692
0.515,552.9853106399519,0.5142692307692319,0.047777930839291785,9.166665765511219,0.016559999301997214,0.47907692307692273,2.8230769230769233,44.42307692307692,7.707692307692308,6.503846153846154,5.257692307692308,78.82692307692308,142.71923076923076,0.2581059568462701,410.26607987072083,410.26607987072083,,2.0,205.13303993536042,205.13303993536042,,,0.0,0.0,0.0,0.0,0.0,0.0,44.42307692307692,7.707692307692308,6.503846153846154,5.257692307692308,78.82692307692308,468.9006952553365,965.5884338978796,990.0,0.19777234766911503,0.05205321597414425,989.750174436357,0.3015597246261691,0.3015597246261691,,,23.860180813850825,23.860180813850825,,,,0.8205321597414422,0.8205321597414422,,,0.935307692307692,0.935307692307692,,,0.9756153846153819,0.9756153846153819,,,43.850391601458554,43.850391601458554,,,87.70078320291711,2104.8187968700095,0.15859189136286259,56.15210780505839,111.73417444014504,166.07621861113046,217.36207118465583
0.52,548.0247195734833,0.5192123893805298,0.04734933577114896,7.098797795801495,0.01295443902281099,0.47893805309734516,2.8761061946902653,45.23893805309734,8.309734513274336,7.115044247787611,5.929203539823009,82.29203539823008,148.8849557522124,0.2717024524193078,399.1397638212713,399.1397638212713,,2.0,199.56988191063564,199.56988191063564,,,0.0,0.0,0.0,0.0,0.0,0.0,45.23893805309734,8.309734513274336,7.115044247787611,5.929203539823009,82.29203539823008,459.8034806354302,965.566111238078,990.0,0.1946894402048682,0.0498279527642543,989.7554826070312,0.28560763099346914,0.28560763099346914,,,23.903763737956748,23.903763737956748,,,,0.7982795276425433,0.7982795276425433,,,0.9338053097345134,0.9338053097345134,,,0.9746902654867258,0.9746902654867258,,,42.636177487542895,42.636177487542895,,,85.27235497508579,2046.5365194020578,0.1555934332796113,56.184631740223246,111.80147434651302,166.18279642963432,217.51754165554692
0.525,540.5557195569321,0.5240922330097081,0.04670401416971887,8.615770279453022,0.01594346949391074,0.43373786407766945,2.6699029126213594,45.092233009708735,8.024271844660195,6.796116504854369,5.485436893203883,80.54854368932038,145.94660194174756,0.2699710606117476,394.609117615183,394.609117615183,,2.0,197.3045588075915,197.3045588075915,,,0.0,0.0,0.0,0.0,0.0,0.0,45.092233009708735,8.024271844660195,6.796116504854369,5.485436893203883,80.54854368932038,454.521738974407,965.5325007380064,990.0,0.192908748523645,0.048921823523036465,989.7581694279534,0.2792521622643712,0.2792521622643712,,,23.94641652768278,23.94641652768278,,,,0.7892182352303652,0.7892182352303652,,,0.9342718446601935,0.9342718446601935,,,0.9720388349514543,0.9720388349514543,,,42.12426305260458,42.12426305260458,,,84.24852610520917,2021.9646265250178,0.15586078948673907,56.233321392112344,111.9022541254247,166.34246464936822,217.75061981157836
0.53,530.2741836578449,0.5311016949152533,0.04581568946803766,9.663680934541077,0.0182170212583725,0.4855084745762709,2.860169491525424,44.894067796610166,8.021186440677965,6.88135593220339,5.593220338983051,80.83898305084746,146.22881355932202,0.2757385146399843,384.0453700985227,384.0453700985227,,2.0,192.02268504926136,192.02268504926136,,,0.0,0.0,0.0,0.0,0.0,0.0,44.894067796610166,8.021186440677965,6.88135593220339,5.593220338983051,80.83898305084746,443.8419802680142,965.4862338264588,990.0,0.18935711521815987,0.046809074019704536,989.7638338107619,0.2646909216163796,0.2646909216163796,,,24.012909062685537,24.012909062685537,,,,0.7680907401970448,0.7680907401970448,,,0.9322457627118633,0.9322457627118633,,,0.9718220338983031,0.9718220338983031,,,41.01701141177397,41.01701141177397,,,82.03402282354793,1968.8165477651442,0.15470566098422073,56.299852419082534,112.0400140641945,166.56084664316342,218.0696922523936
0.535,523.5075934933161,0.5360000000000009,0.04523105607782253,9.669999258914267,0.018471885925702796,0.4582203389830506,2.805084745762712,45.110169491525426,8.0,6.88135593220339,5.483050847457627,80.95762711864407,146.4322033898305,0.27968772644787365,377.07539010348506,377.07539010348506,,2.0,188.53769505174253,188.53769505174253,,,0.0,0.0,0.0,0.0,0.0,0.0,45.110169491525426,8.0,6.88135593220339,5.483050847457627,80.95762711864407,437.0669155272141,965.4557841707206,990.0,0.1871070937175251,0.045415078020697136,989.7674778282613,0.2553622583014967,0.2553622583014967,,,24.056331399240396,24.056331399240396,,,,0.7541507802069713,0.7541507802069713,,,0.9305932203389834,0.9305932203389834,,,0.9719491525423726,0.9719491525423726,,,40.28521345688531,40.28521345688531,,,80.57042691377062,1933.6902459304933,0.15391087570366893,56.34336000522207,112.13013058276442,166.70377362271887,218.27868159092256
0.54,516.3397062107797,0.5401428571428573,0.04461175061661135,8.765988405937389,0.01697482487559612,0.504785714285714,2.9214285714285713,43.59285714285714,7.585714285714285,6.357142857142857,5.135714285714286,76.44285714285714,139.11428571428573,0.26942910800504055,377.2254204964938,377.2254204964938,,2.0,188.6127102482469,188.6127102482469,,,0.0,0.0,0.0,0.0,0.0,0.0,43.59285714285714,7.585714285714285,6.357142857142857,5.135714285714286,76.44285714285714,434.7611347822083,965.4235286779498,990.0,0.18634133627453411,0.045445084099298774,989.7682135796251,0.2553884386269966,0.2553884386269966,,,24.0892964630507,24.0892964630507,,,,0.7544508409929882,0.7544508409929882,,,0.9289285714285721,0.9289285714285721,,,0.9717142857142852,0.9717142857142852,,,40.272917983617354,40.272917983617354,,,80.54583596723471,1933.100063213633,0.15599240540165699,56.38914957916796,112.22500517461171,166.8543234900041,218.49899182049603
0.545,508.74610531217246,0.545519148936168,0.043955663498971675,9.829346994324544,0.0193321657426113,0.49829787234042555,2.876595744680851,44.706382978723404,7.919148936170213,6.723404255319149,5.404255319148936,80.03404255319148,144.7872340425532,0.2846436344508087,363.9588712696194,363.9588712696194,,2.0,181.9794356348097,181.9794356348097,,,0.0,0.0,0.0,0.0,0.0,0.0,44.706382978723404,7.919148936170213,6.723404255319149,5.404255319148936,80.03404255319148,423.30780743983206,965.3893574739046,990.0,0.18253764822725072,0.04279177425392391,989.7746705775188,0.23797434131051656,0.23797434131051656,,,24.147338762303587,24.147338762303587,,,,0.7279177425392392,0.7279177425392392,,,0.9272340425531919,0.9272340425531919,,,0.9705106382978711,0.9705106382978711,,,38.82351822542571,38.82351822542571,,,77.64703645085142,1863.5288748204302,0.15261447780993306,56.437329297487985,112.32486697158672,167.0128720818504,218.73120086795922
0.55,500.21708452038126,0.55,0.043218756102560936,13.521508236092117,0.027030602451445316,0.6525000000000001,3.5,42.0,7.5,6.5,6.0,76.5,138.5,0.2768805856073185,361.71708452038126,361.71708452038126,,2.0,180.85854226019063,180.85854226019063,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.5,6.5,6.0,76.5,417.71708452038126,965.3509768803418,990.0,0.18068095057872435,0.04234341690407625,989.7769756325172,0.23553525647821172,0.23553525647821172,,,24.190463495697287,24.190463495697287,,,,0.7234341690407624,0.7234341690407624,,,0.93,0.93,,,0.97,0.97,,,38.75352004922935,38.75352004922935,,,77.5070400984587,1860.1689623630086,0.15494667795694644,56.49110511929239,112.43636389867021,167.1899813566917,218.99079406855498
0.555,492.5764802437747,0.5539147286821704,0.042558607893061956,9.780174666874764,0.01985499090641052,0.4518604651162787,2.7248062015503876,45.08139534883721,7.945736434108527,6.775193798449612,5.337209302325581,80.25968992248062,145.39922480620154,0.29522751889867427,347.17725543757166,347.17725543757166,,1.949612403100775,180.27950448219235,175.75354998566476,,,0.0,0.0,0.0,0.0,0.0,0.0,45.08139534883721,7.945736434108527,6.775193798449612,5.337209302325581,80.25968992248062,406.97958101896774,965.3165941610955,990.0,0.1771149900062991,0.039435451087514374,989.7834495589075,0.23551144127332474,0.2215290376863188,,,24.231343956535923,24.243378321353237,,,,0.7211180179287695,0.7030141999426598,,,0.9277906976744185,0.9266122448979595,,,0.9705038759689911,0.969999999999999,,,38.63093826609051,37.5913479864043,,,74.32814856325739,1783.8755655181787,0.15088657044916742,56.53893844985363,112.53557640666168,167.34766602366983,219.22211861141363
0.56,484.8018507988638,0.5588322580645179,0.04188687990902172,6.073016134406116,0.01252525580528309,0.49948387096774166,2.92258064516129,43.3741935483871,7.587096774193548,6.451612903225806,5.04516129032258,75.00645161290322,137.46451612903226,0.28348403809052264,347.3373346698318,347.3373346698318,,1.9548387096774194,179.48885655621726,175.78725748385307,,,0.0,0.0,0.0,0.0,0.0,0.0,43.3741935483871,7.587096774193548,6.451612903225806,5.04516129032258,75.00645161290322,404.7502378956386,965.2816083285956,990.0,0.17637461775131894,0.03946746693396635,989.7841579153143,0.23293099793571417,0.22171494451449134,,,24.269618588784155,24.278924040797808,,,,0.7179554262248696,0.7031490299354133,,,0.9283225806451627,0.9272972972972985,,,0.9704516129032248,0.9699999999999991,,,38.536832530775094,37.679233749233255,,,74.51442346552685,1788.346163172644,0.15371545301087383,56.58729381829367,112.63590586700658,167.50720896604744,219.45635845002633
0.565,478.5097440045725,0.563959595959596,0.04134324188199524,6.817680689325197,0.014247333945258905,0.520151515151515,2.98989898989899,43.26767676767677,7.585858585858586,6.388888888888889,4.893939393939394,74.07070707070707,136.2070707070707,0.2846227547490287,342.3026732975021,342.3026732975021,,1.97979797979798,173.70247904884496,172.07648691357792,,,0.0,0.0,0.0,0.0,0.0,0.0,43.26767676767677,7.585858585858586,6.388888888888889,4.893939393939394,74.07070707070707,399.5450975399262,965.2532938480174,990.0,0.17464597335274337,0.03846053465950058,989.7868934919874,0.21710337361068635,0.21227374368850913,,,24.316496270356556,24.32059491536032,,,,0.6948099161953811,0.6883059476543129,,,0.9244444444444448,0.9239175257731964,,,0.9702020202020193,0.969999999999999,,,37.19972477579881,36.81967782443839,,,73.27557072499602,1758.6136973999041,0.15313837315327075,56.626180120045404,112.71661549006721,167.63561801644417,219.64503662300208
0.57,472.95862180476644,0.56882530120482,0.04086362492393183,5.169824018547139,0.010928579612043453,0.5011445783132529,2.9096385542168677,44.13855421686747,7.662650602409639,6.530120481927711,5.024096385542169,77.42168674698796,140.77710843373495,0.2976371333290939,332.1815133710311,332.1815133710311,,1.891566265060241,180.5528296862491,170.07001007887717,,,0.0,0.0,0.0,0.0,0.0,0.0,44.13855421686747,7.662650602409639,6.530120481927711,5.024096385542169,77.42168674698796,390.5128386722356,965.2283137981211,990.0,0.17164633018635178,0.03643630267420642,989.7919173671393,0.2398479285426412,0.20772770949480382,,,24.32375564047543,24.352423259579005,,,,0.7222113187449984,0.68028004031551,,,0.9251204819277117,0.9222972972972979,,,0.971084337349397,0.9699999999999991,,,38.785419776110935,36.37736479532836,,,71.21825103941573,1709.2380249459777,0.15058369234895388,56.660299519381766,112.78745171310091,167.74836810757375,219.81081921236458
0.575,470.56113093245807,0.5739020979020968,0.04065648171256435,5.9547386622885785,0.012652024721895149,0.5104195804195802,2.937062937062937,44.21678321678322,7.825174825174825,6.678321678321678,5.244755244755245,77.75524475524476,141.72027972027973,0.30115225834551446,328.8408512121776,328.8408512121776,,1.9230769230769231,174.5910067743703,167.10399814095783,,,0.0,0.0,0.0,0.0,0.0,0.0,44.21678321678322,7.825174825174825,6.678321678321678,5.244755244755245,77.75524475524476,387.5611309324577,965.2175250891952,990.0,0.17066605824325154,0.0357681702424355,989.7935657715149,0.22301551649162446,0.20032453285419471,,,24.353025165826615,24.373561196825047,,,,0.6983640270974817,0.6684159925638316,,,0.9238461538461551,0.9218181818181829,,,0.9707692307692297,0.9699999999999991,,,37.47314039127746,35.75310591485063,,,70.47600738960108,1691.4241773504264,0.14977457326529792,56.674983189718105,112.8179426103882,167.79691439687835,219.8822310740971
0.58,465.0996210789986,0.5805406504065034,0.04018460726122548,6.213245751197908,0.013355899230587179,0.4736178861788619,2.7886178861788617,44.15040650406504,7.686991869918699,6.439024390243903,4.934959349593496,76.0,139.21138211382114,0.29930326128788204,325.8882389651782,325.8882389651782,,1.9634146341463414,167.7064081220627,164.18873581184133,,,0.0,0.0,0.0,0.0,0.0,0.0,44.15040650406504,7.686991869918699,6.439024390243903,4.934959349593496,76.0,384.1646617294055,965.1929482948565,990.0,0.16953807954113104,0.0351776477930356,989.795284272667,0.20377676094513972,0.19329108851624274,,,24.3985592168652,24.407974744254833,,,,0.670825632488251,0.6567549432473654,,,0.9219512195121945,0.9209282700421937,,,0.9703658536585356,0.969999999999999,,,35.956583082003824,35.143843597688424,,,69.81467630416705,1675.5522313000067,0.15010923404561557,56.70829940724824,112.88713896884266,167.90712140280985,220.0444270529052
0.585,459.8275345023046,0.5848705882352943,0.03972909898099896,5.95654253030797,0.012947150233303303,0.4221176470588237,2.6176470588235294,44.76470588235294,7.670588235294118,6.476470588235294,4.864705882352941,77.3529411764706,141.12941176470588,0.30691537253710505,318.6981227375981,318.6981227375981,,1.8529411764705883,179.13373826103793,163.62720938631202,,,0.0,0.0,0.0,0.0,0.0,0.0,44.76470588235294,7.670588235294118,6.476470588235294,4.864705882352941,77.3529411764706,377.6098874434802,965.1692239052622,990.0,0.16736121723215233,0.0337396245475197,989.7988991582196,0.23893703353519957,0.19176819279101487,,,24.39073821942474,24.433862081349886,,,,0.7165349530441525,0.6545088375452474,,,0.9248823529411764,0.9205517241379317,,,0.9714705882352932,0.9699999999999991,,,38.6123298831628,35.04157107058583,,,68.50072873748601,1644.017489699666,0.14897157535097505,56.74032567790548,112.95367098692195,168.01312095476428,220.20051251871715
0.59,456.1220587710006,0.5900000000000021,0.03940894587781449,6.559561680390215,0.014383311065753931,0.5036423841059603,2.9139072847682117,43.6953642384106,7.622516556291391,6.410596026490066,4.814569536423841,74.65562913907284,137.19867549668874,0.30079235482325273,318.923383274312,318.923383274312,,1.6754966887417218,203.27958992800006,171.1981646597361,,,0.0,0.0,0.0,0.0,0.0,0.0,43.6953642384106,7.622516556291391,6.410596026490066,4.814569536423841,74.65562913907284,376.65186009550416,965.1525492644713,990.0,0.16704305316824838,0.03378467665486223,989.7991722701772,0.3082447397834804,0.20839506155178392,,,24.338378265923957,24.428057377566894,,,,0.8131183597119982,0.6847926586389427,,,0.9325827814569551,0.9242156862745119,,,0.9732450331125819,0.9699999999999992,,,44.17921989138566,36.78598008014734,,,69.02802762764411,1656.6726630634578,0.1513368542505603,56.76273642579554,113.0002384658557,168.08733931699555,220.30986015492206
0.595,452.24963775813745,0.5953857142857127,0.03907436870230315,6.34490255998351,0.014035442885662703,0.4645714285714284,2.7642857142857142,44.05,7.571428571428571,6.385714285714286,4.807142857142857,75.59285714285714,138.40714285714284,0.306106906140275,313.84249490099495,313.84249490099495,,1.6285714285714286,206.29125296397874,171.10424853616124,,,0.0,0.0,0.0,0.0,0.0,0.0,44.05,7.571428571428571,6.385714285714286,4.807142857142857,75.59285714285714,371.8496377581378,965.1351233699128,990.0,0.16544821918166944,0.032768498980198874,989.8017832818381,0.3166232673636654,0.20816852588052817,,,24.350036644562934,24.445123300844532,,,,0.8251650118559152,0.6844169941446449,,,0.9338571428571449,0.9244318181818194,,,0.9737142857142853,0.9699999999999992,,,44.94152985167608,36.801453997821476,,,68.07387236459242,1633.7729367502197,0.15050929046440667,56.7860583775973,113.04871028410628,168.16461930911433,220.42377883429393
0.6,444.166455439676,0.600105504587156,0.038375981749987916,6.455051921626854,0.014523248737976372,0.4818348623853211,2.830275229357798,44.23394495412844,7.76605504587156,6.541284403669724,4.926605504587156,76.11467889908256,139.58256880733944,0.31424607429970847,304.58388663233626,304.58388663233626,,1.6697247706422018,195.0561685764225,163.54138723417287,,,0.0,0.0,0.0,0.0,0.0,0.0,44.23394495412844,7.76605504587156,6.541284403669724,4.926605504587156,76.11467889908256,363.1251710360064,965.0987490494799,990.0,0.16255079480900578,0.03091677732646727,989.8065324278638,0.2841356767304379,0.19024390467350044,,,24.42364770165557,24.507673465967894,,,,0.7802246743056893,0.6541655489366922,,,0.9305963302752273,0.9211643835616451,,,0.9733027522935763,0.9699999999999991,,,42.47383308560168,35.13974996743813,,,66.00779407296847,1584.1870577512452,0.14861282306761137,56.83451613119292,113.14944874428173,168.3252899940463,220.66076140759662
0.605,440.52635495042057,0.6039999999999995,0.03806147706771634,5.1023244575821,0.011582803118702452,0.59625,3.21875,42.28125,7.3125,6.125,5.09375,73.65625,134.46875,0.30525303186132735,306.05760495042074,306.05760495042074,,1.59375,204.84973868695218,170.45535370689444,,,0.0,0.0,0.0,0.0,0.0,0.0,42.28125,7.3125,6.125,5.09375,73.65625,361.7763549504206,965.082368597277,990.0,0.16210284850751983,0.03121152099008416,989.8066856305024,0.3096688257202809,0.20646143953366444,,,24.41464820750528,24.50239616343716,,,,0.819398954747809,0.6818214148275776,,,0.9353125,0.9252631578947368,,,0.9740624999999999,0.97,,,44.82840150782814,36.78243908485402,,,66.66797471446021,1600.0313931470455,0.15133553862549437,56.8562175251962,113.19457711125096,168.39729925558905,220.7670463581251
0.61,438.23788608811503,0.609819999999999,0.037863753358013126,4.962867683264564,0.011328042735654933,0.47380000000000005,2.8033333333333332,43.45333333333333,7.596666666666667,6.37,4.63,72.55,134.6,0.3071677698952111,303.6378860881151,303.6378860881151,,1.7466666666666666,183.87189963912763,160.4008747084654,,,0.0,0.0,0.0,0.0,0.0,0.0,43.45333333333333,7.596666666666667,6.37,4.63,72.55,361.05788608811514,965.0720704873938,990.0,0.16186424261228924,0.03072757721762311,989.8074081801716,0.2514574943121262,0.18302691899464715,,,24.483880198461488,24.544307779999038,,,,0.7354875985565116,0.641603498833863,,,0.9281333333333301,0.9207589285714263,,,0.972533333333335,0.969999999999999,,,39.989985467461075,34.50168288968242,,,65.75124202509052,1578.029808602176,0.15002942951655465,56.86980608351741,113.22284087601807,168.4424133675618,220.83366819390665
0.615,431.28039497907537,0.6147500000000012,0.03726262612619201,7.35146212095464,0.01703925243574681,0.528787878787879,3.015151515151515,42.39393939393939,7.234848484848484,6.0,4.454545454545454,70.1590909090909,130.24242424242425,0.30196383644143315,301.0379707366516,301.0379707366516,,1.7424242424242424,182.24331998816984,160.00912141632207,,,0.0,0.0,0.0,0.0,0.0,0.0,42.39393939393939,7.234848484848484,6.0,4.454545454545454,70.1590909090909,356.6667586154393,965.0407617774057,990.0,0.16040593459553332,0.0302075941473302,989.8093864712578,0.24586857397019907,0.18218154173453216,,,24.52275611988117,24.57850213099746,,,,0.7289732799526788,0.6400364856652877,,,0.925909090909092,0.9202040816326544,,,0.9725757575757573,0.9699999999999992,,,39.576737677508675,34.44497208404075,,,65.14951998232682,1563.5884795758434,0.15106567458211315,56.91099185306337,113.30852025803786,168.57920790298752,221.03575681865223
0.62,426.7865078710114,0.6196647398843926,0.036874354280055255,5.464730088978388,0.012805985206383564,0.5063583815028904,2.8959537572254335,44.04624277456647,7.745664739884393,6.468208092485549,4.878612716763006,75.46242774566474,138.60115606936415,0.3247309788005889,288.18535180164656,288.18535180164656,,1.6242774566473988,190.62413291644745,156.2786191401798,,,0.0,0.0,0.0,0.0,0.0,0.0,44.04624277456647,7.745664739884393,6.468208092485549,4.878612716763006,75.46242774566474,346.44546740858357,965.0205392854198,990.0,0.15701140984048856,0.027637070360329228,989.8153515197989,0.2717806046224956,0.17351889457259204,,,24.523031629757146,24.61082776283358,,,,0.7624965316657892,0.6251144765607182,,,0.92693641618497,0.9179629629629633,,,0.9737572254335247,0.9699999999999991,,,41.52194003596774,33.60429024450758,,,62.50034088224995,1500.0081811739976,0.14644883797582656,56.937441510229846,113.3635611451409,168.66712724465836,221.16573619658587
0.625,422.08482247573363,0.6262252747252739,0.036468128661903354,5.296327806222601,0.012547907799816006,0.5103296703296704,2.912087912087912,43.06043956043956,7.434065934065934,6.115384615384615,4.549450549450549,71.99450549450549,133.15384615384616,0.3154976553064423,288.93097632188676,288.93097632188676,,1.6538461538461537,186.92378110870285,156.01100444369288,,,0.0,0.0,0.0,0.0,0.0,0.0,43.06043956043956,7.434065934065934,6.115384615384615,4.549450549450549,71.99450549450549,345.54086643177726,964.9993817011394,990.0,0.15671098885188176,0.02778619526437736,989.8155028158826,0.2609759493619081,0.17298796107254785,,,24.555145165381017,24.63233901933467,,,,0.7476951244348106,0.6240440177747723,,,0.9268681318681306,0.918487394957984,,,0.9734615384615367,0.9699999999999991,,,40.752759262656554,33.59392455505403,,,62.718017625576415,1505.2324230138336,0.14858497762797485,56.9649910460047,113.420904858737,168.75875892743505,221.3012807799846
0.63,420.29581030681084,0.6299999999999992,0.036313558010508624,3.3680425352186765,0.008013442723835857,0.4603870967741937,2.767741935483871,43.04516129032258,7.380645161290323,6.058064516129032,4.341935483870968,70.45161290322581,131.2774193548387,0.3123455233711719,289.0183909519729,289.0183909519729,,1.6258064516129032,191.8069089115166,155.3379352192865,,,0.0,0.0,0.0,0.0,0.0,0.0,43.04516129032258,7.380645161290323,6.058064516129032,4.341935483870968,70.45161290322581,345.50226191971444,964.9913311463819,990.0,0.15669816816521917,0.027803678190394632,989.8154981536436,0.2772608205744954,0.17139494111520087,,,24.54690618668926,24.64317135027768,,,,0.767227635646066,0.621351740877145,,,0.928709677419355,0.9189690721649498,,,0.9737419354838707,0.9699999999999992,,,41.91327039783251,33.481456428112786,,,62.866181839941774,1508.788364158603,0.1495759759869649,56.975443666225,113.44266518213159,168.7935388934196,221.35274730431144
0.635,417.2129325379724,0.6342738853503186,0.03604719737128087,6.090922707497454,0.014604013718099964,0.497643312101911,2.8917197452229297,43.47133757961783,7.598726114649682,6.280254777070064,4.6687898089171975,73.20382165605096,135.22292993630575,0.32413892945999084,281.99000260166724,281.99000260166724,,1.6114649681528663,188.30283606112266,153.21755361318247,,,0.0,0.0,0.0,0.0,0.0,0.0,43.47133757961783,7.598726114649682,6.280254777070064,4.6687898089171975,73.20382165605096,339.34032107300465,964.9774581964209,990.0,0.15465176714601636,0.02639800052033344,989.8189502323338,0.26574087993568574,0.16681887698228817,,,24.57575115597712,24.663139635104116,,,,0.7532113442444905,0.6128702144527293,,,0.9275796178343941,0.9175000000000005,,,0.9738853503184701,0.9699999999999992,,,41.15097643445416,32.996043896465515,,,61.32690136477703,1471.845632754647,0.14698672287706666,56.99340491284231,113.48006284912151,168.85332648341043,221.44125151585925
0.64,412.86669740688495,0.6402484472049705,0.03567168265595488,5.810218666383698,0.014081425244717644,0.5213664596273296,2.968944099378882,42.39751552795031,7.291925465838509,5.962732919254658,4.391304347826087,69.77018633540372,129.8136645962733,0.3144067657804666,283.053032810611,283.053032810611,,1.6521739130434783,183.29198045987224,152.9669469378,,,0.0,0.0,0.0,0.0,0.0,0.0,42.39751552795031,7.291925465838509,5.962732919254658,4.391304347826087,69.77018633540372,338.70520672365495,964.9579001383322,990.0,0.1544408435613613,0.02661060656212223,989.8189485498775,0.25111075968502933,0.16640020364988728,,,24.60993765186047,24.683934874079608,,,,0.7331679218394879,0.6118677877511999,,,0.9268944099378877,0.9179047619047624,,,0.9734782608695638,0.9699999999999991,,,40.06277838442468,32.987867352889964,,,61.5766049189181,1477.8385180540354,0.14914783067743317,57.01863977886552,113.53261511830665,168.93736584641468,221.56571054189502
0.645,407.2549935187186,0.6436632124352346,0.0351868314400174,5.801225241139172,0.014253370401880771,0.4868911917098447,2.860103626943005,43.48186528497409,7.466321243523316,6.108808290155441,4.5025906735751295,72.87046632124353,134.4300518134715,0.33015126402500283,272.82494170524797,272.82494170524797,,1.471502590673575,201.0511368710893,152.22356409882056,,,0.0,0.0,0.0,0.0,0.0,0.0,43.48186528497409,7.466321243523316,6.108808290155441,4.5025906735751295,72.87046632124353,329.88193652390044,964.9326474708349,990.0,0.15151060622564988,0.02456498834104968,989.8239244054334,0.3028221638625761,0.16439531885395503,,,24.588454770736536,24.71143895656871,,,,0.8042045474843584,0.6088942563952814,,,0.9321761658031067,0.9169230769230772,,,0.9752849740932624,0.9699999999999992,,,44.25469125307819,32.82585716720353,,,59.73216794849534,1433.5720307638903,0.14665843114496513,57.05106464942817,113.60015889803103,169.04542287764997,221.72583813686418
0.65,402.9023774441882,0.6479999999999988,0.03481076541117796,5.033383480899008,0.01249281156598853,0.45654639175257716,2.6907216494845363,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,126.20103092783505,0.31322979955688457,276.70134651635294,276.70134651635294,,1.6030927835051547,187.11480486436844,148.54520581611098,,,0.0,0.0,0.0,0.0,0.0,0.0,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,331.78382074315715,964.9130606985027,990.0,0.15214222829108512,0.02534026930327044,989.8225175024056,0.265063989278259,0.15644740499025842,,,24.644392814628613,24.744072456929384,,,,0.7484592194574723,0.5941808232644425,,,0.9281443298969048,0.9158974358974357,,,0.9739690721649468,0.9699999999999991,,,41.06742755687155,32.03971173617631,,,60.39034649054488,1449.3683157730798,0.1498882852804971,57.07610140269327,113.65232566958106,169.12891127522767,221.84962949974076
0.655,398.3438397159039,0.6563924050632887,0.034416907751454104,5.872655279760977,0.014743475846438257,0.4901265822784809,2.8544303797468356,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,131.82911392405063,0.33094914785195984,266.5147257918541,266.5147257918541,,1.481012658227848,195.09407331498224,148.47977751770532,,,0.0,0.0,0.0,0.0,0.0,0.0,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,322.9640928804613,964.8917134862737,990.0,0.1492131673772748,0.023302945158370607,989.8274838874637,0.2853087917699631,0.1564566813606032,,,24.650461609417807,24.765976898170106,,,,0.7803762932599275,0.5939191100708211,,,0.9301265822784803,0.9152631578947371,,,0.9749367088607583,0.9699999999999992,,,42.941971834152014,32.031688658617114,,,58.349619543360205,1400.390869040647,0.14647923586681977,57.10326559365538,113.70894065607891,169.21955605934448,221.98411651187362
0.66,391.9540368499499,0.6599664429530212,0.03386482878383568,6.275008657716077,0.016010954466347597,0.5085906040268453,2.9194630872483223,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,129.55704697986576,0.33053223729389375,262.39698987008416,262.39698987008416,,1.3691275167785235,207.0626865392529,149.90565811443417,,,0.0,0.0,0.0,0.0,0.0,0.0,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,317.8198086620303,964.85977018425,990.0,0.1475047335039954,0.022479397974016827,989.8300158685219,0.3192530242079465,0.15943879098505565,,,24.65099266006431,24.794842195867215,,,,0.8282507461570116,0.5996226324577365,,,0.9331543624161072,0.914727272727273,,,0.9747651006711404,0.9699999999999992,,,45.69978139123985,32.35959865397963,,,57.64459968633303,1383.4703924719922,0.14707174366028558,57.143648518857546,113.7931337001891,169.35442273230996,222.1843665871775
