ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.665,389.13393637134146,0.6629999999999979,0.03362117210248386,4.766617531450523,0.012249297956120312,0.5224305555555553,2.9930555555555554,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,124.125,0.3189775766088676,265.00893637134146,265.00893637134146,,1.4583333333333333,197.52338150846458,147.24121060991317,,,0.0,0.0,0.0,0.0,0.0,0.0,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,319.18254748245255,964.8456696818578,990.0,0.14795730359195838,0.023001787274268333,989.8290409091333,0.29322156273185057,0.15380365464043136,,,24.690149664545324,24.816926188313765,,,,0.7900935260338602,0.5889648424396529,,,0.9306944444444434,0.9137878787878778,,,0.9741666666666663,0.9699999999999993,,,43.55162160041024,31.780001016151193,,,58.11745539947952,1394.8189295875047,0.1493507760886198,57.16138969752045,113.8301321757258,169.41371494048028,222.27246085249521
0.67,386.44137225321276,0.6711767955801117,0.033388534562677555,4.491333961361273,0.01162287249307939,0.508397790055249,2.9171270718232045,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,126.38121546961327,0.32704282102990456,260.06015678359967,260.06015678359967,,1.3535911602209945,208.07617062006798,147.01721086873872,,,0.0,0.0,0.0,0.0,0.0,0.0,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,314.8391623084615,964.832206861269,990.0,0.1465148509511498,0.022012123345620742,989.8314730257025,0.3231096999972235,0.15334737136332433,,,24.676156464440048,24.831429501076457,,,,0.8323046824802718,0.5880688434749546,,,0.9339779005524842,0.9140624999999998,,,0.9754696132596671,0.9699999999999992,,,46.05480031222522,31.760109516977348,,,57.28489428507908,1374.8374628418985,0.14823598198518095,57.178271895797586,113.86534595769807,169.47016319498798,222.356366088262
0.675,380.94835176797255,0.6747466063348403,0.03291393759275288,5.220616348835405,0.013702925680084466,0.42814479638009056,2.6199095022624435,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,125.15837104072398,0.3285408078297417,255.78998072724815,255.78998072724815,,1.253393665158371,218.6288977003713,146.6535598024967,,,0.0,0.0,0.0,0.0,0.0,0.0,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,310.6813834421803,964.8047417588409,990.0,0.14513403878153597,0.021182465791427144,989.8336834954252,0.3533539354515642,0.15253651983534974,,,24.675587801135634,24.86050196936723,,,,0.8745155908014852,0.5866142392099877,,,0.9358371040723952,0.915714285714286,,,0.9766968325791829,0.9699999999999992,,,48.50520162896158,31.775792403460535,,,56.55698612938589,1357.3676671052594,0.1484645766567726,57.2125605529401,113.93688503566406,169.58488491343778,222.5269876521175
0.68,377.3912312036155,0.6797732558139553,0.03260660237599236,4.79991042980461,0.012716960122634152,0.43226744186046534,2.5872093023255816,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,129.6453488372093,0.343514153975531,247.7458823664053,247.7458823664053,,1.1104651162790697,231.09696356135456,150.71652812993557,,,0.0,0.0,0.0,0.0,0.0,0.0,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,304.0133242268709,964.7869561560175,990.0,0.14291955417128543,0.019607612564962747,989.8374728332652,0.38706771837721343,0.16088432312434808,,,24.663448958868443,24.866490833032014,,,,0.9243878542454206,0.6028661125197423,,,0.9401744186046506,0.9184210526315791,,,0.977965116279069,0.97,,,51.48431045446505,32.75608450352686,,,55.102715137994196,1322.4651633118608,0.1460135647325116,57.234649104806046,113.98298382442886,169.65884315925976,222.63705799982765
0.685,373.9114242367357,0.684,0.032305947054053985,5.314101385464503,0.014215701672751564,0.5324242424242425,3.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,138.0909090909091,0.3693362063769555,235.82051514582696,235.82051514582696,,1.0909090909090908,222.54277961861658,146.05509079931377,,,0.0,0.0,0.0,0.0,0.0,0.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,293.3356666609783,964.7695571211837,990.0,0.13937346863279723,0.017289031360400404,989.8433375000068,0.35842414264572153,0.1510479973241641,,,24.715356236177424,24.895840375667316,,,,0.8901711184744657,0.5842203631972552,,,0.9384848484848486,0.9166666666666666,,,0.977878787878788,0.9700000000000001,,,49.57976491325163,31.721155619343616,,,52.46350633319196,1259.1241519966065,0.14030579092070225,57.25616832544588,114.02790505495356,169.73093787127982,222.74441281744893
0.69,371.6789048296078,0.6885157480314937,0.03211305737727814,4.586071806703198,0.012336534994229589,0.47661417322834615,2.811023622047244,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,125.93307086614173,0.3388308123315635,245.74583396346551,245.74583396346551,,1.141732283464567,224.6472074041681,148.8625318350443,,,0.0,0.0,0.0,0.0,0.0,0.0,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,300.84032215244207,964.7583945241493,990.0,0.14186578964472288,0.019258020747046002,989.8388761896075,0.367169230869503,0.15685160610960255,,,24.71331243459077,24.90206404002094,,,,0.8985888296166753,0.5954501273401775,,,0.9395669291338555,0.917222222222223,,,0.9777165354330671,0.9699999999999994,,,50.12076467073452,32.355820664442064,,,54.70662901687589,1312.9590964050253,0.1471856764733879,57.26992893585065,114.05663566321742,169.77706111948862,222.8131235682882
0.695,364.8509398597776,0.6940930232558145,0.03152312120388484,6.316803614764803,0.01730793741762551,0.5070930232558138,2.9244186046511627,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,128.80232558139534,0.35304362329066896,236.04861427838296,236.04861427838296,,1.1046511627906976,220.8960928921174,144.79075991320664,,,0.0,0.0,0.0,0.0,0.0,0.0,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,291.339311952801,964.7242546993012,990.0,0.13871047260425165,0.017365170416227173,989.8439243569799,0.3539496209167105,0.14835770397731013,,,24.765720036763945,24.948239044397525,,,,0.8835843715684708,0.5791630396528266,,,0.9392441860465107,0.9105555555555556,,,0.9756976744186033,0.9700000000000001,,,49.2696842435776,31.29974250587133,,,52.54523869186649,1261.0857286047951,0.1440147703014992,57.31180060083207,114.14408466334902,169.91751102933216,223.0224943301758
0.7,360.3710518649133,0.7000219780219799,0.031136058881128515,4.906765407014416,0.01361625406137653,0.47912087912087853,2.8626373626373627,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,122.8021978021978,0.3407638766264483,237.56885406271573,237.56885406271573,,1.0934065934065933,224.20088143679575,143.11594223043875,,,0.0,0.0,0.0,0.0,0.0,0.0,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,291.8875353813969,964.7018552593225,990.0,0.13889253942555635,0.01763182619299118,989.8434756343819,0.3636270506398155,0.14495376449624164,,,24.777993324417118,24.976084807215585,,,,0.8968035257471851,0.5724637689217549,,,0.9394505494505483,0.9111764705882353,,,0.9771978021978005,0.9700000000000001,,,50.1051378295675,30.994301527614866,,,53.00020995027879,1272.005038806691,0.14707179509735363,57.33909783045331,114.20111605460137,170.00915880560999,223.1592297799712
0.705,354.02763319344473,0.7038333333333333,0.030587987507913576,6.643027768329734,0.01876146226968957,0.45782051282051256,2.7371794871794872,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,125.26923076923077,0.35385183451411345,228.75840242421415,228.75840242421415,,1.1217948717948718,211.61432792580084,140.76187482907815,,,0.0,0.0,0.0,0.0,0.0,0.0,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,283.66865883447053,964.670138165968,990.0,0.13616302322916013,0.015868223144082375,989.8479687536267,0.32440999539996124,0.14024093437460444,,,24.853420592259578,25.015010045570524,,,,0.8464573117032043,0.5630474993163126,,,0.9355769230769226,0.9121052631578949,,,0.976217948717948,0.97,,,47.20267558051304,30.564279488543722,,,50.925248082322845,1222.205953975748,0.14384287743559848,57.37749498798388,114.28136915917294,170.13819775587953,223.35191956388582
0.71,348.75976680623546,0.7104106463878356,0.030132843852058916,5.495127749229779,0.01575094562854967,0.5058555133079847,2.901140684410646,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,122.29657794676807,0.35069394569737833,226.46318885946877,226.46318885946877,,1.0456273764258555,219.91725780541785,143.4649889346185,,,0.0,0.0,0.0,0.0,0.0,0.0,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,280.15900634996206,964.6437988340315,990.0,0.13499732527608807,0.015477509259764552,989.8495251654645,0.34812447495723997,0.14565767353159798,,,24.85760185647579,25.030380126634828,,,,0.8796690312216726,0.5738599557384741,,,0.9372623574144477,0.91,,,0.9753612167300354,0.9700000000000001,,,49.076694153505514,31.095160670799704,,,50.49548475445457,1211.8916341069094,0.14477931245395795,57.40915660578246,114.34757190837126,170.24471131970694,223.51112186819756
0.715,345.27607812035103,0.715,0.029831853149598332,3.131146078354015,0.00906905700439391,0.6082608695652173,3.217391304347826,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,119.1304347826087,0.34504415804809335,226.1456433377424,226.1456433377424,,1.0,226.1456433377424,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,277.88477377252497,964.6263803906012,990.0,0.1342410680545508,0.015695054857955148,989.8500638770877,0.37044477352742516,,,,24.853238712958387,,,,,0.9045825733509693,,,,0.9391304347826086,,,,0.9756521739130435,,,,50.585027295642426,,,,50.585027295642426,1214.0406550954178,0.14650263744792746,57.429997990653796,114.39116200420483,170.31487200796735,223.61605308965179
0.72,342.1863933039105,0.7197400611620791,0.02956490438145794,3.5544901933445523,0.010381785612218244,0.48529051987767646,2.8623853211009176,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,121.60550458715596,0.3553982517168182,220.58088871675417,220.58088871675417,,1.0214067278287462,217.53282361000726,142.38818427231627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,274.2047419277636,964.610931966523,990.0,0.13301916542274875,0.014432012138613498,989.8525488224374,0.3399086644044826,0.14342529036021978,,,24.901708191514572,25.06324728631095,,,,0.8701312944400291,0.5695527370892651,,,0.9378899082568799,0.91,,,0.9757798165137633,0.9699999999999999,,,48.677091815997116,30.9024268435528,,,49.338611656684776,1184.126679760433,0.14418317847608123,57.44838994432059,114.42964045004722,170.37683260830434,223.70878199638213
0.725,338.58822249079867,0.7270000000000008,0.029254022423205146,3.291738667847259,0.009721307117808678,0.46549019607843134,2.7516339869281046,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,124.34640522875817,0.36722013052766606,214.2418172620407,214.2418172620407,,1.0130718954248366,212.41618953849166,139.66052085149985,,,0.0,0.0,0.0,0.0,0.0,0.0,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,268.52286301367457,964.5929411124511,990.0,0.13113148081630208,0.013266569379101294,989.8556019498037,0.32363365573912983,0.1379601520074302,,,24.939027181611515,25.098891856401764,,,,0.8496647581539674,0.5586420834059994,,,0.9375816993464053,0.91,,,0.9754901960784312,0.97,,,47.56844208382537,30.353609223695607,,,47.96522128936387,1151.1653109447357,0.1416693909877194,57.469747624434795,114.47433116663198,170.44881485802753,223.81655006357374
0.73,335.60384881775764,0.7307756410256414,0.02899617253785422,4.156051320902719,0.01238048352177277,0.4682692307692308,2.7628205128205128,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,119.47435897435898,0.35600570567177964,216.1294898433984,216.1294898433984,,1.0256410256410255,212.58343791851016,138.29602507064163,,,0.0,0.0,0.0,0.0,0.0,0.0,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,269.2128231767319,964.5780192440868,990.0,0.13136219219891454,0.01358775330588084,989.8550500544958,0.3244548074914372,0.13526737403056033,,,24.952576002915038,25.116681697660187,,,,0.8503337516740405,0.5531841002825665,,,0.9366025641025644,0.91,,,0.9760256410256406,0.97,,,47.61718426233007,30.078354678575096,,,48.388424125883276,1161.3221790211978,0.14418143220523524,57.48738329991828,114.51124339852548,170.50829201200963,223.9056490052159
0.735,331.8356711777969,0.735808641975309,0.028670601989761634,3.825225179690813,0.011527548015429327,0.47537037037037055,2.802469135802469,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,118.51851851851852,0.3571625371502214,213.3171526592785,213.3171526592785,,1.0,213.3171526592785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,266.1196217950807,964.5591783558899,990.0,0.13033492974744396,0.013068524661689824,989.8565965455899,0.3255292029979574,,,,24.97188898670397,,,,,0.8532686106371123,,,,0.9375308641975311,,,,0.9759876543209869,,,,47.85212252558461,,,,47.85212252558461,1148.4509406140326,0.14420368602550276,57.50955569502922,114.55766302988334,170.58311707823827,224.01780373125808
0.74,329.44263354408446,0.7414933333333324,0.028463843538208834,5.025247649640337,0.0152533792941487,0.5240666666666669,3.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,115.50666666666666,0.3506072930091954,213.93596687741785,213.93596687741785,,1.0,213.93596687741785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,265.4093002107514,964.5472131677203,990.0,0.1300979262739916,0.013274283066283817,989.8566277906607,0.32808265091697725,,,,24.981331972022303,,,,,0.8557438675096704,,,,0.9385333333333331,,,,0.9757999999999997,,,,48.05451712447134,,,,48.05451712447134,1153.3084109873125,0.14586739526110745,57.523584991891866,114.58704091277073,170.63048763051918,224.08884199370573
0.745,325.8583410317058,0.7457025641025625,0.02815416066513932,3.5292111912775193,0.010830000234239709,0.4971794871794871,2.9076923076923076,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,117.55384615384615,0.36073739147843403,208.30449487785944,208.30449487785944,,1.0,208.30449487785944,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,260.6634692368339,964.5292917051557,990.0,0.12851757155671803,0.012293035081167632,989.8591893933636,0.311294391996601,,,,25.018603296207004,,,,,0.8332179795114356,,,,0.9377948717948714,,,,0.9739999999999981,,,,46.7362905088734,,,,46.7362905088734,1121.6709722129608,0.1434285640868021,57.54451869323181,114.63088685125192,170.7012112715933,224.19495505538634
0.75,323.7892955991967,0.7508518518518538,0.02797539513977071,3.2267589718215075,0.009957894962767886,0.4638271604938272,2.802469135802469,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,117.62139917695474,0.36326476661256957,206.16789642224168,206.16789642224168,,1.0,206.16789642224168,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,258.7563737884963,964.5189464779934,990.0,0.12788432003604597,0.01187292358779577,989.8602427563769,0.30435505804386376,,,,25.03694122033635,,,,,0.8246715856889686,,,,0.9366666666666659,,,,0.9744032921810678,,,,46.253389361261966,,,,46.253389361261966,1110.0813446702837,0.1428503166933367,57.55656123747854,114.65611536433669,170.74191752557914,224.25605854890645
0.755,320.53012549376393,0.7570000000000005,0.02769380284266121,4.853872032735886,0.015140885611709185,0.5156190476190479,3.0095238095238095,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,115.2,0.3594298934309931,205.3301254937644,205.3301254937644,,1.0,205.3301254937644,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,256.8729826366213,964.5026506274693,990.0,0.12725557833639925,0.01169461194788385,989.861049809716,0.30182702079004714,,,,25.056572161456856,,,,,0.8213205019750567,,,,0.9367619047619042,,,,0.9738095238095235,,,,46.07705297400119,,,,46.07705297400119,1105.8492713760297,0.14374697319964921,57.57546372508468,114.69572357533875,170.80584581102053,224.35206592514982
0.76,319.56820676319103,0.7599999999999999,0.02761069306433972,3.7683779337367374,0.011795298923943954,0.55,3.090909090909091,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,111.36363636363636,0.34847862897496323,208.2045703995548,208.2045703995548,,1.0,208.2045703995548,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,258.2500249450093,964.497841033816,990.0,0.12771359200031374,0.012301099986236299,989.8599853080136,0.31168105757271714,,,,25.050463216624788,,,,,0.8328182815982189,,,,0.937272727272727,,,,0.9745454545454547,,,,46.778505067733086,,,,46.778505067733086,1122.6841216255941,0.14638081745462214,57.581028210360934,114.70738521075253,170.82467227875125,224.38034934820308
0.765,313.48211404716255,0.7646916167664676,0.02708485465367491,4.2424339317122,0.013530401416098818,0.49053892215568895,2.8832335329341316,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,115.83233532934132,0.36954357263899895,197.649778717822,197.649778717822,,1.0,197.649778717822,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,249.35935955614468,964.4674105702329,990.0,0.12475348879345649,0.010461407318529407,989.864785103888,0.27989441111969626,,,,25.117480122532545,,,,,0.7905991148712874,,,,0.9341616766467078,,,,0.9717365269461119,,,,44.23916994844405,,,,44.23916994844405,1061.7400787626555,0.1411119404547532,57.6160692735539,114.78084272604791,170.94331221619777,224.55869822107277
0.77,309.04761098552535,0.7699999999999989,0.026701713589149564,2.710084657507357,0.008769159198709426,0.49845161290322565,2.935483870967742,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,115.45161290322581,0.3735758027928691,193.5959980822999,193.5959980822999,,1.0,193.5959980822999,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,245.3637400177836,964.4452380549271,990.0,0.1234194565223806,0.009807453584596148,989.8667730898933,0.26830081977977566,,,,25.153234215185634,,,,,0.7743839923292023,,,,0.9330967741935499,,,,0.9712258064516116,,,,43.31559983478301,,,,43.31559983478301,1039.5743960347936,0.1401575142940385,57.6414580117026,114.83408409754861,171.02934534699054,224.6881284169342
0.775,306.07550189413985,0.7750000000000019,0.02644492336365378,5.006316054306477,0.01635690312933679,0.5215068493150686,3.0136986301369864,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,108.32876712328768,0.35392171290318014,197.74673477085284,197.74673477085284,,1.0,197.74673477085284,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,247.13029641468833,964.4303775094712,990.0,0.12400715120937193,0.010423372611041275,989.86556947618,0.2801038389257835,,,,25.15508812778317,,,,,0.7909869390834098,,,,0.9336301369863016,,,,0.9726027397260264,,,,44.34711614762278,,,,44.34711614762278,1064.3307875429477,0.14489104538617206,57.65838192265429,114.86958616695775,171.08674183826673,224.77454067539307
0.78,302.898183591245,0.7806168224299079,0.026170403062283475,4.006514720483399,0.013221490470085634,0.4914018691588786,2.8878504672897196,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,115.57009345794393,0.38150549280874857,187.32809013330004,187.32809013330004,,1.0,187.32809013330004,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,238.89818359124456,964.4144909179608,990.0,0.12125635406971434,0.009105719207129773,989.8696379267217,0.2517169523505606,,,,25.20343005641639,,,,,0.7493123605332002,,,,0.9290654205607483,,,,0.9709345794392509,,,,41.80922891569007,,,,41.80922891569007,1003.4214939765625,0.13804032455980594,57.676398701223775,114.90739055258032,171.14788393273193,224.8666445038032
0.785,299.6354018693251,0.7858372093023258,0.025888498721509688,3.957024856786044,0.01320809161083339,0.47000000000000003,2.806201550387597,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,113.06201550387597,0.3773249905951804,186.57338636544915,186.57338636544915,,1.0,186.57338636544915,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,237.6198979933561,964.3988295009163,990.0,0.12083985443256942,0.008894682568336554,989.8702654629992,0.24866417542697294,,,,25.222771786654107,,,,,0.7462935454617967,,,,0.929302325581397,,,,0.970620155038759,,,,41.664144484917216,,,,41.664144484917216,999.9394676380128,0.13905101516496265,57.69407067800459,114.94447991179122,171.20788992044444,224.95708239121396
0.79,297.15672026891673,0.7896027397260275,0.02567434063123439,3.8193747177217316,0.012855354908549145,0.5523287671232877,3.1506849315068495,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,111.36986301369863,0.37464390287232024,185.786857255218,185.786857255218,,1.0,185.786857255218,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,235.2115147894646,964.3886268810755,990.0,0.12000034974142014,0.009252188230717011,989.8707474620272,0.2502202093608449,,,,25.231900371591358,,,,,0.7431474290208726,,,,0.9290410958904111,,,,0.9719178082191775,,,,41.58533151104699,,,,41.58533151104699,998.0479562651284,0.13997805290748824,57.705579253136484,114.9686393661958,171.24699045627057,225.01604294209676
0.795,292.0616599738639,0.7958776595744674,0.02523412742174165,3.6317252321253446,0.012415407791339539,0.5020744680851068,2.9547872340425534,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,111.46808510638297,0.3816906230432587,180.59357486748036,180.59357486748036,,1.0,180.59357486748036,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,230.8887876334382,964.3682466398963,990.0,0.11857064034520814,0.008255772790131975,989.8731735868658,0.2334328708109413,,,,25.27149407615827,,,,,0.7223742994699152,,,,0.9292021276595784,,,,0.9709840425531984,,,,40.42016813070426,,,,40.42016813070426,970.0840351369004,0.13838896461310948,57.7284330305447,115.01662672129055,171.3246823018648,225.13325737386782
0.805,287.42508752818037,0.802999999999998,0.024833527562434836,3.517308723156698,0.012239303515089828,0.5296153846153845,3.0384615384615383,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,108.7032967032967,0.37819030590552977,178.72179082488296,178.72179082488296,,1.0,178.72179082488296,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,228.13937324246552,964.3497003501119,990.0,0.11763983869733964,0.008054214738564778,989.874305946564,0.2285125768388336,,,,25.296093019612528,,,,,0.7148871632995336,,,,0.9282967032967059,,,,0.9704395604395593,,,,39.9727689247974,,,,39.9727689247974,959.3464541951389,0.13907338281648549,57.74913361535373,115.06010554487685,171.3951051445737,225.23957280388396
0.815,282.7530651927206,0.8143226544622396,0.024429864832651135,3.220629549500864,0.01138931965954055,0.5073226544622433,2.965675057208238,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,106.40732265446225,0.3763403070300538,176.34574253825835,176.34574253825835,,1.0,176.34574253825835,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,225.14208121102732,964.3310122607604,990.0,0.11662247554255413,0.007806304396527981,989.8755712200604,0.2225597526369191,,,,25.321999206653096,,,,,0.705382970153035,,,,0.9269336384439409,,,,0.9706407322654561,,,,39.441424139295975,,,,39.441424139295975,946.5941793431061,0.13948743812811604,57.769881075294634,115.10369746234313,171.46574627215904,225.3462962045805
0.82,276.2108595612557,0.8216031746031744,0.023864618266092534,4.320373582782592,0.01563250170867802,0.5467460317460319,3.0873015873015874,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,105.28571428571429,0.3811939608579935,170.9251452755416,170.9251452755416,,1.0,170.9251452755416,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,218.90927225966854,964.3048434382459,990.0,0.11450252603432431,0.007229537058782901,989.8782679369067,0.20933561202848344,,,,25.36408888663333,,,,,0.6837005811021666,,,,0.9243650793650807,,,,0.9705555555555548,,,,38.18524209551464,,,,38.18524209551464,916.4458102923513,0.1382431429627934,57.798764691471426,115.16440634360615,171.56417909013913,225.49512624145547
0.825,274.4698592828081,0.8240000000000002,0.023714195842034613,2.7035221778967498,0.009849978372711213,0.543913043478261,3.0869565217391304,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,106.91304347826087,0.3895256249907566,167.55681580454723,167.55681580454723,,1.0,167.55681580454723,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,215.51333754367764,964.2978794371311,990.0,0.11334364558133414,0.006922679745013088,989.8797336746737,0.20114061998340954,,,,25.380713617559035,,,,,0.6702272632181887,,,,0.9230434782608699,,,,0.9708695652173912,,,,37.41721561462436,,,,37.41721561462436,898.0131747509848,0.1363254082338798,57.80641798744703,115.18049678832554,171.59027854120862,225.5346120613231
0.83,273.28708277449925,0.8286167400881057,0.023612003951716733,2.875088256462535,0.010527433859447665,0.5737885462555066,3.1674008810572687,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,104.32599118942731,0.3817159080510567,168.96109158507224,168.96109158507224,,1.0,168.96109158507224,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,216.94347043969765,964.2931483310986,990.0,0.1138403744382864,0.006943577621005807,989.8792160479405,0.20379975855550858,,,,25.382267958287148,,,,,0.6758443663402905,,,,0.9236123348017611,,,,0.9701321585903073,,,,37.71431207981912,,,,37.71431207981912,905.1434899156587,0.13800958093988164,57.81160613631393,115.19140595654456,171.60797731112112,225.56139651378064
0.835,270.71272473608224,0.83555409836066,0.023389579417197347,1.9601005459651712,0.007240974018517611,0.5322295081967214,3.0295081967213116,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,104.52786885245902,0.38611690023149636,166.18485588362336,166.18485588362336,,1.0,166.18485588362336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,214.30616735903305,964.2828508989431,990.0,0.1129421007440566,0.006660123384662745,989.8803977758738,0.19739989590473359,,,,25.400146981022253,,,,,0.6647394235344933,,,,0.9231803278688498,,,,0.9700000000000029,,,,37.09843812974058,,,,37.09843812974058,890.3625151137747,0.13704089734941077,57.82288167664513,115.21511736492694,171.64645145785371,225.61963329940087
0.84,267.3950272346814,0.8410000000000002,0.023102930353076468,3.120246284117597,0.011669664051108992,0.54625,3.09375,38.53125,5.9375,4.0,2.9375,56.9375,108.34375,0.4051932908522887,159.0512772346814,159.0512772346814,,1.0,159.0512772346814,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.53125,5.9375,4.0,2.9375,56.9375,207.5200272346813,964.2695801089395,990.0,0.1106318274663686,0.005905127723468129,989.88346304481,0.1800870680375699,,,,25.433795867833933,,,,,0.6362051089387254,,,,0.9221875000000007,,,,0.9699999999999995,,,,35.505396359769776,,,,35.505396359769776,852.1295126344747,0.13277999475152005,57.83736482048987,115.24558050970325,171.69589641527455,225.69451059403895
0.845,266.78720483087545,0.8470000000000004,0.023050414497387643,2.450985678986009,0.009186998274768654,0.4762318840579713,2.8019323671497585,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,104.81159420289855,0.39286568215142303,161.9756106279766,161.9756106279766,,1.0,161.9756106279766,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,210.33309855068214,964.2671488193218,990.0,0.11158864724782064,0.006231999875216926,989.8821793528751,0.18721326484206735,,,,25.427817268711337,,,,,0.6479024425119019,,,,0.9227536231884036,,,,0.9700483091787431,,,,36.179397925142965,,,,36.179397925142965,868.30555020343,0.1356114922124319,57.84001305775992,115.25115137688299,171.70494019060385,225.70820979342923
0.85,264.1341460105879,0.8520000000000014,0.022821190215314837,2.1217480253361107,0.008032848486017341,0.5683139534883722,3.046511627906977,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,104.6686046511628,0.39627445565876757,159.46554135942552,159.46554135942552,,1.0,159.46554135942552,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,207.7329832198904,964.2565365840439,990.0,0.11070321627075584,0.005969595486631791,989.8833271882415,0.18162518190354685,,,,25.445165422296643,,,,,0.6378621654377032,,,,0.9211046511627907,,,,0.9700581395348828,,,,35.58676016243307,,,,35.58676016243307,854.0822438983956,0.1347289655482659,57.85154934208645,115.27542233659644,171.7443491662153,225.7679215814525
0.855,262.0965506067454,0.8542960893854755,0.022645141972422813,3.6331209743278365,0.013861849837029394,0.57659217877095,3.122905027932961,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,103.15642458100558,0.3935983301386393,158.94012602573986,158.94012602573986,,1.0,158.94012602573986,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,206.12448356763926,964.2483862024244,990.0,0.11015490423284244,0.005925173154727955,989.8839199226135,0.18124973037528774,,,,25.454283989810204,,,,,0.6357605041029586,,,,0.9193854748603345,,,,0.969999999999999,,,,35.42222718435944,,,,35.42222718435944,850.1334524246269,0.1351453987901956,57.860384152085786,115.29401312004853,171.77454333310257,225.81368940311367
0.86,258.95764622748624,0.8610796460176979,0.02237394063405488,2.5886708978178667,0.009995567244200422,0.5623451327433632,3.1283185840707963,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,101.98230088495575,0.3938295607084307,156.97534534253043,156.97534534253043,,1.0,156.97534534253043,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,203.89569932483093,964.2358305849069,990.0,0.10939615212691778,0.0057022411173190835,989.8849016067545,0.1761777644778193,,,,25.472893257367893,,,,,0.6279013813701244,,,,0.9180530973451299,,,,0.969999999999999,,,,34.947903417682845,,,,34.947903417682845,838.7496820243869,0.13495351065374672,57.87396234214297,115.32258952591182,171.820965894713,225.88407885026106
0.865,256.7237313694348,0.865,0.022180930390319237,2.84629891798546,0.011086656382707094,0.5822282608695655,3.135869565217391,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,102.0054347826087,0.3973441104034988,154.7182965868261,154.7182965868261,,1.0,154.7182965868261,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,201.8650357172609,964.2268949254761,990.0,0.10870392409599351,0.005479093559756854,989.8858169823454,0.17109801778571598,,,,25.48782403908081,,,,,0.6188731863473058,,,,0.9165760869565197,,,,0.969999999999999,,,,34.412851884368884,,,,34.412851884368884,825.9084452248527,0.1340441782082715,57.88359551426703,115.3428674131695,171.85391725234697,225.93406404159325
0.87,253.31400154619115,0.8707840909090904,0.02188632973359093,4.395384444402904,0.017366987975332437,0.5495454545454547,2.977272727272727,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,102.01136363636364,0.4026688673593864,151.30263790982778,151.30263790982778,,1.0,151.30263790982778,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,198.35945609164602,964.2132560061856,990.0,0.10750890548578838,0.005130263790982768,989.887360830723,0.1636854127513733,,,,25.510419411787026,,,,,0.6052105516393105,,,,0.9154545454545449,,,,0.9699999999999992,,,,33.64252430894757,,,,33.64252430894757,807.4205834147415,0.13281936681506135,57.89824095646152,115.37370404962743,171.9040453462593,226.01014732453297
0.875,249.78209655462652,0.8750745341614911,0.021581173142319703,4.077976681433319,0.016325813503862134,0.6160248447204971,3.298136645962733,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,97.14285714285714,0.3889034468533824,152.6392394117694,152.6392394117694,,1.0,152.6392394117694,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,198.01812139934705,964.1986591646984,990.0,0.10739254138614093,0.005263923941176923,989.8873435346725,0.16682336798928485,,,,25.521861001985332,,,,,0.6105569576470772,,,,0.9176397515527942,,,,0.9698757763975147,,,,34.0340049449788,,,,34.0340049449788,816.8161186794891,0.13625641786239634,57.913883334741826,115.40664472962457,171.95760561796428,226.0914662442955
0.88,246.37340204678927,0.8787916666666659,0.021286661936842522,3.547745579541665,0.014399017714027327,0.6178571428571423,3.3214285714285716,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,97.80357142857143,0.39697830248756966,148.56983061821705,148.56983061821705,,1.0,148.56983061821705,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,194.26030680869331,964.1782404122799,990.0,0.10611146823023648,0.004856983061821728,989.8890315487085,0.15769016420844942,,,,25.553100972218722,,,,,0.5942793224728681,,,,0.9172023809523796,,,,0.9699999999999991,,,,33.15020854907049,,,,33.15020854907049,795.6050051776931,0.13455144824623405,57.935629600943706,115.45245626770995,172.03213386725287,226.20471023864337
0.885,242.71518194264516,0.8843724489795933,0.020970591719844615,3.2167433778872896,0.013253332350226254,0.6399489795918367,3.3520408163265305,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,96.94897959183673,0.39945862423850953,145.76620235080918,145.76620235080918,,1.0,145.76620235080918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,190.9600799018293,964.1562910916545,990.0,0.10498639087562374,0.004576620235080892,989.8904369888882,0.15262045128505777,,,,25.58152544594829,,,,,0.5830648094032348,,,,0.9160204081632641,,,,0.969999999999999,,,,32.524752863931745,,,,32.524752863931745,780.5940687343605,0.13399864585227406,57.95886433382873,115.50142358561102,172.11184417791011,226.3259352326696
0.89,238.8134568545444,0.8906012658227841,0.02063348267223262,3.300804279629755,0.013820097247877404,0.6256329113924047,3.329113924050633,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,95.53164556962025,0.40003966625558424,143.28181128492463,143.28181128492463,,1.0,143.28181128492463,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,188.08560875327905,964.1328807411278,990.0,0.1040064575295269,0.00432818112849245,989.8916653613408,0.14679188213137506,,,,25.611992738083355,,,,,0.5731272451396983,,,,0.9115822784810116,,,,0.9699999999999991,,,,31.853418964131478,,,,31.853418964131478,764.4820551391552,0.1333790345894757,57.98349740418557,115.55335837610961,172.19643393883106,226.454689722125
0.895,236.21697748059916,0.8930000000000006,0.020409146854323837,1.8180376188829948,0.007696345864118546,0.6408187134502927,3.4444444444444446,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,92.76023391812865,0.3926902990141895,143.456743562471,143.456743562471,,1.0,143.456743562471,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,187.60879034609647,964.1173018648841,990.0,0.10384390579980576,0.004345674356247097,989.8918104198435,0.14733382942634476,,,,25.627174725534033,,,,,0.5738269742498847,,,,0.9117543859649108,,,,0.969999999999999,,,,31.913521107591603,,,,31.913521107591603,765.9245065821988,0.1351026632848022,57.99980642739656,115.58775487739358,172.252485593714,226.54006777631412
0.9,234.82334975247795,0.8985432098765409,0.020288737418614054,2.1335395420077727,0.00908572966779507,0.6547530864197535,3.450617283950617,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,92.18518518518519,0.3925784662470232,142.63816456729285,142.63816456729285,,1.0,142.63816456729285,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,186.41594234507062,964.1089400985136,990.0,0.10343725307218306,0.004263816456729247,989.8922989304712,0.14537719469909074,,,,25.637981637257113,,,,,0.5705526582691701,,,,0.9113580246913564,,,,0.9699999999999991,,,,31.72988976396774,,,,31.72988976396774,761.5173543352262,0.13512089372857775,58.008525287235415,115.60614822125531,172.2824705112416,226.58576664372896
0.905,231.61435837527196,0.9053750000000016,0.02001148056362347,2.8874474699522104,0.012470361258539675,0.6732738095238086,3.5297619047619047,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,91.51785714285714,0.39513097201715414,140.0965012324149,140.0965012324149,,1.0,140.0965012324149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,183.67388218479596,964.0896861502515,990.0,0.10250245983572581,0.004009650123241474,989.8934878900417,0.1406056517809923,,,,25.663196088008434,,,,,0.5603860049296584,,,,0.911130952380951,,,,0.9699999999999991,,,,31.190736848112333,,,,31.190736848112333,748.5776843546964,0.13466656834341,58.02851958109378,115.648339739072,172.35127871118817,226.69069537075302
0.91,228.4929838987295,0.9097765957446815,0.019741793808850282,2.0971431042627997,0.009183008999086712,0.6923404255319149,3.5904255319148937,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,92.36170212765957,0.4042116774476114,136.13128177107086,136.13128177107086,,1.0,136.13128177107086,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,180.1578775157515,964.0709579033919,990.0,0.10130382188036989,0.0036131281771070766,989.8950830499423,0.13244727777487322,,,,25.691677868775304,,,,,0.5445251270842834,,,,0.9099999999999981,,,,0.969308510638297,,,,30.28595002666969,,,,30.28595002666969,726.8628006400733,0.13254888419977703,58.04786202643797,115.68917063269976,172.41790347653452,226.7923733352017
0.915,226.07611735283706,0.9137031249999977,0.019532976539285107,2.2613846359278247,0.010007264698999574,0.6527343750000002,3.5078125,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,89.96875,0.3979542477159356,136.1073673528373,136.1073673528373,,1.0,136.1073673528373,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,179.1854923528371,964.056456704114,990.0,0.10097232693846728,0.0036107367352837404,989.8954169363261,0.13231714196088848,,,,25.70664309024832,,,,,0.5444294694113497,,,,0.9111718749999985,,,,0.9696874999999989,,,,30.34468082528246,,,,30.34468082528246,728.2723398067799,0.1342244491060644,58.06277081501382,115.72065191476239,172.46929517338478,226.8708544990301
0.92,223.42505154972804,0.9202125435540066,0.019303924453896473,2.1198781275316128,0.009489722839059017,0.6974912891986069,3.6550522648083623,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,88.36933797909407,0.39552907361368916,135.0557135706348,135.0557135706348,,1.0,135.0557135706348,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,177.76303064380508,964.040550309295,990.0,0.10048739681038814,0.0035055713570634477,989.8960070318346,0.1301734305835738,,,,25.725283291950586,,,,,0.5402228542825372,,,,0.9120557491289171,,,,0.9698606271777016,,,,30.162868207732057,,,,30.162868207732057,723.9088369855696,0.13500066445163764,58.07904405087024,115.75502574109952,172.5254359737155,226.95664830156954
0.925,220.5512631001768,0.9259811320754716,0.019055629131855267,1.5275290796180552,0.006925468441952936,0.7067295597484281,3.729559748427673,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,86.55974842767296,0.3924699667181077,133.99151467250394,133.99151467250394,,1.0,133.99151467250394,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,176.22421907501962,964.0233075785974,990.0,0.09996280195739302,0.003399151467250421,989.8966380465762,0.12831199497670348,,,,25.745018472997586,,,,,0.5359660586900169,,,,0.9129559748427658,,,,0.9696226415094328,,,,29.976665351049316,,,,29.976665351049316,719.4399684251838,0.13591699656245776,58.09660892383904,115.79213864950293,172.58607603307274,227.04937469709077
0.93,217.92041171969038,0.9317831325301216,0.018828323572581223,2.9295085013373123,0.013457898195739804,0.6987951807228908,3.5903614457831323,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,86.26506024096386,0.3958528807031255,131.65535147872657,131.65535147872657,,1.0,131.65535147872657,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,173.30595388836514,964.0075224703188,990.0,0.09896793882557897,0.0031673322483292826,989.8978647289262,0.12406092378890117,,,,25.76628133481906,,,,,0.526621405914906,,,,0.9095180722891557,,,,0.9697590361445776,,,,29.377595163000237,,,,29.377595163000237,705.0622839120051,0.13480786732094832,58.11258703777267,115.82591347423146,172.64129665428624,227.13389107171614
0.935,213.20676779663566,0.9347022471910138,0.018421064737629257,3.2578525519312342,0.015272018071216208,0.740730337078652,3.735955056179775,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,85.12921348314607,0.3992581185338026,128.0775543134895,128.0775543134895,,1.0,128.0775543134895,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,169.70676779663557,963.9792406067803,990.0,0.09774094356703478,0.0028077554313489235,989.8994513010007,0.11715770532660394,,,,25.803052988895182,,,,,0.5123102172539574,,,,0.9054494382022479,,,,0.969999999999999,,,,28.48924864253738,,,,28.48924864253738,683.7419674208967,0.13362678246435114,58.14106621656206,115.88613465854127,172.73980706984344,227.28477616894543
0.94,208.04734555030578,0.940499999999997,0.01797529065554635,2.8841648627214105,0.013848128443010458,0.7432231404958688,3.793388429752066,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,83.47933884297521,0.40128299955103164,124.56800670732999,124.56800670732999,,1.0,124.56800670732999,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,165.77461827757833,963.9482840733036,990.0,0.09640043804917424,0.002467116063307412,989.9011324458871,0.11093298956382917,,,,25.841915383021835,,,,,0.49827202682932,,,,0.9031404958677688,,,,0.9677272727272715,,,,27.629950083377835,,,,27.629950083377835,663.1188020010685,0.13279734523981818,58.17194923978854,115.95148082904798,172.84680076520172,227.4488754881327
0.945,202.49144384955753,0.9457355371900802,0.01749526074860174,3.0352489548854593,0.014990588141848993,0.7464462809917355,3.8264462809917354,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,80.71900826446281,0.3985850352589887,121.7724355850941,121.7724355850941,,1.0,121.7724355850941,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,161.97078269253254,963.9149486630969,990.0,0.09510367591790869,0.0021772435585094225,989.9027190805225,0.1060269370162626,,,,25.881743480409995,,,,,0.48708974234037705,,,,0.9026446280991736,,,,0.9653719008264443,,,,26.983017711546857,,,,26.983017711546857,647.5924250771247,0.13326600701824803,58.20489076505722,116.02122858412773,172.96111070368303,227.62443758759775
0.95,201.21168483071423,0.9514780487804889,0.01738468956937369,0.8442459790434754,0.004194955635069016,0.746878048780488,3.8341463414634145,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,81.33170731707317,0.40420742907526197,119.8799775136412,119.8799775136412,,1.0,119.8799775136412,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,160.50436775754338,963.9072701089831,990.0,0.09460376173552608,0.001987997751364138,989.9034082405127,0.10264944389497606,,,,25.893488687633912,,,,,0.47951991005456585,,,,0.9019024390243877,,,,0.965512195121951,,,,26.558728674754327,,,,26.558728674754327,637.4094881941045,0.13199454000341834,58.21243026534544,116.03719923995125,172.98730202581288,227.66470072564985
0.955,200.38283799847235,0.9555648854961833,0.01731307720306795,0.987006584478996,0.004925556518203317,0.7918320610687023,3.946564885496183,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,79.7557251908397,0.39800795223745766,120.62711280763196,120.62711280763196,,1.0,120.62711280763196,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,160.6194792198461,963.902297027992,990.0,0.094643004279493,0.0020627112807632022,989.9032942844378,0.10409946994388179,,,,25.896897786505036,,,,,0.482508451230528,,,,0.9014503816793886,,,,0.965496183206105,,,,26.718992410453343,,,,26.718992410453343,641.25581785088,0.1333419521753003,58.217302650126044,116.04752181649167,173.00423444262572,227.6907386948151
0.96,198.31195673665297,0.9599112426035502,0.01713415306204683,1.2283684399458652,0.006196083976495154,0.7837869822485197,3.923076923076923,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,76.36686390532545,0.38508001793268437,121.94509283132757,121.94509283132757,,1.0,121.94509283132757,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,160.76757803842816,963.9033922463991,990.0,0.09469349251310039,0.002200452994242582,989.9031060544932,0.10610968366327032,,,,25.8936041244278,,,,,0.4877803713253098,,,,0.9044970414201159,,,,0.9674556213017748,,,,27.144376581487514,,,,27.144376581487514,651.4650379557008,0.13687763547782444,58.21622896957672,116.04524722029346,173.00050357311278,227.6850019935553
0.965,195.06383986170005,0.9657527472527502,0.016853515764050937,0.9694776627539412,0.004968988958849327,0.8066483516483518,4.087912087912088,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,75.62087912087912,0.38766575997093106,119.44296074082122,119.44296074082122,,1.0,119.44296074082122,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,158.30559810345852,963.9098723202765,990.0,0.09385418117163356,0.0019720260538200764,989.904173792773,0.10177252884342025,,,,25.892528943654515,,,,,0.47777184296328384,,,,0.9038461538461507,,,,0.9676373626373624,,,,26.57373433123196,,,,26.57373433123196,637.7696239495676,0.13623255003185453,58.20987787162097,116.03179219567339,172.97843371130358,227.6510656363526
0.97,193.18933614594454,0.9703118279569883,0.01669155864300956,0.8367796837426248,0.0043301509198913095,0.8397311827956989,4.268817204301075,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,70.16129032258064,0.36316922177814365,123.02804582336377,123.02804582336377,,1.0,123.02804582336377,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,160.00116410293373,963.9136213277071,990.0,0.09443221503509101,0.0023072396115162283,989.9032605453559,0.10758340684319426,,,,25.882055810802104,,,,,0.49211218329345574,,,,0.9022043010752687,,,,0.9691935483870963,,,,27.332371164632878,,,,27.332371164632878,655.9769079511885,0.1414806466781732,58.20619676768319,116.023994642176,172.96564598973515,227.63140744461677
0.975,190.44024622703387,0.9755344827586195,0.01645403727401572,2.0879826312985195,0.010966046835117493,0.8918103448275866,4.491379310344827,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,67.84482758620689,0.3562839909831861,122.5954186408269,122.5954186408269,,1.0,122.5954186408269,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,158.8885220891028,963.9191195075439,990.0,0.09405290525764881,0.002281385410155698,989.9036657093325,0.10721737823499568,,,,25.877328823551277,,,,,0.4903816745633087,,,,0.9019827586206902,,,,0.9691379310344819,,,,27.23002853776459,,,,27.23002853776459,653.5206849063507,0.1429775642594473,58.200790204717066,116.0125432906091,172.94686897276281,227.60254827940935
0.98,185.64389663153435,0.9798511904761904,0.016039632668964545,2.3974958996596683,0.012947801219719638,0.8976190476190482,4.511904761904762,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,64.83333333333333,0.349417470299625,120.81056329820099,120.81056329820099,,1.0,120.81056329820099,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,155.87008710772477,963.9287122067368,990.0,0.09302389333217895,0.002109939494643832,989.9048661671719,0.10412841953397578,,,,25.872025540902293,,,,,0.48324225319280406,,,,0.9017857142857137,,,,0.9674999999999996,,,,26.78085693048023,,,,26.78085693048023,642.7405663315253,0.1442080725513687,58.19133145532927,115.99251305371371,172.91403409691347,227.55210312855615
0.985,175.26066542742785,0.9851778846153844,0.015142521492929748,1.9180491828222943,0.010903408569285214,0.9203846153846148,4.6826923076923075,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,60.69711538461539,0.34607857558654714,114.56355004281225,114.56355004281225,,1.0,114.56355004281225,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,148.01066542742763,963.9494786691441,990.0,0.09034454503207752,0.0015022991737045472,989.9081531557947,0.09345400147080857,,,,25.865220485178284,,,,,0.4582542001712499,,,,0.8978846153846128,,,,0.9656730769230766,,,,25.24291915786034,,,,25.24291915786034,605.8300597886487,0.14408580434402088,58.17076697770863,115.94897786413074,172.84269926785913,227.44257761058327
0.99,165.02529503784814,0.99045925925926,0.01425818549127012,2.091722817892822,0.012640638322697125,0.9442222222222237,4.859259259259259,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,56.6,0.34303777859151013,108.42529503784823,108.42529503784823,,1.0,108.42529503784823,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,140.37344318599628,963.9699494099257,990.0,0.08774094654068065,0.0009968398940131311,989.9112622135657,0.08345335289456705,,,,25.85785945074644,,,,,0.4337011801513929,,,,0.893333333333334,,,,0.9642962962962942,,,,23.721336009858785,,,,23.721336009858785,569.3120642366116,0.14371983605855734,58.15036979990112,115.9058153151151,172.7720189601137,227.3341540163473
0.995,148.85716030026717,0.9950297619047627,0.012861258649943096,2.587903566566075,0.01718868316785,0.9761309523809517,4.994047619047619,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,56.148809523809526,0.37873514569105704,92.70835077645772,92.70835077645772,,1.0,92.70835077645772,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,124.7678745859814,963.9936951991215,990.0,0.08242086633613009,0.00019850821392988904,989.9173806254489,0.061496945848114305,,,,25.86218848048048,,,,,0.37083340310583074,,,,0.8738095238095227,,,,0.9599999999999995,,,,19.788644606134667,,,,19.788644606134667,474.92747054723105,0.13251017259608652,58.12684880111167,115.85606581606041,172.6906079174509,227.2093924098583
1.0,117.31849513830602,0.9988300000000002,0.010136317979949645,1.2806247255674532,0.01576005643743443,0.9424999999999983,4.8,25.18,4.1,2.1,2.0,22.88,56.26,0.48335768662426,61.0584951383061,59.61774717393125,1.0,0.9,66.24194130436805,,,,1.440747964374857,0.5495636565141209,0.07426535898839469,0.04455921539303684,0.029706143595357882,0.7426535898839469,25.72956365651412,4.174265358988395,2.144559215393037,2.029706143595358,23.62265358988395,91.6661354048267,964.0,990.0,0.07138559562747657,0.0,989.9286144043716,0.0306038423609456,,,,25.896745495830736,,,,,0.2649677652174721,,,,0.8238888888888891,,,,0.959999999999999,,,,13.361412867161778,,,,12.025271580445601,288.6065179306945,0.10138463847346013,58.120200847972235,115.84200777516158,172.66761047532952,227.174165437974
