MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1924.1,116.38241501778093,0.998677419354839,1924.0,10.0,1924.0,1.0,0.5379583545580013,0.020359598197851894,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5785530571318874,49.866285985522886,45.218711906894306,1.0,0.6774193548387096,66.75143186255826,,,,4.647574078628571,1.7727859887552286,0.2395656741561119,0.1437394044936672,0.09582626966244477,2.3956567415611194,29.966334375852007,4.562146319317403,2.4663200496549575,2.095826269662445,32.073076096399824,82.21351265171869,964.0,990.0,0.0687182558920131,0.0,989.9312817441081,0.031040546652450776,,,,25.89608964703078,,,,,0.2670057274502332,,,,0.8261904761904761,,,,0.9600000000000005,,,,13.492306323772224,,,,9.139949445136024,0.07661854221713651,58.120200847972235,115.84200777516152,172.6676104753296,227.17416543797395,15.676237325893538,0.0,1,0,6800.122387181205,14.407479643748571,31,0.05077749691742238
1924.11,153.98009223196553,0.9917666666666667,1924.0,11.0,1924.0,2.0,2.2917513363831366,0.014462080559375845,23.0,4.0,2.0,2.0,19.0,50.0,0.3294490448170421,103.98009223196553,103.98009223196553,,1.0,103.98009223196553,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.98009223196556,963.9802036156663,990.0,0.08522048598817003,0.000989819216695192,989.9137896947954,0.07872909032119726,,,,25.854856988807875,,,,,0.4159203689278621,,,,0.8856666666666669,,,,0.963,,,,22.585810633040296,,,,22.585810633040296,0.14524848570775836,58.13998035439238,115.88385533081609,172.7361185424873,227.2792150832574,31.597864035610858,16.401199374060518,1,1,16261.783655789015,78.24515030123536,30,0.12547672573911278
1924.12,275.6771981874483,0.8312903225806451,1924.0,12.0,1924.0,3.0,9.228880240730861,0.03006207864326213,26.0,4.0,3.0,2.0,24.0,59.0,0.22121467439422207,216.67719818744825,216.67719818744825,,1.1290322580645162,196.0967378513637,159.4985676046549,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.6771981874483,964.3008860567483,990.0,0.1247723615179237,0.014429081682335962,989.8607985567995,0.2806988332005841,0.18257976148180893,,,25.279213666850954,24.83978413717125,,,,0.7843869514054553,0.6379942704186197,,,0.9312903225806454,0.9175000000000001,,,0.9735483870967743,0.97,,,44.16134878238407,34.58247177893777,,,48.62360320547281,0.17504737518903565,57.794138309700024,115.1558782021627,171.55321733727982,225.48494790483005,82.40208045271245,29.981724242558123,2,1,36175.960784871764,133.89523707448373,31,0.27013112891929336
1925.01,692.7386733693181,0.4581612903225807,1925.0,1.0,1924.0,4.0,41.218566350011514,0.05263550936345971,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.15882613169764426,587.899963691899,587.899963691899,,2.5161290322580645,232.65198630399024,232.65198630399024,233.8485339071118,242.26270263392368,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,634.706415304802,966.1375282308159,990.0,0.30758906512873124,0.12695130978664707,989.5654596250845,0.385994501123271,0.385994501123271,0.39035091094373736,0.41720933155386025,23.041936893145508,23.041936893145508,21.416849348021863,20.977118986866934,,0.9306079452159609,0.9306079452159609,0.9353941356284472,0.9690508105356945,0.9390322580645163,0.9390322580645163,0.9388888888888887,0.9399999999999997,0.9790322580645164,0.9790322580645164,0.9788888888888889,0.9800000000000002,48.274443741038354,48.274443741038354,45.0001728743582,45.866848818825666,119.97048417888325,0.1745456224192327,55.21706532855985,109.8136449215539,163.06965874641958,213.05599234778978,195.71235605905042,74.27160778486736,4,2,89258.04022908912,344.8577719356288,31,0.6665026898826846
1925.02,1193.6784517725657,0.27821428571428575,1925.0,2.0,1924.0,5.0,24.86516631802503,0.02026369014726581,49.0,8.0,7.0,5.0,93.0,162.0,0.13644386908653713,1031.6784517725653,1011.106867907707,,4.0,252.77671697692682,252.77671697692682,252.77671697692682,252.77671697692682,20.57158386485827,6.140514808456418,1.0158806846843589,0.888895599098814,0.6349254279277243,11.891367344690952,55.140514808456416,9.01588068468436,7.888895599098815,5.634925427927724,104.89136734469095,1083.152158999947,968.0094070159264,990.0,0.6733164258083235,0.3713607752930419,988.9553227988985,0.4530848740028596,0.4530848740028596,0.4530848740028596,0.4530848740028596,20.492830908969406,20.492830908969406,20.492830908969406,20.492830908969406,,1.011106867907707,1.011106867907707,1.011106867907707,1.011106867907707,0.9387831110839601,0.9387831110839601,0.9387831110839601,0.9387831110839601,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.70081829371857,46.70081829371857,46.70081829371857,46.70081829371857,186.80327317487428,0.15715211005844817,51.89059664212202,102.99427174082457,152.42601616826775,197.88600303294353,195.1099222313225,179.30845415373378,4,4,125531.79957351554,945.711819429938,28,1.0377959620826351
1925.03,1926.2693316142318,0.1917741935483871,1925.0,3.0,1924.0,6.0,70.36235849713344,0.030997464742956178,49.0,9.0,9.0,9.0,107.0,183.0,0.105942223471661,1743.2693316142318,1100.0,,4.0,275.0,275.0,275.0,275.0,643.269331614232,43.042585956329305,7.71559483237115,10.941301818713088,26.47731281363371,555.0925361931847,92.0425859563293,16.715594832371153,19.94130181871309,35.47731281363371,662.0925361931847,1228.6994826074135,970.1211405681803,990.0,0.8920078942638411,0.4800000000000003,988.6279921057362,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.97191675755562,17.97191675755562,17.97191675755562,17.97191675755562,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9251789113938413,0.9251789113938413,0.9251789113938413,0.9251789113938413,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.01567440682727,44.01567440682727,44.01567440682727,44.01567440682727,176.0626976273091,0.10526236232560131,46.92212684746386,92.92826057473907,137.0094982429209,176.59976183920412,192.347553942773,133.31260298839615,4,4,130990.647034718,1200.5781363808976,31,0.9781260979294952
1925.04,3198.6022827788183,0.0741,1925.0,4.0,1924.0,7.0,47.83813946337618,0.014843809153033901,54.0,13.0,14.0,19.0,117.0,217.0,0.06796453806080646,2981.6022827788183,1100.0,,4.0,275.0,275.0,275.0,275.0,1881.602282778818,46.0,5.000000000000002,11.0,61.0,1758.602282778818,100.0,18.0,25.0,80.0,1875.602282778818,1243.0,973.470409254372,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.592688752513078,14.592688752513078,14.592688752513078,14.592688752513078,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9049297254517197,0.9049297254517197,0.9049297254517197,0.9049297254517197,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.915347281488756,34.915347281488756,34.915347281488756,34.915347281488756,139.661389125955,0.04378832682944927,38.36209420159824,75.64381932497973,110.68249866753308,140.59420835010482,144.797629277068,133.58956365330366,4,4,100556.20017068765,2787.2640135053875,30,0.7758966062553059
1925.05,2213.8872116781877,0.15561290322580648,1925.0,5.0,1924.0,8.0,60.1629338099387,0.025918448203297736,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1345477985200042,1923.3710826459298,1100.0,,4.0,275.0,275.0,275.0,275.0,823.37108264593,41.6927746316542,4.67741935483871,10.6141579303961,43.17678228107121,723.2099484479697,99.91858108326711,18.0,24.90448051104126,62.11226615203895,908.9518839318407,1242.8230615943082,971.0480696229932,990.0,0.9215031123785141,0.4800000000000003,988.5984968876218,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.01549248462825,17.01549248462825,17.01549248462825,17.01549248462825,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252860894149814,0.9252860894149814,0.9252860894149814,0.9252860894149814,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.64203220733572,41.64203220733572,41.64203220733572,41.64203220733572,166.56812882934287,0.07900920353637886,44.80278734431588,88.6268093086815,130.4023009255186,167.43047630913478,185.32388891868268,144.33974074233424,4,4,123926.68784903109,1313.152359062425,31,0.9253784934963493
1925.06,1178.2975581315973,0.29100000000000004,1925.0,6.0,1924.0,9.0,25.148626378522952,0.02179804275414591,53.0,12.0,12.0,13.0,120.0,210.0,0.1835767855325538,968.2975581315972,928.6315295443623,,3.7333333333333334,248.39994606007997,248.39994606007997,248.39994606007997,250.13412458743997,39.6660285872349,9.149599212742112,1.41713165797133,2.2406194255057823,2.4555160554002553,24.40316223561542,62.14959921274211,13.417131657971332,14.240619425505782,15.455516055400256,144.4031622356154,1018.4388798405816,967.9479073367573,990.0,0.6240607750951761,0.31595498802339195,989.0599842368813,0.4405600625383747,0.4405600625383747,0.4405600625383747,0.4468969975075366,20.67151683758559,20.67151683758559,20.67151683758559,20.239274322823324,,0.9935997842403199,0.9935997842403199,0.9935997842403199,1.00053649834976,0.9368064849468332,0.9368064849468332,0.9368064849468332,0.9360997522002266,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9790909090909092,46.031269051946694,46.031269051946694,46.031269051946694,45.3356850960258,171.33997622625904,0.14697041397948643,51.977952348004806,103.17546540374376,152.71402288244843,198.3086031534091,194.74961948290303,124.46070085811569,4,3,123364.78288290653,624.6935677067364,30,0.9518887568125504
1925.07,520.6242109287423,0.5588709677419356,1925.0,7.0,1924.0,10.0,15.62820524535123,0.028474207249213856,50.0,10.0,9.0,9.0,108.0,186.0,0.3801084507604007,334.62421092874234,334.62421092874234,,1.6451612903225807,206.39814499566637,198.68074912298852,199.145102944851,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.62421092874234,965.4250863333472,990.0,0.18186086428489875,0.039431182054105986,989.7787079536612,0.31045160202335825,0.2885349402542471,0.2813640020895286,,24.04317001829074,23.57543866868578,22.774023794260273,,,0.8255925799826656,0.7947229964919542,0.796580411779404,,0.9341935483870969,0.931176470588235,0.93,,0.9738709677419355,0.9729411764705886,0.9700000000000001,,44.31601033780056,41.57478503841855,40.12256819983771,,70.99791518465956,0.1324908378588284,56.34134284103728,112.13079806803415,166.7166215564866,218.3243921167369,126.45201861458644,35.987477855535204,3,1,52822.44889738668,164.21920510084828,31,0.39443286213699735
1925.08,276.697548161137,0.8262903225806454,1925.0,8.0,1924.0,11.0,4.990444121597185,0.017833759348919672,39.0,7.0,5.0,4.0,60.0,115.0,0.4225647128432983,161.69754816113692,161.69754816113692,,1.0,161.69754816113692,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.69754816113698,964.3045733058194,990.0,0.11233494632570873,0.006498388916467099,989.8811666647579,0.19415630602764555,,,,25.38243705291064,,,,,0.6467901926445476,,,,0.9190322580645157,,,,0.9712903225806448,,,,35.993365005715766,,,,35.993365005715766,0.12841379288569713,57.79506041160413,115.15715211682019,171.55369108729224,225.48211154386658,50.73886715848671,25.2046706197486,1,1,26779.063564252527,114.36508545768088,31,0.19996313892064313
1925.09,202.41789316391984,0.9529666666666667,1925.0,9.0,1924.0,12.0,1.458938006592151,0.007120586801838428,30.0,6.0,4.0,2.0,30.0,72.0,0.3567951301027306,130.41789316391987,130.41789316391987,,1.0,130.41789316391987,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.41789316391984,963.9373649239495,990.0,0.09798337266951812,0.003041789316391986,989.898974838014,0.1211584202138601,,,,25.840451493850786,,,,,0.5216715726556795,,,,0.909333333333333,,,,0.9699999999999995,,,,29.170880460544254,,,,29.170880460544254,0.14383364159015322,58.18236682790338,115.97359312285438,172.88317135938308,227.50502339882087,35.142959478051075,25.87603656395868,1,1,21003.033931591865,116.71982882241663,30,0.16206044700302363
1925.1,171.3574035098351,0.9872258064516126,1925.0,10.0,1925.0,1.0,1.5566531311727465,0.009088318766174483,24.0,4.0,2.0,2.0,20.0,52.0,0.304099428205796,119.35740350983504,119.35740350983504,,1.0,119.35740350983504,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.3574035098351,963.9572851929804,990.0,0.09080366028744379,0.0019357403509835094,989.9072605993613,0.10104012282778055,,,,25.848935283553477,,,,,0.4774296140393402,,,,0.9022580645161287,,,,0.9683870967741934,,,,26.458114352537518,,,,26.458114352537518,0.15420837831938095,58.16297011601158,115.9324815823425,172.81569238007927,227.4011631787619,30.59762752883833,23.084019024384094,1,1,19684.837078287903,106.54189668353823,31,0.14698952418076391
1925.11,199.70096414459329,0.9500666666666665,1925.0,11.0,1925.0,2.0,5.500766064431317,0.02382487392723971,23.0,4.0,2.0,2.0,19.0,50.0,0.257250924686538,149.70096414459326,149.70096414459326,,1.0,149.70096414459326,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,178.70096414459329,964.0058799422999,990.0,0.10079222505652394,0.005239551341868947,989.8939682236019,0.167260707500838,,,,25.720827573800975,,,,,0.5988038565783728,,,,0.9150000000000005,,,,0.9706666666666663,,,,33.60666670210451,,,,33.60666670210451,0.16650574804230356,58.11181352298615,115.82462961555974,172.64003441237236,227.1338109671477,53.81207617295914,24.964296743145447,1,1,24196.80002551525,112.78130282482887,30,0.18670370390058064
1925.12,333.07145944774265,0.7415806451612903,1925.0,12.0,1925.0,3.0,5.195152508472497,0.015046302767311469,31.0,5.0,3.0,2.0,36.0,77.0,0.23598987165519017,256.07145944774254,256.07145944774254,,1.3225806451612903,205.26133380393367,157.51138949580766,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.0714594477426,964.5707873892773,990.0,0.13994534232233205,0.021334395850204038,989.8387202618273,0.3096829107215386,0.176646680443896,,,24.958249961828958,24.77454601168371,,,,0.8210453352157345,0.6300455579832306,,,0.9329032258064518,0.917,,,0.9741935483870965,0.97,,,45.833060920522854,34.04378655938471,,,56.81492755258243,0.1699072532166817,57.48818672620268,114.5138909631915,170.51488288580873,223.92074431075426,74.3364020704922,42.57777343577227,2,1,42270.30609912131,189.7860427135005,31,0.3156384864032356
1926.01,495.095897850458,0.5583870967741935,1926.0,1.0,1925.0,4.0,6.951053500925561,0.01346471286618721,34.0,5.0,4.0,3.0,45.0,91.0,0.18561323398081334,404.09589785045796,404.09589785045796,,2.0,202.04794892522898,202.04794892522898,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.095897850458,965.3279315403273,990.0,0.19111382062803992,0.050819179570091605,989.7580669998018,0.29328111423183845,0.29328111423183845,,,24.136854345242995,24.136854345242995,,,,0.8081917957009163,0.8081917957009163,,,0.9332258064516133,0.9332258064516133,,,0.9735483870967743,0.9735483870967743,,,43.44944562634588,43.44944562634588,,,86.89889125269175,0.17516712305875154,56.51655091626908,112.48985550865537,167.2767329122904,219.12201024634038,104.7220386273177,72.21104351606421,2,2,64652.77509200268,335.6328809909446,31,0.4827716180705099
1926.02,732.9875159639713,0.4269642857142858,1926.0,2.0,1925.0,5.0,18.09267395927359,0.024076365696636206,36.0,6.0,5.0,4.0,54.0,105.0,0.1469283148127524,627.9875159639712,627.9875159639712,,2.7857142857142856,227.88860768518018,227.88860768518018,219.60235129115523,214.92069539899785,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.9875159639712,966.330593190774,990.0,0.3140615976302116,0.12289907583932276,989.5630393265307,0.3728595007440915,0.3728595007440915,0.34661394474746815,0.3269900568617348,22.859586635012416,22.859586635012416,22.621867768654365,21.692281437026974,,0.911554430740721,0.911554430740721,0.8784094051646207,0.8596827815959913,0.9378571428571432,0.9378571428571432,0.9364999999999999,0.94,0.9764285714285718,0.9764285714285718,0.9750000000000002,0.98,46.792685170700175,46.792685170700175,44.410502532495,42.13078328480228,128.31649952781126,0.1750547343228466,54.96935212289394,109.29742429895671,162.2432826874144,211.83018378952025,169.50664564040238,99.84040399139369,4,2,86228.68768268915,466.89209204036837,28,0.7128694418211735
1926.03,2626.4242429393294,0.14887096774193545,1926.0,3.0,1925.0,6.0,118.6650564998414,0.048478030378361035,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07618766120626622,2460.8435977780387,1083.2138803571636,,4.0,270.8034700892909,270.8034700892909,270.8034700892909,270.8034700892909,1377.6297174208755,43.48479348855662,7.646317854171047,12.909155168970411,40.52909758630331,1273.060353322874,89.9041483272663,16.323737209009757,21.26399387864783,48.561355650819436,1367.1571275164226,1210.7057597720873,971.7657360665279,990.0,0.8732891713468212,0.4609864046404641,988.6657244240129,0.5198063335062384,0.5198063335062384,0.5198063335062384,0.5198063335062384,16.380182023978723,16.380182023978723,16.380182023978723,16.380182023978723,,1.083213880357164,1.083213880357164,1.083213880357164,1.083213880357164,0.9090678490408414,0.9090678490408414,0.9090678490408414,0.9090678490408414,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.8165693849094,38.8165693849094,38.8165693849094,38.8165693849094,155.2662775396376,0.08312384609334027,42.46732791939161,83.96125297384515,123.42204954350504,158.18790684241623,197.39253921886672,108.98616917461551,4,4,115518.11048949037,896.1570830002852,31,0.8625904307757644
1926.04,3961.5091643656065,0.04000000000000002,1926.0,4.0,1925.0,7.0,35.89485437875872,0.009057813284551425,70.0,14.0,18.0,25.0,168.0,295.0,0.07492261217340594,3666.5091643656065,1100.0,,4.0,275.0,275.0,275.0,275.0,2566.509164365606,30.0,3.9999999999999987,7.0,55.0,2470.5091643656056,100.0,18.0,25.0,80.0,2638.5091643656056,1243.0,975.0632432078197,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.999854799065936,12.999854799065936,12.999854799065936,12.999854799065936,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8804291655294456,0.8804291655294456,0.8804291655294456,0.8804291655294456,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.277034981381973,30.277034981381973,30.277034981381973,30.277034981381973,121.1081399255279,0.030900849517732153,33.80426565313139,66.49520106429297,96.88488998973601,122.05531384876573,132.2250478989941,110.82994637558608,4,4,87197.86074638007,3201.366435549196,30,0.672822999586266
1926.05,2508.135583789632,0.1307741935483871,1926.0,5.0,1925.0,8.0,58.666262330079164,0.024029516329817285,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1258270639641931,2203.1033257251165,1100.0,,4.0,275.0,275.0,275.0,275.0,1103.1033257251163,38.54838709677419,4.354838709677419,9.419354838709678,49.05964412934497,1001.7211009506098,100.0,18.0,25.0,69.93061187128045,1195.2049719183517,1243.0,971.786064390923,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.277033615962104,16.277033615962104,16.277033615962104,16.277033615962104,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9195615804070857,0.9195615804070857,0.9195615804070857,0.9195615804070857,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.60943939485588,39.60943939485588,39.60943939485588,39.60943939485588,158.43775757942353,0.06751161248946537,42.86268681460614,84.71419947865677,124.45492624401449,159.32591225085633,182.35636338172642,132.9473500977027,4,4,117877.69163909112,1401.712303316742,31,0.8802097643301309
1926.06,1195.553563114999,0.2893666666666667,1926.0,6.0,1925.0,9.0,28.614612086049814,0.024257660822307174,53.0,12.0,12.0,13.0,120.0,210.0,0.1826276653709806,985.5535631149988,928.1487291207195,,3.7333333333333334,247.79864618403505,247.79864618403505,247.79864618403505,251.93562350265617,57.40483399427934,10.908448351146344,1.5984038165252603,2.812578551396397,3.5536325805982454,38.531770694613094,63.90844835114634,13.598403816525261,14.812578551396397,16.553632580598244,158.53177069461307,1020.4681598397874,967.9993141400888,990.0,0.6315658626198393,0.31936049567927216,989.0490736417009,0.4388878188192234,0.4388878188192234,0.4388878188192234,0.4533922012575118,20.610871682792833,20.610871682792833,20.610871682792833,20.10790399961061,,0.9911945847361403,0.9911945847361403,0.9911945847361403,1.0077424940106248,0.9365439333283396,0.9365439333283396,0.9365439333283396,0.9357417272659173,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9790909090909092,45.7087108337881,45.7087108337881,45.7087108337881,45.331473632426736,170.36921316514392,0.1448179021553951,51.857493452671456,102.9312320826854,152.33949983854885,197.79034443099633,194.74961948290303,121.8749124560887,4,3,122665.83347890363,609.2739407352476,30,0.9464956286952441
1926.07,549.6698659381595,0.5281612903225805,1926.0,7.0,1925.0,10.0,13.081985750487261,0.022375874404050113,50.0,10.0,9.0,9.0,108.0,186.0,0.35071016788899084,363.6698659381597,363.6698659381597,,1.7741935483870968,212.3086387934248,195.7206384650294,193.17199762806854,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.6698659381597,965.5596656365445,990.0,0.190950798529306,0.044275093011325026,989.7647741084594,0.3320552914355969,0.28216265383913436,0.2643296720485687,,23.87305318047941,23.697693119745825,22.879181992371517,,,0.8492345551736993,0.7828825538601176,0.7726879905122742,,0.9351612903225806,0.9304545454545454,0.93,,0.9748387096774195,0.9727272727272727,0.97,,45.418073160453865,41.12184968944931,39.10851586399216,,77.12445138290126,0.13830375543505027,56.16582602489926,111.76549075353063,166.1329479494146,217.461148724021,119.71140206269976,50.45232821066412,3,1,57380.59182887853,227.7323824701425,31,0.4284691743494514
1926.08,334.5101503697072,0.7369677419354839,1926.0,8.0,1925.0,11.0,4.595479726764126,0.01375948926359045,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.42106179812718164,193.70369875680396,193.70369875680396,,1.0,193.70369875680396,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,251.15531166002978,964.5758638166603,990.0,0.12533067465181644,0.010219168498865266,989.8644501568493,0.27043159428837565,,,,25.018154745900507,,,,,0.7748147950272158,,,,0.9312903225806454,,,,0.9725806451612901,,,,43.06792991890111,,,,43.06792991890111,0.12871599103206097,57.484910868680494,114.50669451978038,170.50246902719567,223.9003101950387,55.443657006964976,34.784631279929606,1,1,32042.539859662418,156.2725109404546,31,0.23926627732722833
1926.09,234.70436020984712,0.8994333333333332,1926.0,9.0,1925.0,12.0,2.336746604061176,0.010063423104122482,34.0,6.0,4.0,3.0,44.0,91.0,0.3905820575077161,143.70436020984724,143.70436020984724,,1.0,143.70436020984724,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.70436020984715,964.1016571338084,990.0,0.10387648643517519,0.004370436020984719,989.8917530775436,0.14896380448658084,,,,25.64113213924877,,,,,0.5748174408393888,,,,0.9139999999999998,,,,0.969333333333333,,,,32.04346465966735,,,,32.04346465966735,0.13583818604457754,58.01423568922836,115.61845869541958,172.30316888335238,226.6187099664207,40.45855730530325,24.19802420558881,1,1,23071.29455496048,110.17011281861927,30,0.17801924810926298
1926.1,198.85471241046838,0.958290322580645,1926.0,10.0,1926.0,1.0,0.7661795100645188,0.0038634316851852237,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4102735261198749,117.33858337821037,117.33858337821037,,1.0,117.33858337821037,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,157.82245434595225,963.9049802861844,990.0,0.09368947307248374,0.0017667537246057955,989.9045437732032,0.09831443416509075,,,,25.90124905285351,,,,,0.4693543335128413,,,,0.9012903225806451,,,,0.966451612903226,,,,26.019386453170213,,,,26.019386453170213,0.13075706262689016,58.21467282234112,116.04195042840705,172.99509585394114,227.67668645334794,28.72047804092937,21.018824547701822,1,1,19358.423521158635,97.7956741845264,31,0.1445521469620567
1926.11,217.74730654481638,0.9247000000000001,1926.0,11.0,1926.0,2.0,4.1214105141390345,0.01770537446685082,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3545728524939634,142.08063987814967,142.08063987814967,,1.0,142.08063987814967,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.0806398781497,963.9996474376088,990.0,0.1012696729136853,0.00429684616104804,989.8944334809253,0.15078281903162769,,,,25.744003224284736,,,,,0.5683225595125988,,,,0.9103333333333335,,,,0.9679999999999996,,,,31.700194282140014,,,,31.700194282140014,0.14385664383602234,58.117315972613866,115.83637699252246,172.65951781533533,227.16424340587974,49.31795287342181,23.055318119229604,1,1,22824.139883140804,106.09255902395522,30,0.17611219045633336
1926.12,426.72478875355824,0.6320645161290325,1926.0,12.0,1926.0,3.0,13.581918235185936,0.030632311140067866,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2267057429615778,331.4344661729132,331.4344661729132,,1.8387096774193548,185.84517204145592,173.58723531058362,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.85382101162276,965.0107468946587,990.0,0.16752447171976825,0.03631782913144108,989.7961576991489,0.2572123652993592,0.22155601311576764,,,24.528198439190753,24.468422458132814,,,,0.7433806881658239,0.6943489412423347,,,0.9274193548387101,0.9238461538461541,,,0.9732258064516127,0.9719230769230769,,,40.429358993899044,37.363788645673,,,71.76673011607639,0.1678830773924706,56.93104150533805,113.35243256835089,168.6546525323484,221.1593104280749,106.77212581473364,50.4182593520868,2,1,53394.44720636084,222.18021087320443,31,0.39870405620042443
1927.01,644.5129003351055,0.4663870967741935,1927.0,1.0,1926.0,4.0,11.527861550926445,0.015882688873378487,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.20146008119769865,518.383868077041,518.383868077041,,2.3548387096774195,220.4483658871278,220.4483658871278,218.372838671486,,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.9645132383312,965.9689579016372,990.0,0.2508043034676777,0.08337137644135433,989.665824320091,0.3456783867217209,0.3456783867217209,0.34069237451918805,,23.35118803173201,23.35118803173201,22.70299713955936,,,0.8817934635485113,0.8817934635485113,0.8734913546859441,,0.9390322580645163,0.9390322580645163,0.937272727272727,,0.975483870967742,0.975483870967742,0.9763636363636365,,46.248270624835214,46.248270624835214,44.461148165339814,,108.27307769543619,0.16739924802424574,55.55500407380101,110.50309597811308,164.13754972860178,214.5589721793254,153.32273217133238,90.19758656292505,3,2,80555.16980540453,423.8280752081156,31,0.6015170983079788
1927.02,1221.0048586824155,0.27932142857142855,1927.0,2.0,1926.0,5.0,21.35331245491182,0.018087312149731017,49.0,8.0,7.0,5.0,93.0,162.0,0.13528563275355995,1059.0048586824153,1000.5390359975952,,3.9285714285714284,254.8801015414142,254.8801015414142,254.8801015414142,254.04478763284126,58.465822684820225,15.810047342013005,2.8740050978219327,2.526300980208281,1.8045007001487723,35.45096856462823,64.81004734201301,10.874005097821934,9.52630098020828,6.804500700148774,128.45096856462825,1085.7493894176384,968.0944064174879,990.0,0.6947535269332359,0.37367564938663234,988.9315708236801,0.46297271103201315,0.46297271103201315,0.46297271103201315,0.460148223779392,20.3741916951607,20.3741916951607,20.3741916951607,20.27752756525979,,1.0195204061656575,1.0195204061656575,1.0195204061656575,1.0161791505313658,0.9362846568829621,0.9362846568829621,0.9362846568829621,0.9359988612585748,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796153846153849,46.58814641085621,46.58814641085621,46.58814641085621,46.17624282996751,182.64237900325276,0.15133604863315223,51.695850592330586,102.599076996128,151.81914578128163,197.04419945188798,196.73563189712436,154.03792127671966,4,3,122735.67869018586,785.0029281802472,28,1.0146798833514044
1927.03,1787.448796736322,0.19867741935483876,1927.0,3.0,1926.0,6.0,38.040274630059635,0.018718742474167233,49.0,9.0,9.0,9.0,107.0,183.0,0.10512487197180391,1604.448796736322,1100.0,,4.0,275.0,275.0,275.0,275.0,504.44879673632187,51.0,9.0,14.539462444257472,24.80895721654042,405.1003770755239,100.0,18.0,23.53946244425747,33.80895721654041,512.1003770755239,1241.5394624442574,969.858885748997,990.0,0.9181362949357575,0.4800000000000003,988.6018637050645,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.208043176067168,18.208043176067168,18.208043176067168,18.208043176067168,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9302142703123853,0.9302142703123853,0.9302142703123853,0.9302142703123853,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.78608099837902,44.78608099837902,44.78608099837902,44.78608099837902,179.14432399351608,0.10372261710827772,47.75023088952166,94.58699566594393,139.50247523124105,179.92869669634814,188.39504814512642,154.60100295770292,4,4,133283.37705117598,1309.9232463956196,31,0.9952462444084228
1927.04,2844.3289227020655,0.0987666666666667,1927.0,4.0,1926.0,7.0,52.82410111024401,0.018234834009282254,54.0,13.0,14.0,19.0,117.0,217.0,0.07719636873902301,2627.3289227020655,1100.0,,4.0,275.0,275.0,275.0,275.0,1527.3289227020662,45.99999999999999,5.000000000000002,11.0,61.0,1404.328922702066,100.0,18.0,25.0,80.0,1521.3289227020662,1243.0,972.6330462606294,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.430051746255682,15.430051746255682,15.430051746255682,15.430051746255682,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9138715653911954,0.9138715653911954,0.9138715653911954,0.9138715653911954,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.294507121569026,37.294507121569026,37.294507121569026,37.294507121569026,149.1780284862761,0.053389693210107066,40.66105701284409,80.271065929371,117.69332259478129,150.0928805359617,161.29382515823144,136.7357336579838,4,4,107408.18051011876,2178.739198274402,30,0.8287668249237559
1927.05,2287.293362010675,0.1445161290322581,1927.0,5.0,1926.0,8.0,18.66168203383544,0.008758351260355847,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1287111659768417,1995.3256200751912,1100.0,,4.0,275.0,275.0,275.0,275.0,895.3256200751906,41.45161290322581,4.645161290322581,10.580645161290322,57.12202564532454,781.5261750750274,100.0,18.0,25.0,76.25105790338907,968.0423041072855,1243.0,971.2890808433988,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.77401716348655,16.77401716348655,16.77401716348655,16.77401716348655,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9254885576801234,0.9254885576801234,0.9254885576801234,0.9254885576801234,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.044502586398345,41.044502586398345,41.044502586398345,41.044502586398345,164.17801034559338,0.07220830523853597,44.25612873131932,87.51659809162187,128.69521187318338,165.0571963050172,175.63803853538693,161.29382515823144,4,4,122148.43969712152,1560.0436962338129,31,0.9121000574755191
1927.06,1257.6108461996837,0.2839,1927.0,6.0,1926.0,9.0,37.64593693592787,0.031185219787000507,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18861593092496035,1031.944179533017,927.3686498586933,,3.6666666666666665,251.90460788807425,251.90460788807425,251.25191181255997,258.1179799958142,104.57552967432359,12.367177621129992,2.065604636391391,3.3837288106478316,6.509127738621548,80.2498908675328,68.36717762112998,14.06560463639139,16.0503954773145,20.509127738621547,211.2498908675328,1025.8518275935292,968.1896127648635,990.0,0.6496379453335417,0.3274048495020571,989.0229572051645,0.45410455817852424,0.45410455817852424,0.45187111734055035,0.4751105266883196,20.379239882122413,20.379239882122413,20.29878319925782,19.632228186651034,,1.0076184315522974,1.0076184315522974,1.0050076472502403,1.0324719199832568,0.9359629122687505,0.9359629122687505,0.9354788747607764,0.9347089222886908,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9795238095238097,45.8647390724681,45.8647390724681,45.50902778689612,45.29669599029519,167.4292255321424,0.13798754556286097,51.41024345657601,102.02458681521007,150.94960488309147,195.86802131036228,194.85599453916703,112.3607327081108,4,2,120549.04238314254,541.6655881559767,30,0.9301623640674579
1927.07,510.99627299358815,0.5558387096774194,1927.0,7.0,1926.0,10.0,11.694569412407583,0.021539687915820695,50.0,10.0,9.0,9.0,108.0,186.0,0.37632584647844713,324.99627299358826,324.99627299358826,,1.5806451612903225,212.31034111899945,194.07021600623622,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.99627299358826,965.3919801331457,990.0,0.1752991639565195,0.03547625453524246,989.7892245815085,0.33035424063053204,0.2780609556371313,,,24.066890207732182,23.80417817190508,,,,0.8492413644759977,0.7762808640249449,,,0.9354838709677421,0.9294444444444443,,,0.9754838709677421,0.9733333333333335,,,45.823803303096426,40.94764964398766,,,69.59985793508926,0.1340681463374783,56.409494185067146,112.26975321881599,166.93164153907875,218.62654059555345,113.93376581358805,44.91448777035716,2,1,51782.29430370642,203.13393637134163,31,0.38666587741716263
1927.08,311.622415797429,0.7710645161290323,1927.0,8.0,1926.0,11.0,4.121000381264666,0.012949277747433171,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4100427428535096,183.7191899909774,183.7191899909774,,1.0,183.7191899909774,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.9449964425903,964.4673040732328,990.0,0.12090074206501698,0.008665932305297233,989.8704333256298,0.2422545737520959,,,,25.160874678644827,,,,,0.7348767599639096,,,,0.9287096774193552,,,,0.9709677419354834,,,,40.893640497459955,,,,40.893640497459955,0.1313178120541384,57.61207057540519,114.77298664889253,170.9318891259971,224.5443609635057,50.37395763110778,32.311729252073306,1,1,30424.8685301102,146.38292455213698,31,0.22718689165255526
1927.09,217.84586919141978,0.9269333333333332,1927.0,9.0,1926.0,12.0,2.295570358540154,0.01028890146492395,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.3890198306412957,133.1792025247531,133.1792025247531,,1.0,133.1792025247531,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,175.84586919141972,964.014432387146,990.0,0.09983381904252944,0.0033179202524753087,989.8968482607049,0.1269407208027088,,,,25.755475152756375,,,,,0.5327168100990124,,,,0.9089999999999999,,,,0.9696666666666663,,,,29.663066172323287,,,,29.663066172323287,0.13608428320666238,58.10381474680155,115.80762663357152,172.61200873077902,227.0904159833347,37.38045689692983,24.40898876080163,1,1,21357.40764407277,111.1648125463628,30,0.16479481206846272
1927.1,187.5664482445392,0.9770000000000002,1927.0,10.0,1927.0,1.0,1.636661079471724,0.00870217019566693,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.35275853150991304,121.34064179292638,121.34064179292638,,1.0,121.34064179292638,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,156.75999663163603,963.9248671035105,990.0,0.09332727157896686,0.0021340641792926356,989.9045386642415,0.10454704261965528,,,,25.875124518111182,,,,,0.4853625671717053,,,,0.9035483870967738,,,,0.9693548387096771,,,,26.987873130340077,,,,26.987873130340077,0.1439536287504267,58.19511690807721,116.00053016398688,172.92717836136498,227.57230165234384,31.15581604870368,23.180859238609237,1,1,20078.97760897302,106.8265102265254,31,0.14993262850188932
1927.11,245.67017960070876,0.8808333333333332,1927.0,11.0,1927.0,2.0,3.9895483711954927,0.016486661909144083,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3423676082482751,161.3368462673754,161.3368462673754,,1.0,161.3368462673754,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.33684626737542,964.1642423289904,990.0,0.10886483395478706,0.006133684626737548,989.8850014814186,0.1854806420620502,,,,25.53527851036632,,,,,0.645347385069502,,,,0.921666666666667,,,,0.9699999999999995,,,,36.1351516951206,,,,36.1351516951206,0.14729210022718772,57.948620954806174,115.48008762672221,172.07771520928603,226.27536988271046,41.157869410085404,29.59627251462488,1,1,26017.309220486815,132.0925590239552,30,0.20075084275066987
1927.12,361.55187292716846,0.709258064516129,1927.0,12.0,1927.0,3.0,7.029874610048545,0.019675206524789938,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2441533140965904,274.9712277658782,274.9712277658782,,1.5161290322580645,188.81986940680616,166.91825682070208,,,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.80993744329754,964.7081050171753,990.0,0.14716710212340695,0.025081844855835988,989.8277510530208,0.2579691971703451,0.19773987364163118,,,24.861676838675383,24.566015633249716,,,,0.755279477627225,0.6676730272828084,,,0.9303225806451615,0.923125,,,0.9712903225806447,0.9700000000000002,,,41.72996661419705,36.01773874288484,,,60.319767255685996,0.1664908469757373,57.31396318033855,114.15072674675415,169.93330567373667,223.05759401303564,78.23525988776275,43.31512434643816,2,1,44877.906838230374,193.26224589706086,31,0.33510981808714435
1928.01,605.9113784754413,0.48483870967741927,1928.0,1.0,1927.0,4.0,9.019549650757252,0.015339840056784296,41.0,6.0,4.0,3.0,66.0,120.0,0.2005065608470707,485.91137847544144,485.91137847544144,,2.193548387096774,224.43542606449145,224.43542606449145,191.3760527900355,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,536.9113784754414,965.8116331717777,990.0,0.23150536892761428,0.07132303224085934,989.6971715988316,0.3626199704738978,0.3626199704738978,0.2594286529541102,,23.522918456579994,23.522918456579994,23.18534764826376,,,0.8977417042579658,0.8977417042579658,0.7655042111601419,,0.9383870967741933,0.9383870967741933,0.93,,0.9761290322580645,0.9761290322580645,0.9699999999999999,,47.458354852654644,47.458354852654644,39.26370254030021,,102.51613600343191,0.16892361821864646,55.80970990664357,111.02746192062487,164.9614149420224,215.74583391518703,120.9303086238832,75.91862282072447,3,2,76272.00518655332,352.4927083802066,31,0.5695340889079549
1928.02,829.0912263952146,0.3881379310344827,1928.0,2.0,1927.0,5.0,12.21601457802136,0.01375204617486255,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.1433490077548894,713.0567436365939,713.0567436365939,,3.1724137931034484,224.753686118055,224.753686118055,224.753686118055,225.014974638087,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,762.815364326249,966.7131377413608,990.0,0.37152370082835284,0.15961501908941234,989.4688612800823,0.36133044074513004,0.36133044074513004,0.36133044074513004,0.3592240451104703,22.394393097976447,22.394393097976447,22.394393097976447,21.447955888072066,,0.8990147444722197,0.8990147444722197,0.8990147444722197,0.900059898552348,0.9362068965517245,0.9362068965517245,0.9362068965517245,0.938,0.9762068965517243,0.9762068965517243,0.9762068965517243,0.978,45.07789506479888,45.07789506479888,45.07789506479888,43.41494942987215,142.71902130299526,0.17188144751752754,54.33076291198943,107.98459251176007,160.18511233175116,208.8755725913667,183.19028432618362,119.04684196671059,4,3,99332.43882688471,583.3337222668207,29,0.7928834516833071
1928.03,1844.1713748786476,0.19632258064516128,1928.0,3.0,1927.0,6.0,37.129823668481876,0.023099244131140263,49.0,9.0,9.0,9.0,107.0,183.0,0.10492656022349318,1661.1713748786474,1081.1486841983085,,4.0,270.2871710495771,270.2871710495771,270.2871710495771,270.2871710495771,580.0226906803391,40.84049068805591,7.228766887404608,12.345059648987066,28.52570609903307,491.08266735685845,89.84049068805591,16.228766887404607,21.345059648987068,37.52570609903308,598.0826673568586,1208.563001422756,970.0328414526509,990.0,0.8688363461821383,0.45845194056009997,988.672711713258,0.5178781928695427,0.5178781928695427,0.5178781928695427,0.5178781928695427,18.121992067737228,18.121992067737228,18.121992067737228,18.121992067737228,,1.0811486841983091,1.0811486841983091,1.0811486841983091,1.0811486841983091,0.9306242509670914,0.9306242509670914,0.9306242509670914,0.9306242509670914,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.71291795246644,43.71291795246644,43.71291795246644,43.71291795246644,174.85167180986576,0.10128636264753713,47.27982464222926,93.6383496923764,138.06051495752538,177.96366185088084,196.3496494251224,165.98873558849903,4,4,130089.64382654005,903.4244972913413,31,0.9713981767214759
1928.04,2199.033322405215,0.15523333333333333,1928.0,4.0,1927.0,7.0,5.602094364133609,0.002542794320581199,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.0777399962207311,2028.0333224052156,1100.0,,4.0,275.0,275.0,275.0,275.0,928.0333224052156,52.00000000000001,6.333333333333333,13.666666666666664,63.02583259871173,793.0074898065043,100.0,18.0,25.0,76.02583259871174,880.0074898065043,1243.0,971.0804252609778,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.98267274590713,16.98267274590713,16.98267274590713,16.98267274590713,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9268985530926445,0.9268985530926445,0.9268985530926445,0.9268985530926445,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.61660118832375,41.61660118832375,41.61660118832375,41.61660118832375,166.466404753295,0.07571345445365374,44.80039920381582,88.61493702515277,130.3665285125591,167.33905569546718,167.6072070757316,164.84440844095928,4,4,119855.8114223723,1970.8235128351682,30,0.9248133597405269
1928.05,1970.5657339201966,0.17922580645161287,1928.0,5.0,1927.0,8.0,25.63669520785399,0.014191189883314923,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13085251396009343,1721.6625081137456,1100.0,,4.0,275.0,275.0,275.0,275.0,621.6625081137453,45.338315368211724,5.943760749217774,12.229496884550164,35.371233811206764,522.7797013005588,97.7576702069214,17.976018813733905,24.261754949066294,50.11316929507775,680.4571206553977,1239.9954439697215,970.4217280981532,990.0,0.9154188445898134,0.4800000000000003,988.6045811554103,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.64791827725701,17.64791827725701,17.64791827725701,17.64791827725701,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9289698951838576,0.9289698951838576,0.9289698951838576,0.9289698951838576,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.34813073451528,43.34813073451528,43.34813073451528,43.34813073451528,173.39252293806112,0.09043083288812882,46.40541013394683,91.86312147962441,135.33247230730177,174.17496286919513,189.75398411378924,164.84440844095928,4,4,129004.03706591748,1190.3705361774826,31,0.9632917941003396
1928.06,988.7244652366593,0.3461333333333333,1928.0,6.0,1927.0,9.0,29.445568161173824,0.03138803615531328,53.0,12.0,12.0,13.0,120.0,210.0,0.22863708089104812,778.7244652366591,769.2988113881962,,3.2333333333333334,234.92805249335223,234.92805249335223,240.01527825718597,247.35212800924907,9.425653848462874,2.378855495088249,0.4967092550153024,0.5386087913407357,0.583492857285797,5.427987449732789,55.37885549508825,12.496709255015302,12.538608791340737,13.583492857285796,125.4279874497328,849.7129849296408,967.2655739506464,990.0,0.4758651586157287,0.22421215408694337,989.2999226872976,0.39686134383832905,0.39686134383832905,0.41327377119518144,0.43673674071969953,21.63748739281274,21.63748739281274,21.102430387965388,20.44033717529349,,0.9397122099734089,0.9397122099734089,0.960061113028744,0.9894085120369961,0.9368344429827652,0.9368344429827652,0.9367405778036068,0.9367880921059254,0.9773333333333334,0.9773333333333334,0.9778260869565218,0.9792857142857146,45.41638604957246,45.41638604957246,45.311862063674276,45.36017811001018,146.73994946596662,0.1480034930578046,53.25498112418317,105.78757826860792,156.77662636057747,204.06546811449837,194.74961948290303,78.54312679447195,4,2,105652.76361549598,373.00349134226786,30,0.8152219414775924
1928.07,425.75624853877883,0.6291290322580646,1928.0,7.0,1927.0,10.0,7.984860437237451,0.01802206653541964,42.0,9.0,8.0,6.0,70.0,135.0,0.324481045842605,290.75624853877883,290.75624853877883,,1.5483870967741935,197.56398053900804,169.9388416466408,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.7562485387789,965.0082034524771,990.0,0.15811093124904096,0.028151249707755763,989.8137378190434,0.28634406011893054,0.20842849244746856,,,24.519190306447033,24.342222073209225,,,,0.7902559221560322,0.6797553665865634,,,0.9319354838709681,0.9235294117647058,,,0.9735483870967743,0.9705882352941179,,,43.25599339668074,36.36771556734787,,,63.1995793529683,0.1472323594904762,56.940548011974926,113.37150934109994,168.68341541985302,221.1979585328807,91.95598419467458,44.829335058682425,2,1,47020.487038608415,200.4728177879068,31,0.3511087741831572
1928.08,284.15692661755963,0.8141935483870968,1928.0,8.0,1927.0,11.0,2.973971986245813,0.010453813606460981,39.0,7.0,5.0,4.0,60.0,115.0,0.40819215912026285,169.15692661755963,169.15692661755963,,1.0,169.15692661755963,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.15692661755963,964.3406717115818,990.0,0.11489270600011027,0.007064234259299451,989.8780430597408,0.2074283029065272,,,,25.329943045252502,,,,,0.6766277064702383,,,,0.9235483870967743,,,,0.9703225806451609,,,,37.687663343712025,,,,37.687663343712025,0.13180517235919118,57.75726220513846,115.07743465684513,171.42378732665787,225.28424558190264,48.87059469579196,28.45917837474297,1,1,28039.62152772174,128.27968621428658,31,0.20937590746506676
1928.09,242.3858722436022,0.8865333333333332,1928.0,9.0,1927.0,12.0,2.341386635029544,0.009623221944531442,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.3843853066253781,148.71920557693545,148.71920557693545,,1.0,148.71920557693545,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,193.38587224360214,964.147912413949,990.0,0.10581336553759163,0.004871920557693548,989.8893147139049,0.15752656294464615,,,,25.583875737011144,,,,,0.5948768223077419,,,,0.914666666666667,,,,0.9699999999999995,,,,33.12774304295991,,,,33.12774304295991,0.137163646126686,57.96688080221521,115.51843607984296,172.13981896974,226.36910530480546,38.672411866249426,29.18653849160388,1,1,23851.97499093112,131.2828362851385,30,0.18404301690533273
