MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1928.1,246.87571384088344,0.8802580645161292,1928.0,10.0,1928.0,1.0,3.0241750813395147,0.012545347546593082,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.43119135745875525,141.0692622279802,141.0692622279802,,1.0,141.0692622279802,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.1337783570124,964.171160617705,990.0,0.1047046971671634,0.004106926222798025,989.8911883766098,0.1434212751670087,,,,25.57660648373821,,,,,0.5642770489119212,,,,0.9109677419354835,,,,0.9693548387096771,,,,31.27710788886189,,,,31.27710788886189,0.1260750894252994,57.94211695339441,115.46626743649689,172.05494834661712,226.24014552379606,37.19749003958845,24.165439139814247,1,1,23270.168269313253,110.53049583159046,31,0.17376171049367722
1928.11,256.47418508235575,0.862,1928.0,11.0,1928.0,2.0,3.5681322942237395,0.013423390419242594,36.0,5.0,3.0,2.0,47.0,93.0,0.3660805297023684,163.47418508235575,163.47418508235575,,1.0,163.47418508235575,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.47418508235572,964.2123901331955,990.0,0.11058970817006059,0.0065476350750094305,989.8828626567552,0.19387192156121208,,,,25.476600601998477,,,,,0.6538967403294229,,,,0.9206666666666669,,,,0.9709999999999998,,,,36.55166691463712,,,,36.55166691463712,0.14166234564664704,57.89701977294333,115.37142599746413,171.90104353320194,226.0071524466801,50.53600356561511,29.696817890355963,1,1,26317.20017853872,133.3790707324809,30,0.2030648161924284
1928.12,351.5473791701804,0.7127741935483871,1928.0,12.0,1928.0,3.0,3.6688114099743125,0.010745362797170095,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.24869839565727822,265.8377017508256,265.8377017508256,,1.4838709677419355,192.18563386446237,152.2142736318173,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.4183469121159,964.6577368958513,990.0,0.14405037351324881,0.02317300876350021,989.832776617723,0.2748487958200225,0.16411102766145164,,,24.90019092605235,24.841851045926596,,,,0.7687425354578499,0.6088570945272694,,,0.9312903225806457,0.9186666666666666,,,0.9729032258064512,0.9700000000000002,,,42.70150685458843,33.05536599870041,,,58.69603878944343,0.16611994705376287,57.3888477028743,114.30554343405412,170.178142999909,223.41398934606178,67.7427346594807,44.18326743313978,2,1,43669.852859345934,198.30479186612183,31,0.326089104385797
1929.01,530.9872717644317,0.5471612903225807,1929.0,1.0,1928.0,4.0,23.401176318747183,0.042257132583464134,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16896266440447527,445.7937233773351,445.7937233773351,,2.2580645161290325,195.64801452420937,195.64801452420937,211.1785655245502,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,487.1808201515286,965.4730230826199,990.0,0.2153242570831257,0.06511722254999872,989.719558520367,0.27749269972497376,0.27749269972497376,0.3162157846478805,,23.969042738022093,23.969042738022093,22.95710767170172,,,0.7825920580968374,0.7825920580968374,0.8447142620982009,,0.9312903225806456,0.9312903225806456,0.9374999999999998,,0.9732258064516128,0.9732258064516128,0.975,,41.625717163232686,41.625717163232686,43.470899945442596,,94.46973108657956,0.17693330818316322,56.27981748627749,112.00263130863047,166.51156928123234,218.0205059706079,136.10918126533122,64.75981850942071,3,2,70285.4799284152,298.13393637134163,31,0.5248318393698864
1929.02,698.401845832217,0.4387857142857142,1929.0,2.0,1928.0,5.0,7.815594395021748,0.011132620245370822,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16002816262292763,587.6875601179314,587.6875601179314,,2.6785714285714284,224.50324861339053,224.50324861339053,204.37209268169482,,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,635.8304172607885,966.1936073833286,990.0,0.2852640100062542,0.10318404029936638,989.6115519496944,0.36416190168312296,0.36416190168312296,0.29760516107829066,,23.053782664682423,23.053782664682423,23.025352177603093,,,0.8980129944535624,0.8980129944535624,0.8174883707267795,,0.9385714285714288,0.9385714285714288,0.9342105263157893,,0.9753571428571429,0.9753571428571429,0.9731578947368422,,46.550004637112416,46.550004637112416,41.96294789770018,,121.57486677623572,0.17385277905749205,55.218100020612155,109.80694621231721,163.03751147508342,212.95978314586273,141.95303972261254,107.19681210807914,3,2,81698.31047363036,510.6489852382476,28,0.6754159265346426
1929.03,925.7348312698289,0.3551290322580645,1929.0,3.0,1928.0,6.0,9.79074186125507,0.010487664890742867,41.0,8.0,7.0,6.0,67.0,129.0,0.14058057067136592,796.7348312698289,796.7348312698289,,3.3548387096774195,238.97477755490314,238.97477755490314,238.97477755490314,224.9204960689728,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,852.7348312698289,967.0920540952206,990.0,0.43777912460616675,0.1997814382027425,989.3624394371909,0.4061803103643916,0.4061803103643916,0.4061803103643916,0.3588295658780017,21.86420503160616,21.86420503160616,21.86420503160616,21.35822264422754,,0.9558991102196126,0.9558991102196126,0.9558991102196126,0.8996819842758913,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9381818181818179,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9781818181818184,47.165171068299976,47.165171068299976,47.165171068299976,43.2341707899918,156.83667058199381,0.1695276184592756,53.65919620265408,106.60761698186965,158.03533979446848,205.81018157683906,181.41307960032447,137.5186734971482,4,3,116686.48291300342,674.6892968412518,31,0.8713148365666324
1929.04,1386.8979163217182,0.24833333333333335,1929.0,4.0,1928.0,7.0,18.88619824847524,0.013938350064233558,45.0,11.0,10.0,10.0,72.0,148.0,0.1083670650892426,1238.897916321718,1074.8923511758428,,4.0,268.7230877939607,268.7230877939607,268.7230877939607,268.7230877939607,164.00556514587518,34.24988457434038,4.766105900853459,8.891032821123359,11.081457104451022,105.017084745107,79.24988457434037,15.766105900853459,18.89103282112336,21.081457104451026,177.0170847451069,1188.7993744721603,968.6243102215394,990.0,0.8347195692525314,0.4496395431968997,988.7156408875508,0.5118690265620598,0.5118690265620598,0.5118690265620598,0.5118690265620598,19.57946163944903,19.57946163944903,19.57946163944903,19.57946163944903,,1.0748923511758435,1.0748923511758435,1.0748923511758435,1.0748923511758435,0.933884219243394,0.933884219243394,0.933884219243394,0.933884219243394,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.16739847202233,47.16739847202233,47.16739847202233,47.16739847202233,188.6695938880893,0.13815081270021415,50.58507048922266,100.3374537766528,148.3273978920219,192.15636268701033,198.73276351573008,179.0664309267537,4,4,135842.10759942434,941.4560494851628,30,1.0481644104893855
1929.05,1128.846336334444,0.3076774193548387,1929.0,5.0,1928.0,8.0,28.02894757236265,0.027646650070530916,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16110876573957927,952.8140782699279,912.0546437918989,,3.6451612903225805,249.27148699635342,249.27148699635342,248.389333275615,255.25323176282382,40.75943447802911,9.957350411943008,1.896655120483303,2.1228872123973495,2.1228872123973495,24.659654520808093,55.183156863555915,11.541816410805884,11.41320979304251,10.703532373687672,127.94997710145326,990.1928268593032,967.7554112996094,990.0,0.6054642278841968,0.3153831325687525,989.0791526395471,0.44435315632737177,0.44435315632737177,0.4414747257735484,0.4643147194690034,20.87938818361033,20.87938818361033,20.726584106272625,20.184612215299065,,0.9970859479854137,0.9970859479854137,0.9935573331024601,1.0210129270512953,0.9366060960397012,0.9366060960397012,0.9360272061114048,0.9361267716923062,0.9790322580645163,0.9790322580645163,0.9789655172413795,0.9800000000000003,46.61141556610823,46.61141556610823,46.033773871042534,46.210262493988054,169.0810639427962,0.1524125113257824,52.322973007116886,103.88251872009782,153.81697177199754,199.87916490284024,197.47261287198123,107.40985897277551,4,2,125796.31157344038,512.9420006160087,31,0.9393392441266456
1929.06,452.9576147940758,0.6016,1929.0,6.0,1928.0,9.0,10.474388088279687,0.021405475885207796,39.0,9.0,7.0,5.0,59.0,119.0,0.2675235145093199,333.9576147940758,333.9576147940758,,1.9,180.2604596773695,170.77461679634018,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.9576147940758,965.1368649709008,990.0,0.17196010808348386,0.036911028214562096,989.7911288637022,0.24241769246459763,0.21388332775789884,,,24.411846200336946,24.401379981576106,,,,0.7210418387094782,0.6830984671853608,,,0.9260000000000002,0.9233333333333336,,,0.9723333333333332,0.9714814814814813,,,38.91513625554087,36.63321625049442,,,71.88503088098585,0.1578551394304016,56.771883138949505,113.02057418718773,168.12297439715067,220.369688262906,108.82990870375748,58.687553622759495,2,1,51757.22223430982,261.8369423592014,30,0.39936128267214366
1929.07,329.6225853755592,0.7412903225806452,1929.0,7.0,1928.0,10.0,2.913387019546202,0.00881452407227878,37.0,8.0,6.0,4.0,53.0,108.0,0.32948348919945736,221.62258537555923,221.62258537555923,,1.0,221.62258537555923,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.6225853755592,964.5492003752325,990.0,0.1324933259928497,0.014561246059787016,989.8529454279479,0.3519460124566862,,,,24.9517990402583,,,,,0.8864903415022368,,,,0.9396774193548388,,,,0.9764516129032256,,,,49.777784653130325,,,,49.777784653130325,0.1505919352281661,57.51910875426254,114.57793710426246,170.6164566868165,224.06925645249822,60.29160863671423,40.824236375011346,1,1,37034.67178192897,182.52194475326908,31,0.27654324807294633
1929.08,265.51804833828766,0.8452258064516128,1929.0,8.0,1928.0,11.0,1.7525035652955794,0.006740515251551209,34.0,7.0,5.0,3.0,44.0,93.0,0.3515380666564994,172.51804833828763,172.51804833828763,,1.0,172.51804833828763,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.51804833828766,964.2584734127349,990.0,0.11437143437796632,0.007251804833828759,989.8783767607887,0.2124625887233214,,,,25.407440759329933,,,,,0.6900721933531501,,,,0.9245161290322585,,,,0.9699999999999995,,,,38.56849306749697,,,,38.56849306749697,0.14495175928763945,57.848719173110176,115.26956559173888,171.73507315680047,225.75438739435654,44.10026394815673,31.779048577478424,1,1,28694.958842217733,143.19433422910615,31,0.21426940593053861
1929.09,214.4831189975144,0.9320666666666672,1929.0,9.0,1928.0,12.0,1.366221015251124,0.00651059581642787,30.0,6.0,4.0,2.0,30.0,72.0,0.33729255829387417,142.48311899751428,142.48311899751428,,1.0,142.48311899751428,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,182.48311899751437,963.9920104966283,990.0,0.1020965178400617,0.004248311899751427,989.8936551702602,0.14515245028533041,,,,25.756492223346132,,,,,0.569932475990057,,,,0.9153333333333333,,,,0.9699999999999995,,,,31.96575356788624,,,,31.96575356788624,0.14867143940470745,58.12720879190444,115.8569767061671,172.6924544291107,227.2130090312097,36.763824599944634,27.616828933870245,1,1,23015.342568878103,123.20770377157244,30,0.1775875198215903
1929.1,191.86003737757628,0.9723225806451612,1929.0,10.0,1929.0,1.0,0.7704455266557525,0.004028831333669945,31.0,4.0,3.0,2.0,33.0,73.0,0.3805520397433876,118.86003737757629,118.86003737757629,,1.0,118.86003737757629,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.86003737757625,963.9162799252448,990.0,0.09336137637871914,0.0018860037377576254,989.9047526198835,0.09979310015489228,,,,25.888679594483772,,,,,0.47544014951030505,,,,0.9025806451612901,,,,0.9699999999999995,,,,26.430489209704323,,,,26.430489209704323,0.13773802130264645,58.20357997236115,116.01845251795324,172.95655933396677,227.617443732085,27.39571517766224,25.657094818562303,1,1,19664.283972020003,115.71982882241663,31,0.1468360511650239
1929.11,229.9199131478037,0.9054000000000001,1929.0,11.0,1929.0,2.0,4.504731133162166,0.01888880506516982,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3287489232888073,154.25324648113698,154.25324648113698,,1.0,154.25324648113698,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.253246481137,964.0754099580379,990.0,0.10542724311856946,0.005425324648113702,989.8891474322335,0.1704166203553998,,,,25.64332085384026,,,,,0.6170129859245483,,,,0.9170000000000003,,,,0.9699999999999995,,,,34.51781260182267,,,,34.51781260182267,0.15020928142917617,58.04075205012223,115.67451681460275,172.39483941642467,226.7590525017241,44.200291498831774,29.59627251462488,1,1,24852.82507331231,132.0925590239552,30,0.1917656255656814
1929.12,447.69524764209166,0.6036774193548387,1929.0,12.0,1929.0,3.0,14.342956732371837,0.03304961562339592,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.2349229386788535,342.9210540937046,342.9210540937046,,1.903225806451613,182.37453544940297,177.74793135619106,,,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.0823444162852,965.109771860583,990.0,0.17216679057785966,0.03860594550939559,989.7892272639122,0.23940093466659731,0.22557935721360114,,,24.4400544686633,24.373686402572496,,,,0.7294981417976125,0.710991725424765,,,0.9290322580645162,0.9278571428571428,,,0.9703225806451609,0.9699999999999996,,,39.45355925879333,38.2447314548794,,,73.99718766965215,0.16534110404443575,56.80867437470868,113.0969709387367,168.2446074364637,220.54860344834822,90.10631734802405,43.31512434643816,2,1,55053.90762622117,193.26224589706086,31,0.4110954870536228
1930.01,587.8246359331166,0.4942258064516129,1930.0,1.0,1929.0,4.0,9.2460908141026,0.015731978125173265,41.0,6.0,4.0,3.0,66.0,120.0,0.2060498672409533,467.82463593311655,467.82463593311655,,2.0,233.91231796655828,233.91231796655828,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,518.8246359331165,965.7367466536937,990.0,0.22201071502314035,0.06521024674896965,989.712779038228,0.39253459009626174,0.39253459009626174,,,23.583497794437775,23.583497794437775,,,,0.935649271866233,0.935649271866233,,,0.9406451612903226,0.9406451612903226,,,0.9774193548387099,0.9774193548387099,,,49.71788793061884,49.71788793061884,,,99.43577586123769,0.16883470106770432,55.92529286764263,111.26595475364073,165.33745080465985,216.29060752361897,113.91136710378784,77.29984116025533,2,2,73980.2172407608,359.5630976092968,31,0.5524209770068758
1930.02,717.7905848004613,0.4311071428571429,1930.0,2.0,1929.0,5.0,11.720766873164681,0.015769748321845467,36.0,6.0,5.0,4.0,54.0,105.0,0.14714063669456046,612.7905848004614,612.7905848004614,,2.7857142857142856,223.7220289341297,223.7220289341297,210.44103427734797,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,659.7905848004614,966.2711623392017,990.0,0.29915396220316587,0.11258767429832219,989.5882583634985,0.3602552966112981,0.3602552966112981,0.31533154873445635,,22.956840727685393,22.956840727685393,22.91016751467891,,,0.8948881157365187,0.8948881157365187,0.8417641371093917,,0.9400000000000003,0.9400000000000003,0.9372727272727274,,0.9750000000000002,0.9750000000000002,0.9736363636363639,,46.2260665358154,46.2260665358154,43.1396683979046,,126.34758681284156,0.17600236860999147,55.0891720311248,109.54183673800284,162.6217547481744,212.36262778424393,147.18828604807194,114.69886848565287,3,2,84905.57833822952,542.6489852382476,28,0.7019310378491197
1930.03,909.7947636649458,0.3580322580645162,1930.0,3.0,1929.0,6.0,4.755746979865406,0.005183313823850399,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13384470834503492,788.6012152778491,788.6012152778491,,3.2903225806451615,242.1871000464307,242.1871000464307,242.1871000464307,213.69304103280862,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,842.4721830197846,967.0391790546603,990.0,0.4259296909149389,0.1890710864503547,989.3849992226347,0.4177855424800328,0.4177855424800328,0.4177855424800328,0.3233142158398971,21.92803462549494,21.92803462549494,21.92803462549494,21.713279006887255,,0.9687484001857227,0.9687484001857227,0.9687484001857227,0.8547721641312346,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9366666666666664,0.978709677419355,0.978709677419355,0.978709677419355,0.9755555555555557,47.90930216895378,47.90930216895378,47.90930216895378,41.595964392745415,155.80415423378747,0.17120724274989355,53.765603849264544,106.8246503017131,158.37136364082477,206.2827809823174,169.90606268899856,142.6516674911491,4,3,115918.2907499379,705.6935677067364,31,0.8655786346321528
1930.04,1083.869734937323,0.3072333333333333,1930.0,4.0,1929.0,7.0,9.65453643137715,0.008904047080696975,40.0,10.0,8.0,5.0,62.0,125.0,0.11564169229773619,958.8697349373232,958.8697349373232,,4.0,239.7174337343308,239.7174337343308,239.7174337343308,239.7174337343308,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1016.8697349373231,967.6612946319997,990.0,0.5935660931899881,0.32113697253035056,989.0852969342798,0.4080501909379843,0.4080501909379843,0.4080501909379843,0.4080501909379843,21.015952111341985,21.015952111341985,21.015952111341985,21.015952111341985,,0.9588697349373236,0.9588697349373236,0.9588697349373236,0.9588697349373236,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9793333333333336,45.455409591113195,45.455409591113195,45.455409591113195,45.455409591113195,181.82163836445278,0.16782290527940413,52.589967396269564,104.42071676846304,154.63446980229847,200.9919298263097,195.3357014540614,164.20237846744874,4,4,130911.57962240606,846.4321659369264,30,1.0101202131358493
1930.05,1805.866414701749,0.19896774193548386,1930.0,5.0,1929.0,8.0,42.86032284669394,0.024600467848840898,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11470847350972477,1598.5760921211038,1096.0670401001412,,4.0,274.0167600250353,274.0167600250353,274.0167600250353,274.0167600250353,502.509052020962,41.77882007249603,5.857144760586516,11.055866890490558,27.99563432001794,415.82158597737083,90.00462652410893,16.599080244457483,21.475221729200236,39.18918270711471,542.5312633967258,1224.145968597908,969.9345595029897,990.0,0.890123836206156,0.47488715213018395,988.634989011664,0.5311889360018026,0.5311889360018026,0.5311889360018026,0.5311889360018026,18.169240572671914,18.169240572671914,18.169240572671914,18.169240572671914,,1.096067040100142,1.096067040100142,1.096067040100142,1.096067040100142,0.9308542331570743,0.9308542331570743,0.9308542331570743,0.9308542331570743,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.54406119250685,44.54406119250685,44.54406119250685,44.54406119250685,178.1762447700274,0.10426284087206857,47.5391916125647,94.161716992324,138.85682692003743,179.0506974423865,198.97721550137769,166.75925724532206,4,4,132563.12610890035,1048.2983332432605,31,0.9898680265001519
1930.06,1358.1934598372643,0.2623,1930.0,6.0,1929.0,9.0,30.25934754354124,0.022773540636966964,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.18948476478297024,1116.8601265039313,967.7995099713695,,3.6666666666666665,263.0434037359669,263.0434037359669,263.0434037359669,268.0039481452027,149.06061653256177,19.125703633563486,2.579168445205836,5.205434133143326,9.233198001402256,112.91711231924684,78.12570363356349,14.579168445205834,18.538767466476656,24.233198001402254,254.91711231924683,1079.0431495166154,968.5353327010557,990.0,0.7077530107359105,0.35478090326417117,988.9374660860004,0.4910789694397039,0.4910789694397039,0.4910789694397039,0.5095562203457912,19.911054415504637,19.911054415504637,19.911054415504637,19.115526037260935,,1.0521736149438674,1.0521736149438674,1.0521736149438674,1.0720157925808107,0.9361159914925936,0.9361159914925936,0.9361159914925936,0.9341739872388898,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,47.00027799268443,47.00027799268443,47.00027799268443,45.91703680123972,171.6121918455465,0.13009758221179418,50.71579475825812,100.60828017289577,148.75709741823414,192.7851248880785,195.0690861487831,140.59881302230116,4,3,123560.77812879343,714.4321659369264,30,0.9534010658085913
1930.07,623.5751345912773,0.4884838709677421,1930.0,7.0,1929.0,10.0,16.41506769962216,0.024770304512855754,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35732113613675875,411.1235216880515,411.1235216880515,,2.193548387096774,182.78437426312405,182.78437426312405,235.36632800265093,,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,487.22029588159984,965.8655713997464,990.0,0.21989419023846485,0.058836706015454786,989.721269103746,0.24861448388841195,0.24861448388841195,0.39294099786791636,,23.607083220111083,23.607083220111083,21.95162133596906,,,0.7311374970524969,0.7311374970524969,0.9414653120106037,,0.9248387096774194,0.9248387096774194,0.9383333333333331,,0.9732258064516125,0.9732258064516125,0.9783333333333334,,37.91230370065884,37.91230370065884,46.523000917128,,84.82905919172956,0.13357574618854753,55.674700157333234,110.75404255465976,164.54291236627904,215.16850695783717,143.97323656604803,58.511037347409676,3,2,63112.82003864677,276.56506724863937,31,0.4712725510651641
1930.08,399.101024010326,0.6540322580645161,1930.0,8.0,1929.0,11.0,3.9345084310020244,0.009967347592398675,47.0,8.0,6.0,5.0,89.0,155.0,0.3915277483533579,244.10102401032586,244.10102401032586,,1.2258064516129032,211.09086625749174,146.18784147683684,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.10102401032583,964.8878476455885,990.0,0.14328078288165808,0.01896293048450772,989.8377562866335,0.3281921255266854,0.15128183931508246,,,24.621716515518507,24.54773949336421,,,,0.8443634650299671,0.5847513659073472,,,0.9348387096774194,0.9128571428571429,,,0.9758064516129032,0.9699999999999999,,,46.65133185889036,31.174056332105547,,,53.690634901623845,0.1339834414069164,57.104098181772756,113.7111511066199,169.22424380212794,221.99366869148994,65.19352944203597,41.09518711332172,2,1,39945.83236680816,185.5953058875766,31,0.2982813050090215
1930.09,289.46217406932425,0.8045666666666667,1930.0,9.0,1929.0,12.0,3.187520205113113,0.010893648978536065,40.0,6.0,4.0,3.0,65.0,118.0,0.4103303239319721,171.46217406932422,171.46217406932422,,1.0,171.46217406932422,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.46217406932422,964.3645294832772,990.0,0.11533372372763624,0.007396451703281239,989.8772698245692,0.2121916906413551,,,,25.300548650650434,,,,,0.685848696277297,,,,0.9253333333333339,,,,0.9706666666666662,,,,38.23916900125436,,,,38.23916900125436,0.13146969933221175,57.73090025839755,115.02203000065931,171.3339644847021,225.14845560245814,50.087134809145326,31.1087739317481,1,1,27532.20168090314,140.79765200874488,30,0.21243982778474646
1930.1,239.14864652208195,0.891967741935484,1930.0,10.0,1930.0,1.0,1.1778972814066573,0.00495271670930656,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.44085740290777353,133.7615497478884,133.7615497478884,,1.0,133.7615497478884,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.6325174898238,964.1310333693925,990.0,0.10214744914425819,0.003376154974788844,989.8944763958812,0.12707597660316142,,,,25.63636704988514,,,,,0.5350461989915536,,,,0.9109677419354839,,,,0.9699999999999995,,,,29.722625514552178,,,,29.722625514552178,0.12425671116668126,57.984723353454775,115.55604277643069,172.20104435096107,226.4622362670176,33.21116937697821,27.743749372537504,1,1,22113.633382826818,124.76788002600708,31,0.16512569730306764
1930.11,219.4914645255646,0.9238666666666666,1930.0,11.0,1930.0,2.0,2.6246754218881585,0.01174127679942703,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3485715152546173,143.824797858898,143.824797858898,,1.0,143.824797858898,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,181.824797858898,964.0163622770194,990.0,0.10187209017916975,0.004382479785889796,989.893745430035,0.1505170161752943,,,,25.72686613684017,,,,,0.5752991914355919,,,,0.9116666666666672,,,,0.9676666666666662,,,,32.08569608647178,,,,32.08569608647178,0.14523943335167122,58.10241567466823,115.8045893423213,172.6068524766693,227.08210291150755,43.074893101279315,23.49837265944648,1,1,23101.701182259676,108.17011281861927,30,0.1782538671470654
1930.12,355.32120713146253,0.7121612903225807,1930.0,12.0,1930.0,3.0,7.19263088380061,0.020247914885455288,31.0,5.0,3.0,2.0,36.0,77.0,0.2214327820957971,278.3212071314625,278.3212071314625,,1.6774193548387097,173.61673210889933,154.5637488428314,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.32120713146253,964.680983121541,990.0,0.14733611277718886,0.0257582747344707,989.8269056124882,0.2205770760484329,0.169654891851369,,,24.925345414899166,24.811946900110147,,,,0.6944669284355979,0.6182549953713257,,,0.9241935483870974,0.9180952380952383,,,0.9712903225806448,0.9699999999999999,,,38.22608627674172,33.5021761518219,,,60.92110883120171,0.1707818744818223,57.35644155864104,114.23833141045648,170.0713246148955,223.25729860802804,79.15227789457148,42.57777343577227,2,1,45325.30497041409,189.7860427135005,31,0.33845060461778737
1931.01,510.7557264867096,0.5445161290322581,1931.0,1.0,1930.0,4.0,7.101753922638814,0.013955513555030353,34.0,5.0,4.0,3.0,45.0,91.0,0.17980107248126945,419.7557264867096,419.7557264867096,,2.0,209.8778632433548,209.8778632433548,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,462.7557264867096,965.3984007691902,990.0,0.1973697849316442,0.0539511452973419,989.7486790697711,0.31610878495001205,0.31610878495001205,,,24.03416951563087,24.03416951563087,,,,0.8395114529734196,0.8395114529734196,,,0.9354838709677424,0.9354838709677424,,,0.9735483870967743,0.9735483870967743,,,45.037108889930295,45.037108889930295,,,90.07421777986059,0.17608592155803898,56.41798805596932,112.28548171633491,166.9520505506514,218.64602212876474,105.85062308623114,76.19736609613123,2,2,67015.2180282163,351.79918136912596,31,0.5004123209992257
1931.02,666.914842746319,0.453142857142857,1931.0,2.0,1930.0,5.0,7.409796627573797,0.010944938998963285,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14107406620743107,574.7719856034621,574.7719856034621,,2.607142857142857,223.47758647543773,223.47758647543773,210.52180907484802,,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,617.9148427463191,966.0649140667304,990.0,0.27487816970801104,0.0991070169832198,989.6260148133089,0.35643602698722104,0.35643602698722104,0.31502287071544993,,23.204664719591154,23.204664719591154,22.993188238651065,,,0.8939103459017513,0.8939103459017513,0.8420872362993922,,0.9385714285714288,0.9385714285714288,0.9370588235294114,,0.9764285714285715,0.9764285714285715,0.9741176470588236,,46.670142656045634,46.670142656045634,43.33579145611429,,119.65130155330355,0.1790922055521448,55.416893200262805,110.21711996939719,163.68420485721055,213.8965861173201,141.95303972261254,99.84040399139369,3,2,80405.67464381995,466.89209204036837,28,0.6647294530739083
1931.03,1091.0012516989934,0.3204838709677419,1931.0,3.0,1930.0,6.0,42.431342360840155,0.030776020495668997,41.0,8.0,7.0,6.0,67.0,129.0,0.12607494304247563,962.0012516989933,880.6514792416402,,3.5483870967741935,247.6436261813358,247.6436261813358,247.6436261813358,251.13756597803626,81.34977245735323,10.218362386490716,1.7499243680957497,2.8235240352195445,3.7837103468536384,62.77425132069358,51.21836238649072,9.749924368095751,9.823524035219544,9.783710346853638,129.7742513206936,951.4432900314462,967.632667017813,990.0,0.5556827988856433,0.27738655076344787,989.1669306503507,0.43710476428404105,0.43710476428404105,0.43710476428404105,0.45015337309185266,21.09715886825371,21.09715886825371,21.09715886825371,20.185605186217476,,0.9905745047253434,0.9905745047253434,0.9905745047253434,1.004550263912145,0.937604896907795,0.937604896907795,0.937604896907795,0.935632459067155,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.978823529411765,46.88552317970904,46.88552317970904,46.88552317970904,45.317206042945806,165.50794059493614,0.15825644229900057,52.53769442139388,104.32336108419825,154.5066641506922,200.86600304805341,198.2660714659873,133.40743805144362,4,3,123137.90780263247,650.3663976124346,31,0.9194885588607562
1931.04,2881.785239377288,0.09636666666666668,1931.0,4.0,1930.0,7.0,40.610087661568244,0.015033319725344043,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06704544637312936,2687.7852393772887,1100.0,,4.0,275.0,275.0,275.0,275.0,1587.7852393772885,49.0,5.666666666666667,12.333333333333334,63.959496490857944,1456.8257428864306,100.0,18.0,25.0,79.95949649085793,1558.8257428864308,1243.0,972.7230363774328,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.340061629452522,15.340061629452522,15.340061629452522,15.340061629452522,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9130584397441911,0.9130584397441911,0.9130584397441911,0.9130584397441911,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.042039160153,37.042039160153,37.042039160153,37.042039160153,148.168156640612,0.05221029783799623,40.418621030072224,79.7825927753338,116.95194308026734,149.08529657081394,164.71569728647214,136.7357336579838,4,4,106681.07278124065,2118.0164419409257,30,0.8231564257811779
1931.05,2674.281341027503,0.11548387096774192,1931.0,5.0,1930.0,8.0,47.64977514341523,0.018640720881192417,65.0,14.0,17.0,23.0,202.0,321.0,0.12392955184699267,2353.281341027503,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.281341027503,35.0,4.0,8.0,54.30561986022112,1151.9757211672816,100.0,18.0,25.0,77.30561986022113,1353.9757211672813,1243.0,972.2167411957348,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.84635681115046,15.84635681115046,15.84635681115046,15.84635681115046,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9167697275540715,0.9167697275540715,0.9167697275540715,0.9167697275540715,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.43704953441122,38.43704953441122,38.43704953441122,38.43704953441122,153.7481981376449,0.06022802924283756,41.748893529872845,82.46602880867275,121.03260603349756,154.65023006818927,174.26941418273717,135.68284948731886,4,4,114388.65941440778,1600.651232388288,31,0.8541566563202493
1931.06,1372.2546666113008,0.25739999999999996,1931.0,6.0,1930.0,9.0,33.23224128879461,0.02479138198907337,62.0,12.0,14.0,16.0,153.0,257.0,0.19528752408331407,1115.2546666113005,987.5544225249989,,3.8,259.6016087057074,259.6016087057074,259.6016087057074,260.9369955098459,127.70024408630162,15.882735291500108,2.5826653626312104,4.324124801022893,7.950209748563524,96.96050888258388,77.88273529150011,14.58266536263121,18.324124801022894,23.950209748563527,249.9605088825839,1098.343947980153,968.5781399151218,990.0,0.7263064149697366,0.3713073548836011,988.9023862301469,0.4803444801535036,0.4803444801535036,0.4803444801535036,0.4853944775405172,19.843901834871172,19.843901834871172,19.843901834871172,19.433534284225324,,1.0384064348228292,1.0384064348228292,1.0384064348228292,1.0437479820393831,0.9354619367286999,0.9354619367286999,0.9354619367286999,0.9343274209108746,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,46.132217173507556,46.132217173507556,46.132217173507556,45.339374369143115,174.66815101583714,0.13072101255273055,50.634451731269536,100.44198230816183,148.49866706716645,192.41940992356356,195.0690861487831,133.14038850638227,4,3,125761.06873140275,667.6839937244496,30,0.9703786167546509
1931.07,615.8572337966526,0.48635483870967744,1931.0,7.0,1930.0,10.0,14.758930496746876,0.022369291140420584,58.0,11.0,11.0,11.0,136.0,227.0,0.38248277451263835,388.8572337966525,388.8572337966525,,1.935483870967742,205.505254157227,193.86875154343628,209.29814505907183,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.8572337966525,965.8418640250663,990.0,0.20738187631399427,0.05102192668502249,989.7415961970011,0.3111125844112531,0.2760904668048021,0.31098528285370364,,23.58861958752339,23.464728947564026,22.42461116118661,,,0.8220210166289081,0.7754750061737454,0.8371925802362874,,0.9329032258064518,0.9296000000000002,0.935,,0.9745161290322579,0.9731999999999998,0.9749999999999999,,43.28572465975029,40.30110231020928,41.97210664471824,,81.20236931568917,0.12955408253417725,55.73964539324255,110.88521638484846,164.74281356213112,215.44219441948633,133.42701599670005,52.571727434304286,3,1,60414.56277087271,240.1571483252964,31,0.4511242739760507
1931.08,397.64231154693,0.6563870967741936,1931.0,8.0,1930.0,11.0,4.5643984545002905,0.011758726755940908,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.44546855299122884,222.99715025660745,222.99715025660745,,1.064516129032258,214.06448073974627,138.45637751134853,,,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,290.77134380499444,964.8795636301206,990.0,0.13849770412419762,0.015947616195430146,989.8455546796804,0.3413177746200799,0.13558719303596883,,,24.624673274939724,24.5074241574273,,,,0.8562579229589847,0.5538255100453942,,,0.9354838709677421,0.91,,,0.975806451612903,0.97,,,47.29233117271734,29.382700959751315,,,49.1879892991529,0.12232342899378963,57.1127325242864,113.72936806298637,169.25394579282587,222.03894688703116,59.40540378070239,30.928554248857914,2,1,36595.86403856975,141.66079623578742,31,0.27326660721751606
1931.09,292.2342897158084,0.7984000000000001,1931.0,9.0,1930.0,12.0,2.528720540331874,0.00894756361648507,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4305714888594672,167.56762304914173,167.56762304914173,,1.0,167.56762304914173,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.56762304914173,964.3736188540896,990.0,0.11504856858096252,0.006813027843302532,989.8781384035755,0.20435284783732,,,,25.30016670164865,,,,,0.6702704921965668,,,,0.9239999999999998,,,,0.969333333333333,,,,37.29377604033276,,,,37.29377604033276,0.12667987626461966,57.72132920086658,115.00185166770196,171.30110024270738,225.0984362666053,46.063965505418615,24.271387253884715,1,1,26851.5187490396,111.7991800258312,30,0.2071876446685154
1931.1,242.45727362441943,0.8841612903225807,1931.0,10.0,1931.0,1.0,1.5378308859574108,0.006108515626349758,37.0,5.0,3.0,2.0,50.0,97.0,0.4006549758414756,145.45727362441937,145.45727362441937,,1.0,145.45727362441937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.45727362441943,964.151272132041,990.0,0.1048149796446884,0.004545727362441941,989.8906392929933,0.15032419287460988,,,,25.589042968077223,,,,,0.5818290944976775,,,,0.9135483870967746,,,,0.9699999999999995,,,,32.36180536300352,,,,32.36180536300352,0.13332942836116718,57.9638010445206,115.51187967950801,172.12898904426078,226.35228544610933,38.92257224633398,30.90353209650125,1,1,24077.183190074633,139.19433422910615,31,0.1797878075722419
1931.11,307.2584957785953,0.7771000000000002,1931.0,11.0,1931.0,2.0,7.601919063863901,0.02448455366023762,40.0,6.0,4.0,3.0,53.0,106.0,0.3491823853290444,201.2584957785953,201.2584957785953,,1.0,201.2584957785953,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.25849577859532,964.4467805658124,990.0,0.12534567785332848,0.01161282520810138,989.8630414969386,0.29535263656706795,,,,25.120908294559182,,,,,0.8050339831143811,,,,0.9336666666666669,,,,0.9733333333333334,,,,45.08592479795721,,,,45.08592479795721,0.14575781899715656,57.63571764944174,114.82255683958604,171.0119447379804,224.66469714539326,61.46448567385275,34.64410118211357,1,1,32461.865854529195,155.38292455213698,30,0.25047735998865117
1931.12,571.3324336704532,0.5068387096774194,1931.0,12.0,1931.0,3.0,8.365630532347604,0.015588687600627813,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.21984378741105762,447.91307883174346,447.91307883174346,,1.967741935483871,228.3296674218611,226.90285845687842,,,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.6227562510983,965.6671025842348,990.0,0.21556280275518883,0.05958261576634865,989.7248545814789,0.37616748549562645,0.3713721758848739,,,23.68158451174806,23.655632562891526,,,,0.9133186696874439,0.9076114338275132,,,0.9367741935483875,0.9363333333333337,,,0.9787096774193552,0.978666666666667,,,48.613842250159664,48.2152851311862,,,95.2737956029205,0.16609193804350594,56.022484612329244,111.46750454929342,165.6576929242528,216.76019062970892,105.08007483169013,60.57055581936325,2,1,70883.7039285728,271.13393637134163,31,0.529298864460669
1932.01,818.152585175029,0.39332258064516135,1932.0,1.0,1931.0,4.0,18.283372030772863,0.021817397284871597,46.0,7.0,6.0,4.0,76.0,139.0,0.17390950582036244,679.152585175029,679.152585175029,,2.7419354838709675,248.01394176561672,248.01394176561672,246.82025004163756,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.152585175029,966.6726103407007,990.0,0.354243533753883,0.1399703708296904,989.5057860954163,0.4379640318729416,0.4379640318729416,0.43457705956506343,,22.395211722843392,22.395211722843392,22.09087052512718,,,0.9920557670624666,0.9920557670624666,0.9872810001665495,,0.9396774193548392,0.9396774193548392,0.9391304347826087,,0.9793548387096778,0.9793548387096778,0.979130434782609,,50.103469337691116,50.103469337691116,49.11528518115465,,136.6473115517228,0.1668645578086028,54.3920285103797,108.11113110731945,160.3849300389571,209.1657476184325,158.9032176710117,102.47669102832594,3,2,101665.59979448176,484.80901206529023,31,0.7591517308429044
1932.02,1082.9761633803857,0.3090689655172414,1932.0,2.0,1931.0,5.0,12.771600027670408,0.01119584522067002,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14399594476933136,928.7347840700409,924.0943749726293,,3.896551724137931,238.00145724261358,238.00145724261358,238.00145724261358,234.3311574653411,4.640409097411599,1.4564787678007207,0.2371011947582569,0.16935799625589773,0.1354863970047182,2.641984741592005,48.59440980228348,7.92675636717205,6.548668341083485,4.825141569418511,90.9868123277989,987.1642094831683,967.6576271000748,990.0,0.5691116630348902,0.2959569210421237,989.1349314159229,0.40441471177611227,0.40441471177611227,0.40441471177611227,0.3916580435523336,21.07288960407216,21.07288960407216,21.07288960407216,21.01807256173705,,0.9520058289704548,0.9520058289704548,0.9520058289704548,0.9373246298613649,0.9386620084750228,0.9386620084750228,0.9386620084750228,0.9385076248375253,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9792307692307696,45.16203575971405,45.16203575971405,45.16203575971405,44.3107538666912,175.21299005617564,0.16194843927811903,52.592199441888674,104.425694347789,154.64322804434997,201.0067153930429,197.1104788856866,157.61943649773653,4,3,121948.24107909822,809.4321659369264,29,0.9734055003120867
1932.03,2941.3622366002232,0.10487096774193545,1932.0,3.0,1931.0,6.0,95.55633374001816,0.03734888134412547,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.08112205677784702,2720.4267527292554,1100.0,,4.0,275.0,275.0,275.0,275.0,1620.4267527292554,43.08942376205172,7.460137741680337,13.021897585818154,53.597232473689076,1503.2580611660162,98.86361731043883,17.814976451357758,24.054155650334284,65.30690989304392,1635.322577295048,1240.7327494121307,972.7185372015567,990.0,0.9171124298736943,0.4800000000000003,988.6028875701265,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.349415588569709,15.349415588569709,15.349415588569709,15.349415588569709,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9068071042406923,0.9068071042406923,0.9068071042406923,0.9068071042406923,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.90023376875745,36.90023376875745,36.90023376875745,36.90023376875745,147.6009350750298,0.05997705276076746,40.20440158496284,79.37347154049573,116.38767284367897,148.4555032440862,192.347553942773,124.63558038099998,4,4,109815.09569582215,1200.5781363808976,31,0.8200051948612765
1932.04,2978.9357453561274,0.09106666666666666,1932.0,4.0,1931.0,7.0,50.10391476525888,0.01741296780918539,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08204159868474176,2735.9357453561274,1100.0,,4.0,275.0,275.0,275.0,275.0,1635.9357453561277,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1521.9357453561277,100.0,18.0,25.0,80.0,1655.9357453561277,1243.0,972.9328951338763,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.130202873009003,15.130202873009003,15.130202873009003,15.130202873009003,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9099288904527892,0.9099288904527892,0.9099288904527892,0.9099288904527892,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.42735694506815,36.42735694506815,36.42735694506815,36.42735694506815,145.7094277802726,0.05062677884077015,39.815496805866864,78.57170178188066,115.12499977781253,146.62874690155334,164.84440844095928,129.65836634192144,4,4,104910.78800179623,2044.1080876209562,30,0.8094968210015141
1932.05,1713.1911372760835,0.2078709677419355,1932.0,5.0,1931.0,8.0,31.340639901554177,0.018337562991198923,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14417559841571334,1466.997588888987,1099.974613995399,,4.0,274.99365349884977,274.99365349884977,274.99365349884977,274.99365349884977,367.0229748935874,38.82065149318223,5.167855311470418,9.75584937047003,22.188655038064077,291.0899636804006,90.9819418157629,17.103339182438162,21.691333241437768,36.70478407032215,446.73512497072323,1229.7512282350376,969.6562807208346,990.0,0.8962692248252278,0.4799669981940189,988.6237637769808,0.5349101436512586,0.5349101436512586,0.5349101436512586,0.5349101436512586,18.432572912494987,18.432572912494987,18.432572912494987,18.432572912494987,,1.0999746139953994,1.0999746139953994,1.0999746139953994,1.0999746139953994,0.9309274677063023,0.9309274677063023,0.9309274677063023,0.9309274677063023,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.36851432342345,45.36851432342345,45.36851432342345,45.36851432342345,181.4740572936938,0.10954465395098248,48.2302217016275,95.55928511929308,140.99117773487316,181.9832756581624,197.47261287198123,166.75925724532206,4,4,135016.6986265082,1099.2130338573666,31,1.0081892071871879
1932.06,964.3529519796776,0.34670000000000006,1932.0,6.0,1931.0,9.0,22.852243285961602,0.025196986833558997,45.0,10.0,9.0,9.0,88.0,161.0,0.17398386723787887,803.3529519796776,803.3529519796776,,3.3333333333333335,241.82599979700834,241.82599979700834,237.92934368667306,242.8529986268669,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.3529519796776,967.2006638102728,990.0,0.4713939413039803,0.22792292234063838,989.3006831363554,0.4168679184106786,0.4168679184106786,0.40343933393225073,0.4189972838998216,21.683151407672053,21.683151407672053,21.41074207839995,20.8139340884194,,0.9673039991880333,0.9673039991880333,0.9517173747466922,0.9714119945074676,0.9403333333333334,0.9403333333333334,0.9392,0.9399999999999996,0.9793333333333335,0.9793333333333335,0.9792000000000002,0.9800000000000003,47.34440472580569,47.34440472580569,45.861080005125174,45.627613616979104,155.72018293103858,0.16148626012530073,53.41742003261533,106.11632754371811,157.27926408106632,204.75750797680874,195.25657343335428,102.41329647537884,4,2,112118.53171034779,486.6489852382476,30,0.8651121273946588
1932.07,511.88980581542177,0.5483548387096776,1932.0,7.0,1931.0,10.0,7.129551749913,0.013598761391440586,50.0,10.0,9.0,9.0,108.0,186.0,0.3694641215017028,325.88980581542194,325.88980581542194,,1.6774193548387097,203.90994084206463,180.0655149606703,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.88980581542177,965.4016141447232,990.0,0.17341450628748217,0.035177961163084394,989.7914075325494,0.3065096467745617,0.23478907138483956,,,24.08328374105194,23.98344913445897,,,,0.8156397633682586,0.7202620598426812,,,0.9332258064516128,0.9266666666666665,,,0.9741935483870968,0.9714285714285713,,,43.94650987536076,38.12388207038373,,,69.77236547142716,0.1352679668015902,56.40811584927801,112.2655901201933,166.921855995334,218.60496334410917,97.39611749182012,53.0763038287245,2,1,51910.63991074179,240.63288099094459,31,0.38762425261903966
1932.08,370.13997446288266,0.6890645161290323,1932.0,8.0,1931.0,11.0,3.3227847468422187,0.00898833054303775,47.0,8.0,6.0,5.0,89.0,155.0,0.421552852550011,215.13997446288278,215.13997446288278,,1.0,215.13997446288278,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.1399744628828,964.749436888786,990.0,0.13365929873182325,0.013701889641069533,989.8526388116273,0.3339950013810893,,,,24.769206921460214,,,,,0.860559897851531,,,,0.9383870967741935,,,,0.9754838709677416,,,,47.862246389648604,,,,47.862246389648604,0.12866571770785515,57.2778107402928,114.0734711701413,169.80500323734097,222.8568123789128,59.40540378070239,37.13541193732915,1,1,35609.51131389856,168.62655383883586,31,0.26590136883138116
1932.09,283.94012702340564,0.8132333333333331,1932.0,9.0,1931.0,12.0,2.2314588283521837,0.007807590310396169,40.0,6.0,4.0,3.0,65.0,118.0,0.417345533075521,165.94012702340564,165.94012702340564,,1.0,165.94012702340564,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.94012702340564,964.3382919819039,990.0,0.11348666094792978,0.006612767881803352,989.8799005711705,0.19735979516662164,,,,25.34424879409963,,,,,0.6637605080936225,,,,0.9230000000000004,,,,0.9699999999999995,,,,36.945544737565655,,,,36.945544737565655,0.12970637512709912,57.760903506018444,115.08495326967349,171.4356548052206,225.3014679982751,46.063965505418615,30.6578200180228,1,1,26600.79221104727,138.68278898827032,30,0.20525302631980916
1932.1,218.98911511094397,0.9249354838709679,1932.0,10.0,1932.0,1.0,1.9830672650547707,0.008944517822393446,37.0,5.0,3.0,2.0,50.0,97.0,0.44601894291243177,121.98911511094383,121.98911511094383,,1.0,121.98911511094383,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.98911511094389,964.0196871510257,990.0,0.09681447106054902,0.002227819514778699,989.9009577094246,0.10747333743614688,,,,25.77379722096283,,,,,0.4879564604437753,,,,0.9016129032258065,,,,0.9658064516129036,,,,26.909783581104282,,,,26.909783581104282,0.12207458339306623,58.09871826064554,115.79682151513259,172.5942663292404,227.0630917356813,35.61538281168572,21.107467871053764,1,1,20020.878984341587,98.20770377157244,31,0.14949879767280158
