MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1932.11,220.49841002958317,0.9215,1932.0,11.0,1932.0,2.0,3.995513445518204,0.016064978041711933,29.0,4.0,2.0,2.0,30.0,67.0,0.30988379067234784,153.4984100295831,153.4984100295831,,1.0,153.4984100295831,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.49841002958317,964.0300424149871,990.0,0.10413464068130486,0.0054922993709355964,989.8903730599476,0.174147930843114,,,,25.686182714117496,,,,,0.6139936401183327,,,,0.9183333333333336,,,,0.9706666666666663,,,,34.50297882678418,,,,34.50297882678418,0.1550270657157693,58.08573930493117,115.76974655054842,172.5508579503206,226.99855341473133,49.31795287342181,28.7270960096358,1,1,24842.144755284597,128.20770377157243,30,0.19168321570435645
1932.12,343.4073056756789,0.7304516129032258,1932.0,12.0,1932.0,3.0,6.453491129092249,0.01813791493334207,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2633754072742459,257.69762825632415,257.69762825632415,,1.4516129032258065,183.49318857434903,164.3098307243734,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,299.27827341761446,964.621540743076,990.0,0.14129814526581,0.022481744886634698,989.8362201098474,0.2462387982685418,0.19293552962158783,,,24.968440568502977,24.687608375171354,,,,0.7339727542973964,0.6572393228974935,,,0.9277419354838713,0.9214285714285714,,,0.9722580645161286,0.9700000000000001,,,40.63267896588641,35.557539855712314,,,56.690922771691966,0.16252853885646448,57.422918246758144,114.37794220850841,170.2974178348868,223.5985475700305,82.36025026945181,36.97645188829394,2,1,42178.04654213883,166.26224589706086,31,0.3149495709538443
1933.01,614.7779621862059,0.48293548387096774,1933.0,1.0,1932.0,4.0,15.364046459704188,0.025515690247634976,41.0,6.0,4.0,3.0,66.0,120.0,0.19914150956380797,494.7779621862059,494.7779621862059,,2.4193548387096775,207.05033401244205,207.05033401244205,192.38431684622805,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.7779621862059,965.8440032607758,990.0,0.23808911670324917,0.07590468884859335,989.6860061944484,0.3081942870196192,0.3081942870196192,0.26217072651057066,,23.533808646652773,23.533808646652773,23.167548120647854,,,0.8282013360497685,0.8282013360497685,0.7695372673849122,,0.9348387096774191,0.9348387096774191,0.9315384615384613,,0.9735483870967738,0.9735483870967738,0.9700000000000001,,43.53617397928549,43.53617397928549,39.50766420674417,,103.6400781097863,0.16816452023339692,55.754163444853475,110.913397741995,164.78291107421518,215.49031663960452,123.67181994314087,73.17357275227793,3,2,77108.218113681,342.56506724863937,31,0.5757782117210349
1933.02,797.6368436839883,0.3983928571428571,1933.0,2.0,1932.0,5.0,8.726675432655368,0.010545128833218393,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14864186597726187,681.2082722554171,681.2082722554171,,3.0357142857142856,224.56346298936452,224.56346298936452,224.56346298936452,210.5007320450618,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,731.06541511256,966.5905473747362,990.0,0.3463439827976211,0.1406218784443276,989.5130341387583,0.36229842354302516,0.36229842354302516,0.36229842354302516,0.31367164479970155,22.560188340479105,22.560188340479105,22.560188340479105,21.806663807977184,,0.898253851957458,0.898253851957458,0.898253851957458,0.8420029281802471,0.9360714285714289,0.9360714285714289,0.9360714285714289,0.93,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.97,45.34201276548075,45.34201276548075,45.34201276548075,40.6224889139425,137.4768414719402,0.1720684826357741,54.54958042145033,108.43311307307896,160.88500749918518,209.87275471771176,162.48995565577,115.9597990954445,4,3,92384.43746914384,565.6560160658968,28,0.763760230399668
1933.03,1155.9216885687113,0.2929032258064516,1933.0,3.0,1932.0,6.0,16.11888486206539,0.013507087250533581,41.0,8.0,7.0,6.0,67.0,129.0,0.11337370529616751,1026.9216885687113,989.4131998774533,,3.935483870967742,251.76576774372666,251.76576774372666,251.76576774372666,250.26182055291278,37.50848869125812,11.592664769070725,2.1466492101835124,2.0353443475876496,1.7445808693608427,19.989249495055393,52.59266476907072,10.146649210183513,9.035344347587648,7.744580869360842,86.98924949505539,1061.1878582042948,967.88669041999,990.0,0.6606317823850846,0.3600243665252495,988.9793438510895,0.4518614452366297,0.4518614452366297,0.4518614452366297,0.44651303284617394,20.640791985862897,20.640791985862897,20.640791985862897,20.574064465037278,,1.007063070974907,1.007063070974907,1.007063070974907,1.0010472822116516,0.9370872897393715,0.9370872897393715,0.9370872897393715,0.9368864131696729,0.979677419354839,0.979677419354839,0.979677419354839,0.9796551724137934,46.67983458990392,46.67983458990392,46.67983458990392,46.21488998630651,183.2727879504501,0.16001455838445283,52.12364055972638,103.4707146816543,153.16643661279187,198.93384278197115,197.39253921886672,159.87530935174019,4,3,136354.95423513485,818.0029281802472,31,1.0181821552802781
1933.04,1467.1945279543938,0.23513333333333333,1933.0,4.0,1932.0,7.0,18.534226602093433,0.012874206073796522,45.0,11.0,10.0,10.0,72.0,148.0,0.10137410335426364,1319.1945279543938,1099.4023096672695,,4.0,274.8505774168174,274.8505774168174,274.8505774168174,274.8505774168174,219.7922182871242,47.161275087587704,6.407059318115097,12.264929303207246,14.85082555994082,139.10812901827327,92.16127508758768,17.407059318115095,22.26492930320724,24.850825559940816,211.10812901827325,1231.2355733761797,968.8794510908305,990.0,0.8991058717497922,0.4792230025674508,988.6216711256828,0.5343583363367066,0.5343583363367066,0.5343583363367066,0.5343583363367066,19.207861698515725,19.207861698515725,19.207861698515725,19.207861698515725,,1.09940230966727,1.09940230966727,1.09940230966727,1.09940230966727,0.9323186932659463,0.9323186932659463,0.9323186932659463,0.9323186932659463,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.31855207032392,47.31855207032392,47.31855207032392,47.31855207032392,189.27420828129567,0.12982051316892915,50.04684202141943,99.24184603799792,146.63652411173658,189.7909594398073,198.73276351573008,184.30492822264904,4,4,136277.4299625329,1083.9889272331854,30,1.0515233793405314
1933.05,957.1436425839972,0.34832258064516125,1933.0,5.0,1932.0,8.0,18.8496755482238,0.021066092771978063,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.17182929167988162,795.6275135517392,795.6275135517392,,3.4193548387096775,233.88685015939808,233.88685015939808,231.16465245869523,230.6786213361106,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,857.2081587130295,967.1846486305988,990.0,0.4541468533014246,0.2127757212448115,989.3330774254539,0.3905853792125491,0.3905853792125491,0.381430730105454,0.3775947023494089,21.757843415642593,21.757843415642593,21.610539125878823,21.067365466365043,,0.9355474006375925,0.9355474006375925,0.924658609834781,0.9227144853444423,0.9387096774193548,0.9387096774193548,0.9382142857142857,0.9393749999999996,0.9783870967741938,0.9783870967741938,0.9782142857142858,0.9793750000000003,45.83225147862168,45.83225147862168,44.91465133548395,43.83069321673542,154.85486840438261,0.16220160794628682,53.45564004925047,106.19379725628089,157.39800659164757,204.92169717617261,186.16750624800437,105.21222241927734,4,2,115212.02209286069,500.6489852382476,31,0.8603048244687924
1933.06,465.8128553190881,0.5886333333333333,1933.0,6.0,1932.0,9.0,8.617168295563534,0.0172467661494876,39.0,9.0,7.0,5.0,59.0,119.0,0.2602474258993321,346.8128553190882,346.8128553190882,,1.9333333333333333,182.4108922052555,176.1449604791065,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,401.8128553190881,965.1950027451644,990.0,0.17643040784539998,0.03948207631956459,989.7840875158353,0.24662691389838173,0.22737134965172698,,,24.34245785677255,24.333764493834103,,,,0.729643568821022,0.704579841916426,,,0.926666666666667,0.9250000000000004,,,0.9726666666666665,0.9721428571428569,,,39.2816810009372,37.77629525280364,,,74.53955657022058,0.1591478612340658,56.69320782075099,112.85715527868281,167.86266887452717,219.98651155712824,108.82990870375748,59.929262738545006,2,1,53668.480730558826,270.13393637134163,30,0.4141086476123366
1933.07,331.06632885186156,0.7398709677419355,1933.0,7.0,1932.0,10.0,3.181031987679759,0.009533402423176764,37.0,8.0,6.0,4.0,53.0,108.0,0.32857681569244,223.06632885186158,223.06632885186158,,1.064516129032258,214.08145474765678,139.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.06632885186156,964.5564190926139,990.0,0.13297279799604972,0.014868366394189035,989.8521588356103,0.33133298250659754,0.13717798019039498,,,24.964406760489275,24.85306622288075,,,,0.8563258189906271,0.5570621944606995,,,0.9370967741935484,0.91,,,0.975806451612903,0.97,,,47.990577357797775,29.97131549548892,,,49.924210615571255,0.15033210455494436,57.50993176611152,114.5588098469807,170.5858306199821,224.0238130988218,61.03830193639718,40.824236375011346,2,1,37143.612697985016,182.52194475326908,31,0.27735672564206254
1933.08,247.2964534911007,0.8771290322580645,1933.0,8.0,1932.0,11.0,2.25778867489286,0.008991077883376771,34.0,7.0,5.0,3.0,44.0,93.0,0.37958284126748726,154.29645349110078,154.29645349110078,,1.0,154.29645349110078,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.2964534911007,964.163913163429,990.0,0.10816240451743975,0.005429645349110075,989.8864079501336,0.17262999956824082,,,,25.549864787136233,,,,,0.6171858139644031,,,,0.917741935483871,,,,0.9699999999999995,,,,34.43706116372775,,,,34.43706116372775,0.13843905570360415,57.948676883515816,115.48024616269261,172.0780704764504,226.2761262753302,44.10026394815673,28.447454621512065,1,1,25621.173505813436,127.53049583159046,31,0.1913170064651541
1933.09,198.7274814226389,0.9581666666666666,1933.0,9.0,1932.0,12.0,1.0856504522092176,0.005401539986143665,30.0,6.0,4.0,2.0,30.0,72.0,0.36272638528565415,126.72748142263892,126.72748142263892,,1.0,126.72748142263892,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.72748142263893,963.9203103059697,990.0,0.09672527775771779,0.0026727481422638916,989.9006019740998,0.11381912062611914,,,,25.866472547504326,,,,,0.5069099256905556,,,,0.9079999999999997,,,,0.9699999999999995,,,,28.326695578705106,,,,28.326695578705106,0.14243304776295201,58.19953833860017,116.00990376317311,172.94256937923953,227.59600292458052,33.432976989587175,25.87603656395868,1,1,20395.22081666768,116.71982882241663,30,0.15737053099280618
1933.1,173.83516648823982,0.9859354838709675,1933.0,10.0,1933.0,1.0,1.852088420233976,0.010710607392577998,24.0,4.0,2.0,2.0,20.0,52.0,0.29994925836022773,121.83516648823975,121.83516648823975,,1.0,121.83516648823975,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,151.83516648823974,963.9523296670235,990.0,0.09164835221189994,0.0021835166488239754,989.9061681311391,0.10542206810746653,,,,25.84841639600828,,,,,0.48734066595295894,,,,0.9045161290322576,,,,0.9670967741935486,,,,27.043182996153362,,,,27.043182996153362,0.15531527890912503,58.167889672723994,115.94289453071619,172.83275029581432,227.4273439814883,30.59762752883833,23.084019024384094,1,1,20120.128149138098,106.54189668353823,31,0.15023990553418531
1933.11,212.93501752191614,0.9348333333333333,1933.0,11.0,1933.0,2.0,3.415901639211765,0.015870911090501885,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2884537553195369,151.60168418858282,151.60168418858282,,1.0,151.60168418858282,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.60168418858285,964.0135933051807,990.0,0.10281875597338046,0.005160168418858279,989.8920210756078,0.1653460095807887,,,,25.713081760846343,,,,,0.6064067367543314,,,,0.9163333333333338,,,,0.9699999999999995,,,,33.99517143925531,,,,33.99517143925531,0.15952595101711636,58.104673564210394,115.80944068441148,172.6149714641598,227.09494349371454,44.767105288038685,27.984406687048413,1,1,24476.523436263826,125.04384955453035,30,0.1888620635514184
1933.12,400.48637201164996,0.6585806451612903,1933.0,12.0,1933.0,3.0,8.618090454464989,0.022068682700313404,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2408127927992124,305.19604943100484,305.19604943100484,,1.6129032258064515,199.5977925186086,172.2918928570676,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,349.6154042697145,964.8881145170932,990.0,0.15806415639953622,0.03104964718472721,989.8108861964157,0.2936648228722412,0.21342229318073236,,,24.629106856450257,24.465400181169436,,,,0.7983911700744345,0.6891675714282703,,,0.9329032258064517,0.9257894736842105,,,0.9732258064516125,0.97,,,43.950418642486454,37.12159289485214,,,66.70236267481518,0.1664925623720329,57.09187971150198,113.68707092453899,169.189038187518,221.9490062357298,90.71682135907581,44.056153846324406,2,1,49626.55783006249,196.7644374568714,31,0.370568681526751
1934.01,648.8232670751057,0.46203225806451614,1934.0,1.0,1933.0,4.0,7.125688561828805,0.011167017963179381,41.0,6.0,4.0,3.0,66.0,120.0,0.18683120595663502,528.8232670751057,528.8232670751057,,2.4193548387096775,222.8705517760068,222.8705517760068,198.11900532429584,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.8232670751057,965.9906567718788,990.0,0.25368766600471093,0.08420024327955174,989.6621120907162,0.3563196860572541,0.3563196860572541,0.27840586310776627,,23.315135632779988,23.315135632779988,23.06652624383628,,,0.8914822071040274,0.8914822071040274,0.7924760212971834,,0.9374193548387094,0.9374193548387094,0.9307692307692306,,0.9754838709677416,0.9754838709677416,0.9700000000000001,,46.68551031202509,46.68551031202509,40.46397227459836,,110.33978319081722,0.17001339906597876,55.53497350931557,110.46042052332648,164.06697760499196,214.44918069159422,127.13589708500388,89.3782582502898,3,2,82092.79869396804,417.73253227407537,31,0.6129987955045403
1934.02,916.3298814609473,0.36182142857142857,1934.0,2.0,1933.0,5.0,24.412907505122707,0.022599110829138045,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.146602700108593,788.4727386038045,775.02657484841,,3.2857142857142856,233.96677108542272,233.96677108542272,233.96677108542272,255.9419155724969,13.446163755394561,4.118741612564566,0.7340759830464753,0.6402935121616457,0.5122348097293167,7.440817837892555,45.11874161256456,7.44836169733219,5.640293512161645,4.512234809729317,78.5836749807497,833.2339716704683,967.0221940021047,990.0,0.44201615561728297,0.20809304329626002,989.3498908010863,0.3904814530957069,0.3904814530957069,0.3904814530957069,0.46612129960377263,21.937215345886226,21.937215345886226,21.937215345886226,20.49445914888177,,0.935867084341691,0.935867084341691,0.935867084341691,1.0237676622899876,0.9372250103326109,0.9372250103326109,0.9372250103326109,0.9365375361641375,0.978214285714286,0.978214285714286,0.978214285714286,0.9800000000000002,46.00168257636169,46.00168257636169,46.00168257636169,47.10465804342883,151.46352145577902,0.16635682100205879,53.752040404276954,106.80082391368465,158.34396773450823,206.26650822289088,197.3692698362157,125.94783142098517,4,3,101783.48641828349,623.52821131929,28,0.8414640080876611
1934.03,3647.401268063571,0.08199999999999998,1934.0,3.0,1933.0,6.0,144.11644731536467,0.044423414416146334,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06902086752450047,3426.4657841926037,1100.0,,4.0,275.0,275.0,275.0,275.0,2326.465784192603,44.225806451612904,7.645161290322581,13.840307219090887,57.10428476851327,2203.6502244630638,100.0,18.0,24.872565283607017,68.8139621878681,2335.714740592096,1242.8725652836072,974.1008234732208,990.0128472666511,0.9216329581209368,0.4800000000000003,988.6112143085303,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.975456055309529,13.975456055309529,13.975456055309529,13.975456055309529,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8832925862272251,0.8832925862272251,0.8832925862272251,0.8832925862272251,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.96793545183186,32.96793545183186,32.96793545183186,32.96793545183186,131.87174180732745,0.04785641633753141,36.328668188628264,71.6011535141021,104.68414961169917,132.77622469428158,187.24929157856675,88.4868918341122,4,4,98112.5759046516,1345.006983766956,31,0.7326207878184857
1934.04,3964.2474440213196,0.04446666666666668,1934.0,4.0,1933.0,7.0,77.14855786896253,0.01947237029279379,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08127004425554459,3646.2474440213196,1100.0,,4.0,275.0,275.0,275.0,275.0,2546.2474440213196,25.333333333333332,4.0,6.333333333333333,54.333333333333336,2456.2474440213196,100.0,18.0,25.0,80.0,2641.24744402132,1243.0,975.0239568607361,990.0010616247957,0.9219672131147545,0.4800000000000003,988.5990944116812,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.040202770944697,13.040202770944697,13.040202770944697,13.040202770944697,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8792909141979426,0.8792909141979426,0.8792909141979426,0.8792909141979426,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.388880659855378,30.388880659855378,30.388880659855378,30.388880659855378,121.55552263942151,0.03209278831479192,33.89747444065424,66.68781236612057,97.18941262898713,122.49899222723398,145.9204999606826,95.5594535411872,4,4,87519.9763003835,2668.5533446484865,30,0.6753084591078974
1934.05,2323.78172437645,0.14470967741935484,1934.0,5.0,1933.0,8.0,37.47946689456415,0.016227806023097684,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.13325068763600434,2018.7494663119344,1100.0,,4.0,275.0,275.0,275.0,275.0,918.749466311934,38.548387096774185,4.354838709677419,9.419354838709678,48.33609488362805,818.0907907831447,100.0,18.0,25.0,69.20706262556354,1011.5746617508864,1243.0,971.3590218898069,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.704076117078287,16.704076117078287,16.704076117078287,16.704076117078287,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9240218365404236,0.9240218365404236,0.9240218365404236,0.9240218365404236,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.82080750106517,40.82080750106517,40.82080750106517,40.82080750106517,163.28323000426067,0.07264727572040232,44.032216275214616,87.06851641265686,128.02285703854378,164.16204985685997,178.28733656090736,146.49012471742722,4,4,121482.72312316994,1525.689870916998,31,0.907129055579226
1934.06,1178.0381518082281,0.2966333333333334,1934.0,6.0,1933.0,9.0,34.70538865325693,0.02929178681034439,53.0,12.0,12.0,13.0,120.0,210.0,0.187698505951547,968.038151808228,901.2487429684352,,3.6333333333333333,246.6555855803322,246.6555855803322,246.6555855803322,254.65576772753474,66.78940883979281,12.101787688341059,1.8145268261724241,3.0379963820517144,4.134582451987175,45.70051549124045,65.10178768834106,13.814526826172425,15.037996382051714,17.134582451987175,165.70051549124042,995.2030538650004,967.9342208131523,990.0,0.6107494363383115,0.302831649053127,989.0864189146085,0.4360150954618351,0.4360150954618351,0.4360150954618351,0.4631930343353425,20.716183005994335,20.716183005994335,20.716183005994335,19.939856438939092,,0.9866223423213288,0.9866223423213288,0.9866223423213288,1.0186230709101387,0.9358972567558599,0.9358972567558599,0.9358972567558599,0.9351009317197783,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9794736842105265,45.64770600488277,45.64770600488277,45.64770600488277,45.411196779466096,165.70354264164354,0.1435452774031434,51.96868481624289,103.15965136778615,152.69718251381957,198.30286160578072,194.74961948290303,111.80557281615127,4,3,119306.55070198335,550.52821131929,30,0.9205752368980197
1934.07,519.140089987647,0.5456774193548387,1934.0,7.0,1933.0,10.0,10.905109430600787,0.01925161585127137,50.0,10.0,9.0,9.0,108.0,186.0,0.36738992500050927,333.140089987647,333.140089987647,,1.6774193548387097,206.7717463070315,186.54374543328976,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,402.140089987647,965.4301999999336,990.0,0.17749054585352214,0.037044194158055245,989.7854652599885,0.3161023062965383,0.2568489538795514,,,24.039162953758332,23.899078506097936,,,,0.827086985228126,0.746174981733159,,,0.9329032258064517,0.927142857142857,,,0.9748387096774195,0.9723809523809523,,,44.45179929975629,39.38018099632445,,,71.128696103718,0.13544968530307594,56.36085796099652,112.16838607886012,166.76934359394266,218.38573959828062,113.93376581358805,52.23282033563935,2,1,52919.749901166186,236.46981897066559,31,0.3951594227984333
1934.08,357.742444409228,0.7058064516129032,1934.0,8.0,1933.0,11.0,3.7564418417187926,0.010518741333497169,47.0,8.0,6.0,5.0,89.0,155.0,0.4380583571799645,202.742444409228,202.742444409228,,1.0,202.742444409228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.742444409228,964.6874021211017,990.0,0.12951134863653502,0.012096708877531255,989.8583919424859,0.3010285922030847,,,,24.86996122918106,,,,,0.8109697776369119,,,,0.934193548387097,,,,0.9741935483870964,,,,45.036075117447794,,,,45.036075117447794,0.12478527444059448,57.351628555024995,114.22791235497893,170.05370540377513,223.22903828852387,58.96749557143296,33.437475281403984,1,1,33506.83988738116,151.02012187738302,31,0.25020041731915443
1934.09,265.38997162228304,0.8461333333333332,1934.0,9.0,1933.0,12.0,2.927424387136808,0.011102732541602274,40.0,6.0,4.0,3.0,65.0,118.0,0.44672534500636163,147.38997162228299,147.38997162228299,,1.0,147.38997162228299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.389971622283,964.2581186436418,990.0,0.10717751293341239,0.004738997162228297,989.8880834899047,0.15607181946590581,,,,25.473893026796652,,,,,0.5895598864891322,,,,0.9146666666666665,,,,0.9699999999999995,,,,32.6944952500369,,,,32.6944952500369,0.12269356825995051,57.84888542548211,115.26994494966921,171.73575994832763,225.75558584624235,41.913410694716724,25.99933550019946,1,1,23540.036580026568,118.19433422910616,30,0.18163608472242723
1934.1,202.48357143987147,0.9524516129032259,1934.0,10.0,1934.0,1.0,2.806164075557464,0.014010643438939822,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4371974931440055,113.99970047212955,113.99970047212955,,1.0,113.99970047212955,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.51582950438763,963.9548654334188,990.0,0.0932440327855867,0.0015068103260854689,989.9052491568882,0.09297927982914765,,,,25.857404443640075,,,,,0.45599880188851805,,,,0.8974193548387096,,,,0.9654838709677419,,,,25.10054615695688,,,,25.10054615695688,0.1238489404128826,58.16485168427268,115.93654061484965,172.82252350607553,227.41204931299956,30.60114188193585,18.86187129458002,1,1,18674.80634077593,88.77870557191315,31,0.1394474786497605
1934.11,268.2184796993562,0.8438333333333333,1934.0,11.0,1934.0,2.0,7.195772523584614,0.023254114941219473,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31814625390103485,183.8851463660229,183.8851463660229,,1.0666666666666667,173.65870336916674,153.39664495284177,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.88514636602287,964.2623717418222,990.0,0.1164314092610469,0.009512814062947588,989.8740557766763,0.2188776096680633,0.16742717953293676,,,25.3928064251858,24.74940983156914,,,,0.6946348134766669,0.613586579811367,,,0.9243333333333335,0.915,,,0.9713333333333332,0.97,,,38.86770681053214,33.053440856812266,,,41.071269534319626,0.1524642695519068,57.83677875547433,115.24548404463015,171.69846084057548,225.704460408303,70.96855006060245,31.21046297344635,2,1,29571.31406471014,139.59664326312716,30,0.2281737196351091
1934.12,471.6606719525455,0.5774516129032258,1934.0,12.0,1934.0,3.0,6.287070273270298,0.01339621185335524,42.0,7.0,5.0,3.0,61.0,118.0,0.25180737203827,353.6606719525456,353.6606719525456,,2.0,176.83033597627278,176.83033597627278,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.6606719525455,965.2224730237863,990.0,0.1773411825672661,0.04073213439050912,989.7819266830421,0.22402856972447874,0.22402856972447874,,,24.33542508953131,24.33542508953131,,,,0.7073213439050913,0.7073213439050913,,,0.9261290322580646,0.9261290322580646,,,0.9706451612903222,0.9706451612903222,,,37.94035079746606,37.94035079746606,,,75.88070159493212,0.16054708612825588,56.66407535004044,112.79575155748519,167.76269719250783,219.8344320518281,93.24050764032694,65.68497768382304,2,2,56455.241986629495,304.46981897066564,31,0.4215594533051784
1935.01,672.0581626212339,0.452,1935.0,1.0,1934.0,4.0,9.411197943269313,0.013690765451241562,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19221452947037843,545.9291303631693,545.9291303631693,,2.4838709677419355,222.02642518957663,222.02642518957663,210.54431196696623,,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,599.5097755244597,966.0839943070384,990.0,0.2653184034052354,0.09084870867582999,989.6438328879192,0.35221104457478714,0.35221104457478714,0.31553143259226407,,23.20762753630584,23.20762753630584,22.846490183264685,,,0.8881057007583066,0.8881057007583066,0.8421772478678647,,0.9380645161290322,0.9380645161290322,0.9339999999999997,,0.9758064516129031,0.9758064516129031,0.9740000000000001,,46.30480119121665,46.30480119121665,42.91391114668138,,113.37439809856944,0.16819393389183546,55.38115634644982,110.14400798250897,163.5704599867063,213.7353226415181,144.3620907761709,90.19758656292505,3,2,84350.55218533568,423.8280752081156,31,0.6298577672142748
1935.02,1121.6464178326705,0.3069285714285714,1935.0,2.0,1934.0,5.0,29.465347196795015,0.02408020072064768,49.0,8.0,7.0,5.0,93.0,162.0,0.15019117303217147,959.6464178326705,904.7700493959084,,3.642857142857143,248.26057632188636,248.26057632188636,248.26057632188636,248.8707206692767,54.876368436762384,10.772778817432096,1.9978880868110707,2.3712011052922017,1.6937150752087156,38.040785352018304,59.7727788174321,9.997888086811072,9.371201105292203,6.693715075208715,131.0407853520183,983.9119174054439,967.7554628176489,990.0,0.5849855668829139,0.29367919836788053,989.1213352347493,0.43921912881307307,0.43921912881307307,0.43921912881307307,0.44234200737521895,20.926653288287472,20.926653288287472,20.926653288287472,20.332127644226695,,0.9930423052875457,0.9930423052875457,0.9930423052875457,0.9954828826771068,0.9375509028606739,0.9375509028606739,0.9375509028606739,0.9361902933388259,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,46.663764222448215,46.663764222448215,46.663764222448215,45.31094752869756,169.11975893579304,0.15386687089174234,52.34584815796684,103.9273921066974,153.8820379113296,199.9603494443893,194.77607969220932,137.8203915845165,4,3,113648.47800485294,681.5265543863716,28,0.9395542163099614
1935.03,2650.308574037678,0.11703225806451616,1935.0,3.0,1934.0,6.0,66.6489561140806,0.026264170455886904,59.0,11.0,12.0,13.0,144.0,239.0,0.09349652903650381,2411.308574037678,1100.0,,4.0,275.0,275.0,275.0,275.0,1311.3085740376782,41.0,7.0,13.0,57.78181212165864,1192.5267619160197,100.0,18.0,25.0,70.78181212165865,1336.5267619160197,1243.0,972.1458868235751,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.917211183310199,15.917211183310199,15.917211183310199,15.917211183310199,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9172964673799239,0.9172964673799239,0.9172964673799239,0.9172964673799239,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.62728213810341,38.62728213810341,38.62728213810341,38.62728213810341,154.50912855241364,0.06145811475059034,41.930115104889914,82.83165300172584,121.58875311897071,155.408977288047,181.3759939611089,137.57886504098602,4,4,114954.79164299571,1468.8301963432584,31,0.8583840475134088
1935.04,2322.1709916759155,0.1441666666666667,1935.0,4.0,1934.0,7.0,29.298457646518127,0.012509977152964116,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08345533428786593,2128.1709916759155,1100.0,,4.0,275.0,275.0,275.0,275.0,1028.1709916759157,49.0,5.666666666666665,12.333333333333334,57.732545029541384,903.4384466463744,100.0,18.0,25.0,73.73254502954138,1005.4384466463744,1243.0,971.3740614572897,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.68903654959516,16.68903654959516,16.68903654959516,16.68903654959516,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243835911365336,0.9243835911365336,0.9243835911365336,0.9243835911365336,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.79497288840646,40.79497288840646,40.79497288840646,40.79497288840646,163.17989155362585,0.0718037944530507,44.01283662753397,87.0276396812338,127.95621422180537,164.06037333471255,173.22286362949845,149.5462866188014,4,4,117489.52191861061,1804.5344676593647,30,0.9065549530756991
1935.05,1684.9402729769781,0.20919354838709678,1935.0,5.0,1934.0,8.0,17.835869019129895,0.01084384191201217,47.0,10.0,10.0,10.0,115.0,192.0,0.11481924857836959,1492.9402729769781,1100.0,,4.0,275.0,275.0,275.0,275.0,392.940272976978,51.59199224580919,7.922752903337262,13.957789375268602,20.465639217550947,299.0020992350121,98.5919922458092,17.922752903337262,23.957789375268604,30.465639217550947,414.0020992350121,1240.472534524415,969.5821147280795,990.0,0.9163328531794944,0.4800000000000003,988.6036671468208,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.486617638741023,18.486617638741023,18.486617638741023,18.486617638741023,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9315119491397882,0.9315119491397882,0.9315119491397882,0.9315119491397882,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.52813790775517,45.52813790775517,45.52813790775517,45.52813790775517,182.1125516310207,0.10915898416066695,48.445763798693385,95.99278556043105,141.64716172156466,182.87013834929886,191.8485334369868,173.22286362949845,4,4,135491.7384134794,1207.6225280663384,31,1.011736397950115
1935.06,934.1551347684466,0.3581,1935.0,6.0,1934.0,9.0,26.032396614552706,0.0277679279490883,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.19475247820211952,756.8218014351132,754.9569486034616,,3.2333333333333334,234.38283453084787,234.38283453084787,232.5974344253169,230.90021046833786,1.86485283165163,0.4706533337025542,0.1065630189515217,0.1065630189515217,0.11544327053081521,1.065630189515217,48.13732000036922,10.773229685618189,10.106563018951523,10.448776603864149,99.73229685618189,823.9740613084003,967.0920628178502,990.0,0.4333585468478345,0.19445972537073694,989.3721817277816,0.392646119970265,0.392646119970265,0.3871203597123718,0.38030526101354073,21.88747278996082,21.88747278996082,21.60804985355346,20.930749727238624,,0.9375313381233916,0.9375313381233916,0.9303897377012675,0.9236008418733515,0.9387056310601475,0.9387056310601475,0.9380467572721769,0.9392640776503683,0.9783333333333335,0.9783333333333335,0.9780000000000001,0.979166666666667,46.16514144686523,46.16514144686523,45.1397380907738,43.49643692262361,147.3453060717581,0.15832695532563115,53.612101749062504,106.51529970530075,157.90165392141543,205.64382767558774,194.74961948290303,97.08403413898284,4,2,106088.62037166582,457.65062962975713,30,0.8185850337319893
1935.07,488.1844592470645,0.5682258064516129,1935.0,7.0,1934.0,10.0,6.959621038244191,0.013985347389066174,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3587392475842965,318.63607215029043,318.63607215029043,,1.5806451612903225,209.37132381315865,188.17817769172697,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,384.41026569867756,965.2966882107409,990.0,0.16995117992209055,0.03372721443005807,989.7963216056481,0.3203095408382498,0.2589473599386254,,,24.17932385406904,24.004336075258667,,,,0.8374852952526347,0.7527127107669078,,,0.9351612903225808,0.9294444444444443,,,0.9764516129032261,0.9738888888888891,,,45.46357017939649,40.129380613558034,,,68.76450085823664,0.13864788304709197,56.55495554855751,112.5700570079413,167.4055270012132,219.3139706548752,100.52238378582426,48.22658177430181,2,1,51160.78863852806,216.90237744418727,31,0.3820250047679813
1935.08,351.25826354010184,0.712548387096774,1935.0,8.0,1934.0,11.0,3.0281925836223604,0.008635537304911588,47.0,8.0,6.0,5.0,89.0,155.0,0.4440884217861225,196.25826354010192,196.25826354010192,,1.0,196.25826354010192,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.25826354010195,964.656244505161,990.0,0.12736503607407124,0.010695047178155621,989.8619399167478,0.2782309638215016,,,,24.927464447765225,,,,,0.7850330541604075,,,,0.9325806451612905,,,,0.9735483870967738,,,,43.58743454084104,,,,43.58743454084104,0.1234354621886198,57.391398040736156,114.3107833029005,170.1863499698611,223.42575337214677,55.443657006964976,34.07269407781022,1,1,32429.05129838574,154.0284073518941,31,0.24215241411578362
1935.09,276.0994941805541,0.8269666666666665,1935.0,9.0,1934.0,12.0,1.7448539454541256,0.006240884142353032,40.0,6.0,4.0,3.0,65.0,118.0,0.4286566012245995,158.0994941805541,158.0994941805541,,1.0,158.0994941805541,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.09949418055405,964.3048761445765,990.0,0.11082760004954802,0.005809949418055407,989.8833624505328,0.17853949078677006,,,,25.39994681516936,,,,,0.6323979767222162,,,,0.9200000000000003,,,,0.9699999999999995,,,,35.164924213285005,,,,35.164924213285005,0.12705805120147884,57.79816620004729,115.16322309452697,171.56243956345688,225.49289552925396,41.913410694716724,30.6578200180228,1,1,25318.745433565204,138.68278898827032,30,0.19536069007380558
1935.1,225.15026245561282,0.9141612903225806,1935.0,10.0,1935.0,1.0,2.1064021984986847,0.009514253136807526,37.0,5.0,3.0,2.0,50.0,97.0,0.43304588762935187,128.15026245561273,128.15026245561273,,1.0,128.15026245561273,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.15026245561288,964.0500392793806,990.0,0.09891486220077707,0.002815026245561276,989.8982701115536,0.11789412003059684,,,,25.730336712142716,,,,,0.512601049822451,,,,0.9058064516129034,,,,0.9670967741935486,,,,28.36734849935008,,,,28.36734849935008,0.12542346157916978,58.067982829938046,115.73185421579707,172.48805144407368,226.90053706150627,35.61538281168572,22.44189963444787,1,1,21105.307283516468,103.24798226833981,31,0.15759638055194494
1935.11,213.41177213274366,0.9352999999999999,1935.0,11.0,1935.0,2.0,3.7520528874461196,0.017283907767788657,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.36075372453415144,137.7451054660771,137.7451054660771,,1.0,137.7451054660771,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.74510546607704,964.000195042398,990.0,0.09979946777252628,0.003800278267929446,989.8964002539593,0.1396447533048752,,,,25.75656045825644,,,,,0.5509804218643084,,,,0.9070000000000007,,,,0.9666666666666663,,,,30.61777085107573,,,,30.61777085107573,0.14194183912498418,58.11911647893494,115.83984334810351,172.66437605242638,227.16988851890815,37.86510791402061,20.677935193025387,1,1,22044.795012774528,96.23960472725516,30,0.17009872695042075
1935.12,349.55635133221045,0.7201612903225808,1935.0,12.0,1935.0,3.0,6.4132106551632075,0.01962531281855489,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2507559191730099,263.8466739128555,263.8466739128555,,1.3548387096774193,205.7466337918429,163.7364767046721,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,305.4273190741458,964.6520620025907,990.0,0.14337249296224197,0.023020506367031925,989.8336070006704,0.31076023571099715,0.19011329056009937,,,24.870784762369578,24.6928134936353,,,,0.8229865351673715,0.6549459068186884,,,0.932903225806452,0.92,,,0.974838709677419,0.97,,,45.788187930338914,35.38981902008889,,,58.345865647144635,0.16607129505525134,57.39031608504819,114.3092703124896,170.18572095583988,223.42887415356213,74.3364020704922,36.39322780512872,2,1,43409.32404147561,162.64129376144416,31,0.3241436980396924
1936.01,535.4384976567416,0.53,1936.0,1.0,1935.0,4.0,8.381904651663396,0.015293248705994082,34.0,5.0,4.0,3.0,45.0,91.0,0.1725189686245873,444.43849765674173,444.43849765674173,,2.096774193548387,213.01938896822054,213.01938896822054,190.13043710977317,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,487.43849765674173,965.5057649441917,990.0,0.2085461451362707,0.06069172125734319,989.7307621336064,0.3262972961921835,0.3262972961921835,0.2561044056364304,,23.89869989322243,23.89869989322243,23.327917991859902,,,0.8520775558728824,0.8520775558728824,0.7605217484390927,,0.9361290322580647,0.9361290322580647,0.93,,0.9748387096774195,0.9748387096774195,0.9700000000000001,,45.56649577677235,45.56649577677235,39.24713138336157,,94.93110104225713,0.17698090462413557,56.26057843241502,111.9598670963419,166.43665257967194,217.89476523110724,121.42729362390246,73.06137561541777,3,2,70628.7391754393,339.9578316629287,31,0.5273950057903174
1936.02,809.2321954463342,0.39527586206896553,1936.0,2.0,1935.0,5.0,11.761607479405864,0.01382296084682053,36.0,6.0,5.0,4.0,54.0,105.0,0.1313943604499585,704.2321954463345,704.2321954463345,,3.1379310344827585,224.6560140683414,224.6560140683414,224.6560140683414,219.41511099949932,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,751.2321954463345,966.636256983532,990.0,0.3614781556377359,0.15266179312693845,989.4858600512355,0.3602817436678365,0.3602817436678365,0.3602817436678365,0.34110824966056164,22.489321324035583,22.489321324035583,22.489321324035583,21.58026744684658,,0.8986240562733655,0.8986240562733655,0.8986240562733655,0.8776604439979973,0.937586206896552,0.937586206896552,0.937586206896552,0.9375,0.9768965517241381,0.9768965517241381,0.9768965517241381,0.9774999999999999,45.35396259475756,45.35396259475756,45.35396259475756,42.56462622609013,141.93287071200922,0.175451060657549,54.465698151330734,108.26137749618691,160.61751885644392,209.4928020394361,176.93653688279142,119.09372959086771,4,3,98785.27801555845,579.6893499137433,29,0.7885159484000515
1936.03,1382.4933860816898,0.255,1936.0,3.0,1935.0,6.0,33.70128371146478,0.022288828405961244,41.0,8.0,7.0,6.0,67.0,129.0,0.09725351845287956,1253.49338608169,1051.5393166989911,,4.0,262.8848291747478,262.8848291747478,262.8848291747478,262.8848291747478,201.954069382699,30.032582206429854,5.2080965150340734,7.491483992581799,9.393212529427858,149.8286941392254,71.03258220642985,13.208096515034073,14.491483992581797,15.393212529427858,216.82869413922538,1150.2714794130368,968.6122980206596,990.0,0.7803423020065962,0.4236207826978063,988.7960369152959,0.4908567199298831,0.4908567199298831,0.4908567199298831,0.4908567199298831,19.692882174706167,19.692882174706167,19.692882174706167,19.692882174706167,,1.051539316698992,1.051539316698992,1.051539316698992,1.051539316698992,0.9348157494281715,0.9348157494281715,0.9348157494281715,0.9348157494281715,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.38340195621405,46.38340195621405,46.38340195621405,46.38340195621405,185.5336078248562,0.14015242184847942,50.55499777284678,100.28097341062502,148.2519842393766,192.07859328691978,196.09868535479802,169.87496791307737,4,4,138037.00422169297,896.1570830002852,31,1.0307422656936454
1936.04,2367.3853464774506,0.1361333333333334,1936.0,4.0,1935.0,7.0,17.592531745664367,0.007592168102573307,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08169842804444025,2173.3853464774515,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.3853464774513,49.0,5.666666666666667,12.333333333333334,63.06295850898036,943.3223879684708,100.0,18.0,25.0,79.06295850898034,1045.3223879684708,1243.0,971.4867922156352,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.576305791249993,16.576305791249993,16.576305791249993,16.576305791249993,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243269683674626,0.9243269683674626,0.9243269683674626,0.9243269683674626,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.50886400394605,40.50886400394605,40.50886400394605,40.50886400394605,162.0354560157842,0.06859376664679581,43.74853261459668,86.49159058423541,127.13378166088393,162.9212793957594,168.98337814732022,158.60228185925172,4,4,116665.52833136468,1954.056335477332,30,0.9001969778654683
1936.05,2014.6162041719317,0.1743870967741935,1936.0,5.0,1935.0,8.0,34.18720742816905,0.01805276980761382,55.0,13.0,13.0,17.0,178.0,276.0,0.14043354212663922,1738.616204171932,1100.0,,4.0,275.0,275.0,275.0,275.0,638.6162041719315,42.44569361446621,4.931389006009944,11.188015027213247,38.95527973591491,541.0958267883275,97.4456936144662,17.931389006009944,24.18801502721325,55.95527973591493,719.0958267883273,1239.5650976476893,970.5359926444014,990.0,0.914618102617631,0.4800000000000003,988.6053818973825,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.534454472980602,17.534454472980602,17.534454472980602,17.534454472980602,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9283407269516072,0.9283407269516072,0.9283407269516072,0.9283407269516072,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.04226096497629,43.04226096497629,43.04226096497629,43.04226096497629,172.16904385990517,0.08836344597430623,46.11427484417785,91.27504516448886,134.4361934836082,172.94786410943874,190.7801853761564,158.60228185925172,4,4,128093.76863176945,1160.9972565708524,31,0.9564946881105842
1936.06,855.4961330943656,0.3917333333333334,1936.0,6.0,1935.0,9.0,29.627303354870104,0.03276268360288016,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2190695466129072,678.1627997610324,674.3801132536117,,2.9,229.70839869375544,229.70839869375544,234.89798799501392,248.22971300972068,3.7826865074205673,0.9546780233013813,0.2161535147097467,0.2161535147097467,0.2341663076022256,2.1615351470974664,48.62134468996805,10.882820181376413,10.216153514709747,10.567499640935559,100.82820181376412,744.100431639666,966.767885950765,990.0,0.3879917294018563,0.1685293049954143,989.4434789656026,0.37909256782320766,0.37909256782320766,0.39622414099022174,0.4389662711302954,22.296500447014612,22.296500447014612,21.55552571577465,20.44639682761428,,0.9188335947750219,0.9188335947750219,0.9395919519800557,0.9929188520388827,0.9374108714656224,0.9374108714656224,0.9364382181036138,0.9377907679960833,0.9763333333333333,0.9763333333333333,0.9773684210526318,0.9800000000000002,45.778973937957495,45.778973937957495,45.252685801958386,45.642590021730214,132.38933955628332,0.15537747342533464,54.14702147368423,107.61561301134812,159.62814536861774,208.12575516066994,193.82476901294174,81.98845233573495,4,2,95320.324480524,387.1781559247492,30,0.7354963308682407
1936.07,428.45135351688594,0.6236129032258063,1936.0,7.0,1935.0,10.0,6.059011454257691,0.01372284100369085,42.0,9.0,8.0,6.0,70.0,135.0,0.3191906064336492,293.451353516886,293.451353516886,,1.5483870967741935,202.74389085525127,165.40772603003956,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.4513535168861,965.024070157627,990.0,0.15900598456280343,0.028690270703377173,989.8123037447341,0.30471932735223023,0.1958526018304104,,,24.483514259754514,24.40040004771086,,,,0.8109755634210049,0.661630904120158,,,0.9319354838709679,0.9211764705882353,,,0.9745161290322584,0.9700000000000001,,,44.41695254064674,35.36736091518132,,,63.811956913488125,0.1483682790208108,56.925616233099966,113.33977401502906,168.63111846266528,221.11700594219366,83.37815344630825,50.47874526913889,2,1,47476.095943635155,225.34880084276085,31,0.3545108717416006
1936.08,306.3387165548613,0.7773870967741936,1936.0,8.0,1935.0,11.0,3.275843510774709,0.010783842157450074,39.0,7.0,5.0,4.0,60.0,115.0,0.37900997946569404,191.33871655486126,191.33871655486126,,1.0,191.33871655486126,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.33871655486126,964.442007914142,990.0,0.12235007925374884,0.010046927097659893,989.8676029936488,0.2653884514675511,,,,25.160206628038985,,,,,0.7653548662194452,,,,0.9306451612903227,,,,0.9729032258064513,,,,42.783384667281226,,,,42.783384667281226,0.13879986675897252,57.64243199658478,114.83647625047517,171.03405073681935,224.69708827257526,53.49487594731943,31.761996173465675,1,1,31830.83819245722,143.79765200874488,31,0.2376854703737845
1936.09,236.0062409787595,0.8980333333333335,1936.0,9.0,1935.0,12.0,1.275571872571814,0.005382674708907833,34.0,6.0,4.0,3.0,44.0,91.0,0.3869168896651688,145.00624097875962,145.00624097875962,,1.0,145.00624097875962,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.0062409787596,964.1124958384075,990.0,0.10432030942457714,0.0045006240978759555,989.8911790664772,0.15014861406991808,,,,25.628534614000312,,,,,0.5800249639150387,,,,0.9133333333333334,,,,0.9699999999999995,,,,32.29816826747247,,,,32.29816826747247,0.13655447758420805,58.00388699772735,115.5964936497067,172.26704287015454,226.5629448434823,37.38045689692983,28.88926007583134,1,1,23254.681152580175,129.53049583159046,30,0.1794342681526248
1936.1,202.6422768897348,0.9486774193548395,1936.0,10.0,1936.0,1.0,0.6245284842893918,0.0030198063506715954,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4026238521035187,121.12614785747658,121.12614785747658,,1.0,121.12614785747658,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,161.61001882521862,963.9158536613378,990.0,0.09498068823587,0.0021126147857476667,989.9029066969787,0.10475877194410814,,,,25.882294263695847,,,,,0.4845045914299066,,,,0.9029032258064518,,,,0.966451612903226,,,,26.877202133187964,,,,26.877202133187964,0.13254586416891606,58.20397112961549,116.01928515333121,172.9579344821121,227.61957900466274,30.45695622043665,22.635957182530678,1,1,19996.638387091843,104.17011281861927,31,0.149317789628822
1936.11,233.92262266277078,0.8993999999999998,1936.0,11.0,1936.0,2.0,3.822905369414184,0.016960743438333294,36.0,5.0,3.0,2.0,47.0,93.0,0.4014376802196307,140.92262266277075,140.92262266277075,,1.0,140.92262266277075,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.92262266277072,964.0960863860962,990.0,0.10292816681685361,0.004092262266277078,989.892979570917,0.14418159488364646,,,,25.65271158993682,,,,,0.5636904906510831,,,,0.9110000000000004,,,,0.9689999999999995,,,,31.337063865801234,,,,31.337063865801234,0.13301878008597415,58.01942425446199,115.62949129183036,172.3213614492482,226.64689635024965,39.803342180204076,23.707185679757988,1,1,22562.685983376887,109.1648125463628,30,0.1740947992544513
