MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1936.12,346.6466023057484,0.7212903225806452,1936.0,12.0,1936.0,3.0,5.565707595873069,0.015691088548599855,31.0,5.0,3.0,2.0,36.0,77.0,0.22541483154529474,269.64660230574833,269.64660230574833,,1.4516129032258065,199.8763396483412,154.49129588425873,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.6466023057484,964.6336060490949,990.0,0.14445779050303104,0.023947796232309488,989.8315944132648,0.296882686583001,0.17000038178663263,,,24.901105677586706,24.81384206215305,,,,0.7995053585933647,0.617965183537035,,,0.9312903225806453,0.9171428571428571,,,0.9748387096774189,0.9700000000000001,,,44.527631806761136,33.45545899168861,,,59.63654877074952,0.17168714049950543,57.415281196539034,114.36113047592936,170.2683383197893,223.55051409832663,79.15227789457148,43.52907399084898,2,1,44369.59228543766,194.2725109404546,31,0.33131415983749746
1937.01,607.1123331705995,0.4890645161290321,1937.0,1.0,1936.0,4.0,11.641616628133088,0.018947656718883685,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18416889302831427,496.46717188027696,496.46717188027696,,2.3548387096774195,212.714901913336,212.714901913336,200.19621906015863,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,544.8865267189866,965.8085126232727,990.0,0.2375328730874497,0.0763665342840817,989.6861005926287,0.32385875393643926,0.32385875393643926,0.2848117230656879,,23.553729215419132,23.553729215419132,23.029737146554805,,,0.8508596076533441,0.8508596076533441,0.8007848762406343,,0.9364516129032256,0.9364516129032256,0.9327272727272725,,0.9751612903225805,0.9751612903225805,0.9718181818181818,,44.90469819818553,44.90469819818553,40.98791304104314,,104.35349457222507,0.17208365027626377,55.80210382384946,111.01299447569464,164.94160075422556,215.72401544722354,139.26276191959806,78.21526832953265,3,2,77638.99996173545,362.07261391760653,31,0.5797416365123614
1937.02,1839.8593484268183,0.20942857142857144,1937.0,2.0,1936.0,5.0,86.57912327350388,0.04797192420304864,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09577687441406932,1686.7879198553899,1042.2525039458685,,3.9642857142857144,262.80973905103605,262.80973905103605,262.80973905103605,263.22414926656626,644.5354159095215,30.864030789954125,5.995293656668896,9.985312579581144,19.89306839226918,577.7977104910482,77.72117364709699,13.63815079952604,16.27102686529543,24.535925535126324,665.4405676339053,1149.8828552577868,969.8614617527766,990.0,0.788826563114098,0.4174695235035908,988.7937039133824,0.4911067683956952,0.4911067683956952,0.4911067683956952,0.4927039145480158,18.441135392210036,18.441135392210036,18.441135392210036,18.308525357951265,,1.0512389562041446,1.0512389562041446,1.0512389562041446,1.0528965970662656,0.9284904933843281,0.9284904933843281,0.9284904933843281,0.9280642153615254,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,42.98520192344912,42.98520192344912,42.98520192344912,42.72262844261345,170.15242605429606,0.11192610732952572,47.447056728211756,93.99758689020976,138.66173041391272,178.91545748427043,195.4558357983841,138.82211055096772,4,3,114342.43030848698,754.8619896951615,28,0.9452912558572005
1937.03,3127.2892852111754,0.07922580645161291,1937.0,3.0,1936.0,6.0,46.60428331011433,0.014979578279191403,59.0,11.0,12.0,13.0,144.0,239.0,0.07691599384047415,2888.289285211176,1100.0,,4.0,275.0,275.0,275.0,275.0,1788.289285211176,41.0,7.0,13.0,67.0,1660.289285211176,100.0,18.0,25.0,80.0,1804.289285211176,1243.0,973.293289552044,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.769808454840982,14.769808454840982,14.769808454840982,14.769808454840982,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.906779701777141,0.906779701777141,0.906779701777141,0.906779701777141,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.41915711652819,35.41915711652819,35.41915711652819,35.41915711652819,141.67662846611276,0.04576236122164346,38.84848881350074,76.62293599804671,112.16629159016938,142.6053169036743,151.97380810532582,129.65836634192144,4,4,105407.41157878787,2503.499149867776,31,0.7870923803672929
1937.04,2959.6100710296023,0.09176666666666669,1937.0,4.0,1936.0,7.0,38.5025767676026,0.012997541747038198,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08218612394275544,2716.6100710296023,1100.0,,4.0,275.0,275.0,275.0,275.0,1616.6100710296041,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1502.610071029604,100.0,18.0,25.0,80.0,1636.6100710296041,1243.0,972.8875595832775,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.175538423608023,15.175538423608023,15.175538423608023,15.175538423608023,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9106842388424902,0.9106842388424902,0.9106842388424902,0.9106842388424902,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.56314523045483,36.56314523045483,36.56314523045483,36.56314523045483,146.2525809218193,0.05078956818250011,39.949530358146646,78.84052987694363,115.52991417428706,147.1715513368983,158.60228185925172,129.65836634192144,4,4,105301.85826370993,2279.800686844093,30,0.8125143384545519
1937.05,2362.985098120496,0.13661290322580652,1937.0,5.0,1936.0,8.0,12.733688753766494,0.005601540263357474,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12399908746650107,2071.017356185012,1100.0,,4.0,275.0,275.0,275.0,275.0,971.0173561850122,41.45161290322581,4.645161290322581,10.580645161290322,59.88715235730433,854.452784472869,100.0,18.0,25.0,79.01618461536886,1040.9689135051274,1243.0,971.4761709264975,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.586927080387476,16.586927080387476,16.586927080387476,16.586927080387476,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9244028963065897,0.9244028963065897,0.9244028963065897,0.9244028963065897,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.53809320060265,40.53809320060265,40.53809320060265,40.53809320060265,162.1523728024106,0.06876358176119989,43.77638602944224,86.54778344533011,127.21925032020825,163.03787691498871,168.98337814732022,158.60228185925172,4,4,120641.36536499351,1781.0563354773315,31,0.900846515568948
1937.06,1413.9397243630954,0.25303333333333333,1937.0,6.0,1936.0,9.0,40.27196092444529,0.028260140524418068,62.0,12.0,14.0,16.0,153.0,257.0,0.19221678696034566,1156.9397243630954,986.3370283529601,,3.8,259.00947298464854,259.00947298464854,259.00947298464854,261.63576174876806,170.6026960101352,16.288702592968793,2.6779318297661,4.42990907429999,10.621179518140712,136.5849729949596,78.2887025929688,14.677931829766099,18.42990907429999,26.621179518140714,289.5849729949596,1097.733571849995,968.709767004992,990.0,0.7260319445289547,0.37071356304043157,988.9032544924307,0.4778106333570738,0.4778106333570738,0.4778106333570738,0.4875878185840203,19.715676854081373,19.715676854081373,19.715676854081373,19.247196118323878,,1.036037891938594,1.036037891938594,1.036037891938594,1.046543046995072,0.9351641418673253,0.9351641418673253,0.9351641418673253,0.9339551773341563,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,45.69128569911717,45.69128569911717,45.69128569911717,45.00324746664878,173.07645507067048,0.12752783981187432,50.31784444736367,99.80087172323732,147.51759272430365,191.0667018520716,195.0690861487831,136.76339885030882,4,3,124615.04765088277,690.0029281802472,30,0.961535861503725
1937.07,630.2379669178491,0.47796774193548397,1937.0,7.0,1936.0,10.0,15.078704211966135,0.02233981803141706,58.0,11.0,11.0,11.0,136.0,227.0,0.37346241745164793,403.2379669178489,403.2379669178489,,2.032258064516129,201.04346081604862,192.6116659443293,213.50294173178395,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.23796691784884,965.904036171644,990.0,0.21316086627299316,0.054633025488065354,989.7322061082391,0.29643944059065824,0.27056892377557157,0.3251380276856205,,23.531730496004272,23.451862585229563,22.347892540740766,,,0.8041738432641945,0.7704466637773173,0.8540117669271357,,0.9322580645161292,0.9296296296296299,0.9359999999999999,,0.973548387096774,0.9725925925925923,0.976,,42.14760967528538,39.99068325610034,42.73312681947711,,83.87064457890133,0.13092928910529536,55.64346667030625,110.6867934068379,164.43003345201586,214.98923965227203,141.37290873900733,55.632001916778705,3,1,62399.75956670259,252.56309760929685,31,0.46594802543834074
1937.08,408.27881790488186,0.6433870967741937,1937.0,8.0,1936.0,11.0,4.72412045768648,0.011802780679402677,54.0,9.0,8.0,6.0,107.0,184.0,0.45484143340612954,224.2788179048817,224.2788179048817,,1.1612903225806452,201.63300445327624,140.40404339995365,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.2788179048817,964.9309248376401,990.0,0.14001298261622494,0.015537686113481837,989.8444493312701,0.2990562403519862,0.1394755066898619,,,24.614468253278243,24.48393413180081,,,,0.8065320178131052,0.5616161735998146,,,0.9325806451612905,0.9099999999999999,,,0.9745161290322577,0.97,,,44.34746332819492,29.766989658469093,,,49.148590692464126,0.11956255390888808,57.048604261344174,113.59557394362562,169.03939443800533,221.7198613846582,61.04841928367285,33.93391230343716,2,1,36566.5514751933,154.32104170299968,31,0.2730477260692451
1937.09,297.15116695060595,0.7908333333333333,1937.0,9.0,1936.0,12.0,2.268626526864629,0.0075725106659169,46.0,7.0,6.0,4.0,75.0,138.0,0.4668745803664391,159.15116695060607,159.15116695060607,,1.0,159.15116695060607,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,218.15116695060607,964.3970966926032,990.0,0.11422606410319298,0.005915116695060603,989.8798588192018,0.1825928688337432,,,,25.300169257764498,,,,,0.6366046678024241,,,,0.92,,,,0.9699999999999995,,,,35.26074200370832,,,,35.26074200370832,0.11809475362581529,57.69465673577859,114.9458913058426,171.2106087336044,224.9621538166358,42.90547438305374,29.190135199721965,1,1,25387.73424267,132.26224589706086,30,0.19589301113171298
1937.1,243.66587326894484,0.8838064516129033,1937.0,10.0,1937.0,1.0,1.470683839752342,0.006022175898952463,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.43271467749291787,138.27877649475133,138.27877649475133,,1.0,138.27877649475133,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,187.1497442366868,964.1559707888782,990.0,0.10368741280796147,0.003827877649475137,989.8924847095432,0.13583434724884363,,,,25.60067957341519,,,,,0.5531151059790053,,,,0.9116129032258065,,,,0.9699999999999995,,,,30.707305313896274,,,,30.707305313896274,0.12598018033422123,57.95857850761952,115.50090749024757,172.1112102743018,226.3254295255957,34.92169462563408,28.048119186648968,1,1,22846.23515353883,126.19433422910616,31,0.1705961406327571
1937.11,267.8429493870428,0.8427333333333332,1937.0,11.0,1937.0,2.0,4.06282315835765,0.01478660422805093,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36652913700116213,170.50961605370944,170.50961605370944,,1.0,170.50961605370944,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.50961605370944,964.2655868277812,990.0,0.11365888841572853,0.007327631880782031,989.8790134797036,0.21049719860039778,,,,25.40292945332199,,,,,0.6820384642148377,,,,0.924666666666667,,,,0.9713333333333332,,,,38.19175902680539,,,,38.19175902680539,0.141825625044287,57.83975261928246,115.25086725073591,171.70511042076635,225.7098751676254,52.01272760157314,29.332737015246853,1,1,27498.06649929989,131.67104686473823,30,0.2121764390378078
1937.12,428.17277702237186,0.6225161290322582,1937.0,12.0,1937.0,3.0,6.802401843244897,0.016219176182964888,38.0,5.0,4.0,3.0,54.0,104.0,0.24621831788863088,324.1727770223719,324.1727770223719,,1.8709677419354838,177.62030919184681,168.26394454615846,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.1727770223719,965.02220398048,990.0,0.16522343148344454,0.03483455540447439,989.7999420131122,0.2300059293711712,0.2031316452930407,,,24.547732103260877,24.509021061140963,,,,0.7104812367673872,0.6730557781846337,,,0.9258064516129033,0.9233333333333333,,,0.9712903225806448,0.9699999999999996,,,38.533185844678485,36.223646639650305,,,70.08281356308359,0.16315172339712983,56.92805924658894,113.34485650982744,168.63923368202083,221.12899578468722,88.70689259007892,50.77281199911562,2,1,52141.613290934176,225.20579500365682,31,0.38934896423935317
1938.01,627.083315971953,0.47364516129032264,1938.0,1.0,1937.0,4.0,7.1895013139165975,0.01148706717018771,41.0,6.0,4.0,3.0,66.0,120.0,0.1934051174910077,507.08331597195314,507.08331597195314,,2.3225806451612905,222.0649717739782,222.0649717739782,195.1554545143894,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,558.0833159719531,965.9004497540774,990.0,0.24195395433999672,0.07762641250186218,989.6804196331584,0.35352837587256825,0.35352837587256825,0.2700018682191712,,23.42644150320823,23.42644150320823,23.118733416698173,,,0.8882598870959127,0.8882598870959127,0.7806218180575575,,0.9377419354838706,0.9377419354838706,0.9299999999999999,,0.975806451612903,0.975806451612903,0.97,,46.75215803152237,46.75215803152237,39.91892213844125,,106.38138772060644,0.1695545765223828,55.67475569823909,110.74879067616322,164.5215211887831,215.1073809088358,125.67420335353486,87.40000394968011,3,2,79147.75246413118,407.33759789814616,31,0.5910077095589246
1938.02,876.7868787516967,0.37099999999999994,1938.0,2.0,1937.0,5.0,10.196769269462761,0.011530057313654246,43.0,7.0,5.0,4.0,78.0,137.0,0.15769061181210484,739.7868787516966,739.7868787516966,,3.2142857142857144,231.22981693720013,231.22981693720013,231.22981693720013,215.12133038711582,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.7868787516966,966.9049858181246,990.0,0.3916017535402066,0.16764051789396772,989.4407577285658,0.38128970901763104,0.38128970901763104,0.38128970901763104,0.3278783284164211,22.154482201423466,22.154482201423466,22.154482201423466,21.56156282001692,,0.9249192677488003,0.9249192677488003,0.9249192677488003,0.8604853215484632,0.9375000000000001,0.9375000000000001,0.9375000000000001,0.9349999999999999,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.975,46.04277045053885,46.04277045053885,46.04277045053885,41.48282064529503,147.01748720417984,0.16769990088163286,53.997452236495455,107.30057246195054,159.11571973885734,207.34726781555452,171.71176868150502,123.8535374360426,4,3,98795.75140120882,611.233943314839,28,0.8167638178009988
1938.03,1249.2680420143226,0.27554838709677415,1938.0,3.0,1937.0,6.0,26.940575412848734,0.018487711325884466,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12241226259653207,1102.848687175613,1007.0753626145365,,4.0,251.76884065363413,251.76884065363413,251.76884065363413,251.76884065363413,95.77332456107654,14.678054690279229,2.571327744444728,3.6727505893866614,4.454573235398907,70.396618301567,58.25869985156955,10.893908389606016,11.317911879709241,11.422315170882776,150.29984410801862,1087.5458827354214,968.1888732737824,990.0,0.6944464651848732,0.3776248938856811,988.9279286409292,0.4519365499411209,0.4519365499411209,0.4519365499411209,0.4519365499411209,20.287118817205975,20.287118817205975,20.287118817205975,20.287118817205975,,1.007075362614537,1.007075362614537,1.007075362614537,1.007075362614537,0.9371255166564156,0.9371255166564156,0.9371255166564156,0.9371255166564156,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.84633067770345,45.84633067770345,45.84633067770345,45.84633067770345,183.3853227108138,0.15062978627734414,51.47739028760584,102.15605144862558,151.13955712257933,196.10328219292825,197.29241208823802,166.2670764325591,4,4,136438.68009684543,859.8375986738163,31,1.0188073483934097
1938.04,2753.055706559775,0.10676666666666669,1938.0,4.0,1937.0,7.0,79.27073061229412,0.029898608980856556,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07212991123633519,2559.055706559775,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.0557065597748,49.0,5.666666666666667,12.333333333333334,63.4541850804718,1328.6015214793033,100.0,18.0,25.0,79.45418508047182,1430.6015214793033,1243.0,972.4163003360912,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.646797670793855,15.646797670793855,15.646797670793855,15.646797670793855,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9157118085461599,0.9157118085461599,0.9157118085461599,0.9157118085461599,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.897684553217985,37.897684553217985,37.897684553217985,37.897684553217985,151.5907382128719,0.05654735928863977,41.23891107659412,81.43580804133218,119.46223962307428,152.4996769197571,170.53826824930974,138.82211055096772,4,4,109145.33151326775,1893.65817572948,30,0.8421707678492882
1938.05,1659.1055483851685,0.21435483870967745,1938.0,5.0,1937.0,8.0,32.55597105163725,0.02001341661891455,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13312279214066638,1440.0087741916202,1091.6785307509795,,4.0,272.91963268774487,272.91963268774487,272.91963268774487,272.91963268774487,348.33024344064086,37.536663468524054,5.382300878498591,9.837971617227845,20.04928098698957,275.52402648940057,87.11730862981439,16.350042813982466,20.80571355271171,32.3073455031186,410.84660713456185,1215.951595747488,969.4840793385596,990.0,0.8760750920973862,0.4691820899762736,988.6547428179267,0.5270733774303726,0.5270733774303726,0.5270733774303726,0.5270733774303726,18.64359010193657,18.64359010193657,18.64359010193657,18.64359010193657,,1.09167853075098,1.09167853075098,1.09167853075098,1.09167853075098,0.9322074902701631,0.9322074902701631,0.9322074902701631,0.9322074902701631,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.57556525879094,45.57556525879094,45.57556525879094,45.57556525879094,182.3022610351638,0.11435346503476963,48.6190509294261,96.34857697918233,142.20384248942543,183.6668045496446,195.04776065188992,165.98873558849903,4,4,135632.88221016183,1016.137555230546,31,1.012790339084243
1938.06,844.8145405452469,0.3922333333333334,1938.0,6.0,1937.0,9.0,21.99864664352656,0.027283820588369777,45.0,10.0,9.0,9.0,88.0,161.0,0.2043721252254491,683.8145405452468,683.8145405452468,,3.0,225.8738221612456,225.8738221612456,229.77416019471335,236.65236827883965,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,747.8145405452468,966.74408123447,990.0,0.3838370008347046,0.16851784191826102,989.4476451572474,0.36528233604929344,0.36528233604929344,0.3772612134182546,0.3983505948135039,22.338281586727867,22.338281586727867,21.701336855220838,20.959459950198735,,0.9034952886449832,0.9034952886449832,0.9190966407788539,0.9466094731153586,0.9376666666666668,0.9376666666666668,0.9379999999999997,0.9399999999999997,0.9766666666666666,0.9766666666666666,0.9780000000000001,0.9800000000000002,45.19398070768797,45.19398070768797,44.76012491795525,44.76167390192625,135.14860266132155,0.15913387180226096,54.21147454951743,107.74573032171119,159.82627641577082,208.396619502979,192.44766859951102,81.98845233573495,4,2,97306.99391615149,387.1781559247492,30,0.7508255703406751
1938.07,436.17507065701045,0.614516129032258,1938.0,7.0,1937.0,10.0,6.059011454257691,0.01376616467813654,42.0,9.0,8.0,6.0,70.0,135.0,0.3126937250197786,301.17507065701034,301.17507065701034,,1.7096774193548387,186.87913765029344,161.05336014582818,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.17507065701034,965.0605180532642,990.0,0.16157105667575983,0.030235014131402047,989.8081939291928,0.26064518738416864,0.1856880715176007,,,24.48703068854471,24.454387816077546,,,,0.7475165506011737,0.6442134405833128,,,0.9277419354838708,0.9199999999999999,,,0.9729032258064516,0.9699999999999999,,,40.68979590871669,34.47063712556213,,,65.15282870750272,0.14891663004990108,56.87929737204542,113.24323226503135,168.47653579815128,220.88762863871594,86.26643989192675,50.47874526913889,2,1,48473.70455838204,225.34880084276085,31,0.36196015948612636
1938.08,326.67674062182914,0.7454516129032257,1938.0,8.0,1937.0,11.0,2.5492428014043313,0.008088686282697575,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.40163938380888087,197.48319223473223,197.48319223473223,,1.0,197.48319223473223,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,252.0315793315065,964.5353704223271,990.0,0.12556168807984844,0.011493014795586351,989.8629452971245,0.2884429135960808,,,,25.039131961201694,,,,,0.7899327689389292,,,,0.9312903225806454,,,,0.9748387096774189,,,,44.09858420131891,,,,44.09858420131891,0.1335648729113511,57.53537362504167,114.611990030406,170.67135029888243,224.1515422709124,54.79358126384287,27.84485558069605,1,1,32809.34664578126,126.32227399922657,31,0.24499213445177168
1938.09,260.6411969628426,0.8553999999999999,1938.0,9.0,1937.0,12.0,1.3893660079260808,0.005404732271452978,40.0,6.0,4.0,3.0,65.0,118.0,0.4535393528286148,142.64119696284246,142.64119696284246,,1.0,142.64119696284246,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.64119696284254,964.2404899806832,990.0,0.10555949896460537,0.004264119696284251,989.8901763813394,0.14478199726398053,,,,25.5049044033916,,,,,0.5705647878513701,,,,0.9126666666666667,,,,0.9699999999999995,,,,31.599027778187615,,,,31.599027778187615,0.12104734843750929,57.868593384978865,115.31133479319638,171.80278942398087,225.85675643570391,36.26956299070249,26.728312708526392,1,1,22751.300000295087,121.64129376144415,30,0.17555015432326457
1938.1,224.58145120258249,0.9176774193548384,1938.0,10.0,1938.0,1.0,1.1824684720169363,0.005236779513741084,37.0,5.0,3.0,2.0,50.0,97.0,0.4319955114414876,127.58145120258258,127.58145120258258,,1.0,127.58145120258258,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.5814512025825,964.0474887072155,990.0,0.09872094927360771,0.0027581451202582544,989.898520905606,0.1150971450419628,,,,25.735935053348687,,,,,0.5103258048103301,,,,0.91,,,,0.9699999999999995,,,,28.431465335531808,,,,28.431465335531808,0.12658125325481623,58.07190811141894,115.73995790430486,172.50083929886435,226.91908817652447,29.892990191685204,27.56508638161759,1,1,21153.01020963567,123.53049583159046,31,0.157952585197399
1938.11,273.35351704232755,0.8340999999999996,1938.0,11.0,1938.0,2.0,3.770898388641088,0.013125414170231242,36.0,5.0,3.0,2.0,47.0,93.0,0.34590977606332834,180.3535170423276,180.3535170423276,,1.0,180.3535170423276,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.3535170423276,964.2919089206817,990.0,0.11625826626656223,0.008980094384778986,989.8747616393485,0.23938634069498158,,,,25.343466377972234,,,,,0.7214140681693102,,,,0.9250000000000006,,,,0.9733333333333334,,,,40.41543773727524,,,,40.41543773727524,0.14645331309406534,57.80907726448134,115.18660816508905,171.60143838106794,225.55427742220905,52.43383922965154,30.77144440671025,1,1,29099.115170838188,138.43340615217082,30,0.22453020965152923
1938.12,449.0283264977887,0.6092258064516127,1938.0,12.0,1938.0,3.0,8.097177584782397,0.018593392951892582,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2495142469052362,340.0605845623046,340.0605845623046,,1.7096774193548387,204.31674245194333,191.2754138827818,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,389.5444555300465,965.1116822068988,990.0,0.1713247269287978,0.038012116912460946,989.7906631561583,0.3016167647219674,0.2628089547066573,,,24.37736418453809,24.184300775700695,,,,0.817266969807774,0.7651016555311273,,,0.9341935483870969,0.9313636363636365,,,0.9748387096774194,0.9731818181818184,,,44.58070778578238,41.121360277447536,,,73.76360862784195,0.1632853473561851,56.79681263150367,113.07335793356647,168.20948228219285,220.50255278189067,95.47479988053858,46.651904798841855,2,1,54880.12481911441,207.8155700798613,31,0.40979782571023304
1939.01,713.3160483121387,0.43412903225806465,1939.0,1.0,1938.0,4.0,10.396173300631837,0.014323971872219373,46.0,7.0,6.0,4.0,76.0,139.0,0.19816683004454574,574.3160483121388,574.3160483121388,,2.5161290322580645,231.4595053777344,231.4595053777344,215.83176026604784,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,633.3160483121387,966.2515617920312,990.0,0.2844187281744805,0.09960265119426366,989.6159786206309,0.384143821510676,0.384143821510676,0.3323832804273201,,22.98027300708923,22.98027300708923,22.670410001674494,,,0.9258380215109373,0.9258380215109373,0.8633270410641913,,0.9396774193548388,0.9396774193548388,0.9356249999999997,,0.9770967741935485,0.9770967741935485,0.9756250000000002,,47.94744647807574,47.94744647807574,43.786975108414666,,118.49462204436551,0.1658605463860518,55.11021637477437,109.58618180645563,162.6939279639874,212.4723682016651,148.79274455038947,90.19758656292505,3,2,88159.99880100794,423.8280752081156,31,0.6583034558020306
1939.02,1184.5638601323178,0.29575,1939.0,2.0,1938.0,5.0,37.019349459306625,0.026317187322944715,49.0,8.0,7.0,5.0,93.0,162.0,0.14345580121067392,1022.5638601323182,927.8739164463511,,3.857142857142857,240.91019647111452,240.91019647111452,240.91019647111452,239.33388153850873,94.68994368596711,12.856699962049358,2.366473045177458,3.3920924859588473,2.922529126110095,73.15214906667133,61.85669996204937,10.366473045177457,10.392092485958846,7.922529126110094,166.15214906667137,1010.4891819395367,967.973849934293,990.0,0.6120187873212165,0.30883870364503185,989.0791425090339,0.4154281234060679,0.4154281234060679,0.4154281234060679,0.41055787140835687,20.689864451334692,20.689864451334692,20.689864451334692,20.482185467789872,,0.9636407858844585,0.9636407858844585,0.9636407858844585,0.9573355261540352,0.9353739702083523,0.9353739702083523,0.9353739702083523,0.9346029652430775,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9775000000000001,44.504028975824006,44.504028975824006,44.504028975824006,43.654195651309465,170.92996891430872,0.1495185944572305,51.885498276646835,102.99042985832435,152.43630108108664,197.93859512420858,192.8661334062701,144.56226269186556,4,3,114864.93911041543,723.1094475277025,28,0.9496109384128261
1939.03,2628.2769991607047,0.11596774193548384,1939.0,3.0,1938.0,6.0,45.201568357903135,0.0177002234026906,59.0,11.0,12.0,13.0,144.0,239.0,0.0918153578052426,2389.2769991607056,1100.0,,4.0,275.0,275.0,275.0,275.0,1289.2769991607051,41.0,7.0,13.0,63.633576911477505,1164.6434222492276,100.0,18.0,25.0,76.6335769114775,1308.6434222492276,1243.0,972.1140288678359,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.94906913904905,15.94906913904905,15.94906913904905,15.94906913904905,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9190706226359733,0.9190706226359733,0.9190706226359733,0.9190706226359733,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.75975145625543,38.75975145625543,38.75975145625543,38.75975145625543,155.03900582502172,0.05982071378617995,42.07330305832144,83.11477736169593,122.00492460316222,155.9418626422056,173.22286362949845,148.40804033413053,4,4,115349.0203338161,1713.5344676593647,31,0.861327810139009
1939.04,2211.3873313140402,0.15356666666666666,1939.0,4.0,1938.0,7.0,25.33258198822716,0.01185430875979108,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08731631479516169,2017.38733131404,1100.0,,4.0,275.0,275.0,275.0,275.0,917.3873313140398,49.0,5.666666666666666,12.333333333333334,56.87367472996732,793.5136565840727,100.0,18.0,25.0,72.87367472996733,895.5136565840727,1243.0,971.0939010111629,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.969196995722232,16.969196995722232,16.969196995722232,16.969196995722232,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9264076868971196,0.9264076868971196,0.9264076868971196,0.9264076868971196,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.565418043484655,41.565418043484655,41.565418043484655,41.565418043484655,166.26167217393862,0.07613200239764037,44.74717466102944,88.50907272410876,130.20931052716196,167.13371780678128,178.08475617590258,157.36547604908546,4,4,119708.40396523576,1659.794012387604,30,0.9236759565218808
1939.05,1294.9335744289938,0.26848387096774196,1939.0,5.0,1938.0,8.0,27.767454329269576,0.021312525203792024,47.0,10.0,10.0,10.0,115.0,192.0,0.1534525055738682,1102.9335744289933,997.5340379007342,,3.838709677419355,259.86184007966636,259.86184007966636,259.86184007966636,259.86169413514597,105.39953652825906,18.232733771009897,3.031903402273151,4.655906529162016,5.489559194180158,73.9894336316338,65.2327337710099,13.031903402273151,14.655906529162015,15.48955919418016,188.9894336316338,1090.4545816031793,968.330228579176,990.0,0.7091835402676301,0.37428941475231237,988.9165270449802,0.48016857837985033,0.48016857837985033,0.48016857837985033,0.48056450023639324,20.106129887424196,20.106129887424196,20.106129887424196,19.813804794376097,,1.0394473603186654,1.0394473603186654,1.0394473603186654,1.0394467765405837,0.9362202135339114,0.9362202135339114,0.9362202135339114,0.9354933315212018,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.89533352761402,46.89533352761402,46.89533352761402,46.148778691621914,179.39142787258947,0.14185000231881548,51.17807296640755,101.54679374685793,150.19934198352195,194.78813513501902,197.47261287198123,148.66968561108084,4,3,133467.2223372065,755.0029281802472,31,0.9966190437366077
1939.06,633.3122156535425,0.47869999999999985,1939.0,6.0,1938.0,9.0,16.147928697720257,0.0247015855501844,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2482623364604844,486.31221565354247,486.31221565354247,,2.3666666666666667,202.9410819390094,202.9410819390094,220.5900821220648,207.0007320450618,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,547.3122156535425,965.9123984385092,990.0,0.24651812793737585,0.07855393574165065,989.6749279363207,0.29898790254350227,0.29898790254350227,0.3470969940186471,0.3033357238270072,23.463541595268502,23.463541595268502,22.557445966003684,21.833697736917983,,0.8117643277560377,0.8117643277560377,0.8823603284882594,0.8280029281802472,0.9333333333333336,0.9333333333333336,0.9369999999999997,0.93,0.9743333333333329,0.9743333333333329,0.9770000000000001,0.97,42.37797265697569,42.37797265697569,44.66099931852466,39.99658070394028,100.97616444359097,0.15694265173533398,55.62364001658159,110.64656472746228,164.36826869853977,214.90358406205758,159.98632281576113,64.58553609272334,4,2,72702.8383993855,301.56506724863937,30,0.5609786913532832
1939.07,396.32424607461473,0.6573548387096773,1939.0,7.0,1938.0,10.0,3.7298894472485022,0.009406274591317964,42.0,9.0,8.0,6.0,70.0,135.0,0.34223380344422777,261.3242460746146,261.3242460746146,,1.4193548387096775,200.71088925902416,144.53954317563873,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.3242460746147,964.8764432841018,990.0,0.14833646548603446,0.022264849214922933,989.8293986852995,0.3022334765027453,0.14792783286311328,,,24.650721924694558,24.658346521169236,,,,0.802843557036097,0.5781581727025549,,,0.9306451612903229,0.9123076923076924,,,0.9754838709677421,0.9700000000000001,,,44.28728467733792,30.942252987377824,,,57.26306818817378,0.1443160439835373,57.1202536052828,113.74462946146089,169.27738002088648,222.07145371322974,65.58858526660654,47.20960948732295,2,1,42603.72273200128,211.93849438393582,31,0.3181281566009654
1939.08,313.7840041502021,0.7639032258064515,1939.0,8.0,1938.0,11.0,2.1166522704744906,0.006848415253324767,39.0,7.0,5.0,4.0,60.0,115.0,0.3676124461533982,198.784004150202,198.784004150202,,1.0,198.784004150202,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,249.78400415020207,964.4717523503808,990.0,0.12488658037607143,0.010507001505844875,989.8646064181183,0.2817910222890282,,,,25.11106304544789,,,,,0.795136016600808,,,,0.9335483870967741,,,,0.9722580645161287,,,,44.45898625739134,,,,44.45898625739134,0.14140752480560886,57.61015703393072,114.76856524433677,170.92376301432017,224.52993759195127,50.26731776781829,36.923155739761036,1,1,33077.485775499146,166.32227399922658,31,0.24699436809661848
1939.09,253.61676848369538,0.8663333333333335,1939.0,9.0,1938.0,12.0,1.5042646590040145,0.005902459947809135,38.0,6.0,4.0,3.0,58.0,109.0,0.43322086900846857,144.61676848369515,144.61676848369515,,1.0,144.61676848369515,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.61676848369538,964.2072208513567,990.0,0.10555117107398701,0.00446167684836953,989.8899871520778,0.15246700724334683,,,,25.5302992934773,,,,,0.5784670739347813,,,,0.9163333333333333,,,,0.9699999999999995,,,,32.223908399574114,,,,32.223908399574114,0.12625512847282483,57.90421253040119,115.38634681840585,171.9247633539321,226.04196191018826,42.59444356036134,25.99933550019946,1,1,23201.214047693356,118.19433422910616,30,0.17902171333096725
1939.1,232.66476739088452,0.9029354838709674,1939.0,10.0,1939.0,1.0,2.195840581273408,0.009332226266517607,37.0,5.0,3.0,2.0,50.0,97.0,0.4184396860796172,135.66476739088446,135.66476739088446,,1.0,135.66476739088446,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.66476739088455,964.0939607790863,990.0,0.1014766252468924,0.003566476739088448,989.8949568980139,0.13157509876982398,,,,25.669421020158044,,,,,0.5426590695635379,,,,0.9109677419354844,,,,0.9699999999999995,,,,30.192315451977308,,,,30.192315451977308,0.12941251214371538,58.02308434662187,115.63701051718571,172.33313677420804,226.66377171221362,36.61811746008331,26.034673717922796,1,1,22463.082696271133,117.7531003808837,31,0.16773508584431848
1939.11,312.9666043023043,0.7741,1939.0,11.0,1939.0,2.0,5.296866846148608,0.015460080726452937,40.0,6.0,4.0,3.0,53.0,106.0,0.34809267639170666,206.96660430230432,206.96660430230432,,1.1666666666666667,181.6941616996566,151.63465561588617,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.96660430230423,964.4797362308743,990.0,0.1272009420071532,0.013358996163049194,989.8594400618299,0.24274565582038804,0.16296128300759408,,,25.136958175135145,24.706481929529588,,,,0.7267766467986265,0.6065386224635447,,,0.9266666666666671,0.9179999999999999,,,0.9719999999999999,0.97,,,40.407733318596414,32.72650581025484,,,45.862150953638896,0.144694183062923,57.59227535327184,114.73219073954381,170.8676856757441,224.45162190109303,67.78995281039144,35.2259464851347,2,1,33020.74868662,158.1051871975735,30,0.25478972752021606
1939.12,546.0992559878702,0.5249677419354838,1939.0,12.0,1939.0,3.0,9.108615681590372,0.0162118559604357,42.0,7.0,5.0,3.0,61.0,118.0,0.22065586788091596,428.09925598787027,428.09925598787027,,2.096774193548387,204.77828504253728,204.77828504253728,191.60775432888852,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.09925598787027,965.5498046796987,990.0,0.20783145056331837,0.057968395953358176,989.7342001534831,0.3042431402137196,0.3042431402137196,0.2600707854061209,,23.880152333571075,23.880152333571075,23.18750496586605,,,0.8191131401701489,0.8191131401701489,0.7664310173155542,,0.9351612903225807,0.9351612903225807,0.93,,0.9738709677419356,0.9738709677419356,0.9700000000000001,,43.656471956386916,43.656471956386916,39.314591411940775,,91.11758179134877,0.166175336121853,56.19221904094433,111.81885211977936,166.21440253361322,217.5729937910982,119.67256486896248,65.68497768382304,3,2,67791.48085276346,304.46981897066564,31,0.5062087877297152
1940.01,829.7402681706288,0.3876129032258064,1940.0,1.0,1939.0,4.0,9.252306179647121,0.010838455728663996,46.0,7.0,6.0,4.0,76.0,139.0,0.16975103646706044,690.7402681706287,690.7402681706287,,3.129032258064516,221.19885458605967,221.19885458605967,221.19885458605967,210.36370919648547,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.7402681706288,966.7189610726826,990.0,0.3614130842677169,0.14632710390210957,989.49225981183,0.35105345254465964,0.35105345254465964,0.35105345254465964,0.31329948301650967,22.422245286603033,22.422245286603033,22.422245286603033,21.66317302765891,,0.8847954183442382,0.8847954183442382,0.8847954183442382,0.841454836785942,0.9348387096774197,0.9348387096774197,0.9348387096774197,0.9349999999999999,0.9748387096774196,0.9748387096774196,0.9748387096774196,0.975,44.28104445800535,44.28104445800535,44.28104445800535,40.758110518629486,138.1022444086779,0.16633486571716213,54.32122596683093,107.96496336842448,160.1542829505432,208.83118462232545,166.0495525246187,116.1203514473762,4,3,102748.0698400564,566.8654488603318,31,0.767234691159322
1940.02,1111.4874285194917,0.3002413793103448,1940.0,2.0,1939.0,5.0,12.133952348750414,0.0103363681739593,49.0,8.0,7.0,5.0,93.0,162.0,0.14642812080228848,949.4874285194917,945.7434574985921,,4.0,236.43586437464802,236.43586437464802,236.43586437464802,236.43586437464802,3.7439710208995214,1.1324356791609662,0.1848874578221986,0.16177652559442376,0.11555466113887411,2.1493166971830586,50.13243567916097,8.184887457822198,7.161776525594424,5.115554661138875,95.14931669718305,1011.2225571611699,967.7500094408692,990.0,0.5900863750768017,0.3121543166647403,989.0977593082584,0.39769003850869367,0.39769003850869367,0.39769003850869367,0.39769003850869367,20.950059828880725,20.950059828880725,20.950059828880725,20.950059828880725,,0.9457434574985925,0.9457434574985925,0.9457434574985925,0.9457434574985925,0.9386696454263527,0.9386696454263527,0.9386696454263527,0.9386696454263527,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9793103448275865,44.60146865954352,44.60146865954352,44.60146865954352,44.60146865954352,178.40587463817408,0.16072417392422708,52.41264183729102,104.05896536592564,154.07421007328008,200.20354942954845,195.4558357983841,158.58969032773456,4,4,124170.48874816915,827.4775076349574,29,0.9911437479898559
1940.03,3101.112816420911,0.10319354838709677,1940.0,3.0,1939.0,6.0,121.72709101173486,0.041274617487005026,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07337654266696479,2898.241848678975,1100.0,,4.0,275.0,275.0,275.0,275.0,1798.2418486789757,45.8477609187402,8.031287226022721,13.908318943462984,54.43047701079064,1676.024004579959,98.39614801551438,17.74096464537756,23.972835072495243,64.84983184950032,1796.1530368380236,1240.1099477333871,973.0097557078922,990.0007457815622,0.9158624394770493,0.4800000000000003,988.6048833420854,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.060192854192787,15.060192854192787,15.060192854192787,15.060192854192787,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9004897303553382,0.9004897303553382,0.9004897303553382,0.9004897303553382,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.051941056527376,36.051941056527376,36.051941056527376,36.051941056527376,144.2077642261095,0.05853396211537646,39.350111745394805,77.66450842872504,113.82501118166572,145.0484707030736,192.347553942773,96.46123398265699,4,4,107290.57658422545,1200.5781363808976,31,0.8011542457006082
1940.04,4457.523644015198,0.028866666666666683,1940.0,4.0,1939.0,7.0,63.59406696265019,0.01466518433530327,70.0,14.0,18.0,25.0,168.0,295.0,0.06723739065585327,4162.523644015198,1100.0,,4.0,275.0,275.0,275.0,275.0,3062.523644015198,30.0,3.999999999999999,7.0,55.0,2966.5236440151975,100.0,18.0,25.0,80.0,3134.523644015198,1243.0,975.9877043057975,990.0046868913228,0.9219672131147545,0.4800000000000003,988.6027196782082,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.08008059241042,12.08008059241042,12.08008059241042,12.08008059241042,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8620731549979157,0.8620731549979157,0.8620731549979157,0.8620731549979157,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.58721873364101,27.58721873364101,27.58721873364101,27.58721873364101,110.34887493456404,0.02549629866887224,31.121223483331264,61.12290481912825,88.81613301254995,111.29639128971763,132.2250478989941,94.01735986513542,4,4,79451.18995288612,3201.366435549196,30,0.6130493051920226
1940.05,2675.4104956545434,0.11522580645161289,1940.0,5.0,1939.0,8.0,47.35225391829687,0.017815494804313152,65.0,14.0,17.0,23.0,202.0,321.0,0.12358019622206792,2354.410495654544,1100.0,,4.0,275.0,275.0,275.0,275.0,1254.410495654543,35.0,4.0,8.0,54.91332907011261,1152.49716658443,100.0,18.0,25.0,77.91332907011261,1354.4971665844303,1243.0,972.219575714445,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.843522292440317,15.843522292440317,15.843522292440317,15.843522292440317,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9168492836568496,0.9168492836568496,0.9168492836568496,0.9168492836568496,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.43301420291532,38.43301420291532,38.43301420291532,38.43301420291532,153.73205681166127,0.05998391492610506,41.746163029209214,82.46013389400608,121.02267042597917,154.63434542797356,170.87710201198695,132.9473500977027,4,4,114376.65026787603,1707.446564081993,31,0.8540669822870074
1940.06,1435.6317708876302,0.24786666666666665,1940.0,6.0,1939.0,9.0,34.632301881567855,0.02450791666970239,62.0,12.0,14.0,16.0,153.0,257.0,0.18725444681059128,1178.63177088763,1009.7925960395418,,3.8333333333333335,263.36088697435036,263.36088697435036,263.36088697435036,263.651922139789,168.83917484808828,16.674427306324755,2.7756956076757597,4.571644875621719,10.511388317390715,134.30601874107535,78.67442730632477,14.775695607675756,18.57164487562172,26.511388317390715,287.3060187410754,1121.8143638291638,968.7839531789348,990.0,0.7528517844375185,0.38968693678544014,988.8574612787775,0.49324084279553676,0.49324084279553676,0.49324084279553676,0.4945749585014778,19.580267257046625,19.580267257046625,19.580267257046625,19.228090756309108,,1.0534435478974011,1.0534435478974011,1.0534435478974011,1.054607688559156,0.9346784739397954,0.9346784739397954,0.9346784739397954,0.9336141687277543,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796000000000002,46.18234891806295,46.18234891806295,46.18234891806295,45.322479779289324,176.3157799035966,0.12719698095368698,50.17681042340299,99.51247936606796,147.0692692399115,190.43188631016932,193.05556295657502,143.36742932456391,4,3,126947.36153058958,732.4775076349574,30,0.9795321105755369
1940.07,690.3454889311267,0.4482580645161291,1940.0,7.0,1939.0,10.0,15.04704112464752,0.02113511959739087,58.0,11.0,11.0,11.0,136.0,227.0,0.33962722830763553,463.3454889311268,463.3454889311268,,2.2580645161290325,203.7466051095559,203.7466051095559,216.42758000905823,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,543.3454889311266,966.1539112347173,990.0,0.24038892214725804,0.06923304808837812,989.6903780297646,0.30103768344958004,0.30103768344958004,0.334051756528943,,23.235429111597657,23.235429111597657,22.29433812169347,,,0.8149864204382236,0.8149864204382236,0.865710320036233,,0.9325806451612907,0.9325806451612907,0.9362499999999998,,0.9751612903225804,0.9751612903225804,0.97625,,42.16582490792,42.16582490792,43.23704524358397,,95.48959697547456,0.13662317346033154,55.25161090594692,109.87887268171596,163.15771246561985,213.1495397391419,146.03506706189194,62.701909592976726,3,2,71044.26014975308,296.01923277088434,31,0.5304977609748588
1940.08,431.08765734917364,0.6200645161290322,1940.0,8.0,1939.0,11.0,5.247433288003985,0.012153692124078715,54.0,9.0,8.0,6.0,107.0,184.0,0.43151478580033575,247.08765734917358,247.08765734917358,,1.2903225806451613,203.03062564150397,151.75199810419542,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.0876573491736,965.0366294393632,990.0,0.14759368694253,0.01966798343015249,989.8327383296274,0.30400452244388043,0.16364549856066257,,,24.492104367820424,24.34555597882171,,,,0.8121225025660158,0.6070079924167816,,,0.9329032258064517,0.9155555555555556,,,0.9745161290322578,0.9699999999999999,,,44.48830773942333,32.185164603889,,,53.832387785713664,0.12404744846358391,56.91040796657882,113.3079871647187,168.58000747355416,221.04068129344782,71.6073518123664,38.93169298900057,2,1,40051.29651257096,176.34880084276085,31,0.29906882103174254
1940.09,298.59939211754903,0.7903666666666667,1940.0,9.0,1939.0,12.0,3.7029470021264577,0.012426362836359001,46.0,7.0,6.0,4.0,75.0,138.0,0.4668687577598781,160.59939211754894,160.59939211754894,,1.0,160.59939211754894,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.599392117549,964.4067082917417,990.0,0.11469210270860564,0.006133675293734168,989.8791742219977,0.18888582167583104,,,,25.283580108579972,,,,,0.6423975684701958,,,,0.9209999999999998,,,,0.9699999999999995,,,,35.616250910147386,,,,35.616250910147386,0.11817431941430301,57.68253732080263,114.92061918453085,171.17011447081808,224.90200180576863,47.23911814224361,25.991243707946246,1,1,25643.70065530612,118.68278898827032,30,0.19786806061192994
1940.1,276.67301208677344,0.8278064516129031,1940.0,10.0,1940.0,1.0,2.0179090097062633,0.007146778559855099,41.0,6.0,4.0,3.0,56.0,110.0,0.3993525256258114,166.67301208677344,166.67301208677344,,1.0,166.67301208677344,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.67301208677338,964.3083952751645,990.0,0.11406617109888001,0.006684871241708261,989.8792489576592,0.19916252090040404,,,,25.37169116159464,,,,,0.6666920483470937,,,,0.9232258064516131,,,,0.9699999999999995,,,,37.15944172296708,,,,37.15944172296708,0.13388974198585296,57.79394457134158,115.15439473237969,171.54823281213464,225.47165483797195,45.339735000637525,32.40083946598224,1,1,27646.6246418875,146.68278898827032,31,0.2064413429053726
1940.11,328.31216744033793,0.741766666666667,1940.0,11.0,1940.0,2.0,0.8835157207712805,0.002696108035040089,40.0,6.0,4.0,3.0,53.0,106.0,0.32303405667688717,222.31216744033782,222.31216744033782,,1.0,222.31216744033782,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.3121674403378,964.5415608372019,990.0,0.13239149472188333,0.014462433488067555,989.85314607179,0.35021413621660547,,,,24.961371098371785,,,,,0.8892486697613513,,,,0.9400000000000003,,,,0.978666666666667,,,,50.079891269491824,,,,50.079891269491824,0.1524983338880247,57.529995729841424,114.60049244599502,170.65224307885435,224.12161397378995,52.22291084570684,46.21382886684498,1,1,36057.5217140341,205.8155700798613,30,0.27822161816384333
