MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1940.12,407.1527275542087,0.6450645161290322,1940.0,12.0,1940.0,3.0,5.9557650908020365,0.014043794442479786,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2714418933654967,298.63659852195065,298.63659852195065,,1.6774193548387097,187.68466181343297,163.7861922840023,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.89466303807967,964.9243382934703,990.0,0.15749269252187148,0.02972731970439013,989.8127799877738,0.259647504525374,0.19211122090308622,,,24.628794189778,24.56502591134759,,,,0.7507386472537315,0.6551447691360093,,,0.9293548387096774,0.9233333333333332,,,0.9732258064516126,0.9699999999999999,,,41.14739296239176,35.34118542069904,,,65.08819598931692,0.15904785122853748,57.05505347119992,113.60924072073355,169.06182102362314,221.75436754837173,80.64648500254066,49.611978002969124,2,1,48425.61781605179,220.32104170299968,31,0.36160108882953845
1941.01,709.6164655807742,0.4448064516129032,1941.0,1.0,1940.0,4.0,17.68509123566135,0.024199447075941426,41.0,6.0,4.0,3.0,66.0,120.0,0.17940665397221098,589.6164655807742,589.6164655807742,,2.5806451612903225,227.94807811604767,227.94807811604767,234.04690586725556,217.16822691686565,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.6164655807742,966.2255794133108,990.0,0.3009926656632619,0.11511823006969349,989.5838891042671,0.37272927425656677,0.37272927425656677,0.39185595142577695,0.3341738465495083,22.9855804166999,22.9855804166999,22.081885491557102,21.575999080688995,,0.911792312464191,0.911792312464191,0.936187623469022,0.8686729076674626,0.9380645161290325,0.9380645161290325,0.9378571428571425,0.9375,0.9770967741935485,0.9770967741935485,0.9778571428571431,0.9774999999999999,47.03806367316352,47.03806367316352,46.46941688814464,42.120560798488526,120.49722668916506,0.16926114203987036,55.10661724429668,109.58314187813085,162.69985250965448,212.5055933627455,175.06703632387013,78.5568283487107,4,2,89649.93665673885,366.02502639130836,31,0.6694290371620284
1941.02,1219.8277427599817,0.2813214285714286,1941.0,2.0,1940.0,5.0,24.587101414218264,0.019554634969068195,49.0,8.0,7.0,5.0,93.0,162.0,0.13605444028668764,1057.8277427599817,989.8146240140466,,4.0,247.45365600351164,247.45365600351164,247.45365600351164,247.45365600351164,68.01311874593515,15.247476209085075,2.7729823172914863,2.938838464330531,2.099170331664665,44.9546514235634,64.24747620908508,10.772982317291484,9.938838464330532,7.0991703316646655,137.95465142356338,1074.7739210047537,968.0930003316835,990.0,0.6836103088525854,0.3640223876425367,988.9523673035048,0.4383940270824675,0.4383940270824675,0.4383940270824675,0.4383940270824675,20.420972944738903,20.420972944738903,20.420972944738903,20.420972944738903,,0.989814624014047,0.989814624014047,0.989814624014047,0.989814624014047,0.9348648468198014,0.9348648468198014,0.9348648468198014,0.9348648468198014,0.978214285714286,0.978214285714286,0.978214285714286,0.978214285714286,45.11889356240728,45.11889356240728,45.11889356240728,45.11889356240728,180.47557424962915,0.15024158357096853,51.69038416213232,102.58864064384832,151.8047534056216,197.02810527994507,195.4558357983841,158.58969032773456,4,4,121279.5858957508,827.4775076349574,28,1.0026420791646065
1941.03,2294.6156641659586,0.15183870967741933,1941.0,3.0,1940.0,6.0,56.335415090472615,0.023019533972423883,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09556164296151123,2093.5511480369264,1100.0,,4.0,275.0,275.0,275.0,275.0,993.5511480369267,47.774193548387096,8.35483870967742,15.03225806451613,43.50909978309849,878.8807579312477,100.0,18.0,25.0,53.79942236374365,997.8162418022154,1243.0,971.2194353436789,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.84366266320618,16.84366266320618,16.84366266320618,16.84366266320618,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9226164814427027,0.9226164814427027,0.9226164814427027,0.9226164814427027,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.12866603233761,41.12866603233761,41.12866603233761,41.12866603233761,164.51466412935045,0.07816709720993648,44.298909478299386,87.6156100526381,128.87773003161038,165.38308105493874,182.93937337822263,135.68284948731886,4,4,122398.91011223677,1420.7232892169968,31,0.9139703562741694
1941.04,2759.5532353828676,0.10563333333333334,1941.0,4.0,1940.0,7.0,35.99385358812008,0.013174176302598987,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08803737448896394,2516.5532353828676,1100.0,,4.0,275.0,275.0,275.0,275.0,1416.553235382867,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1302.5532353828667,100.0,18.0,25.0,80.0,1436.553235382867,1243.0,972.426463921393,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.636634085492224,15.636634085492224,15.636634085492224,15.636634085492224,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9158436796597896,0.9158436796597896,0.9158436796597896,0.9158436796597896,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.876202028374145,37.876202028374145,37.876202028374145,37.876202028374145,151.5048081134966,0.05599509780288039,41.22071127047959,81.39832020008802,119.40328453338371,152.41458471096425,164.45105040814062,135.68284948731886,4,4,109083.46184171757,2059.101843596241,30,0.8416933784083146
1941.05,1677.9908616803023,0.21261290322580642,1941.0,5.0,1940.0,8.0,34.727108373880775,0.020913610564694162,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13162204487849669,1458.894087486754,1093.5756067058514,,4.0,273.39390167646286,273.39390167646286,273.39390167646286,273.39390167646286,365.3184807809027,37.56679868326591,5.3655737651159745,9.854897022166709,21.102305564195643,291.4289057461586,87.14744384455624,16.333315700599847,20.822638957650582,33.36037008032467,426.7514863913199,1217.879005208658,969.5403242856224,990.0,0.8791603955996976,0.47164828871760706,988.6491913156829,0.5288996430923878,0.5288996430923878,0.5288996430923878,0.5288996430923878,18.579967386968057,18.579967386968057,18.579967386968057,18.579967386968057,,1.0935756067058522,1.0935756067058522,1.0935756067058522,1.0935756067058522,0.9317298678594085,0.9317298678594085,0.9317298678594085,0.9317298678594085,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.48051257088268,45.48051257088268,45.48051257088268,45.48051257088268,181.92205028353075,0.11315695995512004,48.483500795308075,96.07414275809502,141.78400033414246,183.08820791822137,197.47261287198123,165.6120438593751,4,4,135350.00541094688,1007.561484005937,31,1.0106780571307263
1941.06,814.9020977529107,0.40166666666666667,1941.0,6.0,1940.0,9.0,21.61877201824467,0.02635175554251817,45.0,10.0,9.0,9.0,88.0,161.0,0.21041626137071573,653.9020977529107,653.9020977529107,,2.8666666666666667,227.01207948658785,227.01207948658785,229.20838030485461,233.82341473808333,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.9020977529107,966.6345304790343,990.0,0.35764922875018484,0.14997311509157904,989.4923776561584,0.3685296047271214,0.3685296047271214,0.37562329495494773,0.38840267968710107,22.489317572396867,22.489317572396867,21.789884325526963,21.034254738268736,,0.9080483179463514,0.9080483179463514,0.9168335212194185,0.9352936589523333,0.9383333333333336,0.9383333333333336,0.9377777777777775,0.9387499999999998,0.977,0.977,0.9777777777777779,0.9787500000000001,45.82702697262478,45.82702697262478,44.83330245226256,44.29641293672078,130.3664121997326,0.15921482415622543,54.4100288015897,108.15244247954004,160.46025749344753,209.29832176242505,189.37556329608486,82.5232849805279,4,2,93863.81678380749,389.9983234585969,30,0.7242578455540701
1941.07,449.48909278691417,0.6022580645161291,1941.0,7.0,1940.0,10.0,5.609082665093403,0.012334987811128321,42.0,9.0,8.0,6.0,70.0,135.0,0.3039168805304435,314.4890927869143,314.4890927869143,,1.7741935483870968,186.23926274549075,165.656030470172,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.48909278691417,965.1216003609305,990.0,0.16599268764141062,0.032897818557382844,989.801109493801,0.258575458835729,0.19766207555447457,,,24.420933674035233,24.396091586791147,,,,0.744957050981963,0.6626241218806879,,,0.9274193548387095,0.9216666666666665,,,0.972258064516129,0.9699999999999998,,,40.372569094409364,35.43421288983887,,,67.80550810589753,0.1502741977263837,56.79708081295053,113.07240878486583,168.20431699128872,220.4866453313048,88.25395026671123,53.910636888583234,2,1,50447.298030787766,242.11676084070146,31,0.3766972672549863
1941.08,319.46352435210116,0.7566129032258063,1941.0,8.0,1940.0,11.0,3.33394591560742,0.01042292456420909,39.0,7.0,5.0,4.0,60.0,115.0,0.3626041647521382,204.46352435210113,204.46352435210113,,1.0,204.46352435210113,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.4635243521012,964.5010612169227,990.0,0.12676497636934153,0.011757872533805766,989.8614771510971,0.301182039458151,,,,25.05923389471591,,,,,0.8178540974084045,,,,0.9341935483870968,,,,0.9735483870967738,,,,45.73133508983921,,,,45.73133508983921,0.14252090116783733,57.57481482087765,114.6946800792896,170.80492176437664,224.3523827014282,57.963073944953784,35.31619011609109,1,1,34024.113306840365,158.7644374568714,31,0.2540629727213289
1941.09,259.69518268030936,0.8569333333333334,1941.0,9.0,1940.0,12.0,1.6364463530711058,0.006656172876670212,38.0,6.0,4.0,3.0,58.0,109.0,0.42269062789199496,150.69518268030936,150.69518268030936,,1.0,150.69518268030936,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,198.69518268030936,964.2324063329019,990.0,0.10762335773192366,0.005069518268030946,989.8873071240002,0.16475272627138476,,,,25.490148064827018,,,,,0.6027807307212377,,,,0.9146666666666665,,,,0.969333333333333,,,,33.455705245948515,,,,33.455705245948515,0.12811920745212463,57.876934667494794,115.32894387402264,171.83152514029726,225.9006164915374,40.98956027160707,23.04746550053948,1,1,24088.107777082932,106.67104686473823,30,0.18586502914415842
1941.1,204.69514368089202,0.9457096774193553,1941.0,10.0,1941.0,1.0,1.7451287988298652,0.008407498571396244,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.43587503391959703,115.4370791647629,115.4370791647629,,1.0,115.4370791647629,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.1790146486339,963.9281708620853,990.0,0.09381102772112519,0.0015437079164762947,989.9046452643624,0.09484120733568571,,,,25.88163319494136,,,,,0.4617483166590516,,,,0.8980645161290324,,,,0.9645161290322583,,,,25.421109181074968,,,,25.421109181074968,0.12422805525926951,58.191738079502755,115.99339292023521,172.91552110181857,227.5544862395562,29.88435034942204,22.635957182530678,1,1,18913.305230719776,104.17011281861927,31,0.14122838433930537
1941.11,238.8893761939003,0.8935666666666665,1941.0,11.0,1941.0,2.0,2.937434300083427,0.01200713670284346,36.0,5.0,3.0,2.0,47.0,93.0,0.390997811046243,145.8893761939002,145.8893761939002,,1.0,145.8893761939002,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.88937619390026,964.127249540497,990.0,0.10462137824792049,0.004588937619390023,989.8907896841326,0.15236785567394148,,,,25.61117228796187,,,,,0.5835575047756009,,,,0.9146666666666672,,,,0.9699999999999995,,,,32.523885461863415,,,,32.523885461863415,0.1357563133431215,57.98826735206009,115.56357545802081,172.2134584534713,226.4814541716996,39.05981413513235,28.822886135488787,1,1,23417.197532541653,129.2828362851385,30,0.18068825256590781
1941.12,337.6470555723893,0.7356129032258064,1941.0,12.0,1941.0,3.0,6.4084589987871805,0.01765905631240681,31.0,5.0,3.0,2.0,36.0,77.0,0.23312404725436964,260.64705557238926,260.64705557238926,,1.2258064516129032,221.68486364144408,172.54684997990012,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.64705557238926,964.5899869260388,990.0,0.141465193934855,0.022227479602281303,989.8363073264629,0.3564641420697734,0.21242512349468914,,,24.889856258354268,24.582323969381473,,,,0.8867394545657764,0.6901873999196005,,,0.9380645161290321,0.9257142857142856,,,0.9761290322580645,0.9699999999999999,,,49.672524698845784,37.35172387281626,,,58.106784928191395,0.17136679677018432,57.46426498796047,114.46397676287664,170.43482868180274,223.80165873497063,82.36025026945181,42.57777343577227,2,1,43231.4479865744,189.7860427135005,31,0.3228154718232855
1942.01,477.30118318388793,0.5724193548387098,1942.0,1.0,1941.0,4.0,5.182997095779525,0.011012133547264366,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1795377756656905,392.6882799580815,392.6882799580815,,2.0,196.34413997904076,196.34413997904076,,,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.91408640969433,965.2478553243272,990.0,0.1861173629030738,0.04853765599161631,989.7653449811054,0.2764936664317761,0.2764936664317761,,,24.24099599034607,24.24099599034607,,,,0.7853765599161632,0.7853765599161632,,,0.9319354838709681,0.9319354838709681,,,0.9729032258064516,0.9729032258064516,,,42.332483961484385,42.332483961484385,,,84.66496792296877,0.1768916105815697,56.62974445669816,112.72443917653086,167.64909923213025,219.6671981080614,102.00597846416962,70.9597208846454,2,2,62990.73613468876,329.28892993659525,31,0.47036093290538206
1942.02,666.9964419298782,0.4542142857142858,1942.0,2.0,1941.0,5.0,9.626661665529769,0.014136804609237542,31.0,6.0,4.0,3.0,41.0,85.0,0.12926774724085716,581.9964419298782,581.9964419298782,,2.607142857142857,226.51376160752685,226.51376160752685,212.4193955302988,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.9964419298782,966.0635213567818,990.0,0.2778240243071756,0.10155770904343102,989.6206182666494,0.3667683400658652,0.3667683400658652,0.3211527529005215,,23.190328569801842,23.190328569801842,22.95867447048748,,,0.9060550464301075,0.9060550464301075,0.8496775821211955,,0.9389285714285717,0.9389285714285717,0.9370588235294114,,0.9767857142857145,0.9767857142857145,0.9747058823529412,,47.31336166315943,47.31336166315943,43.67929439000485,,121.14629492025038,0.18161960088502657,55.41609927990255,110.21577463273091,163.68279902385152,213.8961937935454,148.22746269893733,100.0690132724713,3,2,81410.31018640824,465.9983234585969,28,0.6730349717791687
1942.03,974.7857819111113,0.33925806451612905,1942.0,3.0,1941.0,6.0,10.000065627569652,0.01028573884919498,41.0,8.0,7.0,6.0,67.0,129.0,0.1335307494360574,845.7857819111113,845.7857819111113,,3.5483870967741935,239.9858753945192,239.9858753945192,239.9858753945192,229.4513427973034,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,901.7857819111113,967.2750643670508,990.0,0.48122567430013924,0.23285486596656138,989.285919459733,0.40971958728500935,0.40971958728500935,0.40971958728500935,0.37364360414496006,21.601135505397536,21.601135505397536,21.601135505397536,21.252025449236534,,0.9599435015780771,0.9599435015780771,0.9599435015780771,0.9178053711892133,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.939411764705882,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.978823529411765,46.813383763511865,46.813383763511865,46.813383763511865,43.961173134718486,164.54789139667156,0.1689183823721451,53.320282383734835,105.91401840442704,156.95569158854698,204.27817267647382,187.52314609425937,140.1166014238722,4,3,122423.63119912364,690.2739407352476,31,0.9141549522037309
1942.04,1833.1231434813978,0.19699999999999998,1942.0,4.0,1941.0,7.0,38.439409928587146,0.023059330629976563,45.0,11.0,10.0,10.0,72.0,148.0,0.08507285245214628,1685.1231434813978,1089.0692449293863,,4.0,272.2673112323466,272.2673112323466,272.2673112323466,272.2673112323466,596.0538985520113,44.51123591524024,5.797475529066545,12.021015388571906,40.2739120643251,493.45025965480755,89.51123591524023,16.797475529066546,22.021015388571907,50.27391206432508,565.4502596548076,1217.398971762265,970.0065704937714,990.0,0.8807054988990928,0.4660521107124458,988.6532423903886,0.5247519797141355,0.5247519797141355,0.5247519797141355,0.5247519797141355,18.121919916902957,18.121919916902957,18.121919916902957,18.121919916902957,,1.0890692449293868,1.0890692449293868,1.0890692449293868,1.0890692449293868,0.9308201798712606,0.9308201798712606,0.9308201798712606,0.9308201798712606,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.10107890404384,44.10107890404384,44.10107890404384,44.10107890404384,176.40431561617535,0.10275373318865424,47.348776581272155,93.7775004033604,138.27227242538575,178.2528171354814,198.73276351573008,166.75925724532206,4,4,127011.10724364627,984.2744617454024,30,0.9800239756454188
1942.05,1558.2361636829633,0.22893548387096774,1942.0,5.0,1941.0,8.0,32.94974251864493,0.021896940975266777,47.0,10.0,10.0,10.0,115.0,192.0,0.12830223424100137,1366.236163682963,1063.8673835378127,,4.0,265.96684588445316,265.96684588445316,265.96684588445316,265.96684588445316,302.36878014515065,36.06304886008549,5.6560447778788125,9.550528235830548,15.748373965893272,235.3507843054626,83.0630488600855,15.656044777878815,19.550528235830548,25.748373965893265,350.3507843054627,1182.1370054116073,969.1743961172172,990.0,0.8297540703703183,0.4391849043591348,988.7310610252707,0.5024083451954474,0.5024083451954474,0.5024083451954474,0.5024083451954474,19.05425656285781,19.05425656285781,19.05425656285781,19.05425656285781,,1.063867383537813,1.063867383537813,1.063867383537813,1.063867383537813,0.9333671445879873,0.9333671445879873,0.9333671445879873,0.9333671445879873,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.323417084980555,45.323417084980555,45.323417084980555,45.323417084980555,181.29366833992225,0.12139747172354051,49.31392220747498,97.75940037428369,144.3721479315196,186.67874104960322,193.88219555888733,169.22927763953263,4,4,134882.48924490216,881.2959927204864,31,1.0071870463329013
1942.06,646.7767698797504,0.48056666666666675,1942.0,6.0,1941.0,9.0,21.10876271846764,0.030295906780433098,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.23848829714729955,499.77676987975025,499.77676987975025,,2.3666666666666667,207.91628770484758,207.91628770484758,231.3815712081369,217.9458466142093,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,560.7767698797502,965.9584507490339,990.0,0.2582520879520156,0.08614560555968159,989.6556023064884,0.31374086499469,0.31374086499469,0.38298437499351246,0.3362743587831256,23.38341069245973,23.38341069245973,22.03508146940726,21.402348384407592,,0.8316651508193905,0.8316651508193905,0.9255262848325475,0.8717833864568372,0.9336666666666668,0.9336666666666668,0.9377777777777775,0.94,0.9739999999999996,0.9739999999999996,0.9777777777777779,0.98,43.2080875279474,43.2080875279474,45.818192783692744,42.152148570342234,102.97177612902543,0.15851076600411057,55.51898851471413,110.4339916222859,164.04131972016114,214.44881963076196,170.10727204253703,68.9588222567465,4,2,74139.67881289833,321.03311116645716,30,0.5720654229390303
1942.07,373.45218637070803,0.6848709677419357,1942.0,7.0,1941.0,10.0,3.6894295138925743,0.00976979000860943,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.34319004486227,247.16186379006285,247.16186379006285,,1.3225806451612903,197.99070536956722,152.43059110353647,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,303.58121862877255,964.7650246712631,990.0,0.14277605046712,0.019513981490327566,989.8377099680428,0.28663507961141854,0.16470398563928107,,,24.78605021716827,24.68681187472,,,,0.791962821478269,0.609722364414146,,,0.9322580645161292,0.9179999999999999,,,0.9735483870967739,0.97,,,43.811659011114905,32.871241840709104,,,54.41528541134364,0.1447641256523566,57.258054589896375,114.03228760269258,169.73904535976394,222.75890754822154,70.37843331894162,42.317461636992114,2,1,40484.97234603965,190.66079623578742,31,0.3023071411741312
1942.08,281.1072702378988,0.8186774193548387,1942.0,8.0,1941.0,11.0,2.5633991062096393,0.009094104850443643,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3860168324620851,173.20404443144722,173.20404443144722,,1.0,173.20404443144722,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,222.59114120564075,964.3266842787773,990.0,0.11573959495354573,0.007365054753101118,989.8768953502935,0.21613456931072425,,,,25.334076502205484,,,,,0.6928161777257886,,,,0.9248387096774195,,,,0.9699999999999995,,,,38.6334177137991,,,,38.6334177137991,0.13692604562969476,57.77349785171614,115.11145350913847,171.4786912522383,225.36669338246244,46.716014727218216,29.07859969107209,1,1,28743.26277906652,131.1954239432886,31,0.21463009840999492
1942.09,213.69526710152934,0.9339000000000001,1942.0,9.0,1941.0,12.0,1.9238221924378707,0.00896340648743265,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.36605668183297463,135.36193376819602,135.36193376819602,,1.0,135.36193376819602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.6952671015293,963.9939783174826,990.0,0.10012338651188499,0.0035361933768196015,989.8963404201113,0.13024301329321547,,,,25.772119089335565,,,,,0.5414477350727842,,,,0.9103333333333332,,,,0.9699999999999995,,,,30.222553729413644,,,,30.222553729413644,0.14154252859062502,58.125247992671085,115.8528274803909,172.68565998543966,227.2025865145336,34.080236178050626,25.99121245215984,1,1,21760.238685177832,117.23960472725516,30,0.1679030762745203
1942.1,195.97417322826462,0.9618709677419359,1942.0,10.0,1942.0,1.0,2.3964912408545507,0.012505062487008297,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.3369611384839704,129.74836677665166,129.74836677665166,,1.0,129.74836677665166,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.1677216153614,963.9162162945684,990.0,0.09619354145978226,0.0029748366776651673,989.900831621863,0.11931855072083287,,,,25.865296776573214,,,,,0.5189934671066067,,,,0.9087096774193549,,,,0.9699999999999995,,,,29.021386739716732,,,,29.021386739716732,0.14829490837379222,58.203605401986984,116.01851187820562,172.95666974412578,227.61764227511236,31.529976690983,26.374498170113803,1,1,21591.911734349254,119.1379824381925,31,0.16122992633175967
1942.11,231.3186427247595,0.9057666666666666,1942.0,11.0,1942.0,2.0,2.6749481817335634,0.01141002259387396,36.0,5.0,3.0,2.0,47.0,93.0,0.4034291765582278,138.31864272475943,138.31864272475943,,1.0,138.31864272475943,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.3186427247595,964.0864343076828,990.0,0.10204044638344072,0.0038318642724759445,989.8941276893441,0.13663881539738545,,,,25.67105456626383,,,,,0.5532745708990378,,,,0.9106666666666672,,,,0.9699999999999995,,,,30.774226148439503,,,,30.774226148439503,0.13271619984660143,58.030934323549126,115.65357055537201,172.36013229544602,226.7049129262803,36.943057572797066,26.33579377507727,1,1,22157.44282687644,119.0514492136818,30,0.1709679230468861
1942.12,316.104141273318,0.7687419354838709,1942.0,12.0,1942.0,3.0,6.284040971306627,0.020012765308572975,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2309049951936492,244.91059288622125,244.91059288622125,,1.4193548387096775,183.2408532943802,147.05860979592865,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.9751090152535,964.4951687538684,990.0,0.1355592906642991,0.01958015066321493,989.8448605586728,0.24897881404831163,0.15321280062089365,,,25.10071299075592,24.923945313782344,,,,0.732963413177521,0.5882344391837145,,,0.9267741935483872,0.9146153846153846,,,0.97258064516129,0.9700000000000001,,,40.81762118696046,31.90025300375409,,,54.19514664014764,0.17062621263587935,57.5764127931921,114.69869264986164,170.81299478773352,224.36808686978833,68.27589853892444,38.949505768966624,2,1,40321.189100269854,172.7991800258312,31,0.3010841480008203
1943.01,471.5620991580013,0.5790322580645162,1943.0,1.0,1942.0,4.0,5.445849226663973,0.01164235991906293,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1698400605883602,392.7556475450981,392.7556475450981,,2.0,196.37782377254905,196.37782377254905,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,432.36855077090456,965.2219995551354,990.0,0.18554675117852917,0.0485511295090196,989.7659021193124,0.27717316125327224,0.27717316125327224,,,24.266729402923588,24.266729402923588,,,,0.7855112950901962,0.7855112950901962,,,0.9325806451612908,0.9325806451612908,,,0.9735483870967743,0.9735483870967743,,,42.444652946393674,42.444652946393674,,,84.88930589278735,0.17941153291400377,56.66415645382775,112.79598119544082,167.7632113454858,219.8355260591959,98.11058198871098,66.55747598587625,2,2,63157.64358423379,307.1467533267305,31,0.4716072549599297
1943.02,614.3998562879168,0.4799642857142857,1943.0,2.0,1942.0,5.0,6.375994677220916,0.010293025461641386,31.0,6.0,4.0,3.0,41.0,85.0,0.13967996161372073,529.3998562879168,529.3998562879168,,2.357142857142857,228.83512215789088,228.83512215789088,200.84291352197775,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,570.3998562879168,965.8480065720779,990.0,0.24787521404319093,0.08393793312805824,989.6681868528289,0.37479532020533307,0.37479532020533307,0.2858064681642941,,23.44538496054554,23.44538496054554,23.16425516235163,,,0.9153404886315634,0.9153404886315634,0.8033716540879112,,0.9396428571428571,0.9396428571428571,0.9349999999999998,,0.9764285714285712,0.9764285714285712,0.97,,48.358116988073064,48.358116988073064,41.39262849653712,,111.49931558205223,0.18150973695734993,55.75622232848438,110.91683619005195,164.78635450784034,215.4907603774061,128.04528884971205,95.61683989844177,3,2,74927.5400711391,442.33759789814616,28,0.6194406421225124
1943.03,952.4916010466769,0.3489677419354839,1943.0,3.0,1942.0,6.0,18.189735367306184,0.01868158093964342,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.12245831605415254,837.6851494337736,836.370722167747,,3.4838709677419355,239.67884190125616,239.67884190125616,239.67884190125616,242.49067269222232,1.3144272660265635,0.41776370470611707,0.08151486921094968,0.07132551055958096,0.06113615190821226,0.6826870296417035,38.191957253093214,8.081514869210949,6.426164220237001,4.7708135712630515,58.65042896512558,889.0703585102883,967.1668101152815,990.0,0.48412405903062633,0.24132238286876434,989.2745535581007,0.40994061404172216,0.40994061404172216,0.40994061404172216,0.41923913348356073,21.697802828777505,21.697802828777505,21.697802828777505,20.93736217141134,,0.9587153676050244,0.9587153676050244,0.9587153676050244,0.9699626907688893,0.9390394741601761,0.9390394741601761,0.9390394741601761,0.9386815799310296,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9793333333333335,46.780230755972795,46.780230755972795,46.780230755972795,45.6816961234015,162.4447387792417,0.17138748232138262,53.49528458641304,106.27437945644655,157.52208098696624,205.09459254377373,198.2660714659873,126.22228166107605,4,3,120858.88565175583,613.3337222668207,31,0.9024707709957873
1943.04,1630.4439950724031,0.21516666666666673,1943.0,4.0,1942.0,7.0,19.817751713399698,0.012806569085756614,45.0,11.0,10.0,10.0,72.0,148.0,0.09111211762291736,1482.443995072403,1100.0,,4.0,275.0,275.0,275.0,275.0,382.4439950724028,53.82509981621333,6.964142195733213,14.54555141701571,25.840810477865055,281.2683911655756,98.82509981621334,17.96414219573321,24.545551417015712,35.840810477865055,353.2683911655757,1241.3347934289623,969.4061151538839,990.0,0.9186003693640115,0.4800000000000003,988.6013996306361,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.66034969675212,18.66034969675212,18.66034969675212,18.66034969675212,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9318481313873049,0.9318481313873049,0.9318481313873049,0.9318481313873049,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.97184233507578,45.97184233507578,45.97184233507578,45.97184233507578,183.8873693403031,0.11332742641212822,48.86342535484088,96.83897015000245,142.943166939001,184.65972187685168,194.04880990797128,181.3759939611089,4,4,132398.9059250182,1179.7083044595875,30,1.0215964963350168
1943.05,1604.7063701882696,0.2181612903225807,1943.0,5.0,1942.0,8.0,10.459743869753568,0.006848859524898723,47.0,10.0,10.0,10.0,115.0,192.0,0.12020575655157716,1412.7063701882694,1100.0,,4.0,275.0,275.0,275.0,275.0,312.70637018826915,49.14808516264614,7.782748587555561,13.089450207911675,16.286790113972355,226.39929611618348,96.14808516264614,17.78274858755556,23.089450207911668,26.286790113972348,341.39929611618345,1237.0202839581132,969.3228975036852,990.0,0.9089794534584644,0.4800000000000003,988.6110205465418,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.753188262856337,18.753188262856337,18.753188262856337,18.753188262856337,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.931831115747923,0.931831115747923,0.931831115747923,0.931831115747923,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.19974193004486,46.19974193004486,46.19974193004486,46.19974193004486,184.79896772017946,0.11585453776430425,49.05165573727877,97.22106802337164,143.5302351159872,185.47478141239068,192.41368495961356,181.3759939611089,4,4,137490.43198381353,1191.5781363808976,31,1.026660931778775
1943.06,992.1931865121435,0.3423333333333334,1943.0,6.0,1942.0,9.0,25.8261024122613,0.027849885731123073,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21171254372634968,798.5265198454767,790.9263867808307,,3.2666666666666666,239.92851153992285,239.92851153992285,242.75572706149322,249.91327924101395,7.6001330646460925,2.1242607944662995,0.4720579543258443,0.42485215889325983,0.42485215889325983,4.15410999806743,52.45759412779964,11.805391287659177,11.424852158893259,12.091518825559925,113.48744333140075,866.6142243551827,967.2857739840967,990.0,0.4889242908031907,0.23814536618631327,989.2729303430107,0.4123470083380332,0.4123470083380332,0.42217497152911715,0.445862107810551,21.5748093505759,21.5748093505759,21.06767240727589,20.50613744363109,,0.9597140461596914,0.9597140461596914,0.9710229082459728,0.9996531169640556,0.9377639255666496,0.9377639255666496,0.9370833811738905,0.936861184466632,0.9780000000000001,0.9780000000000001,0.9782608695652175,0.9793333333333336,46.38735946572058,46.38735946572058,45.812971598080814,46.00366626506477,150.89983028916876,0.15121514136865677,53.23394809784874,105.74310547830858,156.7038804019561,203.95403393371032,196.88082154828155,83.40722116017177,4,2,108647.87780820158,398.79506401305883,30,0.8383323904953826
1943.07,465.4245698600149,0.588258064516129,1943.0,7.0,1942.0,10.0,7.3534877952857265,0.015290476170441323,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3253214604427265,313.9729569567891,313.9729569567891,,1.7741935483870968,186.3970918724199,164.78549240064356,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,376.1987634084021,965.193679092262,990.0,0.16689257825371284,0.03279459139135783,989.8003128303548,0.25903401590757297,0.1943837485761655,,,24.3475997221856,24.311122424953354,,,,0.7455883674896796,0.6591419696025742,,,0.9274193548387096,0.9212500000000001,,,0.972258064516129,0.9699999999999998,,,40.29878888299248,35.09710732019151,,,67.47074293733431,0.14528439078965127,56.696723013014044,112.86426423413296,167.87352535133508,220.00143016324589,86.74220536318344,54.66477006912197,2,1,50198.232745376736,245.8369423592014,31,0.3748374607629685
1943.08,325.08253170220473,0.7491935483870968,1943.0,8.0,1942.0,11.0,3.2101505922572513,0.009836689738862663,39.0,7.0,5.0,4.0,60.0,115.0,0.35652283973007215,210.08253170220473,210.08253170220473,,1.0,210.08253170220473,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.08253170220473,964.5276563290731,990.0,0.12864450822899628,0.012780362580440888,989.8585751291906,0.3183018157931418,,,,25.01261698432416,,,,,0.8403301268088192,,,,0.936774193548387,,,,0.9741935483870964,,,,47.056971698463094,,,,47.056971698463094,0.14409939138551972,57.54351702106883,114.62915589756348,170.6993020262923,224.194071170352,58.795145908565715,36.923155739761036,1,1,35010.38694365652,166.32227399922658,31,0.261427620547017
1943.09,240.86331218019666,0.8882666666666668,1943.0,9.0,1942.0,12.0,2.4908543578699804,0.01037505229506962,36.0,6.0,4.0,3.0,51.0,100.0,0.41475670260232234,140.86331218019671,140.86331218019671,,1.0,140.86331218019671,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,186.86331218019666,964.1337537626222,990.0,0.10358976551597614,0.004086331218019665,989.8923239032658,0.1416110742543261,,,,25.616959066389814,,,,,0.5634532487207867,,,,0.9119999999999997,,,,0.9699999999999995,,,,31.3197572470449,,,,31.3197572470449,0.13011811908928156,57.9805245065065,115.54737570412236,172.1873708566455,226.44240820099796,36.930198733140614,25.611162926466427,1,1,22550.22521787233,115.59664326312715,30,0.17399865137247167
1943.1,189.48053949475712,0.9716451612903231,1943.0,10.0,1943.0,1.0,1.0805568015718798,0.0057066941469325885,31.0,4.0,3.0,2.0,33.0,73.0,0.38606127890645825,116.48053949475707,116.48053949475707,,1.0,116.48053949475707,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.48053949475715,963.9220275377594,990.0,0.09255018391866718,0.0016480539494757103,989.9058017621323,0.09628204333085347,,,,25.88749218104173,,,,,0.4659221579790283,,,,0.900967741935484,,,,0.966451612903226,,,,25.783823528646973,,,,25.783823528646973,0.13581827459665935,58.19788805865434,116.00640271349239,172.93681512961504,227.5871291835091,28.93417089531713,22.84507138493852,1,1,19183.164705313353,105.2793688535273,31,0.14324346404803878
1943.11,216.4415135831441,0.9295666666666665,1943.0,11.0,1943.0,2.0,3.7472029620852965,0.01650397142140998,29.0,4.0,2.0,2.0,30.0,67.0,0.3134788236080303,149.4415135831441,149.4415135831441,,1.0,149.4415135831441,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.4415135831441,964.0088107308978,990.0,0.10276289826628557,0.00495839306144926,989.8922787086723,0.1625465811462548,,,,25.72092139662847,,,,,0.5977660543325765,,,,0.9160000000000004,,,,0.9699999999999995,,,,33.51136329593616,,,,33.51136329593616,0.1539156673783882,58.10870198999017,115.8180731894285,172.62936441939075,227.11758988717207,46.20403708501458,26.97514293175919,1,1,24128.181573074024,121.71982882241663,30,0.18617424053297857
1943.12,386.1556201648244,0.6778709677419354,1943.0,12.0,1943.0,3.0,10.64558971749808,0.027791778701400947,38.0,5.0,4.0,3.0,54.0,104.0,0.2803441569403478,282.1556201648244,282.1556201648244,,1.4516129032258065,202.79950776137244,175.71710603621523,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.1556201648244,964.821651157575,990.0,0.15124740017084526,0.02690436519036737,989.8218482346388,0.30330106355763803,0.22313713502881208,,,24.696896013506247,24.414102203274926,,,,0.8111980310454899,0.702868424144861,,,0.9325806451612905,0.9249999999999998,,,0.973870967741935,0.9707142857142859,,,44.74343754034107,37.777872944647136,,,61.8044124185688,0.15815556036547485,57.17305212856091,113.85664019838491,169.46147762238485,222.3553563825884,94.44767331714401,35.08410277277823,2,1,45982.48283941517,157.38292455213698,31,0.34335784676982656
1944.01,710.3079714089581,0.43587096774193557,1944.0,1.0,1943.0,4.0,15.741949147364084,0.02248153827927086,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.1894470520638401,577.4370036670227,577.4370036670227,,2.5483870967741935,229.72963973382687,229.72963973382687,215.13585001061378,,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,633.8563585057323,966.2389720666381,990.0,0.285490954304982,0.10084547134982305,989.6136635743454,0.3785586099796432,0.3785586099796432,0.33158234555981636,,22.996132897727634,22.996132897727634,22.68371638403151,,,0.9189185589353075,0.9189185589353075,0.8605434000424553,,0.938709677419355,0.938709677419355,0.9347058823529409,,0.9770967741935485,0.9770967741935485,0.9747058823529412,,47.5713642916356,47.5713642916356,43.56252094862856,,119.03185297445461,0.167638872481011,55.12727440562381,109.62161921166354,162.75038926396394,212.5555140993639,152.06671358316,92.82975797355884,3,2,88559.69861299424,430.9983234585969,31,0.6612880720803035
1944.02,1335.91369365622,0.26482758620689656,1944.0,2.0,1943.0,5.0,33.6076730424978,0.024779710599750236,49.0,8.0,7.0,5.0,93.0,162.0,0.12727922079112808,1173.9136936562202,1009.5560320064357,,3.896551724137931,259.16233871379745,259.16233871379745,259.16233871379745,258.8462100033174,164.35766164978446,21.945243120136645,4.1316393110109155,6.026039292276075,5.072767334869891,127.18197259149095,70.94524312013665,12.131639311010915,13.026039292276076,10.07276733486989,220.181972591491,1105.6589537298591,968.4616570157705,990.0,0.7289349535796427,0.38592063239721003,988.8851444140232,0.4783201714118192,0.4783201714118192,0.4783201714118192,0.47748470088984746,19.945167226840717,19.945167226840717,19.945167226840717,19.74178934353184,,1.0366493548551907,1.0366493548551907,1.0366493548551907,1.03538484001327,0.93515939944411,0.93515939944411,0.93515939944411,0.934600868610738,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9796153846153849,46.278633097044334,46.278633097044334,46.278633097044334,45.691093778833775,179.80032819629432,0.1401310609745865,50.87069914024977,100.9236612024621,149.24398233684076,193.46659829246465,196.1860993080721,150.67840691936522,4,3,125141.02842462085,762.6839937244496,29,0.9988907122016351
1944.03,2103.7151735966363,0.1658064516129032,1944.0,3.0,1943.0,6.0,16.537009187745685,0.00794793348240366,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09584556315430334,1902.650657467604,1100.0,,4.0,275.0,275.0,275.0,275.0,802.650657467604,47.774193548387096,8.35483870967742,15.03225806451613,40.68933596249728,690.8000311825263,100.0,18.0,25.0,50.97965854314243,809.7355150534939,1243.0,970.8486597345347,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.214438272350442,17.214438272350442,17.214438272350442,17.214438272350442,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9280692978657343,0.9280692978657343,0.9280692978657343,0.9280692978657343,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.23813061332185,42.23813061332185,42.23813061332185,42.23813061332185,168.9525224532874,0.08041931634649509,45.38722202487392,89.80067004842904,132.17465506879753,169.81689910924553,173.22286362949845,164.84440844095928,4,4,125700.67670524579,1713.5344676593647,31,0.9386251247404853
1944.04,2436.7400311772294,0.13016666666666668,1944.0,4.0,1943.0,7.0,12.49036792848827,0.005132158417411358,54.0,13.0,14.0,19.0,117.0,217.0,0.08917251655433708,2219.74003117723,1100.0,,4.0,275.0,275.0,275.0,275.0,1119.740031177229,46.0,5.000000000000002,11.0,61.0,996.740031177229,100.0,18.0,25.0,80.0,1113.740031177229,1243.0,971.6542000752556,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.408897931629863,16.408897931629863,16.408897931629863,16.408897931629863,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9231564203431428,0.9231564203431428,0.9231564203431428,0.9231564203431428,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.049016325434486,40.049016325434486,40.049016325434486,40.049016325434486,160.19606530173795,0.06586543707115967,43.31063472870907,85.60805336236083,125.78968026941202,161.08703091433298,163.98177176652158,157.36547604908546,4,4,115341.16701725135,2076.9632006513275,30,0.8899781405652111
1944.05,1949.0087180181479,0.18129032258064515,1944.0,5.0,1943.0,8.0,32.84949505887889,0.017514920059629548,55.0,13.0,13.0,17.0,178.0,276.0,0.14472859716281808,1673.0087180181479,1100.0,,4.0,275.0,275.0,275.0,275.0,573.0087180181472,42.364725593602806,4.899504039886027,11.168877131372806,35.24525237798291,479.3303588753027,97.36472559360281,17.899504039886025,24.168877131372806,52.24525237798292,657.3303588753029,1239.4331067648613,970.3571876690647,990.0,0.9146072238817681,0.4800000000000003,988.6053927761183,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.713270327053525,17.713270327053525,17.713270327053525,17.713270327053525,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9291270540588573,0.9291270540588573,0.9291270540588573,0.9291270540588573,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.51661889117836,43.51661889117836,43.51661889117836,43.51661889117836,174.06647556471344,0.0919557679910619,46.5607638949847,92.17770181750159,135.81386234187656,174.83869674825738,190.96114705851346,160.56022386702767,4,4,129505.45782014682,1155.7953534582746,31,0.9670359753595194
1944.06,889.6923311280727,0.3819,1944.0,6.0,1943.0,9.0,29.659553430266424,0.03306866223999074,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.21259435148687034,712.3589977947395,705.8735714548743,,3.033333333333333,229.90300548982023,229.90300548982023,234.97005926885413,243.1329740123988,6.485426339865194,1.6367980762516916,0.37059579084943967,0.37059579084943967,0.4014787734202263,3.7059579084943963,49.30346474291836,11.037262457516107,10.37059579084944,10.73481210675356,102.37262457516107,776.5848944461582,966.8900369590718,990.0,0.41838117307622064,0.1900658602242445,989.3915529666996,0.3790611275941496,0.3790611275941496,0.3958148067911666,0.4224471385981295,22.122454880033764,22.122454880033764,21.283547140761172,20.585852839232984,,0.9196120219592816,0.9196120219592816,0.9398802370754168,0.9725318960495951,0.9374565078291838,0.9374565078291838,0.9365102755197633,0.9369746029062922,0.977,0.977,0.9778947368421054,0.979166666666667,45.48710130750415,45.48710130750415,44.71732198589068,44.889475472784284,137.25096339518606,0.1551443410042402,53.916811359448765,107.14484928352321,158.89627001171598,207.08935869267404,194.74961948290303,80.8149782993025,4,2,98820.69364453398,381.0087505502821,30,0.7625053521954782
1944.07,426.46338663762754,0.6261290322580645,1944.0,7.0,1943.0,10.0,6.367396349066117,0.014750716687816131,42.0,9.0,8.0,6.0,70.0,135.0,0.32218186453081893,291.46338663762754,291.46338663762754,,1.5806451612903225,194.96228011516985,166.19635012201053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4633866376276,965.0127044979971,990.0,0.15834577416009774,0.02829267732752551,989.8133615485126,0.27951862133700106,0.1977698166572393,,,24.521138429178194,24.390545957059512,,,,0.7798491204606794,0.6647854004880421,,,0.930967741935484,0.922222222222222,,,0.9735483870967743,0.9700000000000001,,,42.6640698903734,35.56269752497679,,,63.3133781306825,0.1476105934551322,56.938043525319195,113.36591161968873,168.6735394174558,221.18123962336225,83.37815344630825,46.7300610491253,2,1,47105.15332922778,209.61946372923248,31,0.3517409896149028
1944.08,297.5215597221716,0.7915483870967741,1944.0,8.0,1943.0,11.0,3.240990977724587,0.01081886463017437,39.0,7.0,5.0,4.0,60.0,115.0,0.3896573138780496,182.52155972217156,182.52155972217156,,1.0,182.52155972217156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.52155972217156,964.4009139752735,990.0,0.11939689578165655,0.008786657548206072,989.8718164466704,0.24093883309214628,,,,25.229963638304337,,,,,0.7300862388886862,,,,0.9277419354838715,,,,0.9725806451612901,,,,40.79038584877859,,,,40.79038584877859,0.13633526541842442,57.68957908656362,114.93533390076941,171.19376671655004,224.93730400758523,50.73886715848671,31.31164599189186,1,1,30348.04707149125,141.68278898827032,31,0.22661325471543647
1944.09,220.83272274924994,0.9218000000000001,1944.0,9.0,1943.0,12.0,1.9196743321438372,0.008544624382658439,34.0,6.0,4.0,3.0,44.0,91.0,0.41445497045077195,129.83272274924985,129.83272274924985,,1.0,129.83272274924985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.83272274924988,964.0250347857501,990.0,0.09914751911906247,0.0029832722749249824,989.8978692086062,0.12113931394120875,,,,25.751695108914603,,,,,0.5193308909969996,,,,0.9059999999999998,,,,0.9673333333333335,,,,28.77293845082845,,,,28.77293845082845,0.12969115212446422,58.09336015295132,115.78548753082588,172.57571680280708,227.03465951882137,36.930198733140614,23.486380875512644,1,1,20716.515684596478,108.09255902395522,30,0.159849658060158
1944.1,194.68385545753753,0.9670322580645159,1944.0,10.0,1944.0,1.0,0.2989882323762211,0.0015375934593915498,31.0,4.0,3.0,2.0,33.0,73.0,0.375003553204396,121.68385545753753,121.68385545753753,,1.0,121.68385545753753,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.68385545753753,963.9106322890848,990.0,0.09432404163325141,0.0021683855457537552,989.903507572821,0.10460566278220808,,,,25.88826962095387,,,,,0.48673542183015023,,,,0.9054838709677416,,,,0.9699999999999995,,,,27.144746131485817,,,,27.144746131485817,0.13941599648149047,58.20912977495556,116.03020780929323,172.9758360388105,227.6470737816688,28.265721539037514,26.58235289303907,1,1,20195.691121825435,119.89523707448372,31,0.1508041451749211
1944.11,233.77472584451104,0.8997666666666665,1944.0,11.0,1944.0,2.0,3.3171854325271073,0.013586483997856117,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32361770791906697,158.10805917784438,158.10805917784438,,1.0,158.10805917784438,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.10805917784438,964.091686957253,990.0,0.10673632189849754,0.005816550140275725,989.8874471279615,0.18023350907944763,,,,25.6155266616287,,,,,0.6324322367113775,,,,0.9200000000000002,,,,0.9699999999999995,,,,35.45718776213793,,,,35.45718776213793,0.15167835215202166,58.022467090744435,115.63612681432514,172.3326952199639,226.66531606466702,45.468439671018096,28.7270960096358,1,1,25529.17518873931,128.20770377157243,30,0.19698437645632186
1944.12,402.23275050456,0.652709677419355,1944.0,12.0,1944.0,3.0,5.9438554801949595,0.015597333379551366,38.0,5.0,4.0,3.0,54.0,104.0,0.2628272269835708,298.23275050456004,298.23275050456004,,1.7419354838709677,178.23922573410655,161.73040295148073,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.23275050456,964.9003183721348,990.0,0.15660866252918967,0.029652018514247105,989.8137393189564,0.2319491478409211,0.1862177999095916,,,24.68147179898084,24.5914167124947,,,,0.7129569029364264,0.6469216118059231,,,0.926451612903226,0.9217391304347826,,,0.9719354838709674,0.9699999999999998,,,38.97492829074937,34.882967431774375,,,64.85583961109809,0.16060440414121663,57.08453981945002,113.67081813724567,169.16070740818589,221.90175216795848,77.33792729187664,44.18326743313978,2,1,48252.74467065699,198.30479186612183,31,0.36031022006165614
