MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1945.01,557.280547839365,0.5143870967741936,1945.0,1.0,1944.0,4.0,7.271900229580273,0.012760797710018678,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1850013610525547,456.92570912968756,456.92570912968756,,2.161290322580645,212.94459906631957,212.94459906631957,192.4263681817,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,502.5063542909779,965.6009637908691,990.0,0.2164548355005441,0.06468525675053799,989.718859907749,0.3274462216003889,0.3274462216003889,0.26229539102446325,,23.790449895279675,23.790449895279675,23.287427792719086,,,0.8517783962652783,0.8517783962652783,0.7697054727268,,0.9358064516129032,0.9358064516129032,0.93,,0.9751612903225807,0.9751612903225807,0.97,,45.35479887344605,45.35479887344605,39.65273568169032,,97.10520027619701,0.17348502270875454,56.122342476693134,111.67377837083147,165.9834857972295,217.2334580198384,121.84220121814586,73.17357275227793,3,2,72246.26900549058,342.56506724863937,31,0.5394733348677613
1945.02,907.5647129550919,0.36292857142857143,1945.0,2.0,1944.0,5.0,19.060258460258375,0.02032123338751548,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13995511112061632,781.9932843836634,781.9932843836634,,3.3214285714285716,234.74679673088403,234.74679673088403,234.74679673088403,241.89789303870143,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,834.1361415265206,967.0011206893175,990.0,0.43263636922040266,0.20292596241908853,989.3644376683607,0.39274777831155155,0.39274777831155155,0.39274777831155155,0.4158746320698931,21.970569200731415,21.970569200731415,21.970569200731415,20.924564729170058,,0.9389871869235368,0.9389871869235368,0.9389871869235368,0.9675915721548058,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9399999999999997,0.978214285714286,0.978214285714286,0.978214285714286,0.9800000000000002,46.39539981924416,46.39539981924416,46.39539981924416,45.68591192614682,153.87095686256544,0.17023165178908514,53.80032821745432,106.89880283698021,158.49439952306494,206.4751100567514,194.61698081520282,122.22370206324959,4,3,103401.28301164394,597.6560160658968,28,0.8548386492364743
1945.03,2555.0708552765377,0.14348387096774198,1945.0,3.0,1944.0,6.0,100.4970634272001,0.04898319799429753,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09350300018254397,2352.1998875346017,1056.671196365831,,3.935483870967742,268.42104938970147,268.42104938970147,268.42104938970147,268.7465342792594,1295.5286911687713,36.8042179944763,6.417627926569377,11.482144055601635,46.93690291454219,1193.8877982775819,89.35260509125048,16.127305345924217,21.546660184633893,57.35625775325186,1314.0168305356462,1183.6977669876394,971.7306584763475,990.0,0.8415806503266426,0.4358317076318908,988.7225876420417,0.5114258379366668,0.5114258379366668,0.5114258379366668,0.5127682024771486,16.48050332775729,16.48050332775729,16.48050332775729,16.128377301657572,,1.0736841975588063,1.0736841975588063,1.0736841975588063,1.0749861371170382,0.9153273388088446,0.9153273388088446,0.9153273388088446,0.9136257759680753,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.753188680586426,38.753188680586426,38.753188680586426,37.8781363179357,151.69395162950556,0.07618811560568597,42.69659096294401,84.40577956286798,124.05279801703516,158.93845918110856,192.347553942773,122.57730407512156,4,3,112860.30001235216,788.4321659369264,31,0.8427441757194756
1945.04,3187.702100069818,0.07813333333333336,1945.0,4.0,1944.0,7.0,46.30841771958067,0.014906415817688217,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08466457728825602,2918.702100069818,1100.0,,4.0,275.0,275.0,275.0,275.0,1818.7021000698182,35.33333333333334,4.333333333333332,8.333333333333332,57.0,1713.7021000698182,100.0,18.0,25.0,80.0,1864.7021000698182,1243.0,973.40424018747,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.6588578194155,14.6588578194155,14.6588578194155,14.6588578194155,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9043776976834709,0.9043776976834709,0.9043776976834709,0.9043776976834709,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.082554392365886,35.082554392365886,35.082554392365886,35.082554392365886,140.33021756946354,0.045440171982773295,38.510819319436095,75.94741914413528,111.15323501033076,141.25813745119757,158.60228185925172,123.05804190604984,4,4,101037.75665001376,2279.800686844093,30,0.7796123198303531
1945.05,1958.0255475599233,0.18032258064516132,1945.0,5.0,1944.0,8.0,33.874591223865124,0.0177830552309422,55.0,13.0,13.0,17.0,178.0,276.0,0.14435335411166897,1682.0255475599233,1100.0,,4.0,275.0,275.0,275.0,275.0,582.0255475599223,42.426571405112725,4.946113682299622,11.13950696248043,35.66429512182196,487.8490603882079,97.42657140511271,17.94611368229962,24.139506962480432,52.66429512182197,665.8490603882077,1239.5121920498927,970.3759213310477,990.0,0.9143711054271095,0.4800000000000003,988.605628894573,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.69477278352499,17.69477278352499,17.69477278352499,17.69477278352499,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9289665222210546,0.9289665222210546,0.9289665222210546,0.9289665222210546,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.464473668497114,43.464473668497114,43.464473668497114,43.464473668497114,173.85789467398848,0.09166911835318979,46.510122551362784,92.07564705384256,135.65891803917128,174.62799045414528,190.44243122798446,159.38636962634882,4,4,129350.27363744743,1170.688358904274,31,0.9658771926332693
1945.06,922.7085546333342,0.3657666666666667,1945.0,6.0,1944.0,9.0,28.365976590468374,0.030095643168586806,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2002272789658423,745.3752213000008,739.9326740508184,,3.1666666666666665,232.9620302939614,232.9620302939614,230.55055285817747,243.1329740123988,5.442547249182493,1.3735952581270099,0.3110026999532853,0.3110026999532853,0.3369195916160591,3.110026999532853,49.040261924793676,10.977669366619951,10.311002699953285,10.670252924949391,101.7766936661995,810.2616080421852,967.0262067963787,990.0,0.43594567020186054,0.20001063842391092,989.3640436913743,0.38881180928359,0.38881180928359,0.3815586576072955,0.4224471385981295,21.949025085711792,21.949025085711792,21.533165854996575,20.595555819555585,,0.9318481211758454,0.9318481211758454,0.9222022114327096,0.9725318960495951,0.9374472608683714,0.9374472608683714,0.9358007750457016,0.9369514855042617,0.9776666666666667,0.9776666666666667,0.9769565217391304,0.979166666666667,45.838645497079206,45.838645497079206,44.30214937364112,44.912160323057925,143.60713630983983,0.15678648899347536,53.70233356993322,106.70271961951639,158.2001866961144,206.0832905215963,194.74961948290303,92.79156270703298,4,2,103397.13814308464,434.7090611902229,30,0.7978174239435543
1945.07,469.3220596410127,0.5822580645161289,1945.0,7.0,1944.0,10.0,6.372977673015884,0.013141376270208461,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.3342659825048223,316.22528544746433,316.22528544746433,,1.6451612903225807,199.32363042075738,181.19756529139573,,,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.77367254423854,965.2119193773092,990.0,0.1677477141290829,0.03324505708949285,989.7990072287818,0.2878737161120256,0.23548676303718724,,,24.299214135360263,24.201853681332786,,,,0.7972945216830295,0.7247902611655828,,,0.932903225806452,0.9280000000000002,,,0.9741935483870968,0.9715,,,43.267979134734105,38.78005689525835,,,68.28737068006205,0.1439363853786525,56.67537240085364,112.81954724092236,167.80140177552855,219.89322740399558,92.71836424035023,46.76243756364094,2,1,50805.803785966185,212.1467533267305,31,0.3793742815559004
1945.08,334.84425930620233,0.7350967741935482,1945.0,8.0,1944.0,11.0,3.694799506798136,0.01102024346827186,47.0,8.0,6.0,5.0,89.0,155.0,0.4666528828506904,179.84425930620233,179.84425930620233,,1.0,179.84425930620233,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.84425930620233,964.5756657977907,990.0,0.12185545628276334,0.008496546874974104,989.8696479968423,0.235350006243956,,,,25.05863219280765,,,,,0.7193770372248092,,,,0.9267741935483873,,,,0.9716129032258061,,,,39.82814407701239,,,,39.82814407701239,0.11807929408684471,57.4869828758403,114.51080205525527,170.5085357688189,223.9081589978262,52.61625310213878,28.33276840090392,1,1,29632.13919329722,128.60796861598828,31,0.22126746709451328
1945.09,247.9750210480703,0.8764666666666667,1945.0,9.0,1944.0,12.0,1.9645640583750017,0.007835258181125841,38.0,6.0,4.0,3.0,58.0,109.0,0.4391316479849916,138.97502104807037,138.97502104807037,,1.0,138.97502104807037,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.97502104807032,964.1724178080325,990.0,0.10362784808456944,0.0038975021048070413,989.8924746498104,0.1377560298509764,,,,25.58230081192719,,,,,0.5559000841922815,,,,0.9113333333333333,,,,0.9699999999999995,,,,30.837609059337108,,,,30.837609059337108,0.1244517335852922,57.94046096069972,115.46282239437863,172.04944789279344,226.23201923215117,36.75471338817928,24.9894818878545,1,1,22203.07852272272,113.4334061521708,30,0.1713200503296506
1945.1,205.6630634832425,0.9463225806451613,1945.0,10.0,1945.0,1.0,1.6601264962641809,0.008074169796054137,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3942106047879957,124.92112799937152,124.92112799937152,,1.0,124.92112799937152,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.17919251550055,963.9390720977356,990.0,0.09619745199392062,0.0024921127999371477,989.9013104352066,0.11224432062268214,,,,25.849994016847955,,,,,0.49968451199748587,,,,0.9051612903225809,,,,0.9667741935483869,,,,27.77053292139265,,,,27.77053292139265,0.13463258302481126,58.180760934411424,115.97018096838472,172.87755070448972,227.49632813582488,33.586961960238554,22.192361088576735,1,1,20661.276493516143,102.09255902395522,31,0.1542807384521815
1945.11,238.3240540249389,0.8918,1945.0,11.0,1945.0,2.0,3.4043126258415337,0.013587745917706746,36.0,5.0,3.0,2.0,47.0,93.0,0.39501644082509707,145.3240540249389,145.3240540249389,,1.0,145.3240540249389,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.32405402493885,964.1156608146838,990.0,0.10442013430109268,0.004569165597872246,989.8910107001012,0.15457581633469614,,,,25.620774069082582,,,,,0.5812962160997553,,,,0.9133333333333336,,,,0.9689999999999996,,,,32.366102051660526,,,,32.366102051660526,0.13463074884181378,57.99863398771182,115.58568553640063,172.2500767888747,226.53853757468062,47.067400892120936,23.49837265944648,1,1,23303.593477195576,108.17011281861927,30,0.17981167806478068
1945.12,393.4024429540011,0.6635483870967738,1945.0,12.0,1945.0,3.0,6.786978372553198,0.017202604271754084,38.0,5.0,4.0,3.0,54.0,104.0,0.27107830011532,289.4024429540012,289.4024429540012,,1.5483870967741935,196.05562279367032,170.22067205707387,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.4024429540012,964.8545795534899,990.0,0.1536760880659045,0.027880488590800244,989.8184434233433,0.27968374027310006,0.20692881577817068,,,24.684180129580582,24.484821241696494,,,,0.7842224911746813,0.6808826882282953,,,0.9316129032258066,0.9241176470588234,,,0.9735483870967738,0.9700000000000001,,,43.19364257911812,36.641315046168714,,,63.287266959275165,0.15991141706941048,57.13783459160545,113.78246370572398,169.34083762571825,222.1721204281364,82.53395904722576,45.439199630018365,2,1,47085.726617700704,202.02012187738305,31,0.3515959275515286
1946.01,730.2430839988189,0.4340967741935485,1946.0,1.0,1945.0,4.0,15.55124327819981,0.021779929767025502,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18018076409544892,603.5011485149477,603.5011485149477,,2.6451612903225805,227.75530429680973,227.75530429680973,231.749480810706,208.1080414842316,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,657.3398581923673,966.3117038197787,990.0,0.3074931975926381,0.11586498328546738,989.5766418191218,0.3719229262754443,0.3719229262754443,0.3853267778517016,0.30658714265486564,22.893015073067797,22.893015073067797,22.2807894098663,21.72146197413279,,0.9110212171872388,0.9110212171872388,0.926997923242824,0.8324321659369264,0.9380645161290325,0.9380645161290325,0.9372222222222218,0.93,0.9761290322580647,0.9761290322580647,0.9766666666666668,0.97,46.75295903924495,46.75295903924495,46.29885131853771,40.0038329061043,122.97001451545401,0.16836170573936285,54.975411779737584,109.31223739494816,162.27228168730645,211.88516819858827,160.0153316244172,82.22143861998605,4,2,91489.69079949781,385.01787451967766,31,0.683166747308078
1946.02,971.4321659369268,0.3399999999999999,1946.0,2.0,1945.0,5.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1594111748480001,816.5750230797838,816.5750230797838,,3.2857142857142856,252.3242418376201,252.3242418376201,252.3242418376201,208.60804148423156,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,878.0035945083554,967.2857286637479,990.0,0.4579714212626362,0.20326001846382682,989.3387685602744,0.45585491535092426,0.45585491535092426,0.45585491535092426,0.30806094610608487,21.597184981174912,21.597184981174912,21.597184981174912,21.720220840004288,,1.0092969673504808,1.0092969673504808,1.0092969673504808,0.8344321659369263,0.9371428571428569,0.9371428571428569,0.9371428571428569,0.9299999999999999,0.977142857142857,0.977142857142857,0.977142857142857,0.9699999999999999,48.98491005758283,48.98491005758283,48.98491005758283,40.09765478675954,158.4112029689655,0.1630697526020062,53.31314647157835,105.89831539734179,156.92853908364575,204.23332574122983,160.39061914703817,157.61943649773653,4,3,106452.32839514487,809.4321659369264,28,0.8800622387164755
1946.03,1110.9647734016469,0.2989999999999999,1946.0,3.0,1945.0,6.0,7.221489267946261,0.006640663616779908,41.0,8.0,7.0,6.0,67.0,129.0,0.1165366022774371,981.9647734016469,981.9647734016469,,4.0,245.49119335041172,245.49119335041172,245.49119335041172,245.49119335041172,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1037.9647734016469,967.7476014080945,990.0,0.6210941003158976,0.3451493856974849,989.0337565139864,0.4283515450643278,0.4283515450643278,0.4283515450643278,0.4283515450643278,20.857803560827698,20.857803560827698,20.857803560827698,20.857803560827698,,0.9819647734016468,0.9819647734016468,0.9819647734016468,0.9819647734016468,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,46.18554025249893,46.18554025249893,46.18554025249893,46.18554025249893,184.74216100999573,0.1663856087474542,52.41912534736571,104.0720500703713,154.0941236884174,200.2307469054556,195.7904756833624,161.77493360843644,4,4,137448.1677914368,842.4321659369264,31,1.0263453389444206
1946.04,1378.0672493166953,0.2476,1946.0,4.0,1945.0,7.0,11.86191086610836,0.008603324736325661,45.0,11.0,10.0,10.0,72.0,148.0,0.10811351173709664,1230.067249316695,1094.7738581964006,,4.0,273.69346454910016,273.69346454910016,273.69346454910016,273.69346454910016,135.29339112029479,33.09591555870987,4.953403834591692,8.332397076454695,9.141445345965861,79.77022930457265,78.09591555870988,15.953403834591693,18.332397076454694,19.141445345965856,151.77022930457264,1207.1555746661572,968.5938568311311,990.0,0.8591477550952156,0.4732060156553211,988.6676462292495,0.5299454974306587,0.5299454974306587,0.5299454974306587,0.5299454974306587,19.543843900687843,19.543843900687843,19.543843900687843,19.543843900687843,,1.0947738581964013,1.0947738581964013,1.0947738581964013,1.0947738581964013,0.9334806401780622,0.9334806401780622,0.9334806401780622,0.9334806401780622,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.99655193022465,47.99655193022465,47.99655193022465,47.99655193022465,191.98620772089862,0.14044579203881882,50.665556545077564,100.49995278494079,148.57486915775786,192.4947391697078,198.73276351573008,186.41630373839843,4,4,138230.06955904703,1060.137555230546,30,1.0665900428938815
1946.05,1438.8545161091386,0.23932258064516135,1946.0,5.0,1945.0,8.0,14.551622162537862,0.010451010811346311,47.0,10.0,10.0,10.0,115.0,192.0,0.13411080526919944,1246.8545161091386,1095.7880952217038,,4.0,273.94702380542594,273.94702380542594,273.94702380542594,273.94702380542594,151.066420887435,33.00318703288716,5.835330694901918,7.806534965155885,7.868042754553902,96.55332543993607,80.00318703288713,15.835330694901925,17.806534965155894,17.86804275455391,211.55332543993612,1209.4331479146488,968.7879953724806,990.0,0.8605340330591849,0.4745245237882152,988.6649414431529,0.5309751904633109,0.5309751904633109,0.5309751904633109,0.5309751904633109,19.345970880208586,19.345970880208586,19.345970880208586,19.345970880208586,,1.0957880952217043,1.0957880952217043,1.0957880952217043,1.0957880952217043,0.9324434265317711,0.9324434265317711,0.9324434265317711,0.9324434265317711,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.4993360229143,47.4993360229143,47.4993360229143,47.4993360229143,189.99734409165723,0.1328321978729097,50.24736398154191,99.6493986535671,147.26395498167915,190.6650260806835,197.47261287198123,185.20769899228355,4,4,141358.02400419302,1016.137555230546,31,1.055540800509207
1946.06,820.7178959276595,0.4001333333333334,1946.0,6.0,1945.0,9.0,22.837277415322053,0.02837293475579013,45.0,10.0,9.0,9.0,88.0,161.0,0.20977832997137769,659.7178959276594,659.7178959276594,,2.8666666666666667,229.27271655152188,229.27271655152188,231.1253657693859,234.00474073987894,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.7178959276594,966.654105225194,990.0,0.36335007905444944,0.1543212473134112,989.4823286736322,0.37595478606734317,0.37595478606734317,0.38090677454698474,0.38922367902589045,22.45226866237085,22.45226866237085,21.65363603829685,21.029742867139,,0.9170908662060878,0.9170908662060878,0.9245014630775438,0.9360189629595159,0.9390000000000002,0.9390000000000002,0.9382352941176467,0.9388888888888887,0.9773333333333335,0.9773333333333335,0.9782352941176474,0.9788888888888891,46.26764564143159,46.26764564143159,44.9899445026748,44.32697215385412,131.32768481386844,0.15921868865122787,54.37153164973865,108.07384772443443,160.338388285523,209.12648713593072,189.85460652951835,77.17329975433809,4,2,94555.9330659853,362.0192327708844,30,0.729598248965936
1946.07,399.69981051733026,0.6539032258064518,1946.0,7.0,1945.0,10.0,6.049884354289599,0.014485407674656134,42.0,9.0,8.0,6.0,70.0,135.0,0.34194268356742524,264.6998105173302,264.6998105173302,,1.3870967741935485,204.37028803964876,155.85126640067716,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.6998105173302,964.889237122026,990.0,0.14945750164782184,0.02293996210346606,989.8276025362491,0.3090684622452515,0.17308444718131832,,,24.629296951977455,24.5193463868364,,,,0.8174811521585952,0.6234050656027087,,,0.9332258064516133,0.9175,,,0.9741935483870967,0.9700000000000001,,,45.06329632976257,33.359417274128134,,,57.97661914555411,0.14441685853961314,57.1000915537587,113.70306213814844,169.21192502118967,221.97682129534817,77.09952640171129,44.829335058682425,2,1,43134.60464429227,200.4728177879068,31,0.3220923285864118
1946.08,289.2735275252559,0.8049032258064516,1946.0,8.0,1945.0,11.0,2.763665734260504,0.009594386427063742,39.0,7.0,5.0,4.0,60.0,115.0,0.40000418740546967,174.27352752525587,174.27352752525587,,1.0,174.27352752525587,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.2735275252559,964.3625600907045,990.0,0.11663301909376113,0.007613087937735758,989.8757538929688,0.21868153242382268,,,,25.29451226984009,,,,,0.6970941101010235,,,,0.9258064516129036,,,,0.9709677419354834,,,,38.891797600469694,,,,38.891797600469694,0.1338548454410326,57.73333117212083,115.0271051272825,171.34211110068392,225.16058989877587,48.87059469579196,29.842306082187253,1,1,28935.497414749447,134.7991800258312,31,0.2160655422248316
1946.09,218.6145887041126,0.9249666666666668,1946.0,9.0,1945.0,12.0,1.6517065919163798,0.007430548475043898,34.0,6.0,4.0,3.0,44.0,91.0,0.41822788773144326,127.61458870411252,127.61458870411252,,1.0,127.61458870411252,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.61458870411258,964.0116875322249,990.0,0.09839133705822017,0.0027614588704112514,989.8988472040714,0.11670438472961343,,,,25.77045528711704,,,,,0.5104583548164501,,,,0.9049999999999997,,,,0.9673333333333335,,,,28.265777936464996,,,,28.265777936464996,0.1287977067646452,58.10714133513314,115.81457940611092,172.6231879612019,227.10710935095625,35.46093008808594,23.73562672010889,1,1,20351.36011425479,109.24798226833981,30,0.1570320996470277
1946.1,195.21664159351053,0.9660967741935482,1946.0,10.0,1946.0,1.0,0.23718532883406665,0.0012152240488328523,31.0,4.0,3.0,2.0,33.0,73.0,0.3739859334329996,122.21664159351052,122.21664159351052,,1.0,122.21664159351052,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.21664159351053,963.9095667168127,990.0,0.09450567327051489,0.0022216641593510522,989.9032726625701,0.10553402868186984,,,,25.888171917075248,,,,,0.48886656637404213,,,,0.9074193548387093,,,,0.9699999999999995,,,,27.321455654212823,,,,27.321455654212823,0.13994036069053073,58.21017512177878,116.03242226802269,172.97946800168958,227.65265781183678,28.265721539037514,26.58235289303907,1,1,20327.16300673433,119.89523707448372,31,0.15178586474562672
1946.11,208.83447267528163,0.9432666666666666,1946.0,11.0,1946.0,2.0,2.373665004102993,0.010329817825576114,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3003114854868378,147.50113934194826,147.50113934194826,,1.0,147.50113934194826,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,180.50113934194832,963.9829477728133,990.0,0.10141826346095012,0.004819407188147643,989.8937623293508,0.16028768865390122,,,,25.750526867883654,,,,,0.5900045573677931,,,,0.917,,,,0.9703333333333329,,,,33.18150431118387,,,,33.18150431118387,0.15732232683731046,58.13548368139268,115.87459786657233,172.72157306674316,227.25825880701743,48.92023479130183,28.2095714941163,1,1,23890.683104052387,125.89523707448372,30,0.18434169061768818
1946.12,374.2102866436339,0.6884193548387098,1946.0,12.0,1946.0,3.0,6.722178102665583,0.01854567978072336,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2565150927176825,278.91996406298875,278.91996406298875,,1.4838709677419355,201.1936279732846,160.6344279187219,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.33931890169845,964.766579126225,990.0,0.1493370035065947,0.025816164801778622,989.8248468316916,0.3003466619911151,0.18424557239036102,,,24.757921043475662,24.605316254179378,,,,0.8047745118931389,0.6425377116748876,,,0.9319354838709679,0.9199999999999999,,,0.9741935483870964,0.9700000000000002,,,44.561363852857085,34.59857064535504,,,61.30260771351275,0.1639137542818486,57.2485348916801,114.0133237759468,169.71080246374154,222.72179632204117,79.27461379315595,43.31512434643816,2,1,45609.14013885347,193.26224589706086,31,0.34057004285284853
1947.01,584.7754030500319,0.49829032258064504,1947.0,1.0,1946.0,4.0,9.288206611037062,0.015299696986328463,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.1931341042293784,475.0657256306769,475.0657256306769,,2.3548387096774195,203.06256704718513,203.06256704718513,194.287121602319,,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,523.2270159532576,965.7183562031599,990.0,0.2266033491031109,0.07080807596751224,989.7025885749292,0.29381227617535305,0.29381227617535305,0.2674443752642022,,23.69042009559397,23.69042009559397,23.254721874648354,,,0.8122502681887408,0.8122502681887408,0.7771484864092759,,0.9348387096774192,0.9348387096774192,0.9318181818181817,,0.9729032258064513,0.9729032258064513,0.97,,42.94375541371304,42.94375541371304,40.06034483334026,,100.102471897321,0.17038378979496052,55.94757276184184,111.3125288212563,165.41235526752078,216.40250231430684,126.86257262275524,76.8678699344394,3,2,74476.23909160684,357.3484869166725,31,0.5561248438740056
1947.02,822.7791548587066,0.3923214285714286,1947.0,2.0,1946.0,5.0,15.525978108987134,0.017304892505305865,36.0,6.0,5.0,4.0,54.0,105.0,0.13056588144249617,717.7791548587066,717.7791548587066,,3.2142857142857144,222.57651199953915,222.57651199953915,222.57651199953915,233.56488801374948,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.7791548587066,966.6815750869091,990.0,0.3770113990636991,0.16688977502986435,989.4560988259063,0.3541469647717392,0.3541469647717392,0.3541469647717392,0.3877343097543535,22.420376774225694,22.420376774225694,22.420376774225694,21.24646884140036,,0.8903060479981567,0.8903060479981567,0.8903060479981567,0.934259552054998,0.9371428571428575,0.9371428571428575,0.9371428571428575,0.9399999999999998,0.975357142857143,0.975357142857143,0.975357142857143,0.9783333333333332,44.65968745257926,44.65968745257926,44.65968745257926,44.72364726084164,143.56270105648957,0.17465983265618792,54.373558896279505,108.07351549486395,160.32683002849237,209.08436193741446,190.01208474694906,122.22370206324959,4,3,96474.13510996099,597.6560160658968,28,0.7975705614249421
1947.03,2081.0515080594887,0.177741935483871,1947.0,3.0,1946.0,6.0,89.81167709174895,0.03914494449226484,49.0,9.0,9.0,9.0,107.0,183.0,0.09944301292026443,1898.0515080594892,1089.2744770498534,,4.0,272.31861926246336,272.31861926246336,272.31861926246336,272.31861926246336,808.7770310096356,43.16554784158171,7.667080260932983,12.324881582466656,32.793032417628886,712.8264889070254,92.16554784158173,16.66708026093298,21.324881582466656,41.793032417628886,819.8264889070256,1219.4319867348345,970.5578830813832,990.0,0.8827379984924512,0.46712219441158725,988.6501398070963,0.5250996763250823,0.5250996763250823,0.5250996763250823,0.5250996763250823,17.56715704938778,17.56715704938778,17.56715704938778,17.56715704938778,,1.089274477049854,1.089274477049854,1.089274477049854,1.089274477049854,0.9240919495856963,0.9240919495856963,0.9240919495856963,0.9240919495856963,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.49321011238862,42.49321011238862,42.49321011238862,42.49321011238862,169.97284044955447,0.09568874406365628,45.832375778031825,90.72575284677772,133.64951211469102,171.9920609255658,193.82654148174709,122.20125625367727,4,4,126459.79329446849,944.7267170142419,31,0.9442935580530801
1947.04,4281.902186961068,0.030166666666666682,1947.0,4.0,1946.0,7.0,49.67584939814457,0.011624541987862386,70.0,14.0,18.0,25.0,168.0,295.0,0.06911363307809389,3986.902186961067,1100.0,,4.0,275.0,275.0,275.0,275.0,2886.9021869610665,30.0,4.000000000000003,7.0,55.0,2790.9021869610665,100.0,18.0,25.0,80.0,2958.9021869610665,1243.0,975.6935294851203,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.369568521764775,12.369568521764775,12.369568521764775,12.369568521764775,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8690743849535957,0.8690743849535957,0.8690743849535957,0.8690743849535957,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.43113928688667,28.43113928688667,28.43113928688667,28.43113928688667,113.72455714754668,0.02671263695665987,31.974299879987562,62.827285077827234,91.36641006511864,114.67326178300354,123.05804190604984,106.2502198473682,4,4,81881.68114623359,3571.688601822889,30,0.631803095264148
1947.05,3125.2655678318974,0.08341935483870969,1947.0,5.0,1946.0,8.0,50.733077457147125,0.017043951815218675,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1077462399581134,2798.1365355738335,1100.0,,4.0,275.0,275.0,275.0,275.0,1698.136535573834,33.064516129032256,4.0,7.67741935483871,56.67741935483871,1596.7171807351247,100.0,18.0,25.0,80.0,1802.2655678318986,1243.0,973.2520331380606,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.811064868824896,14.811064868824896,14.811064868824896,14.811064868824896,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9056114066010424,0.9056114066010424,0.9056114066010424,0.9056114066010424,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.506392377537665,35.506392377537665,35.506392377537665,35.506392377537665,142.02556951015066,0.04760544253734308,38.9163265037623,76.76495617138056,112.39530923443354,142.9492476695507,163.98177176652158,123.57786732469856,4,4,105667.02371555206,1972.9632006513275,31,0.789030941723059
1947.06,1609.2185558761528,0.22213333333333332,1947.0,6.0,1946.0,9.0,38.93915771366854,0.02421022156783793,62.0,12.0,14.0,16.0,153.0,257.0,0.16687929213183716,1352.2185558761528,1059.404932505231,,4.0,264.85123312630776,264.85123312630776,264.85123312630776,264.85123312630776,292.81362337092156,24.994772719289013,3.9849951873645475,7.026842929878453,18.229641921925083,238.57737061246462,86.994772719289,15.984995187364547,21.026842929878452,34.22964192192509,391.57737061246456,1183.4115433417633,969.3219009945939,990.0,0.832739262999541,0.435939301642801,988.7313214353578,0.4988042146302456,0.4988042146302456,0.4988042146302456,0.4988042146302456,18.91061622613348,18.91061622613348,18.91061622613348,18.91061622613348,,1.0594049325052313,1.0594049325052313,1.0594049325052313,1.0594049325052313,0.9330473701876394,0.9330473701876394,0.9330473701876394,0.9330473701876394,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.75292678806477,44.75292678806477,44.75292678806477,44.75292678806477,179.01170715225908,0.11649697975674904,48.9675945936837,97.05755683364126,143.2967632746108,185.192745392103,193.05556295657502,164.84440844095928,4,4,128888.42914962654,868.7884692412712,30,0.9945094841792171
1947.07,762.6898212712005,0.4196774193548387,1947.0,7.0,1946.0,10.0,18.831603828741585,0.023940277540765206,58.0,11.0,11.0,11.0,136.0,227.0,0.3133138966636473,535.6898212712008,535.6898212712008,,2.5161290322580645,210.5352448599131,210.5352448599131,223.86774811521627,214.30618419826598,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.6898212712007,966.4387802276499,990.0,0.2875190925233202,0.0973033647817692,989.6151775426949,0.3205315318857902,0.3205315318857902,0.3586263304808774,0.3251445280292227,22.855865783159317,22.855865783159317,21.907269925391468,21.262131560277908,,0.8421409794396523,0.8421409794396523,0.895470992460865,0.8572247367930639,0.9338709677419356,0.9338709677419356,0.9369230769230766,0.94,0.974838709677419,0.974838709677419,0.9761538461538464,0.9766666666666666,42.85872638516442,42.85872638516442,43.957311622092824,41.03809859821178,108.12259299232376,0.13968271882893188,54.75846223118178,108.86670887593169,161.57499805034877,210.88693076585793,166.52816382398683,66.40395207684617,4,2,80443.20918628886,315.0087505502821,31,0.6006810721795763
1947.08,448.8400828197379,0.6001935483870968,1947.0,8.0,1946.0,11.0,5.1990905868090564,0.011470798208277037,54.0,9.0,8.0,6.0,107.0,184.0,0.41324723870662416,264.840082819738,264.840082819738,,1.4193548387096775,200.95926649017963,152.33117740125456,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.8400828197379,965.1190489005809,990.0,0.15348932639769894,0.02297821997569211,989.8235324536267,0.3002190030308014,0.16502755338853942,,,24.404264550015277,24.338344943865447,,,,0.8038370659607186,0.6093247096050182,,,0.9316129032258068,0.9161538461538462,,,0.9748387096774195,0.9700000000000001,,,43.87937407720584,32.31752946533954,,,57.431886433638546,0.12744279708151704,56.80294033783269,113.08431380822384,168.22263498367397,220.5121431982841,72.438469011936,43.166606833813894,2,1,42729.323506627086,196.8369423592014,31,0.3190660357424364
1947.09,327.40115744079935,0.7451666666666666,1947.0,9.0,1946.0,12.0,2.870455853727191,0.008595843068391174,46.0,7.0,6.0,4.0,75.0,138.0,0.42388905197690724,189.40115744079927,189.40115744079927,,1.0,189.40115744079927,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.40115744079932,964.5375881131378,990.0,0.12441148532826075,0.009584316667665868,989.866004198004,0.25833425881651684,,,,25.070081826049865,,,,,0.7576046297631971,,,,0.930666666666667,,,,0.9719999999999996,,,,42.14893626772352,,,,42.14893626772352,0.12818099088333298,57.53261799071252,114.60623929374195,170.66212480315377,224.13781367685488,53.2681394147116,34.75087751720194,1,1,30347.23411276094,156.72326674738562,30,0.23416075704290848
1947.1,274.3859233611022,0.8291935483870969,1947.0,10.0,1947.0,1.0,1.1862947822354664,0.00429957615790466,41.0,6.0,4.0,3.0,56.0,110.0,0.4012780523131884,164.38592336110227,164.38592336110227,,1.0,164.38592336110227,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.38592336110221,964.2975436934444,990.0,0.1133133829640121,0.006438592336110234,989.8802480246995,0.1918040998494287,,,,25.390900231406018,,,,,0.6575436934444092,,,,0.922580645161291,,,,0.9699999999999995,,,,36.64643688905448,,,,36.64643688905448,0.13346354081800885,57.80661172666509,115.18092747950953,171.59103313134725,225.5358785823645,40.38652405768273,34.34861064219803,1,1,27264.94904545654,154.1051871975735,31,0.2035913160503027
1947.11,280.78027316670665,0.8190666666666666,1947.0,11.0,1947.0,2.0,5.994410143556852,0.020082394309120257,40.0,6.0,4.0,3.0,53.0,106.0,0.378767719261048,174.78027316670656,174.78027316670656,,1.0,174.78027316670656,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.78027316670656,964.3249602525101,990.0,0.11648334499575379,0.007594260661465254,989.8759223943432,0.21820057590293612,,,,25.33276156592954,,,,,0.6991210926668264,,,,0.9253333333333333,,,,0.9706666666666663,,,,39.025637134002054,,,,39.025637134002054,0.13868000943259476,57.775844867273165,115.11632759551475,171.48645271837546,225.37811327052853,49.171571430030575,34.64410118211357,1,1,28098.458736481483,155.38292455213698,30,0.21680909518890035
1947.12,399.8784365192738,0.656290322580645,1947.0,12.0,1947.0,3.0,10.724275081983249,0.024906230479921396,38.0,5.0,4.0,3.0,54.0,104.0,0.26546368208111926,295.8784365192738,295.8784365192738,,1.6451612903225807,189.80776869767845,164.40953512347286,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.8784365192738,964.888317295714,990.0,0.1558267870359212,0.029211080663166036,989.814962132301,0.26676017896573195,0.19412568302699182,,,24.65988465762142,24.556678582125734,,,,0.759231074790714,0.6576381404938915,,,0.9293548387096777,0.9225,,,0.9729032258064513,0.9705,,,41.661525623053066,35.451734606818796,,,64.53361246616197,0.1605411687379953,57.09737071095528,113.69784513061623,169.20466893247985,221.9685353549881,93.63576749318987,42.58990269750628,2,1,48013.0076748245,190.72326674738562,31,0.35852006925645535
1948.01,686.949711648131,0.4474516129032259,1948.0,1.0,1947.0,4.0,14.937467219226246,0.02193760822461026,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18743517317374528,560.20777616426,560.20777616426,,2.5806451612903225,218.6975099710367,218.6975099710367,211.5108579382101,,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,614.0464858416793,966.1412069516305,990.0,0.2744398159661142,0.09573851481375699,989.6298216692201,0.34104636960196594,0.34104636960196594,0.31763961464207185,,23.1475683479875,23.1475683479875,22.780871470789574,,,0.8747900398841466,0.8747900398841466,0.8460434317528405,,0.9370967741935485,0.9370967741935485,0.9355555555555554,,0.9761290322580646,0.9761290322580646,0.9750000000000002,,45.45141621980898,45.45141621980898,43.10810765832966,,115.93334656380938,0.16869092543801778,55.28333089943365,109.94310045467462,163.25599310913506,213.28504934386999,140.75094865254792,80.2325449934342,3,2,86254.40984347415,374.68108319071365,31,0.6440741475767185
1948.02,1471.287713829297,0.2653103448275862,1948.0,2.0,1947.0,5.0,103.17138117763035,0.050122758221376976,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12196302547848224,1317.9084034844693,955.6868801100414,,3.7586206896551726,254.23621955564266,254.23621955564266,254.23621955564266,254.3803828113769,362.2215233744281,18.242208939775356,3.4976723955157514,5.657854711916363,11.0363564878676,323.787430839353,65.17324342253399,11.152844809308856,11.968199539502569,15.691528901660702,411.6150170462496,1043.9811678813867,968.7473192827404,990.0,0.6599004107287847,0.3384017339458375,989.0016978553253,0.460689802479094,0.460689802479094,0.460689802479094,0.46192906179339643,19.793688770106048,19.793688770106048,19.793688770106048,19.099479137877907,,1.016944878222571,1.016944878222571,1.016944878222571,1.017521531245508,0.9326372228485869,0.9326372228485869,0.9326372228485869,0.9302945210276827,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9795454545454547,44.84479778270219,44.84479778270219,44.84479778270219,43.08633810554891,167.220580876454,0.1357164996464697,49.968933857149004,99.115866208072,146.52311115699246,189.82375388282932,196.8505794259256,124.05136794993756,4,3,116385.52429001198,710.0875422650073,29,0.929003227091411
1948.03,5741.634269295135,0.008677419354838714,1948.0,3.0,1947.0,6.0,100.92729023126586,0.01910780789545128,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.0506383063912355,5451.150398327394,390.3225806451613,,1.4193548387096775,275.0,275.0,275.0,275.0,5060.827817682231,744.5806451612904,4.967741935483871,9.61290322580645,61.58064516129032,4240.08588219836,809.6774193548387,18.0,25.0,80.0,4418.634269295136,1243.0,978.1420068471866,990.0681143176831,0.9219672131147545,0.4800000000000003,988.6661471045684,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.989205477381631,9.989205477381631,9.989205477381631,9.989205477381631,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.2929481362540397,0.2929481362540397,0.2929481362540397,0.2929481362540397,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,8.088247131070812,8.088247131070812,8.088247131070812,8.088247131070812,32.35298852428325,0.006017905797821688,25.01433106577627,48.9133618827757,70.52537159437061,39.76591845620608,111.11984918361007,0.0,4,0,24070.623462066735,4162.902674556776,31,0.1797388251349069
1948.04,5018.025474117535,0.017800000000000007,1948.0,4.0,1947.0,7.0,50.59362866105888,0.010693893466472013,84.0,14.0,20.0,27.0,219.0,364.0,0.07321271342554568,4654.025474117535,1100.0,,4.0,275.0,275.0,275.0,275.0,3554.0254741175336,15.999999999999996,4.0,5.0,53.0,3476.0254741175327,100.0,18.0,25.0,80.0,3695.0254741175327,1243.0,976.9814104039514,990.0214028926641,0.9219672131147545,0.4800000000000003,988.6194356795497,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.10309049559823,11.10309049559823,11.10309049559823,11.10309049559823,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8414894064928558,0.8414894064928558,0.8414894064928558,0.8414894064928558,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.73723796068501,24.73723796068501,24.73723796068501,24.73723796068501,98.94895184274004,0.02008514722002825,28.26694133345944,55.411042571990535,80.24583427216588,99.88969855089321,118.5332658998122,88.72706024867166,4,4,71243.24532677283,3692.5448687282815,30,0.5497163991263335
1948.05,3176.54825437877,0.0798709677419355,1948.0,5.0,1947.0,8.0,55.18981792230531,0.017857444879385044,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.105732650329804,2849.4192221207054,1100.0,,4.0,275.0,275.0,275.0,275.0,1749.4192221207054,33.064516129032256,4.0,7.677419354838712,56.67741935483871,1647.9998672819956,100.0,18.0,25.0,80.0,1853.5482543787703,1243.0,973.3713491517539,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.691748855131495,14.691748855131495,14.691748855131495,14.691748855131495,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9042852403849678,0.9042852403849678,0.9042852403849678,0.9042852403849678,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.16858159032445,35.16858159032445,35.16858159032445,35.16858159032445,140.6743263612978,0.04619743749923329,38.589438874573055,76.1071610981473,111.39905359082351,141.60040905160244,162.61934894028983,119.1669438447372,4,4,104661.69881280557,2024.660513136817,31,0.7815240353405434
1948.06,1756.2287691208844,0.20353333333333332,1948.0,6.0,1947.0,9.0,38.20330097102933,0.02266163036352468,62.0,12.0,14.0,16.0,153.0,257.0,0.15170740087376247,1499.2287691208846,1086.9014938056184,,4.0,271.7253734514046,271.7253734514046,271.7253734514046,271.7253734514046,412.32727531526604,30.560371027191895,4.909808443407083,8.618774341209178,25.67018056437454,342.5681409390833,92.56037102719189,16.90980844340708,22.61877434120918,41.67018056437453,495.5681409390833,1218.9904476174268,969.7740775502549,990.0,0.8825405958623932,0.4646032173497777,988.6528561867879,0.5229453525725236,0.5229453525725236,0.5229453525725236,0.5229453525725236,18.35583328396063,18.35583328396063,18.35583328396063,18.35583328396063,,1.086901493805619,1.086901493805619,1.086901493805619,1.086901493805619,0.9313648880912021,0.9313648880912021,0.9313648880912021,0.9313648880912021,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.60285007178849,44.60285007178849,44.60285007178849,44.60285007178849,178.41140028715395,0.10610478334201906,47.93234511173743,94.95729650233693,140.07295219533304,180.72433341334744,192.4389000002216,163.78269884689306,4,4,128456.20820675086,942.561484005937,30,0.9911744460397443
1948.07,852.8532402876189,0.38512903225806444,1948.0,7.0,1947.0,10.0,20.979887388857936,0.025214458580343196,63.0,12.0,13.0,13.0,155.0,256.0,0.31488095871453003,596.8532402876189,596.8532402876189,,2.6451612903225805,223.8441817714862,223.8441817714862,233.54354855133676,221.85360056566464,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,684.8532402876187,966.7888152925369,990.0,0.3303990032722878,0.11964082917284428,989.5499601675548,0.36085738725921856,0.36085738725921856,0.38973820375316937,0.3488792831857218,22.40028748775878,22.40028748775878,21.592879598462048,20.993225895665933,,0.8953767270859446,0.8953767270859446,0.934174194205347,0.8874144022626586,0.9370967741935485,0.9370967741935485,0.9381249999999997,0.9375,0.9764516129032258,0.9764516129032258,0.9775000000000004,0.9775,44.89721653163176,44.89721653163176,45.32769504963533,41.86531556239532,118.59134864531985,0.13723119215554647,54.15701403764675,107.631867962128,159.64310842595197,208.12288718529678,173.95768380431446,67.37138784421097,4,2,88231.96339211796,321.9502839498093,31,0.6588408258073325
1948.08,476.99155663383533,0.576451612903226,1948.0,8.0,1947.0,11.0,5.800113891067059,0.012121290788274482,54.0,9.0,8.0,6.0,107.0,184.0,0.3909520979683252,292.99155663383544,292.99155663383544,,1.5483870967741935,200.9955824032592,167.75736477340376,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.99155663383544,965.246432113777,990.0,0.16283852434334015,0.02859831132676708,989.8085631643299,0.29775002240199927,0.20173123334623097,,,24.264381028151046,24.14638892649521,,,,0.8039823296130366,0.671029459093615,,,0.931935483870968,0.9223529411764706,,,0.9745161290322584,0.9700000000000001,,,43.621711725421626,35.543677614104965,,,63.11340590089855,0.13148639500881829,56.62697846239989,112.7192133204335,167.64203527608137,219.6596646672037,81.76067807559262,47.67490553361779,2,1,46956.373990268505,214.1467533267305,31,0.3506300327827696
1948.09,335.89969583594973,0.7342999999999998,1948.0,9.0,1947.0,12.0,4.045393596437183,0.012102693678301272,46.0,7.0,6.0,4.0,75.0,138.0,0.4146210566272515,197.89969583594976,197.89969583594976,,1.0,197.89969583594976,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8996958359498,964.5809638041771,990.0,0.12723319551119053,0.0110885668007975,989.8616782376877,0.28456737858857334,,,,24.996147054922258,,,,,0.7915987833437993,,,,0.9333333333333335,,,,0.973333333333333,,,,44.10290929357201,,,,44.10290929357201,0.13041443532213373,57.48025734908175,114.49678315462562,170.48608632932854,223.87484203342242,56.83722268895168,32.02759584674472,1,1,31754.094691371858,145.60796861598828,30,0.2450161627420668
1948.1,291.99481855605603,0.7992580645161295,1948.0,10.0,1948.0,1.0,1.290922103962824,0.004223515472511849,41.0,6.0,4.0,3.0,56.0,110.0,0.37748219616483364,181.99481855605606,181.99481855605606,,1.0,181.99481855605606,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.99481855605606,964.3714653229528,990.0,0.11927211075137144,0.008341386933033695,989.8723865023154,0.2357775841560799,,,,25.265143595206798,,,,,0.7279792742242244,,,,0.9312903225806451,,,,0.9706451612903222,,,,40.77583093814133,,,,40.77583093814133,0.13947174832175618,57.72429549857024,115.00800807060196,171.31089454817075,225.1128264703278,48.29481028465483,38.91353992168253,1,1,30337.218217977148,173.60796861598828,31,0.22653239410078516
1948.11,348.3695056766455,0.7136999999999998,1948.0,11.0,1948.0,2.0,2.4504067035849837,0.007026517248959861,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3202376653336332,237.03617234331213,237.03617234331213,,1.0,237.03617234331213,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,290.36950567664553,964.6418475283834,990.0,0.1383883967191811,0.01740723446866241,989.844204368812,0.3991946148568089,,,,24.803162225572137,,,,,0.9481446893732487,,,,0.943333333333333,,,,0.9796666666666669,,,,53.30053723787298,,,,53.30053723787298,0.1528535639098663,57.41100230284231,114.35149251721812,170.25116700091164,223.5211034876252,59.35863451917863,47.35354221648559,1,1,38376.38681126857,211.66079623578742,30,0.29611409576596115
1948.12,400.42480412171875,0.6513548387096771,1948.0,12.0,1948.0,3.0,1.0496010370424496,0.0026875878607779645,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2824611118739835,287.3925460572029,287.3925460572029,,1.903225806451613,156.3197888907546,145.1162668628534,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.9086750894608,964.9008600820438,990.0,0.15450841608137084,0.027478509211440565,989.8180130747065,0.18126937479578006,0.149075051068814,,,24.735883617867266,24.755251931028663,,,,0.6252791555630188,0.5804650674514132,,,0.9174193548387103,0.9139285714285721,,,0.9709677419354834,0.9699999999999996,,,33.88343321867805,31.245432087328812,,,62.105113813684724,0.15509155189032658,57.091452710104114,113.68434009720038,169.1802160806744,221.92585596536443,64.7437180919993,57.31582749819092,2,1,46206.204677381465,255.0101253824494,31,0.34502841007602647
