MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1949.01,445.7217060690404,0.6010322580645162,1949.0,1.0,1948.0,4.0,2.244849385032881,0.005053649638643386,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1911613155855005,361.10880284323395,361.10880284323395,,2.0,180.55440142161697,180.55440142161697,,,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.33460929484687,965.1057476773109,990.0,0.17557237947061333,0.0422217605686468,989.7822058599604,0.23240369520084506,0.23240369520084506,,,24.444054487449296,24.444054487449296,,,,0.7222176056864676,0.7222176056864676,,,0.9277419354838707,0.9277419354838707,,,0.9699999999999995,0.9699999999999995,,,38.951082692063665,38.951082692063665,,,77.90216538412733,0.17451801821176474,56.82381184053297,113.12735022324892,168.29041898672745,220.6101784287681,85.74702506698976,67.50587453959048,2,2,57959.211045790704,311.90237744418727,31,0.4327898076895961
1949.02,520.930539232255,0.5359285714285715,1949.0,2.0,1948.0,5.0,4.867941272601868,0.008950027226674442,31.0,6.0,4.0,3.0,41.0,85.0,0.16429446952916973,435.930539232255,435.930539232255,,2.0,217.9652696161275,217.9652696161275,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.93053923225494,965.4440303718308,990.0,0.20226112002477054,0.0574325658836173,989.7403063140919,0.3396168270171052,0.3396168270171052,,,23.956659115243927,23.956659115243927,,,,0.8718610784645101,0.8718610784645101,,,0.9367857142857146,0.9367857142857146,,,0.975714285714286,0.975714285714286,,,46.804423667183826,46.804423667183826,,,93.60884733436765,0.1794962155170273,56.35495979754005,112.1547045221934,166.7440804710243,218.34066044552998,111.73205206552565,83.24711977522642,2,2,62905.14540869508,387.4927083802066,28,0.5200491518575983
1949.03,703.5720494106638,0.43741935483870953,1949.0,3.0,1948.0,6.0,5.50230108385083,0.007844059877142366,36.0,8.0,6.0,4.0,53.0,107.0,0.15309022352208834,596.5720494106636,596.5720494106636,,2.7419354838709675,220.87210769426287,220.87210769426287,208.6809936820116,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,646.5720494106637,966.2142881976424,990.0,0.29149104313661645,0.10658377022113548,989.6019251866426,0.34884031126843046,0.34884031126843046,0.30883253673859645,,23.03879667773125,23.03879667773125,22.932759076596184,,,0.8834884307770521,0.8834884307770521,0.8347239747280469,,0.9396774193548391,0.9396774193548391,0.938695652173913,,0.9748387096774195,0.9748387096774195,0.9730434782608698,,45.78152702285395,45.78152702285395,42.87770881736804,,123.37554768440037,0.17530876750047006,55.181689232611525,109.73226298118003,162.9208477830979,212.79327613242575,137.6848526920342,106.16720409193066,3,2,91791.40747719383,501.79506401305883,31,0.6854197093577795
1949.04,862.3709299772204,0.37486666666666674,1949.0,4.0,1948.0,7.0,4.653799938803147,0.005421100543428481,40.0,10.0,8.0,5.0,62.0,125.0,0.14534403200226514,737.3709299772204,737.3709299772204,,3.0,245.79030999240686,245.79030999240686,245.79030999240686,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,795.3709299772204,966.8494837199091,990.0,0.3871557379494187,0.16041155282824204,989.4524327092228,0.4289833568172332,0.4289833568172332,0.4289833568172332,,22.17396563249627,22.17396563249627,22.17396563249627,,,0.9831612399696279,0.9831612399696279,0.9831612399696279,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,49.21680715886345,49.21680715886345,49.21680715886345,,147.65042147659022,0.1712413986823134,54.10561252670778,107.52146715063968,159.45843098733206,207.83093541413666,154.43614818976278,134.17603158657178,3,3,106308.30346314496,654.3663976124346,30,0.82028011931439
1949.05,709.947392260979,0.4404516129032258,1949.0,5.0,1948.0,8.0,12.81228730659509,0.01937108935010619,42.0,9.0,8.0,6.0,82.0,147.0,0.2147849407560438,562.947392260979,562.947392260979,,2.5483870967741935,220.2817007132572,220.2817007132572,223.17080681578838,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,621.947392260979,966.2320550740302,990.0,0.2817224923231471,0.0989648989001959,989.6193126087767,0.3478423359165493,0.3478423359165493,0.3561436410575287,,23.039415198829875,23.039415198829875,22.50366881744439,,,0.8811268028530289,0.8811268028530289,0.8926832272631533,,0.936451612903226,0.936451612903226,0.9364705882352938,,0.9758064516129032,0.9758064516129032,0.9764705882352944,,45.4335138644321,45.4335138644321,45.00469445774338,,115.54702146375575,0.16193097203583293,55.12236407284848,109.61304119892544,162.74066050284193,212.55014647243837,147.3350975594939,74.59315658250708,3,2,85966.98396903429,347.68108319071365,31,0.6419278970208654
1949.06,410.3253708989568,0.6413666666666665,1949.0,6.0,1948.0,9.0,5.371091423299267,0.012729058356882745,39.0,9.0,7.0,5.0,59.0,119.0,0.2924837752893182,291.3253708989568,291.3253708989568,,1.6333333333333333,191.2223015581315,158.0574779065663,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,346.3253708989568,964.9405071184872,990.0,0.1569715253907974,0.028265074179791346,989.8147634004291,0.27304740420460066,0.17768380635331785,,,24.601208877737538,24.56587167245716,,,,0.764889206232526,0.6322299116262651,,,0.9280000000000003,0.9189473684210526,,,0.9736666666666668,0.97,,,41.88907900190989,33.95115133797024,,,63.39147484929104,0.15419145750810703,57.03662792801676,113.5705885739333,168.9993316302406,221.6602871456477,77.07305744562653,53.93201044917048,2,1,45641.861891489534,241.34880084276085,30,0.352174860273839
1949.07,323.66147230908757,0.751064516129032,1949.0,7.0,1948.0,10.0,2.4755107169926633,0.007810049206691726,37.0,8.0,6.0,4.0,53.0,108.0,0.33545299662835687,215.66147230908751,215.66147230908751,,1.0,215.66147230908751,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.6614723090875,964.5202806380107,990.0,0.13050832547158303,0.013521204096339076,989.855970470432,0.333109553065801,,,,25.002580279355254,,,,,0.8626458892363503,,,,0.9393548387096774,,,,0.9767741935483869,,,,48.54549172498683,,,,48.54549172498683,0.149562433107374,57.553107305472935,114.6491199097872,170.73120828040598,224.24127937955356,56.89111781592818,39.352772884875385,1,1,36117.8458433902,175.60796861598828,31,0.2696971762499268
1949.08,262.5996930807201,0.8505483870967745,1949.0,8.0,1948.0,11.0,1.529472076996198,0.005950662361588782,34.0,7.0,5.0,3.0,44.0,93.0,0.355835835209594,169.59969308072002,169.59969308072002,,1.0,169.59969308072002,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.5996930807201,964.2447606816467,990.0,0.11338169145588768,0.006959969308072,989.879658339236,0.20590284655006966,,,,25.428994811039193,,,,,0.6783987723228799,,,,0.9232258064516132,,,,0.9699999999999995,,,,37.89561179287499,,,,37.89561179287499,0.14391164692742336,57.8633732901464,115.30043010555126,171.7852695614621,225.83062553592788,42.64032230555517,31.779048577478424,1,1,28194.33517389898,143.19433422910615,31,0.21053117662708318
1949.09,213.46522568379694,0.9357333333333333,1949.0,9.0,1948.0,12.0,1.4433032384874138,0.0068576028011310556,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37056499429800327,135.13189235046357,135.13189235046357,,1.0,135.13189235046357,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.4652256837969,963.9874883111352,990.0,0.10004496330129438,0.003513189235046353,989.8964418474641,0.13223073391908022,,,,25.77672280240952,,,,,0.5405275694018543,,,,0.9096666666666668,,,,0.9666666666666669,,,,30.11697170346169,,,,30.11697170346169,0.1401783530837967,58.132104841115556,115.86728017057159,172.70919087665985,227.23838257036465,36.46223785178393,22.13949311396342,1,1,21684.219626492424,101.89523707448372,30,0.1673165094636761
1949.1,175.00168294637635,0.9848064516129024,1949.0,10.0,1949.0,1.0,0.7263258449481911,0.004019237779074282,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.34111006823362444,115.55007004315043,115.55007004315043,,1.0,115.55007004315043,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,148.38877972056983,963.9499966341078,990.0,0.0904734476320125,0.0016210785952178925,989.9079054737732,0.09566843060644557,,,,25.86224040905904,,,,,0.4622002801726017,,,,0.8958064516129028,,,,0.966451612903226,,,,25.435859341384997,,,,25.435859341384997,0.14498056980398227,58.17023048726404,115.94784557415794,172.84085219163234,227.4397598623138,31.614679129476105,21.055369868293358,1,1,18924.27934999043,98.1379824381925,31,0.14131032967436102
1949.11,194.5401393824255,0.9616666666666667,1949.0,11.0,1949.0,2.0,2.168545059697122,0.010590290032347972,23.0,4.0,2.0,2.0,19.0,50.0,0.25954831905386805,144.5401393824255,144.5401393824255,,1.0,144.5401393824255,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.5401393824255,963.9589464273911,990.0,0.09904777478946321,0.004454013938242552,989.896498211272,0.1505291372758337,,,,25.787022646605216,,,,,0.5781605575297021,,,,0.912666666666667,,,,0.9699999999999995,,,,32.39993070900682,,,,32.39993070900682,0.16586009986786182,58.160849558351536,115.92806232202469,172.8086176604996,227.39066843590243,42.04309212102569,26.81314653406579,1,1,23327.9501104849,121.1379824381925,30,0.1799996150500378
1949.12,317.3949166708808,0.7657419354838709,1949.0,12.0,1949.0,3.0,5.938535345402874,0.01833650236249058,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.20982234552387855,252.58846505797746,252.58846505797746,,1.3548387096774193,195.98304601116538,159.52436276828854,,,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,287.5239489289453,964.4982741704148,990.0,0.13743516261990593,0.02059808376565963,989.8419667536143,0.27853899102101315,0.18133520935137917,,,25.065153592178575,24.837417496923695,,,,0.7839321840446617,0.6380974510731542,,,0.9322580645161292,0.9199999999999999,,,0.9732258064516126,0.97,,,43.842068833570906,34.68653461289649,,,56.15019401879223,0.17613802610133925,57.57222721049117,114.68999714527946,170.7991403247292,224.34768454115104,78.53281770465472,41.548774469123046,2,1,41775.74434998142,184.27968621428658,31,0.3119455223266235
1950.01,574.9295804100104,0.5066774193548387,1950.0,1.0,1949.0,4.0,9.412734561585413,0.016820766658264995,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.19344561696847876,464.2844191196878,464.2844191196878,,2.129032258064516,219.88706483893617,219.88706483893617,189.95474317407042,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,512.7037739583975,965.6763203744815,990.0,0.22077856582605834,0.06562913484766308,989.7135922993261,0.34894027949879175,0.34894027949879175,0.2556181027190256,,23.688331645346054,23.688331645346054,23.210391328239965,,,0.8795482593557444,0.8795482593557444,0.7598189726962816,,0.9370967741935483,0.9370967741935483,0.93,,0.9761290322580646,0.9761290322580646,0.97,,46.722088853696654,46.722088853696654,39.013599803109855,,98.47819058521391,0.17140060588306755,56.00623841164473,111.43418625285389,165.60565778777627,216.6859520613117,120.9303086238832,72.21104351606421,3,2,73267.77379539913,335.6328809909446,31,0.5471010588067438
1950.02,2308.1347450782614,0.20496428571428565,1950.0,2.0,1949.0,5.0,159.80252665675062,0.06716696625796541,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09812871184652863,2155.0633165068325,964.154893269985,,3.7142857142857144,256.90351970766244,256.90351970766244,256.90351970766244,270.8220678057966,1190.9084232368477,32.785714285714285,6.428571428571429,11.254522017748128,30.150416873598722,1110.2891986312152,79.64285714285714,14.071428571428571,17.540236303462414,34.79327401645586,1197.9320557740723,1075.409415287733,970.7826481727658,990.0013421612535,0.7287200840012925,0.3679960803051886,988.9046259969473,0.4724750444318207,0.4724750444318207,0.4724750444318207,0.5200336864087461,17.649502779749543,17.649502779749543,17.649502779749543,15.685295430439538,,1.0276140788306503,1.0276140788306503,1.0276140788306503,1.0832882712231866,0.9120319888209537,0.9120319888209537,0.9120319888209537,0.902844784349335,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9800000000000002,39.16070968516538,39.16070968516538,39.16070968516538,36.927308046041254,143.85877765981127,0.09825376767829098,44.64674530769285,88.38731824575125,130.22722839555186,167.64706614005,188.45462241239883,95.24966569556592,4,3,96673.09858739318,583.3337222668207,28,0.799215431443396
1950.03,4350.697015822824,0.03000000000000002,1950.0,3.0,1949.0,6.0,50.030059693454085,0.011140974980477334,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06624688005884025,4062.664757758307,1100.0,,4.0,275.0,275.0,275.0,275.0,2962.664757758308,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2850.7937900163724,100.0,18.0,25.0,80.0,3027.697015822824,1243.0,975.8054257851069,990.0023802648742,0.9219672131147545,0.4800000000000003,988.6004130517597,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.260052486652107,12.260052486652107,12.260052486652107,12.260052486652107,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8661931315308139,0.8661931315308139,0.8661931315308139,0.8661931315308139,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.11298659627703,28.11298659627703,28.11298659627703,28.11298659627703,112.45194638510812,0.02634803408569621,31.65048693046011,62.18103600829418,90.4012247381846,113.39972550240928,122.57730407512156,95.24966569556592,4,4,83664.24811052046,3647.053218431513,31,0.6247330354728231
1950.04,3698.135038689697,0.04846666666666667,1950.0,4.0,1949.0,7.0,22.8794893177012,0.006226468732702875,70.0,14.0,18.0,25.0,168.0,295.0,0.07982164078024793,3403.135038689697,1100.0,,4.0,275.0,275.0,275.0,275.0,2303.1350386896984,30.0,3.9999999999999996,7.0,55.0,2207.135038689698,100.0,18.0,25.0,80.0,2375.1350386896984,1243.0,974.5403337724617,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.522764234423784,13.522764234423784,13.522764234423784,13.522764234423784,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8896797161042894,0.8896797161042894,0.8896797161042894,0.8896797161042894,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.808941937468926,31.808941937468926,31.808941937468926,31.808941937468926,127.2357677498757,0.03444372904716672,35.32130653984367,69.5364289650422,101.46184452427751,128.1812133083198,132.9473500977027,122.57730407512156,4,4,91609.75277991044,3172.070774707111,30,0.7068653763881979
1950.05,2564.0106505683934,0.1250967741935484,1950.0,5.0,1949.0,8.0,53.52505684901636,0.02128304705066929,65.0,14.0,17.0,23.0,202.0,321.0,0.13005230993518477,2243.010650568394,1100.0,,4.0,275.0,275.0,275.0,275.0,1143.0106505683934,35.0,4.0,8.0,52.03258916598017,1043.9780614024132,100.0,18.0,25.0,75.03258916598016,1245.978061402413,1243.0,971.9387329183874,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.124365088497832,16.124365088497832,16.124365088497832,16.124365088497832,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.918836108373172,0.918836108373172,0.918836108373172,0.918836108373172,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.20198927198762,39.20198927198762,39.20198927198762,39.20198927198762,156.80795708795048,0.06457959455167697,42.478537053371845,83.93779858646576,123.2705186936909,157.70167829096135,178.08475617590258,133.58956365330366,4,4,116665.12007343514,1486.794012387604,31,0.8711553171552804
1950.06,1209.109912964006,0.2912333333333333,1950.0,6.0,1949.0,9.0,35.204280807720906,0.029758987896771998,53.0,12.0,12.0,13.0,120.0,210.0,0.18425707750297343,999.1099129640058,916.5340305070164,,3.6333333333333333,250.99562244701033,250.99562244701033,250.31158204594215,258.86238445287745,82.5758824569894,14.239939093350364,2.096709255015303,3.617218914217692,5.111840342575535,57.51017485183051,67.23993909335036,14.096709255015302,15.617218914217691,18.111840342575533,177.5101748518305,1013.4878977696,968.0305272815987,990.0,0.6358333352942357,0.3198173053549203,989.0443493593507,0.45077285507848425,0.45077285507848425,0.4484245279267159,0.4777271308636548,20.563049222673737,20.563049222673737,20.488930792931605,19.770156140854684,,1.0039824897880414,1.0039824897880414,1.0012463281837687,1.0354495378115098,0.9359954192900334,0.9359954192900334,0.9355125027138276,0.9349931289350497,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9795000000000001,46.132315888857875,46.132315888857875,45.78583139005796,45.79173354943707,167.05209115439644,0.14143617185710294,51.761202014834154,102.737652671566,152.04676991511604,197.39502546714783,194.74961948290303,112.3607327081108,4,2,120277.50563116545,541.6655881559767,30,0.9280671730799803
1950.07,551.3556196074903,0.5223548387096775,1950.0,7.0,1949.0,10.0,10.198990420557259,0.017804347032679253,50.0,10.0,9.0,9.0,108.0,186.0,0.3457565055366596,365.3556196074903,365.3556196074903,,1.8709677419354838,200.72386183364318,189.19366576298032,184.549181151776,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.3556196074903,965.5706804534881,990.0,0.1899417255217349,0.04393234411736483,989.7661259303611,0.2988447889627938,0.2637594982053237,0.2411238146242515,,23.89660068791012,23.83151087378483,23.031205229850393,,,0.802895447334573,0.7567746630519215,0.7381967246071038,,0.9316129032258066,0.9280769230769234,0.93,,0.9738709677419354,0.9726923076923075,0.97,,42.75486640448216,39.882029933673984,37.61425617941404,,77.41767396754466,0.13895882660446435,56.15844810037475,111.74932318809682,166.105150555565,217.41558046506924,113.93376581358805,55.44528901989121,3,1,57598.749431853204,249.4968851187017,31,0.4300981887085813
1950.08,368.40066890545495,0.6921935483870967,1950.0,8.0,1949.0,11.0,4.176669781978024,0.011485012893874836,47.0,8.0,6.0,5.0,89.0,155.0,0.4254548824260457,213.40066890545492,213.40066890545492,,1.032258064516129,208.94973613669796,137.97891583146438,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.400668905455,964.7394107318797,990.0,0.13305965311297313,0.013701692975070815,989.853238653912,0.3198473335994459,0.1346452227888732,,,24.793980588432934,24.646992433894766,,,,0.8357989445467916,0.5519156633258574,,,0.9361290322580649,0.91,,,0.9741935483870964,0.97,,,46.38241935233764,29.44820270501901,,,47.33236137508019,0.12743349002739543,57.28811847408913,114.09523859218814,169.84054162291346,222.91109308138397,60.23873810921856,33.437475281403984,2,1,35215.27686305967,151.02012187738302,31,0.26295756319489
1950.09,259.8239456593213,0.8555999999999998,1950.0,9.0,1949.0,12.0,2.849654201526419,0.011056561503100946,40.0,6.0,4.0,3.0,65.0,118.0,0.45903636236926587,141.82394565932128,141.82394565932128,,1.0,141.82394565932128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.8239456593213,964.2240146053629,990.0,0.10528089056567767,0.004182394565932132,989.8905367148685,0.14714954746896802,,,,25.519372562036736,,,,,0.5672957826372855,,,,0.9109999999999999,,,,0.9676666666666667,,,,31.354507420559287,,,,31.354507420559287,0.11948467678440378,57.88429868443264,115.34467351511833,171.85763200422494,225.94143555971496,41.13409091426024,22.181076943894737,1,1,22575.24534280268,102.53049583159046,30,0.17419170789199598
1950.1,204.82851249859814,0.9491935483870969,1950.0,10.0,1950.0,1.0,2.3432742281192778,0.011357522983420928,31.0,4.0,3.0,2.0,33.0,73.0,0.35734146107104636,131.82851249859814,131.82851249859814,,1.0,131.82851249859814,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.82851249859814,963.9482864115976,990.0,0.09778244744270388,0.0031828512498598147,989.8990347013072,0.1236480887902756,,,,25.827100200919165,,,,,0.5273140499943925,,,,0.9090322580645158,,,,0.9699999999999995,,,,29.460640272818846,,,,29.460640272818846,0.1435886330407498,58.171649091662886,115.95088922446915,172.84593561678466,227.4477772883655,33.212048412737346,26.58235289303907,1,1,21918.71636297722,119.89523707448372,31,0.16367022373788245
1950.11,227.20895964985976,0.9113333333333332,1950.0,11.0,1950.0,2.0,2.7479285265789657,0.01128798645142271,29.0,4.0,2.0,2.0,30.0,67.0,0.29792725360032296,160.20895964985968,160.20895964985968,,1.0,160.20895964985968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.20895964985976,964.0552311011978,990.0,0.10642285069907644,0.006157419051549791,989.8874197302496,0.18576112639722725,,,,25.646427502654376,,,,,0.6408358385994386,,,,0.9210000000000005,,,,0.9706666666666663,,,,36.051508878650665,,,,36.051508878650665,0.15792127441324944,58.061542852321054,115.71841226859276,172.4664817745941,226.8684258398366,49.31795287342181,30.050085317191648,1,1,25957.086392628484,134.17011281861926,30,0.2002861604369482
1950.12,373.3617885533914,0.6877096774193548,1950.0,12.0,1950.0,3.0,6.093056121426397,0.01628630866057971,38.0,5.0,4.0,3.0,54.0,104.0,0.28426801316740336,269.36178855339136,269.36178855339136,,1.5483870967741935,183.96919872815377,155.71589909308042,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.3617885533914,964.761907510023,990.0,0.14702010033170682,0.023966776374420275,989.8290131232936,0.24871894721817644,0.17282310418958535,,,24.81838666605299,24.666593493537615,,,,0.7358767949126152,0.6228635963723218,,,0.9274193548387101,0.918235294117647,,,0.97258064516129,0.9700000000000001,,,40.54909078278292,33.55802275304143,,,58.95187745380562,0.15703173753502195,57.25636912780363,114.02943173001007,169.7360607678983,222.75806921730168,79.27461379315595,41.70099412415176,2,1,43860.196825631385,186.52194475326908,31,0.32751043029892013
1951.01,588.4854537836699,0.4939032258064517,1951.0,1.0,1950.0,4.0,10.537111452734026,0.01757137660036937,41.0,6.0,4.0,3.0,66.0,120.0,0.20619152059913445,468.48545378366964,468.48545378366964,,2.064516129032258,228.24559452624112,228.24559452624112,185.9111033334057,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.4854537836698,965.7394500213771,990.0,0.22276699838782507,0.06546048840008634,989.711772513212,0.37488026698758586,0.37488026698758586,0.24471231816129158,,23.59744222484744,23.59744222484744,23.281705575808658,,,0.9129823781049642,0.9129823781049642,0.7436444133336227,,0.9387096774193548,0.9387096774193548,0.93,,0.9767741935483872,0.9767741935483872,0.97,,48.424527299343026,48.424527299343026,38.303610275759084,,99.32025526163824,0.16843367215095592,55.919878672172835,111.2549047643858,165.3203251131882,216.26647943378867,115.72127271288302,75.91862282072447,3,2,73894.26991465884,352.4927083802066,31,0.5517791958979902
1951.02,916.2383591875378,0.3647857142857144,1951.0,2.0,1950.0,5.0,27.584627567058813,0.026461938270141094,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14083789133718247,790.6669306161093,778.3330731891326,,3.357142857142857,229.9673343150716,229.9673343150716,229.9673343150716,247.6069966829694,12.333857426976724,3.4668382781374447,0.6258308160423083,0.45014078200644975,0.3601126256051597,7.430934925185361,43.96683827813745,7.268687958899451,5.45014078200645,4.36011262560516,76.8595063537568,835.0187402081759,967.0148446753034,990.0,0.44670865785391684,0.21255975081467854,989.3407315913317,0.3785507841055108,0.3785507841055108,0.3785507841055108,0.4374729622302659,21.947336131922782,21.947336131922782,21.947336131922782,20.6402348518916,,0.9198693372602867,0.9198693372602867,0.9198693372602867,0.9904279867318774,0.9372419171528322,0.9372419171528322,0.9372419171528322,0.9362773680279298,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9790000000000001,45.14404222350312,45.14404222350312,45.14404222350312,45.8090216007783,151.79249152793022,0.16770936341416612,53.748098792728946,106.7942663671028,158.33747952586992,206.2659706326775,196.97382548992928,120.35541475329752,4,3,102004.55430676907,586.9065967426677,28,0.8432916195996121
1951.03,3566.137900456075,0.06735483870967741,1951.0,3.0,1950.0,6.0,122.9701520436382,0.041381631427229414,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06489782385386218,3345.202416585107,1100.0,,4.0,275.0,275.0,275.0,275.0,2245.2024165851076,44.225806451612904,7.645161290322581,13.96774193548387,62.28769345617546,2117.076013451513,100.0,18.0,25.0,73.9973708755303,2249.1405295805453,1243.0,974.1474816730536,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.915616333831704,13.915616333831704,13.915616333831704,13.915616333831704,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8903315097169708,0.8903315097169708,0.8903315097169708,0.8903315097169708,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.865621427494574,32.865621427494574,32.865621427494574,32.865621427494574,131.4624857099783,0.04206102972978568,36.306390733206726,71.53114450722408,104.5143541848011,132.39059785648212,183.8532046624735,111.11984918361007,4,4,97808.08936822384,1448.4057003589478,31,0.7303471428332127
1951.04,3025.0141471577936,0.08569999999999998,1951.0,4.0,1950.0,7.0,23.224702240545607,0.007370668297169375,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003275412785998,2782.0141471577936,1100.0,,4.0,275.0,275.0,275.0,275.0,1682.0141471577929,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1568.0141471577929,100.0,18.0,25.0,80.0,1702.0141471577929,1243.0,973.0629388636765,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.000159143209324,15.000159143209324,15.000159143209324,15.000159143209324,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9097478580154672,0.9097478580154672,0.9097478580154672,0.9097478580154672,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.083686486137914,36.083686486137914,36.083686486137914,36.083686486137914,144.33474594455166,0.04795846508606001,39.495849489081095,77.9241752422939,114.13343230506068,145.25984688321154,149.30489733498382,132.42722198877246,4,4,103921.01708007716,2623.311133494523,30,0.8018596996919534
1951.05,2565.9143019966646,0.12038709677419356,1951.0,5.0,1950.0,8.0,21.64802548120796,0.00875734365177562,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12077227413661724,2259.430431028923,1100.0,,4.0,275.0,275.0,275.0,275.0,1159.4304310289224,38.225806451612904,4.32258064516129,9.290322580645162,58.75982863003534,1048.8318927214673,100.0,18.0,25.0,79.82434475906759,1243.0899572375968,1243.0,971.966000039302,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.09709796758295,16.09709796758295,16.09709796758295,16.09709796758295,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9204246508413975,0.9204246508413975,0.9204246508413975,0.9204246508413975,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.17625608175234,39.17625608175234,39.17625608175234,39.17625608175234,156.70502432700937,0.06169220765975505,42.473461315214124,83.92096774773397,123.22834383091171,157.6041534490034,167.24319622681224,149.5462866188014,4,4,116588.53809929498,1848.2223435770761,31,0.8705834684833854
1951.06,1637.4501979699864,0.21823333333333333,1951.0,6.0,1950.0,9.0,34.716520885427805,0.022078292311487932,62.0,12.0,14.0,16.0,153.0,257.0,0.16313914197877225,1380.4501979699864,1067.1119835305221,,4.0,266.77799588263053,266.77799588263053,266.77799588263053,266.77799588263053,313.3382144394645,26.359860863373,4.232290347184071,7.42833656228233,19.507437474830468,255.81028919179454,88.35986086337299,16.23229034718407,21.42833656228233,35.50743747483047,408.81028919179454,1193.1324713033616,969.4195562704838,990.0,0.8458637626351703,0.44377160912970043,988.7103646282354,0.50550450083151,0.50550450083151,0.50550450083151,0.50550450083151,18.785303856919843,18.785303856919843,18.785303856919843,18.785303856919843,,1.0671119835305223,1.0671119835305223,1.0671119835305223,1.0671119835305223,0.932832947192394,0.932832947192394,0.932832947192394,0.932832947192394,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.798544209591725,44.798544209591725,44.798544209591725,44.798544209591725,179.1941768383669,0.11405183581343888,48.7551284832631,96.62556397240202,142.63129712101752,184.26471984650786,193.05556295657502,165.90936012188047,4,4,129019.80732362419,870.7267170142419,30,0.995523204657594
1951.07,782.045213382255,0.41174193548387095,1951.0,7.0,1950.0,10.0,18.435715571503252,0.02311412613837355,58.0,11.0,11.0,11.0,136.0,227.0,0.304831300297799,555.0452133822552,555.0452133822552,,2.5483870967741935,216.03699333367263,216.03699333367263,226.3706768262434,214.30618419826598,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,635.0452133822552,966.5165928954746,990.0,0.2978785142336097,0.10280506824933464,989.5993164175171,0.33720807900277977,0.33720807900277977,0.36658589411439874,0.3251445280292227,22.745515443039736,22.745515443039736,21.880937732846004,21.262131560277908,,0.8641479733346906,0.8641479733346906,0.9054827073049737,0.8572247367930639,0.9358064516129034,0.9358064516129034,0.9378571428571425,0.94,0.9754838709677418,0.9754838709677418,0.9771428571428574,0.9766666666666666,43.898698767643225,43.898698767643225,44.48594163104642,41.03809859821178,111.85925168461823,0.14113571079863696,54.62957908245688,108.6016542653093,161.15923607642335,210.28955805357666,166.52816382398683,69.14672523934871,4,2,83223.28325335596,329.2195342976412,31,0.6214402871367679
1951.08,458.9112126459427,0.5922580645161292,1951.0,8.0,1950.0,11.0,5.389857997622566,0.011614934391100494,54.0,9.0,8.0,6.0,107.0,184.0,0.40523790105654384,274.9112126459427,274.9112126459427,,1.4193548387096775,207.21585167485708,161.42739923874265,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.9112126459426,965.1647633214524,990.0,0.15683398205953816,0.02498224252918854,989.8181837754115,0.3171008927807871,0.1861320610242253,,,24.33631956117825,24.22569417999519,,,,0.8288634066994285,0.6457095969549707,,,0.9341935483870971,0.9207692307692308,,,0.9751612903225808,0.9700000000000001,,,45.24057118453421,34.26046510646273,,,59.607863003373424,0.12920434976814665,56.739870172734896,112.95344204491448,168.0144960385101,220.2064915990368,77.78877506272576,45.34293252074787,2,1,44348.25007450982,205.13393637134163,31,0.33115479446318563
1951.09,325.62408376930046,0.7493333333333332,1951.0,9.0,1950.0,12.0,3.8456499638156743,0.011820938523699061,46.0,7.0,6.0,4.0,75.0,138.0,0.42880099532701116,187.6240837693004,187.6240837693004,,1.0,187.6240837693004,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.6240837693004,964.5333379385761,990.0,0.12376992610922019,0.00971116943248115,989.8665189044582,0.2578917106100306,,,,25.07528925527207,,,,,0.7504963350772015,,,,0.9286666666666669,,,,0.9726666666666665,,,,41.7209641758217,,,,41.7209641758217,0.12695109670518218,57.53566292902979,114.61285882726027,170.6733838177146,224.1560117097012,55.76252275359885,29.936942271705718,1,1,30039.094206591635,135.7644374568714,30,0.23178313431012065
1951.1,282.4983099996297,0.8193870967741934,1951.0,10.0,1951.0,1.0,8.149283682648282,0.025824993799056107,41.0,6.0,4.0,3.0,56.0,110.0,0.39280186667410727,172.4983099996297,172.4983099996297,,1.0,172.4983099996297,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.49830999962975,964.3360846993735,990.0,0.11600828590302736,0.007626838534764644,989.8763648755622,0.2161525900278672,,,,25.324127586161115,,,,,0.689993239998519,,,,0.9245161290322583,,,,0.9709677419354835,,,,38.48510306260106,,,,38.48510306260106,0.1354240565019619,57.76197124215539,115.08737965991757,171.44002551835925,225.3090509357234,59.035757908401386,32.40083946598224,1,1,28632.916678575184,146.68278898827032,31,0.2138061281255614
1951.11,342.65508162208874,0.7258000000000001,1951.0,11.0,1951.0,2.0,6.66261820680935,0.017715202327682547,40.0,6.0,4.0,3.0,53.0,106.0,0.31357513358131067,236.65508162208874,236.65508162208874,,1.1333333333333333,214.37217377090244,167.12180888389696,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.65508162208874,964.6105616128145,990.0,0.1371548241549372,0.017331016324417744,989.8455141595207,0.3301956597961366,0.19941488101483715,,,24.904756886909855,24.513307470207018,,,,0.8574886950836097,0.6684872355355878,,,0.9386666666666666,0.9225000000000001,,,0.975,0.97,,,47.993917392397755,35.96268416211797,,,52.78894194734682,0.15339289345489637,57.44247174343222,114.41804837993864,170.360067561833,223.6879655787001,78.40235945736133,44.99965151615168,2,1,38008.0382020897,200.02012187738305,30,0.29327189970748224
1951.12,601.0160566990359,0.5101612903225806,1951.0,12.0,1951.0,3.0,32.71319267936246,0.038235772796953844,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22002453060906896,480.43541153774567,480.43541153774567,,2.3225806451612905,200.738766747182,200.738766747182,248.19972263317428,239.62397088644627,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,535.7257341183907,965.7547537601281,990.0,0.25456475101191,0.09028616502654511,989.6551490839616,0.2928240020282426,0.2928240020282426,0.43770567055850157,0.4074986877347224,23.607571321805153,23.607571321805153,21.304126277718485,21.04354998320161,,0.8029550669887279,0.8029550669887279,0.9927988905326974,0.9584958835457853,0.931612903225807,0.931612903225807,0.9399999999999998,0.94,0.9735483870967743,0.9735483870967743,0.9800000000000001,0.98,41.94543016808964,41.94543016808964,47.80159364092473,45.53419101177748,99.01816117142633,0.16331265249141358,55.81316834090428,111.04302851997988,165.00655626742554,215.85858252111197,189.2563161689306,70.05619360098711,4,2,73669.5119115412,327.07261391760653,31,0.550100895396813
1952.01,1656.44010360171,0.22009677419354842,1952.0,1.0,1951.0,4.0,64.18001094055988,0.035650674730100584,49.0,8.0,7.0,5.0,81.0,150.0,0.09766532087596923,1506.44010360171,1065.648885207091,,4.0,266.4122213017728,266.4122213017728,266.4122213017728,266.4122213017728,440.7912183946187,37.30620888084037,7.278433049669791,11.400259058311935,14.69304061315396,370.1132767926427,86.30620888084037,15.278433049669792,18.400259058311935,19.693040613153958,451.1132767926427,1185.633786195913,969.4223687575609,990.0,0.8348301542215631,0.4407736495155357,988.724396196263,0.503823375006261,0.503823375006261,0.503823375006261,0.503823375006261,18.798204063695938,18.798204063695938,18.798204063695938,18.798204063695938,,1.0656488852070916,1.0656488852070916,1.0656488852070916,1.0656488852070916,0.9319849618173374,0.9319849618173374,0.9319849618173374,0.9319849618173374,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.71435623043027,44.71435623043027,44.71435623043027,44.71435623043027,178.85742492172108,0.11766104995502974,48.67268103232554,96.46476713824445,142.40060697220605,183.98329373517842,193.1257628397196,153.9034000111329,4,4,133069.9241417605,916.3481241083624,31,0.9936523606762284
1952.02,3599.3299515620056,0.057758620689655156,1952.0,2.0,1951.0,5.0,88.09640286693553,0.02328062653846235,55.0,10.0,10.0,8.0,114.0,197.0,0.05594343202621456,3402.329951562006,1100.0,,4.0,275.0,275.0,275.0,275.0,2302.3299515620056,45.0,8.0,15.0,70.65265672166096,2163.6772948403445,100.0,18.0,25.0,78.65265672166096,2277.677294840344,1243.0,974.2950496040587,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.768048402826595,13.768048402826595,13.768048402826595,13.768048402826595,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8916585348021064,0.8916585348021064,0.8916585348021064,0.8916585348021064,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.5086183223537,32.5086183223537,32.5086183223537,32.5086183223537,130.03447328941476,0.03746698851967991,35.99200858845129,70.88837236677638,103.51524127164149,130.9756650538476,153.208014406207,99.02351476662868,4,4,90503.99340943269,2500.0639055583683,29,0.7224137404967488
1952.03,5569.965931724063,0.01083870967741936,1952.0,3.0,1951.0,6.0,93.87977891414583,0.01742351280881809,68.0,14.0,17.0,21.0,195.0,315.0,0.05706922205360919,5254.965931724065,567.741935483871,,2.064516129032258,275.0,275.0,275.0,275.0,4687.223996240195,564.258064516129,4.0,7.9999999999999964,59.0,4051.965931724066,632.258064516129,18.0,25.0,80.0,4246.965931724066,1243.0,977.8627629923612,990.0563104936975,0.9219672131147545,0.4800000000000003,988.6543432805827,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.256645508221357,10.256645508221357,10.256645508221357,10.256645508221357,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.4314800632194327,0.4314800632194327,0.4314800632194327,0.4314800632194327,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,12.395368213428911,12.395368213428911,12.395368213428911,12.395368213428911,49.581472853715645,0.009709950786536964,25.797738891511944,50.47846189860112,72.86700550845293,53.64904031093506,109.82352924378046,0.0,4,0,36888.61580316446,4147.335028912899,31,0.27545262696508704
1952.04,3427.228735536886,0.06590000000000001,1952.0,4.0,1951.0,7.0,65.30274413056735,0.019457820902776334,70.0,14.0,18.0,25.0,168.0,295.0,0.0882354639152773,3132.228735536886,1100.0,,4.0,275.0,275.0,275.0,275.0,2032.228735536886,30.000000000000004,3.9999999999999996,6.999999999999999,55.0,1936.228735536886,100.0,18.0,25.0,80.0,2104.228735536886,1243.0,973.9226249832815,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.140473023603638,14.140473023603638,14.140473023603638,14.140473023603638,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8970176930989493,0.8970176930989493,0.8970176930989493,0.8970176930989493,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.582537421307975,33.582537421307975,33.582537421307975,33.582537421307975,134.3301496852319,0.040816438246498714,37.04290934606207,72.99900291653282,106.70152214485896,135.26440167598267,158.05994294604062,112.5324346840495,4,4,96717.70777336697,2222.067713758129,30,0.7462786093623994
1952.05,1735.9724423862692,0.20674193548387096,1952.0,5.0,1951.0,8.0,43.56078277621131,0.025164588619710847,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14452119300999114,1489.7788939991724,1087.118775936412,,4.0,271.779693984103,271.779693984103,271.779693984103,271.779693984103,402.66011806276015,33.863657378723914,4.329246828530423,8.63074789378891,24.480786308504488,331.3556796532126,86.02494770130455,16.264730699498166,20.566231764756655,38.99691534076256,487.00084094353514,1209.9746861019717,969.6929075876089,990.0,0.866721691985756,0.46374883542185524,988.6695294725927,0.5230102961959174,0.5230102961959174,0.5230102961959174,0.5230102961959174,18.453611588787805,18.453611588787805,18.453611588787805,18.453611588787805,,1.0871187759364125,1.0871187759364125,1.0871187759364125,1.0871187759364125,0.9312545725844221,0.9312545725844221,0.9312545725844221,0.9312545725844221,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.849155637342825,44.849155637342825,44.849155637342825,44.849155637342825,179.39662254937127,0.10998658699976453,48.092059363623015,95.28353797880158,140.57925755633124,181.43926801356005,197.47261287198123,159.84795136311047,4,4,133471.08717673222,974.683447695578,31,0.9966479030520626
1952.06,837.8399222674258,0.39063333333333333,1952.0,6.0,1951.0,9.0,19.45599854511034,0.023450960753665467,45.0,10.0,9.0,9.0,88.0,161.0,0.2015062504086221,676.8399222674259,676.8399222674259,,2.933333333333333,231.60633012258785,231.60633012258785,228.05867863416353,230.95553599803043,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.8399222674259,966.7316884952987,990.0,0.3678508624787978,0.1548618783831749,989.4772872591382,0.38313010614489895,0.38313010614489895,0.3718909761768425,0.3781534351909019,22.362468657694503,22.362468657694503,21.871865143401596,21.106830540790845,,0.9264253204903514,0.9264253204903514,0.912234714536654,0.9238221439921216,0.9390000000000001,0.9390000000000001,0.9374999999999997,0.9399999999999997,0.9780000000000001,0.9780000000000001,0.9775,0.9800000000000002,46.636945523490155,46.636945523490155,44.76194722715291,44.03418637921371,134.85763889953927,0.16050191137932154,54.25809746392394,107.83913639454154,159.9667203585139,208.5843722069324,184.1484775456451,89.47427787680479,4,2,97097.50000766826,422.00349134226786,30,0.7492091049974403
1952.07,484.68541861291516,0.5669032258064517,1952.0,7.0,1951.0,10.0,5.248856819537824,0.010641981707194246,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.35677919776396416,315.13703151614106,315.13703151614106,,1.6451612903225807,202.24661100839182,174.98015178701138,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,380.9112250645282,965.2810843837583,990.0,0.168457602419954,0.03302740630322823,989.7985149912771,0.30357298682143363,0.22307905639319608,,,24.213857620697326,24.160424205658924,,,,0.8089864440335676,0.6999206071480456,,,0.932258064516129,0.9249999999999998,,,0.9745161290322583,0.9715,,,43.80136416992284,37.28783445435435,,,67.85803155982887,0.13864727732333726,56.582233274044725,112.62603364837372,167.49303437831603,219.43901831948463,93.66938675972168,51.789691179581155,2,1,50486.37548051266,234.28892993659528,31,0.3769890642212714
1952.08,364.5262538575518,0.695677419354839,1952.0,8.0,1951.0,11.0,3.1181411644438524,0.008492586084805855,47.0,8.0,6.0,5.0,89.0,155.0,0.4277122636838157,209.52625385755172,209.52625385755172,,1.0,209.52625385755172,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.52625385755175,964.7220946641291,990.0,0.13179438563445894,0.012701603691077454,989.8555040106744,0.31625552664220896,,,,24.817153819903044,,,,,0.8381050154302071,,,,0.9361290322580644,,,,0.9748387096774189,,,,46.56491527843119,,,,46.56491527843119,0.1271568205633865,57.311696570502974,114.14419921712638,169.91849539423362,223.0257655550787,57.64543224505642,37.13541193732915,1,1,34644.296967152804,168.62655383883586,31,0.25869397376906217
1952.09,285.05782699548837,0.8124999999999999,1952.0,9.0,1951.0,12.0,2.160963394336365,0.007511995910718836,40.0,6.0,4.0,3.0,65.0,118.0,0.41620895200864766,167.05782699548837,167.05782699548837,,1.0,167.05782699548837,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.05782699548837,964.3441632680847,990.0,0.11385489021518813,0.006769431712096024,989.879375678073,0.20073847645347803,,,,25.334473933534845,,,,,0.6682313079819534,,,,0.9226666666666669,,,,0.9699999999999995,,,,37.17548763824081,,,,37.17548763824081,0.12987289049634324,57.7540587327114,115.07061507458543,171.41252311443185,225.2667521492438,46.063965505418615,31.1087739317481,1,1,26766.35109953338,140.79765200874488,30,0.2065304868791156
1952.1,237.3637743667828,0.8947741935483868,1952.0,10.0,1952.0,1.0,2.468848785622866,0.010258518017116672,37.0,5.0,3.0,2.0,50.0,97.0,0.40937135528866214,140.36377436678268,140.36377436678268,,1.0,140.36377436678268,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.3637743667828,964.1231839080717,990.0,0.10307855944322138,0.004036377436678273,989.8928850631204,0.1400565635588405,,,,25.62964459148939,,,,,0.5614550974671307,,,,0.9125806451612907,,,,0.9699999999999995,,,,31.24114537205288,,,,31.24114537205288,0.13145336447433092,57.993158610404734,115.57380270537068,172.22991281141339,226.50604745815374,36.066948050248925,27.56508638161759,1,1,23243.412156807357,123.53049583159046,31,0.17356191873362722
1952.11,323.14230258318804,0.7545333333333333,1952.0,11.0,1952.0,2.0,4.6678744772094625,0.015075163458336953,40.0,6.0,4.0,3.0,53.0,106.0,0.3337030378154352,217.14230258318793,217.14230258318793,,1.0,217.14230258318793,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.1423025831879,964.5242241321256,990.0,0.13062745354234923,0.014513378597880247,989.8548591678596,0.345920279454812,,,,24.98471475627935,,,,,0.8685692103327518,,,,0.9373333333333331,,,,0.9753333333333336,,,,48.666260269006294,,,,48.666260269006294,0.1492968414003817,57.54479382904745,114.63217430896036,170.70499832872454,224.20447468017974,61.46448567385275,31.808073110362027,1,1,35039.707393684526,143.7991800258312,30,0.27036811260559046
1952.12,429.39597999362655,0.6196129032258063,1952.0,12.0,1952.0,3.0,4.514877065062031,0.01047583173852684,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2647759583359021,316.3637219291104,316.3637219291104,,1.967741935483871,162.51300769407698,158.97907137620123,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,367.87985096136845,965.032064669604,990.0,0.16412983980266851,0.0332727443858221,989.8025974158115,0.191062737983631,0.18042789216688232,,,24.579470008223854,24.58263698137024,,,,0.6500520307763081,0.6359162855048052,,,0.921935483870968,0.9210000000000002,,,0.9703225806451609,0.9699999999999995,,,35.07947571751968,34.24716727533236,,,68.22189566138971,0.15857062709381425,56.92066791384984,113.3288493902545,168.61214919971124,221.08551924440798,81.8948642627509,60.04872898313915,2,1,50757.09037207396,268.53109723034976,31,0.3790105314521652
1953.01,609.056517451681,0.48461290322580636,1953.0,1.0,1952.0,4.0,8.45835215882357,0.013748054548347313,41.0,6.0,4.0,3.0,66.0,120.0,0.2000273255233214,489.0565174516811,489.0565174516811,,2.2580645161290325,218.7092017202453,218.7092017202453,200.09769179336197,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,540.056517451681,965.8223260362378,990.0,0.2335728078447868,0.073291570733591,989.6931356214217,0.3419795648218993,0.3419795648218993,0.2837445454372818,,23.528830020362122,23.528830020362122,23.031455299652333,,,0.8748368068809814,0.8748368068809814,0.8003907671734479,,0.9380645161290322,0.9380645161290322,0.9337499999999999,,0.9754838709677418,0.9754838709677418,0.9699999999999999,,46.21885559037006,46.21885559037006,40.94175987876253,,103.00332663332398,0.16888038654112647,55.790488509320724,110.98807159384431,164.89996941868552,215.65833759501822,127.13589708500388,80.2325449934342,3,2,76634.47501519305,374.68108319071365,31,0.5722407035184666
