MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1953.02,964.2965220834734,0.3437857142857142,1953.0,2.0,1952.0,5.0,23.809950153872972,0.02331043840209917,43.0,7.0,5.0,4.0,78.0,137.0,0.1451924129716408,827.2965220834737,824.6508642147926,,3.392857142857143,242.78147185065524,242.78147185065524,242.78147185065524,245.14368750537685,2.645657868681196,0.8303889660824192,0.13517959912969613,0.09655685652121151,0.07724548521696924,1.5062869617308994,43.83038896608242,7.135179599129697,5.096556856521212,4.077245485216969,79.5062869617309,880.7129896365257,967.21525582319,990.0,0.47217459158237646,0.22895376286618774,989.2988716455517,0.4195034556964764,0.4195034556964764,0.4195034556964764,0.42694493199166206,21.664112366664877,21.664112366664877,21.664112366664877,20.820501336082213,,0.9711258874026214,0.9711258874026214,0.9711258874026214,0.9805747500215071,0.9389526243566609,0.9389526243566609,0.9389526243566609,0.939152134726045,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9800000000000003,47.37242505821154,47.37242505821154,47.37242505821154,46.0194491565228,160.19634448612575,0.16653974482819844,53.41412306922901,106.10754549211401,157.2605796547238,204.71930784226612,195.12168076061744,127.28763367522998,4,3,107651.94349467647,631.4460718744958,28,0.8899796915895872
1953.03,4101.734064429974,0.06467741935483867,1953.0,3.0,1952.0,6.0,163.36866134514003,0.04840503940455845,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.0673277277022311,3853.8308386235217,922.5806451612904,,3.3548387096774195,275.0,275.0,275.0,275.0,2931.2501934622314,216.34198229341501,6.22871169181224,11.164195562779982,56.6992443948209,2640.816059519403,275.3097242288989,17.648066530521916,23.970647175683208,71.2476314915951,2790.9773498419836,1239.5090830963943,974.9780468278134,990.0235228470291,0.9151022186425091,0.4800000000000003,988.6284206283866,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.11543902057354,13.11543902057354,13.11543902057354,13.11543902057354,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.7374646176973902,0.7374646176973902,0.7374646176973902,0.7374646176973902,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.060628225496057,27.060628225496057,27.060628225496057,27.060628225496057,108.24251290198423,0.03959215929294203,33.83854359712249,66.60813293907746,97.16719712459926,110.16144084167841,193.3346914367556,0.0,4,0,80532.42959907622,1172.589210120566,31,0.601347293899912
1953.04,4584.257590055785,0.02520000000000001,1953.0,4.0,1952.0,7.0,53.0228565557696,0.011595326259265995,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.0695377015844418,4266.257590055785,1100.0,,4.0,275.0,275.0,275.0,275.0,3166.2575900557845,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,3076.257590055785,100.0,18.0,25.0,80.0,3261.2575900557845,1243.0,976.2302729420774,990.0057219717894,0.9219672131147545,0.4800000000000003,988.6037547586749,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.838547036597157,11.838547036597157,11.838547036597157,11.838547036597157,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.857584076131286,0.857584076131286,0.857584076131286,0.857584076131286,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.88056928317895,26.88056928317895,26.88056928317895,26.88056928317895,107.5222771327158,0.023935912085254717,30.419148670094142,59.71611345105726,86.70065253431682,108.46918248423425,122.57730407512156,92.57974124267972,4,4,77416.03953555538,3591.053218431513,30,0.5973459840706433
1953.05,3191.939524921947,0.07719354838709679,1953.0,5.0,1952.0,8.0,48.42648409552167,0.01592714864124341,65.0,14.0,17.0,23.0,202.0,321.0,0.10242444706105437,2870.939524921948,1100.0,,4.0,275.0,275.0,275.0,275.0,1770.9395249219472,35.0,4.0,8.0,57.0,1666.9395249219472,100.0,18.0,25.0,80.0,1868.9395249219467,1243.0,973.4183247227309,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.64477328415429,14.64477328415429,14.64477328415429,14.64477328415429,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9043739276625247,0.9043739276625247,0.9043739276625247,0.9043739276625247,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.04382599620014,35.04382599620014,35.04382599620014,35.04382599620014,140.17530398480056,0.04521021630479668,38.47484794384378,75.87453635794105,111.04159058571574,141.1039003633067,161.58299425566142,123.57786732469856,4,4,104290.42616469164,2063.832211470341,31,0.7787516888044478
1953.06,1759.105231636648,0.20383333333333337,1953.0,6.0,1952.0,9.0,40.06945298256301,0.023734407641804896,62.0,12.0,14.0,16.0,153.0,257.0,0.15254468017677844,1502.105231636648,1081.6073457183177,,4.0,270.4018364295794,270.4018364295794,270.4018364295794,270.4018364295794,420.4978859183304,28.804756825417655,4.620535194436807,8.117203154126567,26.178856710868818,352.7765340334805,90.80475682541766,16.620535194436805,22.11720315412657,42.178856710868814,505.7765340334805,1211.1498408922987,969.7766264114537,990.0,0.8708643119143843,0.4587012322132702,988.6704344558725,0.5181898906720636,0.5181898906720636,0.5181898906720636,0.5181898906720636,18.37561815374662,18.37561815374662,18.37561815374662,18.37561815374662,,1.0816073457183177,1.0816073457183177,1.0816073457183177,1.0816073457183177,0.9314284560323767,0.9314284560323767,0.9314284560323767,0.9314284560323767,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.40933092911873,44.40933092911873,44.40933092911873,44.40933092911873,177.63732371647492,0.1062837150188583,47.91124309271636,94.91574908804391,140.01232702618807,180.64778027999944,192.4389000002216,162.89656799076272,4,4,127898.87307586198,925.7486219934508,30,0.9868740206470832
1953.07,812.7824003064566,0.40009677419354833,1953.0,7.0,1952.0,10.0,19.867567767378407,0.024064035623066016,58.0,11.0,11.0,11.0,136.0,227.0,0.2936808760009463,585.7824003064568,585.7824003064568,,2.6451612903225805,220.4114453196047,220.4114453196047,226.54380409073255,219.11754766473578,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,665.7824003064566,966.633962499415,990.0,0.31867379736659296,0.1161090162927039,989.5652171863408,0.34937628133852927,0.34937628133852927,0.3670554439068093,0.3401555517275202,22.581878405587382,22.581878405587382,21.742388150612776,21.153603184886176,,0.8816457812784187,0.8816457812784187,0.9061752163629303,0.8764701906589429,0.9370967741935484,0.9370967741935484,0.9379999999999996,0.9399999999999998,0.9761290322580645,0.9761290322580645,0.9773333333333336,0.978,44.57892822621263,44.57892822621263,44.25080659636998,41.79545815473207,117.31073999175462,0.14263352330587994,54.425328921202315,108.18254712335231,160.5041426519286,209.3536619467751,173.07887679924153,71.18358980919635,4,2,87279.19055386542,339.8540212047202,31,0.6517263332875256
1953.08,469.9991762643344,0.5820000000000002,1953.0,8.0,1952.0,11.0,5.732905962367051,0.012249199939797319,54.0,9.0,8.0,6.0,107.0,184.0,0.396156566224714,285.9991762643345,285.9991762643345,,1.5483870967741935,197.2264700523938,161.8796407394213,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.9991762643345,965.2146591577351,990.0,0.1605163316007015,0.027199835252866896,989.8122838331464,0.2888926857931183,0.18764176074865568,,,24.30873198961832,24.219633028355812,,,,0.7889058802095753,0.6475185629576852,,,0.9312903225806454,0.9205882352941177,,,0.9738709677419356,0.9700000000000001,,,42.832572379576135,34.339675268047394,,,61.66400720398922,0.13044169593007301,56.67153325987297,112.8115869701464,167.78875632797195,219.87469075229998,80.04428303568359,45.34293252074787,2,1,45878.02135976797,205.13393637134163,31,0.34257781779994
1953.09,331.6664254188439,0.7388666666666664,1953.0,9.0,1952.0,12.0,3.3982288803702714,0.01024743965261093,46.0,7.0,6.0,4.0,75.0,138.0,0.41867476604965,193.66642541884383,193.66642541884383,,1.0,193.66642541884383,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6664254188439,964.5592510510455,990.0,0.12584046922525852,0.010191901883779648,989.863967628891,0.27048357431921255,,,,25.034233003526257,,,,,0.774665701675375,,,,0.9326666666666666,,,,0.9719999999999996,,,,43.123340896470395,,,,43.123340896470395,0.1294261270826956,57.506981748391986,114.55258587853618,170.57568283972716,224.0083440283686,56.2924177390984,33.14491282622562,1,1,31048.805445458696,149.1870699602335,30,0.23957411609150228
1953.1,270.6378197329576,0.8366774193548389,1953.0,10.0,1953.0,1.0,1.1514107031101308,0.004248663996385651,41.0,6.0,4.0,3.0,56.0,110.0,0.40664371028312696,160.63781973295764,160.63781973295764,,1.0,160.63781973295764,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.63781973295764,964.2825512789321,990.0,0.11203562036350825,0.006063781973295769,989.881900597663,0.1829015399139666,,,,25.416447778817385,,,,,0.6425512789318307,,,,0.9209677419354846,,,,0.9699999999999995,,,,35.78148244963199,,,,35.78148244963199,0.1321655995463111,57.823124801939734,115.21564000147552,171.64732671392554,225.62101885443062,39.67691295147753,33.76568251977679,1,1,26621.42294252619,151.38292455213698,31,0.19878601360906653
1953.11,291.74878089635956,0.8003000000000001,1953.0,11.0,1953.0,2.0,5.111456387248389,0.016153867581693942,40.0,6.0,4.0,3.0,53.0,106.0,0.365660486311039,185.7487808963596,185.7487808963596,,1.0,185.7487808963596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.7487808963596,964.3729105709972,990.0,0.1201713197407343,0.009048009633034869,989.8707806706265,0.24858019652116828,,,,25.249289903107954,,,,,0.7429951235854385,,,,0.9283333333333332,,,,0.9709999999999998,,,,41.486075261874625,,,,41.486075261874625,0.14164080302308085,57.721319065200795,115.00193602442195,171.30149024608608,225.0995911873594,59.35863451917863,35.797953437155435,1,1,29869.974188549724,160.78604271350054,30,0.23047819589930343
1953.12,507.1467650282387,0.5524193548387096,1953.0,12.0,1953.0,3.0,14.248846833949473,0.029397559452144888,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.24216356564983035,386.5661198669483,386.5661198669483,,1.8709677419354838,209.65685638794284,203.118043253673,,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,441.85644244759345,965.3803406906947,990.0,0.18877632569004163,0.04731322397338968,989.7639104503362,0.3158043089989957,0.2949469335790417,,,24.067765450643158,23.986026208516787,,,,0.8386274255517716,0.8124721730146921,,,0.9370967741935489,0.9359259259259262,,,0.9748387096774195,0.9740740740740743,,,45.26908498065694,43.56587806330672,,,83.21355942289182,0.16336033345146758,56.438530600299224,112.32857986096639,167.02174000508822,218.75096977548347,98.29553521040418,54.14754792962365,2,1,61910.888210631514,242.34880084276085,31,0.462297552349399
1954.01,779.0961851551235,0.4061290322580648,1954.0,1.0,1953.0,4.0,12.018533794908066,0.016416458623653866,46.0,7.0,6.0,4.0,76.0,139.0,0.1808179428726697,640.096185155124,640.096185155124,,2.806451612903226,229.7251712608059,229.7251712608059,224.00084486555454,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,699.0961851551239,966.5163847406204,990.0,0.32260392126170234,0.12168284934632,989.5557132293914,0.3772327170213214,0.3772327170213214,0.35804630411923116,,22.662095771750195,22.662095771750195,22.523944722329226,,,0.9189006850432241,0.9189006850432241,0.8960033794622183,,0.9387096774193553,0.9387096774193553,0.9372000000000001,,0.9777419354838712,0.9777419354838712,0.9772000000000003,,46.88509587278661,46.88509587278661,45.29457715447566,,130.29807654756968,0.16706385024184833,54.67246241620314,108.68582138720285,161.28139184234414,210.44225904866403,148.79274455038947,98.41448148843929,3,2,96941.76895139184,462.777842158206,31,0.7238782030420537
1954.02,1048.8051610018777,0.3180714285714285,1954.0,2.0,1953.0,5.0,14.503699511773716,0.013292268936279427,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14932108544340972,893.9480181447349,892.0118383641146,,3.8214285714285716,234.58369681484402,234.58369681484402,234.58369681484402,229.1869974673178,1.9361797806202343,0.6077060625304384,0.09892889390030392,0.07066349564307423,0.05653079651445939,1.102350532031958,47.893420348244724,7.813214608186017,6.499234924214503,4.770816510800174,89.81663624631767,954.2177082447598,967.5428789676469,990.0,0.5353912073128316,0.27004218206662395,989.1945666106205,0.393014497775261,0.393014497775261,0.393014497775261,0.37477096343665317,21.258673145198465,21.258673145198465,21.258673145198465,21.15046926154424,,0.938334787259376,0.938334787259376,0.938334787259376,0.9167479898692712,0.9378733363425252,0.9378733363425252,0.9378733363425252,0.9374110181561174,0.978214285714286,0.978214285714286,0.978214285714286,0.977826086956522,44.84449331300185,44.84449331300185,44.84449331300185,43.510425304855886,170.2741864394229,0.16240564171244468,52.81443929334911,104.87966103551858,155.3477607624509,202.00152528052814,197.1104788856866,145.62017524184594,4,3,114424.25328729216,729.8619896951615,28,0.9459677024412381
1954.03,2090.7691360484373,0.16974193548387095,1954.0,3.0,1953.0,6.0,59.61644641208159,0.028193349126444927,49.0,9.0,9.0,9.0,107.0,183.0,0.09335796813666947,1907.7691360484375,1100.0,,4.0,275.0,275.0,275.0,275.0,807.7691360484374,47.35006516353848,8.388853311801999,13.973214176192696,38.01429711590522,700.0427062809989,96.35006516353849,17.388853311802,22.973214176192695,47.01429711590522,807.0427062809989,1236.7121326515332,970.6732051048929,990.0,0.9095095814793015,0.4800000000000003,988.6104904185208,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.402350533627622,17.402350533627622,17.402350533627622,17.402350533627622,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9257799216614361,0.9257799216614361,0.9257799216614361,0.9257799216614361,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.618371307344084,42.618371307344084,42.618371307344084,42.618371307344084,170.47348522937634,0.08893889996617746,45.681572469818384,90.40811597704813,133.1327316859438,171.2060315061863,194.8575319527703,141.05662547478374,4,4,126832.27301065602,1128.0784203230735,31,0.9470749179409799
1954.04,3464.1494415080438,0.060266666666666684,1954.0,4.0,1953.0,7.0,50.814941706894466,0.014905703466492793,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07816202059755382,3195.1494415080433,1100.0,,4.0,275.0,275.0,275.0,275.0,2095.1494415080433,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1990.1494415080438,100.0,18.0,25.0,80.0,2141.1494415080438,1243.0,974.040018326578,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.023079680307067,14.023079680307067,14.023079680307067,14.023079680307067,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8969140720852243,0.8969140720852243,0.8969140720852243,0.8969140720852243,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.26281090114718,33.26281090114718,33.26281090114718,33.26281090114718,133.05124360458873,0.03873703893359599,36.745479693538975,72.39653133854115,105.77904598646354,133.9910252391932,146.02988966619307,124.42318270961457,4,4,95796.8953953039,2664.582772597583,30,0.7391735755810486
1954.05,2306.4731581900483,0.14590322580645163,1954.0,5.0,1953.0,8.0,40.37911536304272,0.017919039306980387,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1342195364879571,2001.4409001255317,1100.0,,4.0,275.0,275.0,275.0,275.0,901.4409001255323,38.54838709677419,4.354838709677419,9.419354838709678,48.33940516350235,800.7789143168685,100.0,18.0,25.0,69.21037290543784,994.2627852846103,1243.0,971.3098413705363,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.753256636348855,16.753256636348855,16.753256636348855,16.753256636348855,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243333434143054,0.9243333434143054,0.9243333434143054,0.9243333434143054,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.95391751717833,40.95391751717833,40.95391751717833,40.95391751717833,163.81567006871333,0.07344623891671243,44.15856834410777,87.32359330634284,128.41124615889433,164.69289984388215,181.3759939611089,147.26485133492474,4,4,121878.85853112272,1431.8301963432584,31,0.9100870559372963
1954.06,1203.7811243588478,0.28893333333333343,1954.0,6.0,1953.0,9.0,29.67018379278919,0.024906077830152258,53.0,12.0,12.0,13.0,120.0,210.0,0.18222121922517023,993.7811243588479,925.998900470496,,3.7,249.3352342562201,249.3352342562201,249.3352342562201,254.27599671690828,67.7822238883522,12.568653078841054,1.8161535147097463,3.220732597892085,4.196042431183708,45.980642265725606,65.56865307884104,13.816153514709747,15.220732597892088,17.19604243118371,165.9806422657256,1020.6044396619386,968.0241313672257,990.0,0.6344102663662176,0.31905102284346365,989.0465387107903,0.4442358463363048,0.4442358463363048,0.4442358463363048,0.4614245794469366,20.578171497228443,20.578171497228443,20.578171497228443,19.9825770752454,,0.9973409370248804,0.9973409370248804,0.9973409370248804,1.0171039868676333,0.9365855946421698,0.9365855946421698,0.9365855946421698,0.9360746590126232,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795238095238097,45.9300014603664,45.9300014603664,45.9300014603664,45.505052633237064,169.64354122436512,0.14362081172129765,51.79890733413766,102.81248051185838,152.1574812950103,197.5386666292033,194.74961948290303,121.613639013899,4,3,122143.34968154287,607.7246825595828,30,0.9424641179131394
1954.07,586.1888549809266,0.4992903225806452,1954.0,7.0,1953.0,10.0,11.308630136589883,0.018280597040287533,50.0,10.0,9.0,9.0,108.0,186.0,0.32426458407893916,400.1888549809266,400.1888549809266,,2.064516129032258,193.73537884899895,193.73537884899895,197.1305078853945,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.1888549809266,965.7221225322937,990.0,0.20358717052242217,0.05167095162609611,989.7447418778518,0.2751129347602113,0.2751129347602113,0.275335983438705,,23.74750641079751,23.74750641079751,22.809451721719427,,,0.7749415153959963,0.7749415153959963,0.7885220315415782,,0.9296774193548388,0.9296774193548388,0.93,,0.9729032258064513,0.9729032258064513,0.97,,40.776720248983615,40.776720248983615,39.7867524575267,,84.12032775329153,0.14226376858012044,55.936315473612986,111.28983910408128,165.37789533757524,216.35560208892278,122.24479028057681,59.583758011994775,3,2,62585.5238484489,281.1571483252964,31,0.46733515418495297
1954.08,406.1393243945363,0.6460645161290324,1954.0,8.0,1953.0,11.0,3.878021094882601,0.009667887552061214,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4354294917283045,231.49416310421364,231.49416310421364,,1.2903225806451613,188.79681972291783,147.06862720224098,,,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.26835665260074,964.9215376481,990.0,0.14134343315347628,0.01689808701463334,989.841758479832,0.26099331114082885,0.1531868974715268,,,24.659227520591184,24.53697002565991,,,,0.7551872788916715,0.588274508808964,,,0.9293548387096775,0.9155555555555556,,,0.9729032258064512,0.9699999999999999,,,41.39245320427527,31.441047040048076,,,50.520499119127926,0.12332080878474623,57.06155133765706,113.62244046224562,169.08212573596765,221.78261844157336,65.19352944203597,35.734286979058716,2,1,37587.25134463117,162.93849438393582,31,0.28066943955071066
1954.09,301.1135682930793,0.7857999999999998,1954.0,9.0,1953.0,12.0,2.9380280791730304,0.009873056419785746,46.0,7.0,6.0,4.0,75.0,138.0,0.4615544317794792,163.11356829307928,163.11356829307928,,1.0,163.11356829307928,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.11356829307928,964.416121277592,990.0,0.11556326156362697,0.0063200078489331814,989.8781167305873,0.1927217062197604,,,,25.269273746775692,,,,,0.6524542731723172,,,,0.9213333333333333,,,,0.9699999999999995,,,,36.15237048372697,,,,36.15237048372697,0.11930814237117203,57.67272310511479,114.89991462592921,171.13636071762846,224.85055653318753,45.244532153670775,26.440950539924273,1,1,26029.706748283428,120.79765200874488,30,0.20084650268737214
1954.1,228.5539440309352,0.9102580645161288,1954.0,10.0,1954.0,1.0,2.1022599600388556,0.00915520578898155,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4427165933881266,127.36039564383847,127.36039564383847,,1.0,127.36039564383847,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.29587951480622,964.070892516509,990.0,0.09930541347095667,0.0027360395643838496,989.8979585469643,0.11495933544274858,,,,25.71210669501296,,,,,0.5094415825753539,,,,0.9083870967741935,,,,0.9699999999999995,,,,28.305825236313005,,,,28.305825236313005,0.12386424155510023,58.047258465245974,115.68799139976457,172.41620560631694,226.7902839702734,32.40083946598224,25.458906220493173,1,1,21059.53397581688,115.0514492136818,31,0.15725458464618342
1954.11,255.34893579250186,0.8646666666666664,1954.0,11.0,1954.0,2.0,3.6665169312545385,0.014271151330831738,36.0,5.0,3.0,2.0,47.0,93.0,0.3683700842982667,162.3489357925019,162.3489357925019,,1.0,162.3489357925019,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.34893579250186,964.2052589630363,990.0,0.11020665155533159,0.006409475341865155,989.8833838731027,0.1918549712487577,,,,25.486269938817994,,,,,0.6493957431700073,,,,0.9203333333333337,,,,0.9709999999999998,,,,36.30350463026705,,,,36.30350463026705,0.14115682048739905,57.90417055004213,115.38655112738064,171.9257956580433,226.04508718627042,49.55243355171836,26.33579377507727,1,1,26138.523333792273,119.0514492136818,30,0.20168613683481693
1954.12,474.5866905728761,0.5924838709677421,1954.0,12.0,1954.0,3.0,15.624236516403679,0.031000352693517037,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23951678651515818,365.6189486373922,365.6189486373922,,1.7419354838709677,213.311795826329,205.28355378882426,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,415.10281960513413,965.2238744225125,990.0,0.18314712507955397,0.044102824204235745,989.7727500507162,0.33249710342652095,0.3098690060008845,,,24.216378524777145,23.996985981581666,,,,0.8532471833053161,0.821134215155297,,,0.9361290322580648,0.9339130434782608,,,0.9761290322580648,0.9747826086956524,,,46.309574307020426,43.90880897937048,,,78.88707774332757,0.16484629327675995,56.63271945361791,112.73388004995788,167.67204895156365,219.71896672663033,115.50620875822985,49.61105325370437,2,1,58691.98584103569,219.62655383883583,31,0.43826154301848635
1955.01,918.3403164180206,0.3598387096774194,1955.0,1.0,1954.0,4.0,19.512672820779297,0.021253328872633016,46.0,7.0,6.0,4.0,76.0,139.0,0.15553301598265057,779.3403164180206,779.3403164180206,,3.3870967741935485,230.5747765434143,230.5747765434143,229.3579731477247,229.47495914117033,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,838.3403164180206,967.0511858392179,990.0,0.4368683514132566,0.20137508066391566,989.3617565679228,0.38140649100033314,0.38140649100033314,0.377299525052213,0.37418735871522324,21.929164237704608,21.929164237704608,21.89151757347245,21.213741019107037,,0.9222991061736568,0.9222991061736568,0.9174318925908987,0.9178998365646813,0.93741935483871,0.93741935483871,0.9370000000000004,0.9384615384615381,0.9770967741935485,0.9770967741935485,0.9770000000000002,0.9784615384615386,45.36261046545203,45.36261046545203,44.999835777631674,43.81621341192805,152.64799021103357,0.16620674890944734,53.710644962423885,106.71498801328936,158.2075969896149,206.06655682356086,191.48707501255745,112.49170220012556,4,2,113570.10471700902,534.1577568282033,31,0.848044390061298
1955.02,1997.931324240976,0.17846428571428571,1955.0,2.0,1954.0,5.0,55.421400876349125,0.03000548489718405,49.0,8.0,7.0,5.0,93.0,162.0,0.0863892165985739,1835.931324240976,1098.076341258234,,4.0,274.5190853145585,274.5190853145585,274.5190853145585,274.5190853145585,737.8549829827418,44.78587428851607,8.655201215096222,14.375147210110752,22.773301943911793,647.2654583251071,93.78587428851607,16.65520121509622,21.375147210110754,27.773301943911793,740.2654583251071,1229.8925639719569,970.4214120778161,990.0,0.8986699106101891,0.47749924363570423,988.6238308457542,0.5331127234260119,0.5331127234260119,0.5331127234260119,0.5331127234260119,17.669306044512034,17.669306044512034,17.669306044512034,17.669306044512034,,1.0980763412582344,1.0980763412582344,1.0980763412582344,1.0980763412582344,0.9274683310353696,0.9274683310353696,0.9274683310353696,0.9274683310353696,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.25414649115713,43.25414649115713,43.25414649115713,43.25414649115713,173.01658596462852,0.09419393831140863,46.31277018449863,91.68343084091161,135.077238798136,173.87015595814594,194.77607969220932,153.9034000111329,4,4,116267.14576823034,1046.137555230546,28,0.9612032553590472
1955.03,2971.6047584967523,0.0906451612903226,1955.0,3.0,1954.0,6.0,36.063987698592484,0.011392797551184372,59.0,11.0,12.0,13.0,144.0,239.0,0.08130724680220426,2732.604758496752,1100.0,,4.0,275.0,275.0,275.0,275.0,1632.6047584967514,41.0,7.0,13.0,67.0,1504.6047584967514,100.0,18.0,25.0,80.0,1648.6047584967514,1243.0,972.9201334021271,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.142964604758347,15.142964604758347,15.142964604758347,15.142964604758347,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9107838037076773,0.9107838037076773,0.9107838037076773,0.9107838037076773,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.48111563814954,36.48111563814954,36.48111563814954,36.48111563814954,145.92446255259816,0.04992899961202003,39.87491198956855,78.68879036327701,115.29609749961433,146.84526928733032,153.65235882168426,126.94441376068006,4,4,108567.80013913306,2441.6729909616597,31,0.8106914586255456
1955.04,3314.4033600452863,0.06873333333333335,1955.0,4.0,1954.0,7.0,36.44820956273036,0.01106411802399014,70.0,14.0,18.0,25.0,168.0,295.0,0.08973173071451818,3019.4033600452863,1100.0,,4.0,275.0,275.0,275.0,275.0,1919.4033600452858,30.000000000000007,3.9999999999999996,7.0,55.0,1823.403360045286,100.0,18.0,25.0,80.0,1991.403360045286,1243.0,973.7080624518926,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.355035554992575,14.355035554992575,14.355035554992575,14.355035554992575,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9013187812795198,0.9013187812795198,0.9013187812795198,0.9013187812795198,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.221578041834505,34.221578041834505,34.221578041834505,34.221578041834505,136.88631216733802,0.04184620754510284,37.68070111080544,74.27597972365707,108.61924987829684,137.82115033310612,150.33004952602076,124.63558038099998,4,4,98558.1447604834,2507.8093610937553,30,0.7604795120407669
1955.05,2350.9750551201987,0.14016129032258065,1955.0,5.0,1954.0,8.0,25.76181623305755,0.010899513822937938,55.0,13.0,13.0,17.0,178.0,276.0,0.1183995051102413,2074.9750551201987,1100.0,,4.0,275.0,275.0,275.0,275.0,974.9750551201985,45.0,5.0,12.0,55.525128158707716,857.4499269614907,100.0,18.0,25.0,72.5251281587077,1035.4499269614907,1243.0,971.4471811675315,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.615916839353723,16.615916839353723,16.615916839353723,16.615916839353723,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9242495954088042,0.9242495954088042,0.9242495954088042,0.9242495954088042,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.60648863154081,40.60648863154081,40.60648863154081,40.60648863154081,162.42595452616325,0.0699037665842175,43.83756233355445,86.67256081268594,127.41244587798866,163.3096532986992,171.4979021736937,151.24822017895139,4,4,120844.91016746551,1728.1930578689712,31,0.9023664140342407
1955.06,1491.0331096783011,0.23713333333333336,1955.0,6.0,1954.0,9.0,31.029902171616154,0.02107242838528443,62.0,12.0,14.0,16.0,153.0,257.0,0.17832803974839612,1234.0331096783013,1040.835428190037,,3.966666666666667,262.47634591617725,262.47634591617725,262.47634591617725,262.1445418360398,193.19768148826398,20.910400036109017,3.4033624451329763,5.79458734322272,12.027871221059232,151.06146044273999,82.91040003610902,15.403362445132977,19.794587343222716,28.027871221059236,304.06146044274,1158.9437780145017,968.9606415841013,990.0,0.799052378613747,0.4177503648573124,988.783197256529,0.490693201681448,0.490693201681448,0.490693201681448,0.48955409720506426,19.331862470746024,19.331862470746024,19.331862470746024,19.268795208254915,,1.0499053836647092,1.0499053836647092,1.0499053836647092,1.0485781673441594,0.9339319305551208,0.9339319305551208,0.9339319305551208,0.9337226867811594,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,45.365634476151016,45.365634476151016,45.365634476151016,45.13571362291889,179.7280932639413,0.12418851342168988,49.807880845699295,98.76117758749506,145.90898660020488,188.8068930724412,193.05556295657502,156.10001765964722,4,3,129404.22715003771,816.2959927204864,30,0.9984894070218959
1955.07,729.1459985995423,0.43329032258064515,1955.0,7.0,1954.0,10.0,17.611561123301303,0.02324339349741831,58.0,11.0,11.0,11.0,136.0,227.0,0.32586060819856416,502.1459985995424,502.1459985995424,,2.3870967741935485,207.81699426238922,207.81699426238922,224.87480409560538,208.24946726602212,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.1459985995425,966.3083144525931,990.0,0.26561977344551313,0.08371755222846984,989.6506626743261,0.31390667928269805,0.31390667928269805,0.3619000594112402,0.3070036542697474,23.02844154245022,23.02844154245022,22.04154558499364,21.397995431147766,,0.8312679770495569,0.8312679770495569,0.8994992163824215,0.8329978690640885,0.9335483870967745,0.9335483870967745,0.9363636363636361,0.93,0.9745161290322577,0.9745161290322577,0.9763636363636365,0.97,42.59116713904346,42.59116713904346,44.4087968127889,39.4348941771726,102.2123877980176,0.1381317141896504,54.98357129702796,109.3287964072569,162.2977137843399,211.92045927456826,157.73957670869038,63.54746736385976,4,2,76046.01652172512,300.33759789814616,31,0.5678465988778757
1955.08,449.5609952773027,0.599483870967742,1955.0,8.0,1954.0,11.0,4.54214518283214,0.010091415486501575,54.0,9.0,8.0,6.0,107.0,184.0,0.4124429794427516,265.56099527730265,265.56099527730265,,1.4838709677419355,193.11700305767752,149.71758392055855,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.5609952773027,965.1224402118509,990.0,0.15372874381903043,0.02311219905546054,989.8231590571257,0.2785710147579065,0.1593991965978133,,,24.422147830516877,24.37027704552424,,,,0.7724680122307102,0.5988703356822344,,,0.929677419354839,0.9153333333333333,,,0.9741935483870968,0.9700000000000002,,,42.095754711874704,31.777278992302765,,,57.47185745008572,0.12735772577922655,56.79865513875951,113.07537922788204,168.2083216749098,220.49088797943702,71.6073518123664,44.807283963530566,2,1,42759.06194286378,202.53109723034973,31,0.3192880969449207
1955.09,332.41887541684525,0.7386666666666668,1955.0,9.0,1954.0,12.0,3.200305082569355,0.009608769024744048,46.0,7.0,6.0,4.0,75.0,138.0,0.4181709318135322,194.41887541684525,194.41887541684525,,1.0,194.41887541684525,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.41887541684525,964.5627894207803,990.0,0.12607490534609694,0.010415702979170062,989.8635093916744,0.2732906932733966,,,,25.027429277621174,,,,,0.7776755016673811,,,,0.9306666666666671,,,,0.9726666666666665,,,,43.22473042990931,,,,43.22473042990931,0.1293238958807484,57.50242635657921,114.54309772933614,170.56050633120697,223.9858603209308,54.0239187768689,33.856517332790425,1,1,31121.805909534694,152.5219447532691,30,0.24013739127727388
1955.1,267.55035482240345,0.8443225806451616,1955.0,10.0,1955.0,1.0,1.8616008843582987,0.007015385526149681,41.0,6.0,4.0,3.0,56.0,110.0,0.41166777415922556,157.55035482240345,157.55035482240345,,1.0,157.55035482240345,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.55035482240336,964.2701884631628,990.0,0.11098307550763754,0.005755035482240354,989.8832618890098,0.17635511105138318,,,,25.436718314796465,,,,,0.6302014192896143,,,,0.9206451612903231,,,,0.9699999999999995,,,,35.11327849603752,,,,35.11327849603752,0.1311102512393129,57.83647602942455,115.24374125308537,171.69298338441513,225.69026036484598,40.38652405768273,30.93475192949779,1,1,26124.279201051915,139.7991800258312,31,0.19507376942243068
1955.11,300.3554815315584,0.7889000000000002,1955.0,11.0,1955.0,2.0,5.046319384924957,0.016033532869048135,40.0,6.0,4.0,3.0,53.0,106.0,0.3562488479975394,194.3554815315584,194.3554815315584,,1.0,194.3554815315584,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.35548153155844,964.4151848682446,990.0,0.12302481483308761,0.010491842364996123,989.8664833428021,0.27332953701223095,,,,25.177968937545042,,,,,0.7774219261262337,,,,0.9316666666666671,,,,0.9743333333333336,,,,43.606948480244945,,,,43.606948480244945,0.14436538085194728,57.6731264209201,114.90084621981093,171.13807223167728,224.85359303589166,53.51837798936439,35.797953437155435,1,1,31397.002905776368,160.78604271350054,30,0.24226082489024975
1955.12,422.1232406124379,0.6291935483870968,1955.0,12.0,1955.0,3.0,6.598553140296238,0.01500750559527079,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2618158675612978,313.60711158017983,313.60711158017983,,1.6774193548387097,197.0270888188599,172.09431931432943,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.86517609630886,964.9942643537414,990.0,0.16246444962608045,0.03272142231603598,989.8048141280576,0.2858306914116436,0.2116458749931855,,,24.524719082904653,24.460840882776715,,,,0.7881083552754399,0.6883772772573179,,,0.9312903225806453,0.9252380952380954,,,0.9732258064516126,0.9699999999999999,,,43.102260523780814,37.052646001659774,,,68.20244007329227,0.16080635461546763,56.9648375915972,113.4213643663751,168.76137856526094,221.30942748923653,90.71682135907581,51.39720373518829,2,1,50742.61541452947,228.93849438393582,31,0.3789024448516239
1956.01,651.6095854463296,0.4629677419354839,1956.0,1.0,1955.0,4.0,9.367325311659249,0.013997547717574365,41.0,6.0,4.0,3.0,66.0,120.0,0.18722161361143372,531.6095854463296,531.6095854463296,,2.3548387096774195,228.819897986712,228.819897986712,208.46031578727886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,582.6095854463296,965.9992330500671,990.0,0.2562120197082208,0.08578356821388647,989.6580044120778,0.3754519769702011,0.3754519769702011,0.3089917115889534,,23.283319385040624,23.283319385040624,22.883754128574086,,,0.9152795919468482,0.9152795919468482,0.8338412631491152,,0.94,0.94,0.9345454545454543,,0.976774193548387,0.976774193548387,0.9736363636363637,,48.01933415628458,48.01933415628458,42.570305656547944,,111.14426064231198,0.17035979137423388,55.51540852709418,110.42067944134583,164.00585406519363,214.3641619541749,141.59381695521162,87.40000394968011,3,2,82691.32991788012,407.33759789814616,31,0.6174681146795111
1956.02,1106.5741766724827,0.31500000000000006,1956.0,2.0,1955.0,5.0,40.91270259687546,0.029967199501802662,43.0,7.0,5.0,4.0,78.0,137.0,0.13074752716782376,969.574176672483,892.5239823640358,,3.586206896551724,248.8814340957675,248.8814340957675,248.8814340957675,248.8535718956037,77.05019430844722,10.581084716879465,1.9598718504623347,2.5361975548401685,2.249640709735685,59.72339947652955,53.58108471687947,8.959871850462335,7.536197554840167,6.249640709735684,137.72339947652955,962.6011364862177,967.697594209394,990.0,0.5634210480469916,0.2835913155261717,989.1529876364269,0.4411209108241863,0.4411209108241863,0.4411209108241863,0.44232883835181874,21.014272516208802,21.014272516208802,21.014272516208802,20.26847866880514,,0.9955257363830705,0.9955257363830705,0.9955257363830705,0.9954142875824149,0.9378235226161628,0.9378235226161628,0.9378235226161628,0.9362871856393362,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9794117647058824,46.992025216122734,46.992025216122734,46.992025216122734,45.13427933469181,167.43410146525648,0.15698244110744766,52.426552593173376,104.09506781013548,154.14923843020168,200.35399264899118,197.1104788856866,138.59284558379827,4,3,116534.13461981855,682.2739407352476,29,0.9301894525847585
1956.03,3883.4137789549886,0.047838709677419364,1956.0,3.0,1955.0,6.0,116.59748787833153,0.033648500166318304,59.0,11.0,12.0,13.0,144.0,239.0,0.06362933800392753,3644.413778954988,1100.0,,4.0,275.0,275.0,275.0,275.0,2544.413778954989,41.0,7.0,13.0,66.12128455078293,2417.292494404206,100.0,18.0,25.0,79.12128455078293,2561.292494404206,1243.0,974.8594959229537,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.203602083931628,13.203602083931628,13.203602083931628,13.203602083931628,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8818768929402101,0.8818768929402101,0.8818768929402101,0.8818768929402101,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.84985743712856,30.84985743712856,30.84985743712856,30.84985743712856,123.39942974851424,0.033695568677957935,34.350595145501636,67.59721275635712,98.56060598926902,124.34041705423803,165.98873558849903,106.2502198473682,4,4,91809.1757328946,1978.3726578313006,31,0.6855523874917457
1956.04,4063.708859168862,0.038333333333333344,1956.0,4.0,1955.0,7.0,58.72054059173908,0.013892643534043911,70.0,14.0,18.0,25.0,168.0,295.0,0.07365599241325642,3768.708859168863,1100.0,,4.0,275.0,275.0,275.0,275.0,2668.708859168862,30.000000000000004,3.9999999999999996,7.0,55.0,2572.708859168862,100.0,18.0,25.0,80.0,2740.708859168862,1243.0,975.2433904214139,990.0005292444205,0.9219672131147545,0.4800000000000003,988.598562031306,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.820236829891865,12.820236829891865,12.820236829891865,12.820236829891865,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8763978218856606,0.8763978218856606,0.8763978218856606,0.8763978218856606,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.75152473312004,29.75152473312004,29.75152473312004,29.75152473312004,119.00609893248016,0.03004290905604156,33.27623488376225,65.43928776634114,95.30248921779662,119.95397721362909,132.2250478989941,96.46123398265699,4,4,85684.39123138573,3201.366435549196,30,0.6611449940693344
1956.05,5181.780585946042,0.01567741935483872,1956.0,5.0,1955.0,8.0,72.90470388587168,0.014966591798140845,71.0,14.0,18.0,24.0,213.0,340.0,0.0663930017485795,4841.780585946042,1100.0,,4.0,275.0,275.0,275.0,275.0,3741.780585946041,29.0,4.0,7.0,56.0,3645.780585946041,100.0,18.0,25.0,80.0,3858.780585946041,1243.0,977.241940148938,990.0327997295133,0.9219672131147545,0.4800000000000003,988.6308325163984,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.853957587460329,10.853957587460329,10.853957587460329,10.853957587460329,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.835379599079129,0.835379599079129,0.835379599079129,0.835379599079129,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.017508867767248,24.017508867767248,24.017508867767248,24.017508867767248,96.070035471069,0.01898985511256993,27.5376735658201,53.95429274447113,78.06679343358675,97.00620017066531,120.47214632714777,87.08054083956844,4,4,71476.10639047537,3630.8114329461437,31,0.5337224192837169
1956.06,2822.0060724694436,0.10660000000000001,1956.0,6.0,1955.0,9.0,68.30534001859519,0.02453774209134641,67.0,13.0,15.0,17.0,181.0,293.0,0.10873122812078319,2529.0060724694436,1100.0,,4.0,275.0,275.0,275.0,275.0,1429.0060724694438,33.0,5.0,10.0,56.61654462895533,1324.3895278404884,100.0,18.0,25.0,73.61654462895532,1505.3895278404884,1243.0,972.5427246979224,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.520373308962792,15.520373308962792,15.520373308962792,15.520373308962792,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9126103106833391,0.9126103106833391,0.9126103106833391,0.9126103106833391,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.500437584483706,37.500437584483706,37.500437584483706,37.500437584483706,150.00175033793482,0.05691202191260077,40.8369499016895,80.6327927805703,118.26080610038285,150.90887721930665,174.26941418273717,121.72257756408268,4,4,108001.26024331308,1628.651232388288,30,0.8333430574329713
1956.07,1321.4614582436282,0.26677419354838716,1956.0,7.0,1955.0,10.0,32.74935659312617,0.02462991231526314,63.0,12.0,13.0,13.0,155.0,256.0,0.20293356521174738,1065.4614582436277,953.6561740362671,,3.7419354838709675,254.4231084096348,254.4231084096348,254.4231084096348,256.6083614360105,111.80528420736094,13.432892614785056,2.241005934812072,3.838662599777418,5.6776120886550485,86.61511096933134,76.43289261478505,14.241005934812073,16.838662599777418,18.677612088655046,241.61511096933134,1061.1687351856415,968.414185064083,990.0,0.6804028826451506,0.34075893808165103,988.9788381792733,0.4619414938996523,0.4619414938996523,0.4619414938996523,0.47005694132164705,20.1027116212905,20.1027116212905,20.1027116212905,19.58187637446616,,1.0176924336385396,1.0176924336385396,1.0176924336385396,1.026433445744042,0.9358289682777315,0.9358289682777315,0.9358289682777315,0.9343781746352029,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9791304347826089,45.77901303603955,45.77901303603955,45.77901303603955,44.87838587420454,170.63390604704455,0.13274529172148627,50.976244192399044,101.13803358341175,149.57365276560992,193.9250086462946,192.4337480887086,130.32179481696008,4,3,126951.62609900112,650.4211780013767,31,0.9479661447058029
1956.08,659.4689691948281,0.4620967741935484,1956.0,8.0,1955.0,11.0,12.719463161537533,0.018659849618129918,58.0,10.0,10.0,7.0,117.0,202.0,0.31543357762519314,457.46896919482805,457.46896919482805,,2.225806451612903,204.95861059309937,204.95861059309937,210.58631260964415,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,535.4689691948281,966.0274711850843,990.0,0.23550110404208932,0.06707801689315307,989.6974208790648,0.3050587081243491,0.3050587081243491,0.31610156967404635,,23.364890985855816,23.364890985855816,22.502142562419685,,,0.8198344423723978,0.8198344423723978,0.8423452504385766,,0.9332258064516131,0.9332258064516131,0.9342857142857142,,0.973870967741935,0.973870967741935,0.9742857142857142,,42.6388456640976,42.6388456640976,42.29444632579948,,94.82805017595636,0.1423829200882352,55.457548514163236,110.30271717500062,163.82334370624454,214.10776055288827,140.34442399233575,65.7617067394185,3,2,70552.06933091156,310.11781999371317,31,0.5268225009775356
1956.09,427.3793178920563,0.6221333333333333,1956.0,9.0,1955.0,12.0,4.636923153708794,0.010648817959801942,48.0,8.0,7.0,4.0,79.0,146.0,0.3441339402534441,281.37931789205624,281.37931789205624,,1.5333333333333334,198.42417560027133,155.54089179709672,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.3793178920563,965.0208776036095,990.0,0.15632523472429913,0.026275863578411263,989.8173989016974,0.29457601047175075,0.17204468535654338,,,24.501945287616216,24.472681409523922,,,,0.7936967024010856,0.622163567188387,,,0.9303333333333336,0.9181250000000001,,,0.974666666666667,0.9700000000000002,,,43.452840845035425,33.253156642756196,,,61.187857721172044,0.14284238987262737,56.93305994116303,113.35489157552699,168.6543644112986,221.14932799078272,74.79815496200533,50.705576487576245,2,1,44055.257559243866,227.0101253824494,30,0.3399325428954002
1956.1,329.8227989746633,0.7417096774193552,1956.0,10.0,1956.0,1.0,2.3056688630983406,0.006874948999578382,44.0,7.0,6.0,3.0,60.0,120.0,0.3650196292198,209.8227989746633,209.8227989746633,,1.0,209.8227989746633,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.8227989746633,964.5491139948733,990.0,0.13056845722405794,0.012250902540120533,989.8571806402355,0.3142537209619723,,,,24.99381292440055,,,,,0.8392911958986529,,,,0.9358064516129029,,,,0.9735483870967738,,,,46.88299899293243,,,,46.88299899293243,0.1418519747245132,57.52002354231104,114.57975056889609,170.61913512567978,224.07272166790935,56.343276104432285,42.103896132435295,1,1,34880.951250741724,189.02840735189412,31,0.26046110551629126
1956.11,376.01481728492774,0.6839000000000001,1956.0,11.0,1956.0,2.0,6.121374519851374,0.01617374170358592,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3009919483309632,264.68148395159443,264.68148395159443,,1.4333333333333333,197.52923254388344,154.9667340177946,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,318.0148172849277,964.7747465341124,990.0,0.14756949651528967,0.02297946835955463,989.8294510351253,0.28983637819123326,0.17093756576333696,,,24.764868122821607,24.636165381063954,,,,0.7901169301755342,0.6198669360711784,,,0.9313333333333335,0.916923076923077,,,0.9733333333333329,0.9700000000000001,,,43.67749129038184,33.307976720030155,,,58.11094786906158,0.15381141966626277,57.24213398604161,113.99951987293385,169.6875816044354,222.68481269294662,75.22789696635935,42.7810456868595,2,1,41839.88246572434,192.02012187738305,30,0.32283859927256436
1956.12,541.6739456797775,0.5228064516129033,1956.0,12.0,1956.0,3.0,5.6892644555022445,0.010605567104276924,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22779185143279462,418.51265535719705,418.51265535719705,,2.0,209.25632767859852,209.25632767859852,,,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,475.09330051848724,965.5375327555587,990.0,0.19973578246001436,0.053702531071439415,989.7465616864685,0.3107390269106333,0.3107390269106333,,,23.89828990399898,23.89828990399898,,,,0.8370253107143941,0.8370253107143941,,,0.9390322580645164,0.9390322580645164,,,0.9732258064516129,0.9732258064516129,,,44.835679814807854,44.835679814807854,,,89.67135962961571,0.16544979481835356,56.225104372158896,111.88534261034714,166.31590595787938,217.71238687606896,96.23093027890043,72.81150415474693,2,2,66715.49156443407,341.15714832529636,31,0.49817422016453156
