MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1957.01,641.8931470062719,0.4637096774193547,1957.0,1.0,1956.0,4.0,4.1310327485507665,0.0065620356477009275,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20678150419477587,509.6350824901427,509.6350824901427,,2.096774193548387,245.7972429484441,245.7972429484441,186.4194981302961,,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,565.7963728127235,965.9667758887439,990.0,0.2448011823453142,0.0756635456934945,989.6795352719613,0.4315906072712782,0.4315906072712782,0.24605064300563917,,23.281168775945915,23.281168775945915,23.272772274781193,,,0.9831889717937764,0.9831889717937764,0.7456779925211844,,0.9416129032258062,0.9416129032258062,0.93,,0.9790322580645163,0.9790322580645163,0.9700000000000001,,51.76917559039875,51.76917559039875,38.393659374159725,,107.25386660410327,0.16698291719345018,55.57982527601074,110.55217499106496,164.2097131295656,214.65151759718398,115.72127271288302,92.8441763190386,3,2,79796.87675345283,432.89209204036837,31,0.5958548144672404
1957.02,937.8378836195988,0.36803571428571435,1957.0,2.0,1956.0,5.0,67.33795031650672,0.04280469878400938,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.12938957545181945,823.6950264767419,758.8419737319934,,3.25,232.0924620002058,232.0924620002058,232.0924620002058,250.25835092550344,64.85305274474835,5.088231775746158,0.95124038874273,1.3466032388145663,1.8935197881678352,55.57345755327708,43.08823177574616,7.236954674457016,6.346603238814566,5.893519788167835,116.43060041041994,815.513763421011,967.0534508078339,990.0,0.4305423557533739,0.1967818113078195,989.3726758329387,0.38570150575291573,0.38570150575291573,0.38570150575291573,0.4477739994825415,21.933523519352093,21.933523519352093,21.933523519352093,19.87921957603411,,0.9283698480008236,0.9283698480008236,0.9283698480008236,1.0010334037020137,0.9372721584309939,0.9372721584309939,0.9372721584309939,0.9333743480096899,0.9767857142857145,0.9767857142857145,0.9767857142857145,0.9785714285714285,45.483581079193776,45.483581079193776,45.483581079193776,44.264474970178334,147.5168619801259,0.16673920506095552,53.59586467582128,106.49036992339578,157.88333271042097,205.66570801335476,194.18463167999298,119.09372959086771,4,3,99131.33125064461,579.6893499137433,28,0.8195381221118105
1957.03,7260.536636196878,0.005387096774193551,1957.0,3.0,1956.0,6.0,346.1652143046306,0.05440634662065432,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.042160725271419924,6970.052765229136,248.38709677419354,,0.9032258064516129,275.0,275.0,275.0,275.0,6721.6656684549425,886.516129032258,4.967741935483871,9.612903225806452,61.58064516129032,5758.988249100103,951.6129032258065,18.0,25.0,80.0,5937.536636196876,1243.0,979.7244213776755,990.2694888181752,0.9219672131147545,0.4800000000000003,988.8675216050603,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.608165447384934,8.608165447384934,8.608165447384934,8.608165447384934,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.18816642051760746,0.18816642051760746,0.18816642051760746,0.18816642051760746,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,5.352121261395192,5.352121261395192,5.352121261395192,5.352121261395192,21.408485045580772,0.004143643948322739,10.010944890554297,19.585240264169556,24.95950697346752,21.162957146580915,110.82994637558608,0.0,4,0,15927.912873912097,4176.415344009801,31,0.11893602803100431
1957.04,3647.908252998759,0.05600000000000001,1957.0,4.0,1956.0,7.0,74.65150273870904,0.019998658203256643,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08817255313225161,3329.908252998759,1100.0,,4.0,275.0,275.0,275.0,275.0,2229.908252998759,25.333333333333346,4.000000000000001,6.333333333333333,54.333333333333336,2139.9082529987586,100.0,18.0,25.0,80.0,2324.9082529987595,1243.0,974.3882186438492,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.674879363035883,13.674879363035883,13.674879363035883,13.674879363035883,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8900797798611095,0.8900797798611095,0.8900797798611095,0.8900797798611095,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.23635122140591,32.23635122140591,32.23635122140591,32.23635122140591,128.94540488562362,0.03677433390552032,35.722413915627996,70.34769730072865,102.70099356508278,129.88451032031517,151.24822017895139,102.32760515651144,4,4,92840.691517649,2474.1490746977324,30,0.7163633604756867
1957.05,2039.5227841229312,0.1723548387096774,1957.0,5.0,1956.0,8.0,42.66002309011156,0.021186783440098653,55.0,13.0,13.0,17.0,178.0,276.0,0.1399000499720268,1763.5227841229312,1100.0,,4.0,275.0,275.0,275.0,275.0,663.5227841229307,42.50799032184562,4.946113682299623,11.202739703502928,38.62379088512425,566.2421495301585,97.50799032184561,17.94611368229962,24.202739703502928,55.62379088512426,744.2421495301588,1239.656843707648,970.5817500948829,990.0,0.914750519611386,0.4800000000000003,988.6052494803887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.488564605505818,17.488564605505818,17.488564605505818,17.488564605505818,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9277273761433933,0.9277273761433933,0.9277273761433933,0.9277273761433933,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.905721112405985,42.905721112405985,42.905721112405985,42.905721112405985,171.62288444962394,0.08799706837244482,45.981216130154195,91.0077066620717,134.03233861083632,172.40356686701946,190.44243122798446,152.69344306127917,4,4,127687.42603052022,1170.688358904274,31,0.9534604691645775
1957.06,1075.1075267623532,0.31506666666666666,1957.0,6.0,1956.0,9.0,22.244065376394648,0.020905292450066473,53.0,12.0,12.0,13.0,120.0,210.0,0.201329671145309,865.1075267623531,855.8552696843095,,3.566666666666667,238.81301470617328,238.81301470617328,238.81301470617328,246.02863335139386,9.25225707804362,2.3350934530300567,0.4967092550153025,0.5287004044596355,0.5727587714979384,5.318995194040687,55.335093453030055,12.496709255015302,12.528700404459636,13.572758771497938,125.3189951940407,936.2157727968145,967.5972570646829,990.0,0.5361152241604097,0.2625072592398561,989.2013775165996,0.40839221130160286,0.40839221130160286,0.40839221130160286,0.43208843931240987,21.195728240615065,21.195728240615065,21.195728240615065,20.488013119735886,,0.9552520588246931,0.9552520588246931,0.9552520588246931,0.9841145334055755,0.9368334730909493,0.9368334730909493,0.9368334730909493,0.937353187807557,0.9780000000000001,0.9780000000000001,0.9780000000000001,0.9794117647058826,45.32276184542358,45.32276184542358,45.32276184542358,45.25878855848361,161.6149323860781,0.1506956893544959,52.674748235190215,104.59722748517964,154.9166313132435,201.40959526962044,195.45847958444958,115.07509024589596,4,3,116362.75131797625,569.3663976124346,30,0.8978607354782118
1957.07,591.6784710839495,0.4941612903225806,1957.0,7.0,1956.0,10.0,9.462624878100847,0.015382827979014961,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3472265136155905,391.1300839871752,391.1300839871752,,1.935483870967742,205.26888746869207,199.081634915525,187.41131443827967,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,464.03330979362687,965.7487399623095,990.0,0.20085683093673778,0.04925009128959475,989.749893077774,0.3102954554582417,0.2910952492629914,0.24866102133137194,,23.690857660005946,23.654847547933485,22.98091024065445,,,0.8210755498747683,0.7963265396621001,0.7496452577531187,,0.9335483870967743,0.9317857142857146,0.93,,0.9741935483870965,0.9735714285714282,0.97,,43.41089423050196,41.87825246758307,38.11419252126871,,82.46590266965019,0.13780788236053074,55.90212254102874,111.21860658069448,165.263922887068,216.18667514972063,114.34257756380613,56.92320204286252,3,1,61354.63158621973,259.0250263913084,31,0.45814390372027874
1957.08,418.92156375603287,0.6315806451612902,1957.0,8.0,1956.0,11.0,3.9142744777677816,0.009322071976631534,54.0,9.0,8.0,6.0,107.0,184.0,0.44227530225229633,234.92156375603284,234.92156375603284,,1.1935483870967742,207.38579901817664,142.26811781225697,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.9215637560329,964.981535303384,990.0,0.14355328685624705,0.017226329138170817,989.8392203840057,0.31593671284813,0.14325607979425084,,,24.541748367773675,24.461393128614812,,,,0.8295431960727067,0.5690724712490279,,,0.9335483870967742,0.9116666666666667,,,0.974838709677419,0.9699999999999999,,,45.55513504883281,30.191005176234373,,,51.39855540552332,0.12212576066063398,56.984501153011955,113.46194041143886,168.82536163392143,221.4021363067845,63.120883277871364,39.8332635588001,2,1,38240.52522170936,180.68251758050712,31,0.28554753003068517
1957.09,320.61017770522466,0.7542333333333333,1957.0,9.0,1956.0,12.0,2.472019094241267,0.007646127943768678,46.0,7.0,6.0,4.0,75.0,138.0,0.43217957859835093,182.6101777052246,182.6101777052246,,1.0,182.6101777052246,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.6101777052246,964.5037459322219,990.0,0.12214675067185285,0.00855305216249235,989.8693001971654,0.23907793512746622,,,,25.126476329816107,,,,,0.7304407108208988,,,,0.9290000000000005,,,,0.9706666666666662,,,,40.59919690203987,,,,40.59919690203987,0.12622010033001443,57.57267828236557,114.69007917240673,170.79719770906146,224.34011427307453,49.82902411578677,33.856517332790425,1,1,29231.421769468718,152.5219447532691,30,0.2255510939002216
1957.1,295.52416617977934,0.790548387096774,1957.0,10.0,1957.0,1.0,1.3270370500056765,0.004426547134679832,41.0,6.0,4.0,3.0,56.0,110.0,0.37259251865768156,185.52416617977934,185.52416617977934,,1.0,185.52416617977934,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.52416617977934,964.3848977467368,990.0,0.12047768754847506,0.00856412997333188,989.8709581824786,0.24430313509338517,,,,25.2417573006479,,,,,0.7420966647191173,,,,0.9306451612903225,,,,0.9699999999999995,,,,41.467477891608105,,,,41.467477891608105,0.1402424187673474,57.709520637171515,114.97694677636683,171.26051569046643,225.03661730743474,45.339735000637525,38.91353992168253,1,1,30851.803551356432,173.60796861598828,31,0.2303748771756006
1957.11,335.7409330818167,0.7338333333333332,1957.0,11.0,1957.0,2.0,5.317648329535505,0.01534464258403703,40.0,6.0,4.0,3.0,53.0,106.0,0.31733076129611676,229.74093308181673,229.74093308181673,,1.1,215.3271896837532,144.13743398063514,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.74093308181665,964.5787319917133,990.0,0.13485861246259592,0.015983236607232245,989.84915815093,0.33382136013722324,0.1470316105515073,,,24.936604799079664,24.799641149420708,,,,0.8613087587350129,0.5765497359225406,,,0.937,0.91,,,0.9770000000000001,0.9700000000000001,,,48.29621279893448,30.952261764415955,,,51.39143897537607,0.15283537698276733,57.484316468135106,114.50510201224891,170.49906449734897,223.89332672461043,62.673559632885606,43.09314694808828,2,1,37001.83606227077,193.18021087320443,30,0.28550799430764484
1957.12,552.3859463130467,0.5427096774193549,1957.0,12.0,1957.0,3.0,20.25411107705649,0.03586922474106329,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23627764424163178,431.5472366356274,431.5472366356274,,2.0,220.53804664675528,211.29983543733815,210.17358432453221,,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,486.96659147433706,965.5568548400458,990.0,0.21904753632054852,0.06314861877277532,989.7178038449065,0.354090694303921,0.3265485413230177,0.316048139750448,,23.806858310556816,23.503203746457533,22.82151561710953,,,0.8821521865870208,0.8451993417493524,0.8406943372981289,,0.9364516129032259,0.9339130434782609,0.9337499999999999,,0.9758064516129034,0.9743478260869566,0.9737500000000001,,47.11803164898092,44.26244917368311,42.73997597992424,,90.9875845145972,0.16253440890213738,56.135687278804845,111.70667505914375,166.04844845548516,217.35765305837856,149.89893439694882,52.073201918070275,3,1,67694.76287886033,232.21920510084828,31,0.5054865806366512
1958.01,1646.2086023408594,0.22890322580645156,1958.0,1.0,1957.0,4.0,114.96919643161931,0.05825295759079791,49.0,8.0,7.0,5.0,81.0,150.0,0.10283629772987032,1496.2086023408594,1053.9259767271778,,3.903225806451613,269.63312654320663,269.63312654320663,269.63312654320663,271.2794467865822,442.2826256136814,38.261907705314265,7.251158099190373,9.537689332319193,14.075751764903904,373.15611871195364,87.26190770531426,15.251158099190373,16.537689332319196,19.075751764903902,454.15611871195364,1172.9767318640017,969.3103389252553,990.0,0.8226617539532401,0.4350714955579726,988.742266750489,0.5153763738746904,0.5153763738746904,0.5153763738746904,0.5215475032819736,18.916551451358714,18.916551451358714,18.916551451358714,18.595979538381012,,1.0785325061728268,1.0785325061728268,1.0785325061728268,1.0851177871463293,0.9292464498828226,0.9292464498828226,0.9292464498828226,0.9280942837988394,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.49822203134807,45.49822203134807,45.49822203134807,44.98020532597797,177.1219483239598,0.12253185773243405,48.822388297609194,96.77897595130767,142.9091021421873,184.7505612302584,195.15837436116178,122.57730407512156,4,3,131778.72955302606,741.8619896951615,31,0.9840108240219987
1958.02,8630.017567318962,0.0033214285714285724,1958.0,2.0,1957.0,5.0,260.22205880667696,0.036709472076664494,55.0,10.0,10.0,8.0,114.0,197.0,0.023961043626792116,8433.017567318962,117.85714285714286,,0.42857142857142855,275.0,275.0,275.0,275.0,8315.16042446182,1027.142857142857,8.0,15.0,72.0,7193.0175673189615,1082.142857142857,18.0,25.0,80.0,7307.0175673189615,1243.0,980.8835701187494,990.5265801625183,0.9219672131147545,0.4800000000000003,989.1246129494037,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.7061080506545085,7.7061080506545085,7.7061080506545085,7.7061080506545085,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.09069640754315318,0.09069640754315318,0.09069640754315318,0.09069640754315318,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.7244117512757877,2.7244117512757877,2.7244117512757877,2.7244117512757877,10.89764700510315,0.002288650540918119,3.907002776319066,7.654431615674364,9.369006649748087,10.998477876764019,115.30877628425176,0.0,4,0,7323.2187874293195,4009.742341804848,28,0.06054248336168419
1958.03,7995.326305791486,0.002580645161290323,1958.0,3.0,1957.0,6.0,121.68364422513159,0.016071549416822824,68.0,14.0,17.0,21.0,195.0,315.0,0.04024554964164302,7680.326305791486,0.0,,0.0,275.0,275.0,275.0,275.0,7680.326305791486,1132.0,4.000000000000001,7.999999999999999,58.99999999999999,6477.326305791486,1200.0,18.0,25.0,80.0,6672.326305791486,1243.0,980.5311395424974,990.3672382911273,0.9219672131147545,0.4800000000000003,988.9652710780125,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.899196755515,7.899196755515,7.899196755515,7.899196755515,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.0,0.0,0.0,0.0,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.0,0.0,0.0,0.0,0.0,0.0,4.047497894049846,7.901413316891856,6.822097548048302,0.0,0.0,0.0,0,0,0.0,5609.638930711067,31,0.0
1958.04,4178.904069911734,0.04010000000000001,1958.0,4.0,1957.0,7.0,97.34583057352263,0.022936080429808367,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07781019997843493,3860.904069911734,1063.3333333333333,,3.8666666666666667,275.0,275.0,275.0,275.0,2797.5707365784024,62.0,4.000000000000001,6.333333333333333,54.333333333333336,2670.9040699117354,136.66666666666666,18.0,25.0,80.0,2855.904069911735,1243.0,975.4015718428889,990.0092948306044,0.9219672131147545,0.4800000000000003,988.6073276174899,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.670820994600861,12.670820994600861,12.670820994600861,12.670820994600861,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8443756659757876,0.8443756659757876,0.8443756659757876,0.8443756659757876,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.601847089240152,28.601847089240152,28.601847089240152,28.601847089240152,114.40738835696061,0.029519661269682074,32.82098731628125,64.53365260029202,93.95738312944248,116.57845751318453,144.797629277068,0.0,4,0,82373.31961701163,2709.2640135053875,30,0.6355966019831144
1958.05,2192.289200723969,0.15729032258064515,1958.0,5.0,1957.0,8.0,46.874463041254074,0.021582638076952838,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13551583212170823,1901.7730716917106,1100.0,,4.0,275.0,275.0,275.0,275.0,801.7730716917105,41.448522821114786,4.67741935483871,10.556425684268602,43.268432613826135,701.8222712176622,99.67432927272769,18.0,24.846748264913764,62.20391648479387,887.564206701533,1242.5210775376413,970.9961442901448,990.0,0.9207110230495518,0.4800000000000003,988.5992889769507,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.068209906805695,17.068209906805695,17.068209906805695,17.068209906805695,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9257706824177838,0.9257706824177838,0.9257706824177838,0.9257706824177838,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.789778334171665,41.789778334171665,41.789778334171665,41.789778334171665,167.15911333668666,0.07969199467615845,44.94296304694042,88.90919065683022,130.8307527082751,168.01244862355665,186.77211461860324,147.26485133492474,4,4,124366.38032249484,1275.1556592265113,31,0.92866174075937
1958.06,1108.2702949471438,0.3079,1958.0,6.0,1957.0,9.0,24.915545412841986,0.022192710607194344,53.0,12.0,12.0,13.0,120.0,210.0,0.19602336384617602,898.2702949471438,875.2053183287826,,3.6,241.9926853504954,241.9926853504954,241.9926853504954,248.71210379549433,23.064976618361204,5.696276070287541,0.9110026999532851,1.3179986639063543,1.427831885898551,13.71186729831547,58.696276070287546,12.911002699953285,13.317998663906355,14.42783188589855,133.71186729831547,960.1305957629299,967.7085559913377,990.0,0.5637785161838809,0.2775071561607214,989.1587143276553,0.41882645060475193,0.41882645060475193,0.41882645060475193,0.4417299208918142,21.03133188571303,21.03133188571303,21.03133188571303,20.33469926662313,,0.9679707414019817,0.9679707414019817,0.9679707414019817,0.9948484151819775,0.9369693427866876,0.9369693427866876,0.9369693427866876,0.9366155713111455,0.9780000000000001,0.9780000000000001,0.9780000000000001,0.9788888888888891,45.56489782858251,45.56489782858251,45.56489782858251,45.32523761207377,163.88983605299182,0.148943331656529,52.4500061655473,104.13896115766663,154.2074319427464,200.4128960230766,194.74961948290303,119.23777380450814,4,3,118000.68195815409,593.6892968412518,30,0.9104990891832877
1958.07,656.7723751239246,0.45770967741935487,1958.0,7.0,1957.0,10.0,7.769716826875358,0.01158882342920953,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3309582851719366,442.99818157553767,442.99818157553767,,2.161290322580645,206.08929418789577,206.08929418789577,191.0814778384258,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,519.4497944787635,966.0243456333131,990.0,0.22421305210544304,0.06180643304293411,989.713980514852,0.3068943350106043,0.3068943350106043,0.25864986551469676,,23.38274054652798,23.38274054652798,22.91609234671941,,,0.8243571767515828,0.8243571767515828,0.7643259113537033,,0.9338709677419356,0.9338709677419356,0.93,,0.9732258064516125,0.9732258064516125,0.97,,42.96697963579683,42.96697963579683,38.74753616670925,,92.18356187912741,0.13935695235467355,55.482383607839495,110.35196689558265,163.8961232190882,214.20199578062298,119.71140206269976,70.4140701712301,3,2,68584.57003807079,335.8280752081156,31,0.5121308993284855
1958.08,509.5516996720247,0.5449354838709678,1958.0,8.0,1957.0,11.0,3.340891368108412,0.006605592234339674,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.3762808347022728,319.16460289783123,319.16460289783123,,1.7741935483870968,189.45276294550243,167.5444599384248,,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.648473865573,965.3929826485243,990.0,0.1723555817265741,0.03383292057956626,989.7938114976939,0.26719194716915967,0.20065938869264346,,,24.13363690200062,24.13571603552857,,,,0.7578110517820097,0.6701778397536993,,,0.9290322580645161,0.9229166666666667,,,0.972258064516129,0.9699999999999998,,,40.65629938643105,35.51139085102326,,,68.14898907754583,0.13327560183365733,56.42906469575602,112.30807315477813,166.9870261614031,218.69521145071928,80.04428303568359,56.837289565881726,2,1,50702.84787369411,257.26044279675483,31,0.3786054948752547
1958.09,408.6900695705248,0.6434000000000001,1958.0,9.0,1957.0,12.0,2.875010580476849,0.006980920432474081,48.0,8.0,7.0,4.0,79.0,146.0,0.358864356350826,262.6900695705249,262.6900695705249,,1.3666666666666667,208.76607611091103,147.06543670803774,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.69006957052477,964.9349615514458,990.0,0.15011847328910424,0.022538013914104992,989.8273435127969,0.3251335600413012,0.15323875205569554,,,24.56724840131003,24.576786074226618,,,,0.8350643044436445,0.588261746832151,,,0.9333333333333337,0.9163636363636364,,,0.9763333333333335,0.97,,,46.03829969948075,31.518669708678047,,,57.595145259329364,0.1407243344279069,57.04577662689264,113.58941152514443,169.02887740149623,221.70278665312142,66.3679272044242,50.705576487576245,2,1,41468.504586717136,227.0101253824494,30,0.3199730292184964
1958.1,348.5309565305489,0.7136451612903226,1958.0,10.0,1958.0,1.0,3.332763595367125,0.00957207160694719,44.0,7.0,6.0,3.0,60.0,120.0,0.34488122442858477,228.53095653054888,228.53095653054888,,1.0,228.53095653054888,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.5309565305489,964.6426547826528,990.0,0.13678149847878002,0.01570619130610977,989.847512310215,0.3710588495415878,,,,24.83379867802078,,,,,0.9141238261221954,,,,0.9412903225806454,,,,0.9780645161290323,,,,51.25596371421539,,,,51.25596371421539,0.14693161367555996,57.40981148611586,114.3490296368783,170.24726965171934,223.51542487117086,56.88305101757854,45.62418106749366,1,1,38134.43700337625,203.62655383883583,31,0.2847553539678633
1958.11,408.72446790518,0.6427999999999998,1958.0,11.0,1958.0,2.0,3.7519132743742527,0.008921797561951087,42.0,7.0,6.0,3.0,56.0,114.0,0.2798041880861676,294.72446790518,294.72446790518,,1.7666666666666666,178.46410709173267,151.64394888710524,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.72446790518006,964.9368717622676,990.0,0.15810037679507824,0.02894489358103599,989.8129547296242,0.2426226862412228,0.16343115265150285,,,24.63346028111511,24.667332559400325,,,,0.7138564283669306,0.6065757955484211,,,0.9233333333333339,0.9152173913043482,,,0.972333333333333,0.9699999999999998,,,38.90734298905313,32.57756730335339,,,63.88347792162406,0.1562082971348188,57.04402289093533,113.58567753857132,169.02270831427356,221.6932025787951,75.22789696635935,59.006069976723545,2,1,45996.104103569305,263.11676084070143,30,0.35490821067568906
1958.12,678.8183470326584,0.454,1958.0,12.0,1958.0,3.0,20.973583936665438,0.028165039036939888,44.0,8.0,6.0,4.0,64.0,126.0,0.19238568346668725,552.8183470326585,552.8183470326585,,2.5161290322580645,220.96877745426957,220.96877745426957,214.62565912547316,217.9196689655968,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.8183470326584,966.1054658299656,990.0,0.2778052218777179,0.09769314120933578,989.6245016369128,0.3521352800798311,0.3521352800798311,0.33234713175118885,0.3361493263281428,23.166900526867718,23.166900526867718,22.654335423766618,21.52046994009676,,0.8838751098170783,0.8838751098170783,0.8585026365018927,0.8716786758623872,0.9370967741935483,0.9370967741935483,0.9333333333333331,0.94,0.9748387096774193,0.9748387096774193,0.9733333333333334,0.98,45.83890357254719,45.83890357254719,43.22456020162418,42.38099200178368,113.9600456943249,0.16745058672103572,55.32576968583923,110.03195284936862,163.3992272138018,213.499775000126,169.52396800713473,77.29643603899763,4,2,84786.27399657773,360.02502639130836,31,0.6331113649684716
1959.01,857.386245776188,0.37561290322580654,1959.0,1.0,1958.0,4.0,9.041403950107275,0.01036274845822235,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17066643774361537,711.2894715826393,711.2894715826393,,3.0,237.09649052754645,237.09649052754645,237.09649052754645,,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,773.5152780342522,966.8295449831048,990.0,0.3694855780535962,0.14756100732671945,989.4829534146195,0.39888589178678324,0.39888589178678324,0.39888589178678324,,22.254522539728185,22.254522539728185,22.254522539728185,,,0.9483859621101861,0.9483859621101861,0.9483859621101861,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.65737143882065,47.65737143882065,47.65737143882065,,142.97211431646184,0.1667767046628403,54.14191605698498,107.59581944034132,159.57430481014475,207.99568081006407,152.8288183076903,135.8136422393826,3,3,106371.25305144767,667.7246825595828,31,0.794289523980344
1959.02,1025.2511770768822,0.3236428571428571,1959.0,2.0,1958.0,5.0,7.557680624572336,0.007426417205181787,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15254571000033207,870.3940342197393,870.3940342197393,,3.642857142857143,240.28320674796007,240.28320674796007,240.28320674796007,232.62464396244766,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.8226056483107,967.456087493325,990.0,0.5073259691524905,0.25052292400600523,989.2421511068417,0.4099068112701776,0.4099068112701776,0.4099068112701776,0.3836370686446119,21.3761568022465,21.3761568022465,21.3761568022465,21.105171350289158,,0.9611328269918404,0.9611328269918404,0.9611328269918404,0.9304985758497908,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9394444444444441,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,46.40591699186872,46.40591699186872,46.40591699186872,44.30483049930414,167.6994277251588,0.16351473861046778,52.981640962947424,105.22127362831897,155.8781028390835,202.75078928644055,184.84010809151383,147.7267160483065,4,3,112694.01543130669,743.4211927358452,28,0.9316634873619931
1959.03,2694.3950644066354,0.142741935483871,1959.0,3.0,1958.0,6.0,117.30394595087041,0.045244272078119895,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09351807903370364,2491.5240966646993,1078.4756806766763,,4.0,269.6189201691691,269.6189201691691,269.6189201691691,269.6189201691691,1413.0484159880232,34.48530540018969,6.026667067286916,10.337096057601501,39.92288389941831,1322.2764635635267,87.03369249696388,15.736344486641755,20.40161218663376,50.34223873812798,1442.4054958215913,1201.6473298469157,971.9122120680846,990.0,0.8568593825084287,0.45384280784922737,988.6892978096425,0.515167414773562,0.515167414773562,0.515167414773562,0.515167414773562,16.261918326783963,16.261918326783963,16.261918326783963,16.261918326783963,,1.0784756806766769,1.0784756806766769,1.0784756806766769,1.0784756806766769,0.9077352472629903,0.9077352472629903,0.9077352472629903,0.9077352472629903,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.27543952567701,38.27543952567701,38.27543952567701,38.27543952567701,153.10175810270803,0.08176133533464308,42.045068956353134,83.1125676552562,122.13924581001926,156.45721509828704,194.8575319527703,110.469492848289,4,4,113907.70802841478,944.7267170142419,31,0.8505653227928225
1959.04,3163.800023962316,0.08086666666666666,1959.0,4.0,1958.0,7.0,57.53818047034521,0.018344781976908774,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08572710239473016,2894.800023962316,1100.0,,4.0,275.0,275.0,275.0,275.0,1794.800023962317,35.333333333333336,4.333333333333333,8.333333333333332,57.0,1689.800023962317,100.0,18.0,25.0,80.0,1840.800023962317,1243.0,973.3398827504304,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.723215256454742,14.723215256454742,14.723215256454742,14.723215256454742,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9046160787895486,0.9046160787895486,0.9046160787895486,0.9046160787895486,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.25839246902367,35.25839246902367,35.25839246902367,35.25839246902367,141.03356987609467,0.046537976131108466,38.67618670621336,76.28177453383931,111.66364328971811,141.95896742251014,161.58299425566142,118.11301295720907,4,4,101544.17031078819,2167.832211470341,30,0.7835198326449706
1959.05,1886.9145573615472,0.18812903225806452,1959.0,5.0,1958.0,8.0,31.312458804917263,0.017027591449470664,55.0,13.0,13.0,17.0,178.0,276.0,0.14973317789336035,1610.9145573615474,1100.0,,4.0,275.0,275.0,275.0,275.0,510.91455736154705,40.4800655461724,4.818801249041095,10.635435489663449,31.46937490995037,423.51088016671974,95.4800655461724,17.818801249041098,23.63543548966345,48.469374909950375,601.5108801667197,1236.9343022848766,970.1754061783738,990.0,0.9096828852715183,0.4800000000000003,988.6103171147286,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.899976156354615,17.899976156354615,17.899976156354615,17.899976156354615,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.929620295623248,0.929620295623248,0.929620295623248,0.929620295623248,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.99812250826807,43.99812250826807,43.99812250826807,43.99812250826807,175.99249003307227,0.09622384010709323,46.99921374062923,93.06535735575291,137.17176852800307,176.70989909655327,191.57337201646786,162.61934894028983,4,4,130938.4125846058,1138.1459885179058,31,0.9777360557392907
1959.06,1003.9779496024789,0.3373333333333333,1959.0,6.0,1958.0,9.0,25.14013293006324,0.02582970485717474,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.20645459479445374,810.3112829358123,799.5569823387651,,3.3,241.69789801346457,241.69789801346457,240.05829307244892,248.22910370775418,10.754300597047244,3.005860415323764,0.6631688373447616,0.6011720830647529,0.6011720830647529,5.882927178249214,53.339193748657095,11.996502170678095,11.601172083064752,12.26783874973142,115.21626051158255,876.493850341165,967.3332200464308,990.0,0.4915402611779357,0.236977652174481,989.2714820866476,0.41761719713338324,0.41761719713338324,0.41260901940187494,0.4394404027589039,21.520644843083534,21.520644843083534,21.146875979249888,20.529508680805296,,0.9667915920538582,0.9667915920538582,0.9602331722897958,0.9929164148310166,0.9384600419127589,0.9384600419127589,0.9372417190576151,0.937586750492184,0.9783333333333335,0.9783333333333335,0.9779166666666668,0.9793333333333336,46.732427928707025,46.732427928707025,45.464791817997444,45.78271720529482,152.72804791445938,0.15176756120509358,53.157024136477254,105.5847541675562,156.45511628013404,203.59573782346732,195.44961218216102,94.82124801337518,4,2,109964.19449841077,449.94200061600867,30,0.84848915508033
1959.07,520.8763415763844,0.5392258064516129,1959.0,7.0,1958.0,10.0,7.093835143533919,0.013205879778324109,50.0,10.0,9.0,9.0,108.0,186.0,0.36154526627686534,334.87634157638445,334.87634157638445,,1.8387096774193548,188.62025538981575,174.38225660706271,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.87634157638445,965.4421568362319,990.0,0.17639250282254035,0.03697526831527691,989.7866322288622,0.26372350262906935,0.22050317901049413,,,24.080751890001327,24.05436984359871,,,,0.7544810215592633,0.6975290264282511,,,0.9280645161290323,0.923846153846154,,,0.9725806451612902,0.9711538461538459,,,40.32314283753963,36.90614621969133,,,71.27668482824848,0.13603694598744023,56.353494850549524,112.1521073979258,166.74102504902956,218.33862193936068,97.39611749182012,56.36297028421687,2,1,53029.853512216854,254.0331111664572,31,0.3959815823791581
1959.08,381.311363442827,0.6750000000000003,1959.0,8.0,1958.0,11.0,3.497469158671643,0.00918438185148925,47.0,8.0,6.0,5.0,89.0,155.0,0.40947610713724736,226.31136344282706,226.31136344282706,,1.064516129032258,217.33628736570398,139.11367919540763,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.31136344282703,964.8033431322214,990.0,0.13737277752713814,0.015679152211969128,989.8469480702607,0.34342311100219924,0.1368868525576578,,,24.700181827037454,24.633330311141442,,,,0.869345149462816,0.5564547167816305,,,0.937741935483871,0.91,,,0.975806451612903,0.97,,,48.23994811920271,29.673798022826844,,,50.15438670132057,0.13090591150901165,57.210754125086126,113.93353747643624,169.58053404203798,222.52281319862638,60.23873810921856,39.21826220483878,2,1,37314.86370578248,176.6115672476363,31,0.278635481674003
1959.09,283.35167078851106,0.8157333333333335,1959.0,9.0,1958.0,12.0,2.9443960344449893,0.010407271466296917,40.0,6.0,4.0,3.0,65.0,118.0,0.41940099191044716,165.35167078851117,165.35167078851117,,1.0,165.35167078851117,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.35167078851111,964.3365612345428,990.0,0.11327562067904123,0.006586841719925356,989.8801375376011,0.19755089120979868,,,,25.34602541184843,,,,,0.6614066831540445,,,,0.9230000000000003,,,,0.9699999999999995,,,,36.82292764571676,,,,36.82292764571676,0.12926435203291325,57.76218591275382,115.08773211131678,171.44036030893548,225.30902887150305,46.487721481920794,27.801290833817305,1,1,26512.507904916063,125.27968621428657,30,0.20457182025398196
1959.1,210.46337073410072,0.937967741935484,1959.0,10.0,1959.0,1.0,1.5772916650582656,0.007322260363962242,37.0,5.0,3.0,2.0,50.0,97.0,0.4630404051314317,113.4633707341007,113.4633707341007,,1.0,113.4633707341007,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.4633707341007,963.9708815711132,990.0,0.09390796729571617,0.0013836849332315422,989.904708347771,0.09234810951333781,,,,25.84147866714427,,,,,0.4538534829364027,,,,0.8948387096774194,,,,0.9632258064516135,,,,24.830737718520762,,,,24.830737718520762,0.11740878825900256,58.148449348581714,115.90189650559579,172.7659470237709,227.32560245817967,32.40061000135752,21.018824547701822,1,1,18474.068862579454,97.7956741845264,31,0.13794854288067096
1959.11,238.55505612966525,0.8912333333333333,1959.0,11.0,1959.0,2.0,7.91524050886631,0.03123173813458572,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3532167369149664,154.2217227963319,154.2217227963319,,1.0,154.2217227963319,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.2217227963319,964.121688853519,990.0,0.10643276020970466,0.005465572685891134,989.8881016671047,0.17050586870840254,,,,25.595906944876948,,,,,0.6168868911853275,,,,0.9176666666666671,,,,0.9703333333333329,,,,34.49391680474444,,,,34.49391680474444,0.14463749775292575,57.99294604693833,115.57360248906481,172.23017901081204,226.50776838237164,48.33579927885539,29.332737015246853,1,1,24835.62009941599,131.67104686473823,30,0.19163287113746907
1959.12,396.65378501786597,0.6634516129032259,1959.0,12.0,1959.0,3.0,9.168199188959964,0.023044256453747497,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2435643914467097,301.36346243722085,301.36346243722085,,1.6129032258064515,196.0393671258223,171.84457656070276,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,345.7828172759305,964.8693899523785,990.0,0.15679134153075178,0.03027269248744416,989.812935965982,0.2816466839199724,0.2122105313906035,,,24.661899329683543,24.463890248981496,,,,0.7841574685032893,0.687378306242811,,,0.9316129032258066,0.9247368421052632,,,0.9732258064516125,0.97,,,43.1565149538047,36.98168349436194,,,65.82270806325234,0.1658812085240495,57.114164199601454,113.73369358481062,169.26411435723793,222.06136624084755,90.71682135907581,46.139085468634434,2,1,48972.09479905973,204.32227399922658,31,0.3656817114625129
1960.01,588.36292473961,0.4936129032258064,1960.0,1.0,1959.0,4.0,5.4478498419721655,0.008871988193049197,41.0,6.0,4.0,3.0,66.0,120.0,0.2051826376065406,468.3629247396099,468.3629247396099,,2.129032258064516,222.17439932280297,222.17439932280297,186.10947722853172,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.36292473961,965.7400273573987,990.0,0.22080583069358276,0.06565819163028262,989.7135359776762,0.35249319298787934,0.35249319298787934,0.24523988080346915,,23.621015427289567,23.621015427289567,23.278214479672354,,,0.8886975972912117,0.8886975972912117,0.7444379089141269,,0.9393548387096774,0.9393548387096774,0.93,,0.9774193548387098,0.9774193548387098,0.97,,47.28634153142693,47.28634153142693,38.33861963315617,,99.51960172519658,0.16906257256908025,55.92275838498785,111.26047824411218,165.32821295561368,216.2758393554239,116.141385001648,88.38785959266565,3,2,74042.58368354627,412.5192229643311,31,0.5528866762510922
1960.02,811.4818194830683,0.3931379310344828,1960.0,2.0,1959.0,5.0,11.024192557725149,0.013648398290062718,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1589495689113885,684.412853965827,684.412853965827,,3.0,228.83641868533755,228.83641868533755,227.27148965316692,211.85877097072984,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,736.9300953451374,966.6459272779325,990.0,0.34933157437604406,0.14099691568657097,989.5096715099376,0.3751660032529271,0.3751660032529271,0.36978389801648837,0.3177284108791501,22.488578228752218,22.488578228752218,22.470595156656536,21.771555021968613,,0.9153456747413502,0.9153456747413502,0.9090859586126676,0.8474350838829193,0.9372413793103452,0.9372413793103452,0.9367857142857146,0.94,0.9765517241379311,0.9765517241379311,0.9764285714285715,0.97,46.17046658886296,46.17046658886296,45.77460663874708,41.257650559020696,137.95978271027556,0.16973059613032315,54.45614575011418,108.24111462939106,160.58421950542305,209.44145283794953,165.0306022360828,114.5090903842143,4,2,96020.00876635179,545.3088631722309,29,0.7664432372793086
1960.03,2441.3844419434486,0.15880645161290324,1960.0,3.0,1959.0,6.0,100.76411457412247,0.04538438551577034,49.96774193548387,9.387096774193548,9.419354838709678,9.451612903225806,107.2258064516129,185.4516129032258,0.08616747258745233,2255.9328290402227,1064.4363079240388,,4.0,266.1090769810097,266.1090769810097,266.1090769810097,266.1090769810097,1191.496521116184,33.73973512440115,5.873875309473516,10.151242985729047,40.188802855310314,1101.54286484127,83.70747705988502,15.260972083667063,19.570597824438725,49.64041575853612,1208.768671292883,1182.9753548920296,971.3653486893718,990.0,0.8352437829925753,0.441130298000907,988.7236259190067,0.5032985806960789,0.5032985806960789,0.5032985806960789,0.5032985806960789,16.85497864893842,16.85497864893842,16.85497864893842,16.85497864893842,,1.0644363079240395,1.0644363079240395,1.0644363079240395,1.0644363079240395,0.9154355279912407,0.9154355279912407,0.9154355279912407,0.9154355279912407,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,39.2432096461729,39.2432096461729,39.2432096461729,39.2432096461729,156.9728385846916,0.0883425699716289,43.53170514220213,86.10135814707749,126.65882484057802,162.5588017928397,198.2660714659873,118.11301295720907,4,4,116787.79190701053,842.4321659369264,31,0.8720713254705087
1960.04,4072.115708215943,0.038300000000000015,1960.0,4.0,1959.0,7.0,73.60142226119369,0.018775423869371376,70.0,14.0,18.0,25.0,168.0,295.0,0.07349129834181627,3777.115708215943,1100.0,,4.0,275.0,275.0,275.0,275.0,2677.115708215944,30.0,4.0,7.0,55.0,2581.115708215944,100.0,18.0,25.0,80.0,2749.115708215944,1243.0,975.2624233061703,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.800674700714954,12.800674700714954,12.800674700714954,12.800674700714954,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8761562293883627,0.8761562293883627,0.8761562293883627,0.8761562293883627,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.690367851690144,29.690367851690144,29.690367851690144,29.690367851690144,118.76147140676058,0.029923791755533655,33.21613787060984,65.31850930998476,95.11994567042436,119.70770654464452,142.69865870063708,106.2502198473682,4,4,85508.25941286761,2785.145690401829,30,0.659785952259781
1960.05,2236.295172419246,0.15306451612903227,1960.0,5.0,1959.0,8.0,44.26824174382486,0.019241573860682,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13210978418801364,1945.779043386988,1100.0,,4.0,275.0,275.0,275.0,275.0,845.7790433869877,41.77419354838709,4.67741935483871,10.709677419354838,45.200172632860976,743.4175804315461,100.0,18.0,25.0,64.13565650382871,929.159515915417,1243.0,971.1294265331709,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.933671473714323,16.933671473714323,16.933671473714323,16.933671473714323,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252966610957116,0.9252966610957116,0.9252966610957116,0.9252966610957116,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.43927114995744,41.43927114995744,41.43927114995744,41.43927114995744,165.75708459982977,0.0768253396915605,44.61740408895965,88.25051579110576,129.8242097588942,166.62800707368874,181.3759939611089,144.797629277068,4,4,123323.2709422733,1431.8301963432584,31,0.9208726922212761
1960.06,1287.2427867107028,0.26860000000000006,1960.0,6.0,1959.0,9.0,25.179837082011304,0.019728204853118998,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18269242381399395,1061.5761200440359,977.1653409095262,,3.8,256.940990006386,256.940990006386,256.940990006386,257.92796361296,84.41077913450961,15.739387659109573,2.296709255015302,4.018836627005592,5.225429184517262,57.130416408861876,71.73938765910957,14.296709255015303,16.68550329367226,19.225429184517264,188.13041640886186,1079.8869411173232,968.3067027724499,990.0,0.6983645711063293,0.3589747160446052,988.9426607128494,0.47052700539946896,0.47052700539946896,0.47052700539946896,0.47462232772833296,20.165430934999765,20.165430934999765,20.165430934999765,19.83035195470953,,1.0277639600255442,1.0277639600255442,1.0277639600255442,1.03171185445184,0.9357466713865507,0.9357466713865507,0.9357466713865507,0.934683339233188,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9791666666666669,46.428187992124585,46.428187992124585,46.428187992124585,45.750623144171016,175.88506249171053,0.13857186223604143,51.239251376542626,101.67037329070824,150.38769767252174,195.04605095442653,195.45847958444958,137.63331983360737,4,3,126637.24499403163,695.4350838829193,30,0.9771392360650588
1960.07,643.3177480381622,0.4724193548387098,1960.0,7.0,1959.0,10.0,15.482012112990734,0.022925143174870568,58.0,11.0,11.0,11.0,136.0,227.0,0.3673000483234055,416.31774803816216,416.31774803816216,,2.064516129032258,204.15750979834075,196.44892178433474,212.14108287623802,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,496.31774803816216,965.95637401425,990.0,0.2201267250311919,0.05816301680202384,989.7217102581669,0.3059296109343122,0.28238645100996845,0.32053970985176455,,23.459406632982642,23.36658493199005,22.372379338524638,,,0.8166300391933631,0.785795687137339,0.848564331504952,,0.9325806451612906,0.9303703703703706,0.9349999999999999,,0.9745161290322578,0.9737037037037034,0.975,,42.71710802192936,40.718347091109266,42.42691143845581,,86.39313512162887,0.13195715583144335,55.55871357291322,110.51231023338885,164.15588920697385,214.594300783951,141.37290873900733,53.6395271175012,3,1,64276.49253049189,245.49270838020658,31,0.4799618617868271
1960.08,409.3548228938547,0.642741935483871,1960.0,8.0,1959.0,11.0,4.124943375837874,0.010251595363469646,54.0,9.0,8.0,6.0,107.0,184.0,0.45300319354200946,225.35482289385467,225.35482289385467,,1.096774193548387,211.73229804693628,140.7660900848235,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.3548228938547,964.9364648564957,990.0,0.1403751801791485,0.015621942590714427,989.8440028772302,0.32776997295944854,0.14019836692209778,,,24.57976804777498,24.47956755891796,,,,0.8469291921877451,0.5630643603392941,,,0.9358064516129033,0.91,,,0.9751612903225804,0.9700000000000001,,,46.6628630046256,29.838423591619346,,,49.550452384459724,0.12032271806514677,57.042200780858565,113.58215296084644,169.0177251722185,221.68730146426606,60.593500255802404,35.250918202212894,2,1,36865.53657403802,160.6194637292325,31,0.27528029102477614
1960.09,295.0831732225267,0.7966000000000002,1960.0,9.0,1959.0,12.0,3.1606761234467107,0.01082315056324949,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4466408250365698,163.74983988919345,163.74983988919345,,1.0,163.74983988919345,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.74983988919342,964.3907174402746,990.0,0.11475796516761516,0.006384705147554602,989.8788573296846,0.19306040400187316,,,,25.29507948540842,,,,,0.654999359556774,,,,0.9223333333333337,,,,0.9699999999999995,,,,36.358735959503484,,,,36.358735959503484,0.12285546602369722,57.700892766258065,114.95910552947697,171.2322907089928,224.99550947629984,45.244532153670775,29.18653849160388,1,1,26178.28989084251,131.7991800258312,30,0.20199297755279713
1960.1,220.51657888336862,0.9219354838709684,1960.0,10.0,1960.0,1.0,2.2497351830235828,0.010210413458893945,37.0,5.0,3.0,2.0,50.0,97.0,0.4424893967184386,123.5165788833685,123.5165788833685,,1.0,123.5165788833685,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.5165788833686,964.0230994732998,990.0,0.09733519734660287,0.0023516578883368547,989.9003131447652,0.10981546199878126,,,,25.767398209466023,,,,,0.4940663155334741,,,,0.9035483870967744,,,,0.9661290322580648,,,,27.295168231552008,,,,27.295168231552008,0.12310017779062224,58.095240770949104,115.7894740982801,172.58226158077028,227.0447359335777,34.141907229325426,22.635957182530678,1,1,20307.60516427471,104.17011281861927,31,0.1516398235086224
