MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1960.11,289.4535604197024,0.8068666666666667,1960.0,11.0,1960.0,2.0,4.602198818587412,0.015792191094450323,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3417570857945308,192.12022708636908,192.12022708636908,,1.0,192.12022708636908,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.1202270863691,964.3637067113334,990.0,0.120885983429977,0.010569738844049749,989.8685442777261,0.27225356824577074,,,,25.23258399814684,,,,,0.7684809083454762,,,,0.929666666666667,,,,0.9736666666666668,,,,43.087955530623795,,,,43.087955530623795,0.14750797578069613,57.72727839271317,115.0150195389662,171.32404079238998,225.13667155907805,57.32368056689768,30.77144440671025,1,1,31023.327982049137,138.43340615217082,30,0.2393775307256878
1960.12,393.04865637933034,0.6612258064516129,1960.0,12.0,1960.0,3.0,2.9910907443498607,0.0073079113410268225,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2779283254726554,284.53252734707223,284.53252734707223,,1.6774193548387097,182.88334724840846,150.053551574218,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.7905918632012,964.8610302880599,990.0,0.15280868364460562,0.026906505469414463,989.8202848108859,0.2535270484773475,0.16037964722938058,,,24.705727474348937,24.738051456510057,,,,0.7315333889936343,0.6002142062968718,,,0.9254838709677424,0.9157142857142859,,,0.9732258064516126,0.9699999999999999,,,40.11264613695645,32.34268953226937,,,62.02221001365504,0.1575139776310912,57.13991801447292,113.78560685793364,169.34297163771325,222.1687334113587,75.47482890011858,54.14754792962365,2,1,46144.524250159346,242.34880084276085,31,0.3445678334091946
1961.01,595.5985025203678,0.49490322580645146,1961.0,1.0,1960.0,4.0,12.243700015617458,0.020225164908629086,41.0,6.0,4.0,3.0,66.0,120.0,0.20679211161751845,475.5985025203679,475.5985025203679,,2.2580645161290325,211.8003474008026,211.8003474008026,201.49150491020498,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.5985025203678,965.7607901513227,990.0,0.2294340515884842,0.07104452322121842,989.6995214251904,0.32359912362371773,0.32359912362371773,0.28794653747992427,,23.615132150243934,23.615132150243934,23.006845638353806,,,0.8472013896032106,0.8472013896032106,0.8059660196408199,,0.9364516129032259,0.9364516129032259,0.9362499999999998,,0.9751612903225806,0.9751612903225806,0.9724999999999999,,44.795588062167056,44.795588062167056,41.40459136283485,,100.27623195990436,0.16767834228673137,55.87517335975845,111.16382098411233,165.1795470217961,216.06904562505116,131.9501776238227,71.82415082880593,3,2,74605.51657816887,335.6551559623896,31,0.5570901775550244
1961.02,890.4299382666587,0.3662142857142857,1961.0,2.0,1960.0,5.0,13.114232346248286,0.013802353824320155,43.0,7.0,5.0,4.0,78.0,137.0,0.15544363736813563,753.4299382666586,753.4299382666586,,3.2142857142857144,234.9700066157508,234.9700066157508,234.9700066157508,226.42628595722877,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.4299382666587,966.9530014256064,990.0,0.4022878641593496,0.17577370466052988,989.4219384311803,0.3925473366421596,0.3925473366421596,0.3925473366421596,0.3638660815640377,22.076389668931654,22.076389668931654,22.076389668931654,21.296563284482307,,0.9398800264630031,0.9398800264630031,0.9398800264630031,0.9057051438289151,0.9389285714285717,0.9389285714285717,0.9389285714285717,0.9383333333333331,0.9789285714285717,0.9789285714285717,0.9789285714285717,0.9783333333333332,46.75829122827777,46.75829122827777,46.75829122827777,43.40586029640793,149.57612946263498,0.16804752360109662,53.909779611704494,107.12104375162424,158.83601175400761,206.94977033790022,186.25756593280792,125.94783142098517,4,3,100515.15899889074,623.52821131929,28,0.830978497014639
1961.03,2621.744471555467,0.14893548387096772,1961.0,3.0,1960.0,6.0,133.88010850655226,0.04822431729140076,49.0,9.0,9.0,9.0,107.0,183.0,0.0899864812213188,2438.744471555467,1082.8736405027444,,4.0,270.7184101256861,270.7184101256861,270.7184101256861,270.7184101256861,1355.8708310527225,40.04012616593141,7.09361106010195,11.933918279192836,40.02692155824826,1256.776253989248,89.0401261659314,16.09361106010195,20.933918279192838,49.02692155824826,1363.776253989248,1208.9412960079705,971.7295065421087,990.0014521451047,0.8679035616785701,0.45969261146463214,988.6738559719618,0.5192982488428661,0.5192982488428661,0.5192982488428661,0.5192982488428661,16.42505118100984,16.42505118100984,16.42505118100984,16.42505118100984,,1.082873640502745,1.082873640502745,1.082873640502745,1.082873640502745,0.9090910057062487,0.9090910057062487,0.9090910057062487,0.9090910057062487,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.94837904470571,38.94837904470571,38.94837904470571,38.94837904470571,155.79351617882287,0.08357420019846247,42.56541024224816,84.16052009397946,123.72866138588141,158.61484393783485,196.3496494251224,93.70593244696902,4,4,115910.37603704419,944.7267170142419,31,0.8655195343267935
1961.04,5657.098145480774,0.00943333333333334,1961.0,4.0,1960.0,7.0,73.30379580547924,0.013460510780929578,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06068940582574002,5316.098145480774,513.3333333333334,,1.8666666666666667,275.0,275.0,275.0,275.0,4802.76481214744,607.3333333333334,4.000000000000001,5.666666666666663,53.666666666666664,4132.098145480774,686.6666666666666,18.0,25.0,80.0,4334.098145480775,1243.0,978.0149261653684,990.0606864742182,0.9219672131147545,0.4800000000000003,988.658719261103,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.108858315734867,10.108858315734867,10.108858315734867,10.108858315734867,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.3872566556211371,0.3872566556211371,0.3872566556211371,0.3872566556211371,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,10.853157717235748,10.853157717235748,10.853157717235748,10.853157717235748,43.41263086894299,0.008210825623775403,25.36447131888757,49.612376917646564,71.56992757094632,43.28698777879132,105.0424841844357,0.0,4,0,31257.094225638957,4321.510192210626,30,0.24118128260523886
1961.05,3373.529602943708,0.07025806451612907,1961.0,5.0,1960.0,8.0,73.36974890319469,0.021702627991243926,71.0,14.0,18.0,24.0,213.0,340.0,0.10406895081121778,3033.529602943708,1100.0,,4.0,275.0,275.0,275.0,275.0,1933.5296029437088,29.000000000000007,4.0,7.0,56.0,1837.5296029437088,100.0,18.0,25.0,80.0,2050.529602943709,1243.0,973.7916019587376,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.271496048147513,14.271496048147513,14.271496048147513,14.271496048147513,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8982680072838588,0.8982680072838588,0.8982680072838588,0.8982680072838588,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.95448089586969,33.95448089586969,33.95448089586969,33.95448089586969,135.81792358347877,0.042395750897601836,37.40088213266735,73.71999004424165,107.79510965978703,136.74901374513362,160.88751513294486,108.32790129388032,4,4,101048.53514610823,2071.0479762115906,31,0.7545440199082156
1961.06,1823.7838139829664,0.19566666666666674,1961.0,6.0,1960.0,9.0,37.327831411807466,0.02108138085232895,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.15891782671415505,1542.7838139829664,1094.8564543026662,,4.0,273.71411357566654,273.71411357566654,273.71411357566654,273.71411357566654,447.9273596803002,29.32778460730132,4.5917916632117635,8.479637852620419,26.635684017247698,378.89246153991905,94.66111794063467,17.25845832987843,23.14630451928708,43.30235068391436,550.5591282065858,1229.9223350924663,969.9805979032681,990.0,0.8990701204898719,0.4733431733625101,988.6275867061478,0.5301318807506786,0.5301318807506786,0.5301318807506786,0.5301318807506786,18.11685692212882,18.11685692212882,18.11685692212882,18.11685692212882,,1.0948564543026664,1.0948564543026664,1.0948564543026664,1.0948564543026664,0.9307538339489878,0.9307538339489878,0.9307538339489878,0.9307538339489878,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.356142315321065,44.356142315321065,44.356142315321065,44.356142315321065,177.42456926128426,0.10110524527157927,47.45340080251215,93.98614400302073,138.58353211946985,178.66288792114185,193.8709586076969,162.13904676387986,4,4,127745.68986812468,998.2130338573667,30,0.9856920514515793
1961.07,944.4462235004821,0.3521935483870968,1961.0,7.0,1960.0,10.0,20.142151937809583,0.021655163534195113,63.0,12.0,13.0,13.0,155.0,256.0,0.281288499711617,688.4462235004821,688.4462235004821,,2.967741935483871,233.10008690462152,233.10008690462152,230.7918414381911,226.99987446959912,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.4462235004821,967.1327809834153,990.0,0.3931555491139719,0.1582367995741858,989.448607651312,0.38743863106202947,0.38743863106202947,0.3798073054996318,0.3660074765531029,21.928388036834544,21.928388036834544,21.43769570550552,20.871616796532226,,0.9324003476184861,0.9324003476184861,0.9231673657527644,0.9079994978783963,0.9390322580645163,0.9390322580645163,0.9380952380952379,0.9377777777777775,0.9783870967741938,0.9783870967741938,0.9780952380952382,0.9777777777777779,46.06000470140218,46.06000470140218,44.49967891900966,42.59281837083995,134.63061013302254,0.14160866196946895,53.547669594401114,106.38249546275557,157.69261156430264,205.3417899042904,182.3998058534301,85.8904421754645,4,2,100165.17393896876,410.80632378526946,31,0.7479478340723473
1961.08,522.2217882611681,0.5392580645161291,1961.0,8.0,1960.0,11.0,7.881822735954963,0.014897867204557212,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3787006068858761,326.6088850353616,326.6088850353616,,1.7741935483870968,192.77583592662546,172.86768843211766,,,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,402.1250140676197,965.4480694904422,990.0,0.17569905870406527,0.035321777007072334,989.7889791642888,0.27666399739454006,0.21651290569852108,,,24.06424567645218,24.01297614717302,,,,0.7711033437065018,0.6914707537284706,,,0.9299999999999998,0.9245833333333332,,,0.9729032258064515,0.9708333333333331,,,41.318909868106275,36.54116780040459,,,69.60884622970984,0.13262102741297677,56.343036731610255,112.13065728847022,166.7075194818435,218.29080537209094,94.15307810717357,52.65640097461354,2,1,51788.981594904115,238.46981897066559,31,0.38671581238727687
1961.09,367.3335850669406,0.6922333333333336,1961.0,9.0,1960.0,12.0,3.294775504394325,0.008982914626839433,46.0,7.0,6.0,4.0,75.0,138.0,0.37850226092734557,229.33358506694051,229.33358506694051,,1.1333333333333333,210.5548423711836,140.84057021817682,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.33358506694054,964.7351740672439,990.0,0.1377122607233382,0.016099493641417665,989.8461882456351,0.3232592845397167,0.14031202088663594,,,24.78775489385155,24.689689561353035,,,,0.8422193694847344,0.5633622808727073,,,0.9356666666666668,0.91,,,0.9746666666666663,0.97,,,46.78016597160463,30.110995967539672,,,50.79496543394324,0.1377634427220987,57.29493549220456,114.10928056930535,169.86262288208314,222.94294788238287,60.34303378658014,41.242414783304895,2,1,36572.375112439164,185.62655383883583,30,0.28219425241079604
1961.1,277.5296288269351,0.8262580645161292,1961.0,10.0,1961.0,1.0,2.3762076460588077,0.008290162692119022,41.0,6.0,4.0,3.0,56.0,110.0,0.39737531013588673,167.52962882693524,167.52962882693524,,1.0,167.52962882693524,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.52962882693518,964.3111135071745,990.0,0.11436805022118453,0.006785914631879494,989.8788460351465,0.20015895435009856,,,,25.367573573622717,,,,,0.6701185153077414,,,,0.9245161290322587,,,,0.9699999999999995,,,,37.39115970909694,,,,37.39115970909694,0.13449071058146697,57.79132211198929,115.14883255837694,171.53909412276414,225.4575688461978,47.0933474692411,34.92169462563408,1,1,27819.022823568113,156.78604271350054,31,0.20772866505053847
1961.11,336.7660400883824,0.7368666666666664,1961.0,11.0,1961.0,2.0,7.066373467315177,0.020359174981145162,40.0,6.0,4.0,3.0,53.0,106.0,0.32166337157566666,230.76604008838234,230.76604008838234,,1.2666666666666666,190.99567905352635,149.13885388071017,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.76604008838234,964.5890756225729,990.0,0.13516646259259427,0.01698563851707515,989.8478478988903,0.2683261441521287,0.15771588282397314,,,24.990446132165214,24.737954043589234,,,,0.7639827162141052,0.5965554155228406,,,0.9300000000000002,0.91625,,,0.9736666666666665,0.9699999999999999,,,42.50860168257387,32.16830685117238,,,51.086816842886506,0.15046599643234498,57.466026331089715,114.46757660580619,170.4404203749681,223.80956608380973,67.78995281039144,35.797953437155435,2,1,36782.50812687829,160.78604271350054,30,0.2838156491271473
1961.12,490.1320053749792,0.5620322580645163,1961.0,12.0,1961.0,3.0,5.449771134847972,0.010730690316583746,42.0,7.0,5.0,3.0,61.0,118.0,0.2427565392278558,372.1320053749792,372.1320053749792,,2.0,186.0660026874896,186.0660026874896,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.1320053749792,965.3055940241875,990.0,0.1836291845024116,0.044426401074995875,989.7719444144225,0.24868950397471454,0.24868950397471454,,,24.2176608862605,24.2176608862605,,,,0.7442640107499586,0.7442640107499586,,,0.9290322580645165,0.9290322580645165,,,0.9719354838709676,0.9719354838709676,,,39.90776865482207,39.90776865482207,,,79.81553730964414,0.16242306422630579,56.548595579507676,112.55621553016506,167.38194856647982,219.27578244116583,100.37380669899423,65.249734808789,2,2,59382.759758375236,302.28892993659525,31,0.44341965172024517
1962.01,876.7312960652222,0.37700000000000006,1962.0,1.0,1961.0,4.0,21.224780681443175,0.024221756009672236,46.0,7.0,6.0,4.0,76.0,139.0,0.16683127060299088,737.7312960652221,737.7312960652221,,3.096774193548387,239.02589125253695,239.02589125253695,234.4027447069261,241.70925382775388,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,796.7312960652221,966.8744441798153,990.0,0.41572116233275075,0.19162122311115112,989.3926576145562,0.40849022180793965,0.40849022180793965,0.3932667593446142,0.41569789533366025,22.10972321293298,22.10972321293298,21.71125437573738,20.911791962125918,,0.9561035650101476,0.9561035650101476,0.9376109788277043,0.9668370153110157,0.9396774193548392,0.9396774193548392,0.9378260869565217,0.9399999999999996,0.978387096774194,0.978387096774194,0.977826086956522,0.9800000000000003,47.62324500687317,47.62324500687317,45.6517178703074,45.60656910740925,145.30009553628093,0.1657920807439658,54.0004843523751,107.31136343438848,159.1438176468861,207.41347664985645,196.7610615387556,98.41448148843929,4,2,108103.27107899301,462.777842158206,31,0.8072227529793385
1962.02,1967.6261840462028,0.18160714285714288,1962.0,2.0,1961.0,5.0,61.24905033715549,0.030783869858583782,49.0,8.0,7.0,5.0,93.0,162.0,0.08674701252763674,1805.6261840462028,1100.0,,4.0,275.0,275.0,275.0,275.0,705.6261840462022,47.05768439726629,9.085875751801796,15.010525889752532,21.77858592735192,612.6935120800298,96.05768439726629,17.085875751801797,22.010525889752532,26.778585927351916,705.6935120800297,1235.1540860388207,970.3570479607641,990.0,0.9068532257147041,0.4800000000000003,988.6131467742855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.721164033521003,17.721164033521003,17.721164033521003,17.721164033521003,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9277168915350006,0.9277168915350006,0.9277168915350006,0.9277168915350006,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.47944425444665,43.47944425444665,43.47944425444665,43.47944425444665,173.9177770177866,0.09474989267805131,46.49257722378833,92.04555238401035,135.62644742292534,174.61564574995478,195.4558357983841,146.80194785344318,4,4,116872.74615595255,1129.2130338573666,28,0.9662098723210363
1962.03,4357.5193382716325,0.03000000000000002,1962.0,3.0,1961.0,6.0,86.29111361270854,0.020991258297013333,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.0609022077841095,4094.0032092393744,1100.0,,4.0,275.0,275.0,275.0,275.0,2994.003209239375,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2874.067725368407,100.0,18.0,25.0,80.0,3034.519338271633,1243.0,975.8152226385557,990.000933712203,0.9219672131147545,0.4800000000000003,988.5989664990885,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.24880908053258,12.24880908053258,12.24880908053258,12.24880908053258,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8661465361647106,0.8661465361647106,0.8661465361647106,0.8661465361647106,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.076369288796517,28.076369288796517,28.076369288796517,28.076369288796517,112.30547715518605,0.02622554389967686,31.61536918806012,62.11018326606573,90.29343477343266,113.25256269334034,141.52259514270824,95.24966569556592,4,4,83555.27500345845,2883.545576863084,31,0.6239193175288116
1962.04,5234.808489985402,0.01413333333333334,1962.0,4.0,1961.0,7.0,54.949604308872495,0.01071686885852521,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06562018850510873,4893.808489985402,1100.0,,4.0,275.0,275.0,275.0,275.0,3793.808489985403,20.66666666666665,4.000000000000001,5.666666666666667,53.666666666666664,3709.808489985403,100.0,18.0,25.0,80.0,3911.8084899854025,1243.0,977.3507699383131,990.0299432661628,0.9219672131147545,0.4800000000000003,988.6279760530481,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.7422713347346,10.7422713347346,10.7422713347346,10.7422713347346,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8334206094643067,0.8334206094643067,0.8334206094643067,0.8334206094643067,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.686850303633285,23.686850303633285,23.686850303633285,23.686850303633285,94.74740121453314,0.018257874499937033,27.210634863742094,53.29863806361028,77.07995252705636,95.68510912823965,108.98616917461551,88.80251211151483,4,4,68218.12887446387,4137.386000873192,30,0.5263744511918509
1962.05,3461.258328195413,0.06419354838709677,1962.0,5.0,1961.0,8.0,60.78991208174011,0.01769034603269723,71.0,14.0,18.0,24.0,213.0,340.0,0.10053195865259594,3121.258328195413,1100.0,,4.0,275.0,275.0,275.0,275.0,2021.2583281954137,29.000000000000007,3.999999999999999,7.0,56.0,1925.2583281954137,100.0,18.0,25.0,80.0,2138.2583281954135,1243.0,973.9976137505004,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.065484256384794,14.065484256384794,14.065484256384794,14.065484256384794,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8960370207246694,0.8960370207246694,0.8960370207246694,0.8960370207246694,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.36805111858797,33.36805111858797,33.36805111858797,33.36805111858797,133.47220447435188,0.04005466072211124,36.83403576155288,72.57917877163575,106.06692554405494,134.40824389063047,155.3765458513185,110.82994637558608,4,4,99303.32012891778,2276.8987263392482,31,0.7415122470797325
1962.06,1877.7329987511005,0.19003333333333333,1962.0,6.0,1961.0,9.0,44.18952308272939,0.023915399588309308,67.0,13.0,15.0,17.0,181.0,293.0,0.16254636814257725,1584.7329987511005,1093.1836849479175,,4.0,273.2959212369794,273.2959212369794,273.2959212369794,273.2959212369794,491.5493138031832,26.856712528530675,4.135382032898987,7.888298137184483,28.39585722646995,424.27306387809915,93.85671252853068,17.13538203289899,22.88829813718448,45.39585722646995,605.2730638780993,1227.0640776465318,970.1175969421531,990.0,0.8944288603418218,0.47116857320133665,988.634402566457,0.5285517378057561,0.5285517378057561,0.5285517378057561,0.5285517378057561,17.988253886497542,17.988253886497542,17.988253886497542,17.988253886497542,,1.0931836849479177,1.0931836849479177,1.0931836849479177,1.0931836849479177,0.9299484382807522,0.9299484382807522,0.9299484382807522,0.9299484382807522,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.92981843312161,43.92981843312161,43.92981843312161,43.92981843312161,175.71927373248644,0.0986141409044669,47.100421897976915,93.27340815614133,137.49791371187354,177.17811935209903,191.9495647283209,157.36547604908546,4,4,126517.87708739024,998.2130338573667,30,0.9762181874027025
1962.07,949.4790279217797,0.35003225806451604,1962.0,7.0,1961.0,10.0,18.985710251337736,0.019953671477264144,63.0,12.0,13.0,13.0,155.0,256.0,0.27778189544975845,693.4790279217794,693.4790279217794,,3.0,232.741783670638,232.741783670638,229.01789776247386,225.05595368233926,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.4790279217797,967.1565383728157,990.0,0.3934466713766726,0.15762851200838093,989.448924816615,0.386943449028972,0.386943449028972,0.37503948846638085,0.3591741091490151,21.905442994770358,21.905442994770358,21.563587882696506,20.920217523021375,,0.9309671346825519,0.9309671346825519,0.9160715910498954,0.9002238147293569,0.9387096774193547,0.9387096774193547,0.9373913043478257,0.9387499999999998,0.9780645161290322,0.9780645161290322,0.977391304347826,0.9787500000000001,45.916663852598475,45.916663852598475,44.333207798102926,42.42474239742276,135.67402830312437,0.1421430598513418,53.51302354470754,106.31078509368477,157.5790013311155,205.17594720898907,177.44818323092102,93.44473031616795,4,2,100941.47705752452,446.65601606589684,31,0.7537446016840242
1962.08,555.7420830003142,0.5143225806451615,1962.0,8.0,1961.0,11.0,7.4246228285706515,0.012987417271955886,58.0,10.0,10.0,7.0,117.0,202.0,0.36784240156482373,353.74208300031427,353.74208300031427,,1.8709677419354838,194.3221839762995,183.03766184238734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.74208300031427,965.5958201085854,990.0,0.18641693697185333,0.04074841660006284,989.7728346464279,0.278140320313456,0.24266860320399808,,,23.898874217529293,23.87286764909738,,,,0.7772887359051984,0.7321506473695497,,,0.9306451612903226,0.9277777777777779,,,0.9729032258064514,0.9718518518518515,,,41.325885714849406,38.63721717121938,,,74.97765550913722,0.1341045243573801,56.131900761783456,111.69334188419077,166.013943668601,217.27669111855272,97.68639089386845,58.257343362629,2,1,55783.37569879813,270.4927083802066,31,0.4165425306063182
1962.09,410.9056934988296,0.6406666666666667,1962.0,9.0,1961.0,12.0,3.738130251248191,0.009181056679009954,48.0,8.0,7.0,4.0,79.0,146.0,0.3576098793463947,264.9056934988296,264.9056934988296,,1.3666666666666667,209.77965773037496,150.343733913967,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.9056934988296,964.9444230112338,990.0,0.15085428935385484,0.02298113869976591,989.826164571947,0.32796738454107854,0.16019803736382882,,,24.553774176171675,24.536833328403905,,,,0.8391186309215003,0.601374935655868,,,0.9350000000000003,0.9181818181818183,,,0.9763333333333335,0.97,,,46.31108354373797,32.23064871009348,,,58.12898807077224,0.1411537745154455,57.03266537320637,113.56221099570095,168.98563106304115,221.63931007459425,67.07997054988645,48.089724299332715,2,1,41852.871410956,214.34880084276085,30,0.32293882261540124
1962.1,312.93945960800164,0.7654838709677417,1962.0,10.0,1962.0,1.0,3.0786340476421326,0.00987504956072255,44.0,7.0,6.0,3.0,60.0,120.0,0.38553820917226533,192.9394596080017,192.9394596080017,,1.0,192.9394596080017,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.93945960800164,964.4688384896158,990.0,0.12492975555062938,0.01002732183745328,989.865042922612,0.26727391986090016,,,,25.128930513135064,,,,,0.771757838432007,,,,0.931935483870968,,,,0.9732258064516126,,,,43.16204820562455,,,,43.16204820562455,0.1374084001557045,57.612680542385384,114.77396159435628,170.9327338749333,224.5439953807719,52.412403848096865,36.31536640333719,1,1,32112.563864984655,163.60796861598828,31,0.2397891566979141
1962.11,348.3271184360295,0.7183999999999998,1962.0,11.0,1962.0,2.0,5.68017261619623,0.014890980452844985,40.0,6.0,4.0,3.0,53.0,106.0,0.30836837869664024,242.3271184360295,242.3271184360295,,1.2333333333333334,206.30284239801085,154.3897544486513,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3271184360295,964.6397302150816,990.0,0.13903852641786957,0.018527010489437203,989.8424344630926,0.3094898850725693,0.16912601214530978,,,24.893214362938473,24.672278857458803,,,,0.8252113695920433,0.6175590177946051,,,0.9343333333333335,0.9185714285714285,,,0.9756666666666666,0.9699999999999999,,,46.0433562997779,33.29245975735076,,,53.81159690982641,0.1538698045198917,57.40804912464637,114.3459932641451,170.24394714402266,223.51397445458844,72.23469327148193,43.74713034873781,2,1,38744.349775075025,196.30479186612183,30,0.29895331616570237
1962.12,741.9755989303653,0.43883870967741945,1962.0,12.0,1962.0,3.0,25.603759463006874,0.03421729583291502,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.181123877826558,618.5562440916555,618.5562440916555,,2.870967741935484,211.71510662181726,211.71510662181726,221.4678450066211,229.1650829077193,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,675.2659215110103,966.3368827164559,990.0,0.33398452341254037,0.13871684802063292,989.5272986285669,0.32120897881253013,0.32120897881253013,0.3499363426992009,0.3731000808519409,22.869206933298255,22.869206933298255,22.01349966090588,21.270442390580417,,0.8468604264872691,0.8468604264872691,0.8858713800264842,0.9166603316308771,0.9354838709677423,0.9354838709677423,0.9372222222222218,0.9388888888888887,0.9741935483870968,0.9741935483870968,0.9761111111111114,0.9777777777777779,43.12772875418929,43.12772875418929,43.66369752394396,43.86612432776751,124.34389861743985,0.16691516716677662,54.887618425768515,109.13602124650102,162.00649949761387,211.52785707365203,187.72147581523663,72.94314420488239,4,2,92511.86057137523,341.2604427967548,31,0.6907994367635546
1963.01,1688.1221917892608,0.21716129032258064,1963.0,1.0,1962.0,4.0,54.097448124273676,0.028705974943701956,49.0,8.0,7.0,5.0,81.0,150.0,0.09810981006201566,1538.122191789261,1067.2788354383574,,4.0,266.81970885958935,266.81970885958935,266.81970885958935,266.81970885958935,470.84335635090315,29.287072182819585,5.689457378786623,9.4503083589325,15.6947785450301,410.7217398853343,78.28707218281957,13.689457378786624,16.4503083589325,20.694778545030104,491.7217398853343,1175.705673358896,969.4904812036389,990.0,0.8155872998810688,0.4384155601397156,988.7459971399793,0.504528428173337,0.504528428173337,0.504528428173337,0.504528428173337,18.750987508166993,18.750987508166993,18.750987508166993,18.750987508166993,,1.067278835438358,1.067278835438358,1.067278835438358,1.067278835438358,0.9320511723265005,0.9320511723265005,0.9320511723265005,0.9320511723265005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.71295577711195,44.71295577711195,44.71295577711195,44.71295577711195,178.8518231084478,0.11933234825394914,48.4591771677193,96.03655661692578,141.75562664269322,183.11855762051758,195.15837436116178,150.33004952602076,4,4,133065.75639268517,982.2744617454024,31,0.9936212394913767
1963.02,4062.3327942593846,0.0405357142857143,1963.0,2.0,1962.0,5.0,83.22534018244974,0.02126425700237585,55.0,10.0,10.0,8.0,114.0,197.0,0.04959772779761551,3865.3327942593846,1100.0,,4.0,275.0,275.0,275.0,275.0,2765.3327942593846,45.0,8.0,15.0,71.67556006239212,2625.657234196991,100.0,18.0,25.0,79.67556006239214,2739.657234196991,1243.0,975.224692310595,990.0006199463314,0.9219672131147545,0.4800000000000003,988.5986527332169,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.839025642621829,12.839025642621829,12.839025642621829,12.839025642621829,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.876113758664457,0.876113758664457,0.876113758664457,0.876113758664457,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.7999685884512,29.7999685884512,29.7999685884512,29.7999685884512,119.19987435380479,0.030542223957355782,33.31765191177559,65.52425480222179,95.43528569681817,120.14380715069912,147.79335513590644,96.15303646027948,4,4,80102.31556575684,2698.457390346268,28,0.6622215241878046
1963.03,6540.320201288331,0.004935483870967744,1963.0,3.0,1962.0,6.0,90.63009121320371,0.01439958903704787,68.0,14.0,17.0,21.0,195.0,315.0,0.04843965203178223,6225.320201288331,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,6118.868588385106,1025.5483870967741,4.0,8.0,59.0,5022.320201288331,1093.5483870967741,18.0,25.0,80.0,5217.320201288331,1243.0,979.1977834686625,990.1317738146062,0.9219672131147545,0.4800000000000003,988.7298066014914,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.997088352829302,8.997088352829302,8.997088352829302,8.997088352829302,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.07984901124997021,0.07984901124997021,0.07984901124997021,0.07984901124997021,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.1940860341098722,2.1940860341098722,2.1940860341098722,2.1940860341098722,8.776344136439487,0.0016100183987386117,14.164876370777986,27.65605298086787,17.91347863391304,8.866584322250594,93.2041085196204,0.0,4,0,6529.60003751098,4992.780230671744,31,0.04875746742466383
1963.04,5356.703797722431,0.014333333333333339,1963.0,4.0,1962.0,7.0,74.38755913422965,0.0147652306747532,84.0,14.0,20.0,27.0,219.0,364.0,0.06918847654360402,4992.703797722431,696.6666666666666,,2.533333333333333,275.0,275.0,275.0,275.0,4296.037131055765,419.3333333333333,4.000000000000001,4.999999999999997,53.0,3814.703797722432,503.3333333333333,18.0,25.0,80.0,4033.703797722432,1243.0,977.4983851663868,990.0468600099599,0.9219672131147545,0.4800000000000003,988.6448927968449,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.611572850458078,10.611572850458078,10.611572850458078,10.611572850458078,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.5347577959495774,0.5347577959495774,0.5347577959495774,0.5347577959495774,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,15.916916665802317,15.916916665802317,15.916916665802317,15.916916665802317,63.66766666320927,0.013178850344265903,26.835659553945774,52.55371945024435,73.59964546352904,65.13199576368606,118.5332658998122,0.0,4,0,45840.71999751067,3692.5448687282815,30,0.3537092592400515
1963.05,3023.9798581185705,0.09112903225806455,1963.0,5.0,1962.0,8.0,61.333416498843775,0.020654467353207962,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1118071816440824,2696.8508258605057,1100.0,,4.0,275.0,275.0,275.0,275.0,1596.8508258605063,33.064516129032256,4.0,7.677419354838709,56.46937461685094,1495.6395157597844,100.0,18.0,25.0,79.79195526201224,1701.1879028565586,1243.0,973.014921980873,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.048176026012147,15.048176026012147,15.048176026012147,15.048176026012147,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9079305671433547,0.9079305671433547,0.9079305671433547,0.9079305671433547,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.17452422202826,36.17452422202826,36.17452422202826,36.17452422202826,144.69809688811304,0.050640097558779226,39.559880367800034,78.0610156148774,114.36086763019192,145.61684567290396,167.6072070757316,119.58577845935905,4,4,107655.3840847561,1834.2089572641244,31,0.8038783160450724
1963.06,1532.05328684839,0.23196666666666665,1963.0,6.0,1962.0,9.0,35.525096925965386,0.023124467078217043,62.0,12.0,14.0,16.0,153.0,257.0,0.1746631983633627,1275.0532868483897,1046.564562699066,,4.0,261.6411406747665,261.6411406747665,261.6411406747665,261.6411406747665,228.48872414932404,21.574047296073317,3.497372527227155,5.865309491130044,14.224978935366476,183.32701589952708,83.57404729607333,15.497372527227153,19.865309491130045,30.224978935366483,336.32701589952705,1165.5012920134966,969.0847029893101,990.0,0.8068420703219782,0.4227479319520453,988.770409997726,0.4876380717962868,0.4876380717962868,0.4876380717962868,0.4876380717962868,19.198068936619595,19.198068936619595,19.198068936619595,19.198068936619595,,1.046564562699066,1.046564562699066,1.046564562699066,1.046564562699066,0.9339133273430303,0.9339133273430303,0.9339133273430303,0.9339133273430303,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,44.883254525983595,44.883254525983595,44.883254525983595,44.883254525983595,179.53301810393438,0.12190386764717945,49.51399493460466,98.16578125427635,144.99713253608473,187.54788402333998,193.5026234908714,156.9107120671421,4,4,129263.77303483279,832.4560494851628,30,0.997405656132969
1963.07,831.6656713902784,0.3901612903225806,1963.0,7.0,1962.0,10.0,14.251840782158554,0.01702594435885605,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.2955028623282671,594.3753488096335,594.3753488096335,,2.6451612903225805,224.71211583447277,224.71211583447277,225.94747271435367,213.21506125147846,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,677.2140584870527,966.7190363990242,990.0,0.3184302114501011,0.11274493774477384,989.5688248508053,0.36222489640385347,0.36222489640385347,0.3670098774449685,0.3218247023994386,22.48756355537695,22.48756355537695,21.9969060446286,21.286659288629338,,0.898848463337891,0.898848463337891,0.9037898908574147,0.8528602450059138,0.9383870967741936,0.9383870967741936,0.9372222222222218,0.94,0.9764516129032258,0.9764516129032258,0.9766666666666668,0.975,45.36108259971342,45.36108259971342,44.54546492697716,40.80697160645127,119.2199817122814,0.14201886833468189,54.303659547701656,107.93049848547467,160.1042955547533,208.76878257067827,165.0386955427368,81.40912339463982,4,2,88699.66639393741,391.6489852382476,31,0.662333231734897
1963.08,544.4496455209971,0.5200967741935484,1963.0,8.0,1962.0,11.0,5.6502024792916465,0.010337083471641844,58.0,10.0,10.0,7.0,117.0,202.0,0.3739277672971865,342.44964552099725,342.44964552099725,,1.8709677419354838,188.675965236641,176.55496625240903,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.4496455209972,965.548973585126,990.0,0.18164376162838344,0.038489929104199426,989.7798663092674,0.26164345708909353,0.22372776024269306,,,23.969249267052568,23.95366863188336,,,,0.7547038609465639,0.7062198650096361,,,0.9293548387096775,0.9262962962962965,,,0.9716129032258063,0.9703703703703701,,,40.15052082070523,37.287724144609406,,,72.62692572084887,0.13286409828705298,56.20346545092258,111.84108152770119,166.24706745768358,217.61483797829382,92.15461988690905,58.257343362629,2,1,54034.4327363116,270.4927083802066,31,0.4034829206713829
1963.09,421.2458819327402,0.6289000000000001,1963.0,9.0,1962.0,12.0,3.0551922007001737,0.007266729636616867,48.0,8.0,7.0,4.0,79.0,146.0,0.34801350921361784,275.2458819327402,275.2458819327402,,1.4333333333333333,209.86241299177428,150.88492832530585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.24588193274025,964.9939583748759,990.0,0.15428830027286572,0.02504917638654804,989.8206625233408,0.33140019328322257,0.1613982701861779,,,24.49530395518173,24.530186403192285,,,,0.8394496519670973,0.6035397133012234,,,0.934,0.9184615384615386,,,0.9756666666666669,0.9700000000000001,,,46.16212288248644,32.34672930656146,,,60.17903891532972,0.14269716205704455,56.969903757462134,113.43137605319424,168.77608547533814,221.3282571041678,69.22706432605118,52.30768283041156,2,1,43328.90801903742,234.8369423592014,30,0.33432799397405416
1963.1,359.19275250743345,0.7001290322580643,1963.0,10.0,1963.0,1.0,2.590352457347427,0.0072309111828881166,44.0,7.0,6.0,3.0,60.0,120.0,0.3342596304981933,239.1927525074333,239.1927525074333,,1.0,239.1927525074333,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.1927525074334,964.6959637625372,990.0,0.14032231633088188,0.017838550501486652,989.8418391331677,0.40537428426077066,,,,24.740501086369672,,,,,0.956771010029733,,,,0.9416129032258068,,,,0.9800000000000003,,,,53.570150502236366,,,,53.570150502236366,0.14909990952015081,57.34600419664538,114.21557848608388,170.0324794170555,223.19420334471243,57.71822827750097,50.96155622041911,1,1,39856.19197366385,226.93849438393582,31,0.29761194723464646
1963.11,469.27017477266804,0.5876,1963.0,11.0,1963.0,2.0,9.576672813182892,0.019157276864918804,42.0,7.0,6.0,3.0,56.0,114.0,0.24905242766985347,355.2701747726681,355.2701747726681,,1.8333333333333333,199.3556923925344,187.09737885616042,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,410.27017477266804,965.2083824300008,990.0,0.17962666538540292,0.04128921334723493,989.7790841212676,0.293854475944079,0.2563498106771584,,,24.276847215322427,24.216922013900607,,,,0.7974227695701377,0.748389515424642,,,0.9316666666666669,0.9284000000000002,,,0.974,0.9728000000000001,,,43.14760401343192,40.10132471544097,,,76.56537460963274,0.1621601793758811,56.671220827679356,112.81191399637505,167.7916448782459,219.8843255963397,112.90026863173573,55.005034683610155,2,1,55127.06971893557,246.34880084276085,30,0.42536319227573743
1963.12,803.0604363370674,0.3964193548387096,1963.0,12.0,1963.0,3.0,8.872167057602885,0.011300811563000073,44.0,8.0,6.0,4.0,64.0,126.0,0.1578365557758893,677.0604363370671,677.0604363370671,,2.967741935483871,228.62852048239992,228.62852048239992,227.13017521800987,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,735.0604363370672,966.6122417453483,990.0,0.3450144414903792,0.13506583498235408,989.5199197235271,0.3728554046441736,0.3728554046441736,0.3676362390360458,,22.534822573534868,22.534822573534868,22.518596901336483,,,0.9145140819295994,0.9145140819295994,0.9085207008720391,,0.9387096774193552,0.9387096774193552,0.9383333333333337,,0.9780645161290324,0.9780645161290324,0.9780000000000002,,46.378153320309465,46.378153320309465,46.00668009913875,,137.27890028494673,0.17089251432463315,54.51642441626055,108.36465884387192,160.7769754310074,209.71601652234477,155.55672957914186,114.52144669397768,3,2,102135.50181200037,547.1577568282033,31,0.7626605571385929
1964.01,1002.2320261862519,0.3316774193548388,1964.0,1.0,1963.0,4.0,5.724458147596663,0.005719869626778841,49.0,8.0,7.0,5.0,81.0,150.0,0.15008023690423422,852.2320261862517,852.2320261862517,,3.5483870967741935,243.18706121482126,243.18706121482126,243.18706121482126,223.69388934090762,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.2320261862518,967.3878173453169,990.0,0.49300145825831804,0.23302934407433548,989.2739691976678,0.4220587040303312,0.4220587040303312,0.4220587040303312,0.3544529560075426,21.464093148320217,21.464093148320217,21.464093148320217,21.307134888876465,,0.9727482448592844,0.9727482448592844,0.9727482448592844,0.8947755573636306,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9399999999999996,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9794117647058824,47.182290418757674,47.182290418757674,47.182290418757674,43.039907419812316,165.14940113165395,0.164789062911023,53.11670017870053,105.49692320552522,156.30531817551395,203.35267058584031,177.80880218434692,150.05214415662354,4,3,122871.15444195055,756.4211780013768,31,0.9174966729536331
1964.02,1329.907974127998,0.2573448275862069,1964.0,2.0,1963.0,5.0,21.066893509580183,0.015236012761596099,49.0,8.0,7.0,5.0,93.0,162.0,0.12375312811903001,1167.907974127998,1058.0264049947566,,4.0,264.50660124868915,264.50660124868915,264.50660124868915,264.50660124868915,109.88156913324137,23.603019313174368,4.2489099300109,4.7252497625423215,3.3914064547296716,73.91298367278411,72.60301931317437,12.2489099300109,11.72524976254232,8.39140645472967,166.9129836727841,1154.6035840004843,968.4423492127125,990.0,0.7805916271210798,0.42987648103312187,988.7895318918457,0.4964590490855707,0.4964590490855707,0.4964590490855707,0.4964590490855707,19.85072363004763,19.85072363004763,19.85072363004763,19.85072363004763,,1.0580264049947574,1.0580264049947574,1.0580264049947574,1.0580264049947574,0.9350162497792271,0.9350162497792271,0.9350162497792271,0.9350162497792271,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.10659776222799,47.10659776222799,47.10659776222799,47.10659776222799,188.42639104891194,0.1438118279728421,50.97272689777483,101.12625372094689,149.54400965227111,193.8565212086712,196.73563189712436,176.71723263909837,4,4,131144.76817004272,927.4560494851628,29,1.0468132836050663
1964.03,2236.25453077392,0.1502258064516129,1964.0,3.0,1963.0,6.0,30.494580834094112,0.014350917184271492,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09152482950340032,2035.1900146448875,1100.0,,4.0,275.0,275.0,275.0,275.0,935.1900146448871,47.774193548387096,8.35483870967742,15.03225806451613,47.11960044986202,816.9091238724445,100.0,18.0,25.0,57.40992303050718,935.8446077434123,1243.0,971.1532800503301,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.909817956555123,16.909817956555123,16.909817956555123,16.909817956555123,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9261323116130161,0.9261323116130161,0.9261323116130161,0.9261323116130161,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.40676204886373,41.40676204886373,41.40676204886373,41.40676204886373,165.62704819545493,0.07486766142731988,44.59764674591207,88.20684522044996,129.74821279945914,166.50127753879883,180.12705082522638,159.84795136311047,4,4,123226.52385741846,1506.9668486656192,31,0.9201502677525274
1964.04,2274.855451234702,0.14630000000000004,1964.0,4.0,1963.0,7.0,6.85964343928484,0.003033919479164274,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08517865679644367,2080.855451234702,1100.0,,4.0,275.0,275.0,275.0,275.0,980.855451234701,49.00000000000001,5.66666666666667,12.333333333333334,63.11197433377435,850.7434769009271,100.0,18.0,25.0,79.11197433377434,952.7434769009268,1243.0,971.2634441926355,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.799653814249776,16.799653814249776,16.799653814249776,16.799653814249776,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9258263920287084,0.9258263920287084,0.9258263920287084,0.9258263920287084,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.12055344641046,41.12055344641046,41.12055344641046,41.12055344641046,164.48221378564185,0.07232982367869435,44.33034068815239,87.66572458977485,128.92054400150639,165.3610194574616,166.75925724532206,163.10232565326686,4,4,118427.19392566211,2039.8235128351682,30,0.913790076586899
1964.05,1689.2003864796504,0.2113225806451613,1964.0,5.0,1963.0,8.0,32.29552955519162,0.019987161691545314,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1334455044014509,1470.1036122861021,1091.1612453655869,,4.0,272.7903113413967,272.7903113413967,272.7903113413967,272.7903113413967,378.94236692051504,38.538460373152745,5.555053280143327,10.087372992193215,20.753111690039862,304.008368584986,88.11910553444308,16.522795215627198,21.05511492767709,33.01117620616889,439.3309492301474,1216.8582610433346,969.5817905772199,990.0,0.8776802800273229,0.46859571419100166,988.6537240057819,0.5267125205242859,0.5267125205242859,0.5267125205242859,0.5267125205242859,18.545220908037447,18.545220908037447,18.545220908037447,18.545220908037447,,1.0911612453655877,1.0911612453655877,1.0911612453655877,1.0911612453655877,0.9317626128724388,0.9317626128724388,0.9317626128724388,0.9317626128724388,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.28280445758925,45.28280445758925,45.28280445758925,45.28280445758925,181.13121783035703,0.11174785364833163,48.389122150963495,95.88258969555433,141.4897674920749,182.67988521169084,197.47261287198123,167.6072070757316,4,4,134761.62606578562,994.6620966242277,31,1.0062845435019834
1964.06,833.9428296411135,0.39163333333333333,1964.0,6.0,1963.0,9.0,20.12195350939867,0.024024295466405346,45.0,10.0,9.0,9.0,88.0,161.0,0.20229602262552662,672.9428296411135,672.9428296411135,,2.933333333333333,230.34807961175878,230.34807961175878,226.3076187227626,230.15596725907886,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.9428296411135,966.7164590007832,990.0,0.3650987101417582,0.15277881021125458,989.4821224796472,0.37889030442436333,0.37889030442436333,0.3660827983920464,0.3761724206824884,22.386773174439462,22.386773174439462,21.906303854222532,21.123331065787248,,0.9213923184470351,0.9213923184470351,0.9052304748910505,0.9206238690363154,0.9386666666666668,0.9386666666666668,0.9369999999999997,0.9387499999999998,0.9776666666666667,0.9776666666666667,0.977,0.9787500000000001,46.409426185879624,46.409426185879624,44.444052018534435,43.79203136062052,134.12609541361437,0.16041086006967048,54.285580665475216,107.89544462420581,160.0545242828688,208.70932677762877,187.3880722748549,89.47427787680479,4,2,96570.78869780235,422.00349134226786,30,0.7451449745200798
1964.07,505.46055922691033,0.5482258064516129,1964.0,7.0,1963.0,10.0,4.191318626601976,0.008185562284339849,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.34046250079003737,335.9121721301362,335.9121721301362,,1.8387096774193548,189.83526506942712,174.1686199569993,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.68636567852326,965.3745725165212,990.0,0.17535709561279375,0.03718243442602725,989.7874604699612,0.2691925787211298,0.2208229071817926,,,24.143695374718998,24.143983813533744,,,,0.7593410602777088,0.6966744798279975,,,0.9287096774193547,0.9246153846153846,,,0.9732258064516127,0.9719230769230767,,,40.760842939600046,37.095673929892506,,,71.87334365499376,0.14115346466911982,56.4539495114589,112.35976602677002,167.06937571978466,218.81645368417324,93.66938675972168,58.67681549838796,2,1,53473.767679315344,267.07261391760653,31,0.39929635363885413
