MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1964.08,404.3485315963149,0.6478709677419354,1964.0,8.0,1963.0,11.0,3.196461393702352,0.008023257302074713,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.41254195889773737,239.05820901566972,239.05820901566972,,1.1935483870967742,211.56044329809546,142.07178954080015,,,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.6065961124439,964.9147784479376,990.0,0.1427844784137268,0.018205312159661414,989.8390102094269,0.3321462383698532,0.1428225729160062,,,24.59208552311934,24.597623556997036,,,,0.8462417731923819,0.5682871581632006,,,0.9348387096774192,0.91,,,0.9745161290322577,0.9699999999999999,,,46.635429124179375,30.260397001953944,,,52.492280156815625,0.1290573732898893,57.07170899551728,113.64342866105154,169.11528906187561,221.83082625011235,61.7873831204172,37.60171310909585,2,1,39054.25643667082,169.98231071283362,31,0.29162377864897565
1964.09,326.0121132941334,0.7456999999999998,1964.0,9.0,1963.0,12.0,2.1153455319854837,0.006628776799142125,46.0,7.0,6.0,4.0,75.0,138.0,0.424671410591449,188.01211329413346,188.01211329413346,,1.0,188.01211329413346,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.01211329413346,964.5305797190582,990.0,0.12396129646160367,0.009111806925075495,989.8669268966132,0.2526508409214819,,,,25.083696336633633,,,,,0.7520484531765336,,,,0.9313333333333333,,,,0.9709999999999996,,,,41.84564906654467,,,,41.84564906654467,0.12803364616368468,57.54180733633722,114.62535995622073,170.69266212548908,224.18294863811585,48.50953164134465,33.856517332790425,1,1,30128.867327912176,152.5219447532691,30,0.2324758281474705
1964.1,273.9979423857406,0.8310322580645161,1964.0,10.0,1964.0,1.0,1.5967303328501796,0.005781446716534853,41.0,6.0,4.0,3.0,56.0,110.0,0.40186112421503717,163.9979423857406,163.9979423857406,,1.0,163.9979423857406,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.9979423857406,964.2959917695433,990.0,0.11318111672241157,0.006399794238574069,989.8804190890388,0.19090852173214015,,,,25.3935187977639,,,,,0.6559917695429625,,,,0.9238709677419359,,,,0.9699999999999995,,,,36.61562499084498,,,,36.61562499084498,0.1335349942289625,57.808312209380496,115.1845032781857,171.5968348467736,225.54465956487587,40.38652405768273,34.34861064219803,1,1,27242.024993188654,154.1051871975735,31,0.2034201388380276
1964.11,330.0806456564747,0.7440333333333331,1964.0,11.0,1964.0,2.0,6.131893590924983,0.017143277012248527,40.0,6.0,4.0,3.0,53.0,106.0,0.3254501795637302,224.08064565647462,224.08064565647462,,1.1666666666666667,198.87900882168574,151.20982100873292,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.0806456564747,964.5523416267005,990.0,0.13297293255155326,0.015243221401052894,989.8517838460476,0.28581058022319805,0.16193899480524557,,,25.013631639123606,24.71087855931146,,,,0.7955160352867431,0.6048392840349316,,,0.9340000000000004,0.9180000000000001,,,0.9743333333333334,0.97,,,44.491941459773564,32.6402205620936,,,49.93197822012249,0.15054749236588955,57.512041107201455,114.56356324620707,170.59430443239492,224.03833698951115,67.78995281039144,39.79224705622538,2,1,35951.024318488206,177.60796861598828,30,0.2773998790006806
1964.12,467.09131379128775,0.5830967741935486,1964.0,12.0,1964.0,3.0,6.372292469250787,0.013516534495101776,42.0,7.0,5.0,3.0,61.0,118.0,0.25432257685957166,349.09131379128786,349.09131379128786,,2.0,174.54565689564393,174.54565689564393,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.0913137912878,965.2019109120606,990.0,0.17582368354692218,0.039818262758257554,989.7843580536944,0.21839049964215687,0.21839049964215687,,,24.364056641991922,24.364056641991922,,,,0.6981826275825757,0.6981826275825757,,,0.9258064516129034,0.9258064516129034,,,0.9703225806451609,0.9703225806451609,,,37.46608915042578,37.46608915042578,,,74.93217830085156,0.16008403825269085,56.69191696021066,112.8535807665915,167.85480825604046,219.97001408931112,94.2289335902014,63.9379124388341,2,2,55749.54065583356,295.7323824701425,31,0.41628987944917534
1965.01,689.9238257985675,0.4441612903225807,1965.0,1.0,1964.0,4.0,9.319885647973669,0.013557420892648067,46.0,7.0,6.0,4.0,76.0,139.0,0.20459312862662568,550.9238257985675,550.9238257985675,,2.5483870967741935,219.11067828408042,219.11067828408042,205.51626742015281,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,609.9238257985676,966.1565926067761,990.0,0.2711888084552054,0.09210086526256414,989.6367103262825,0.3436711864708323,0.3436711864708323,0.3005375711845679,,23.13644653303517,23.13644653303517,22.85513107711875,,,0.8764427131363215,0.8764427131363215,0.8220650696806112,,0.9370967741935484,0.9370967741935484,0.9335294117647056,,0.9751612903225806,0.9751612903225806,0.973529411764706,,45.4896849267793,45.4896849267793,41.86518402606451,,113.93769657752945,0.1648756859390442,55.26623924933569,109.90717343439668,163.19773339747405,213.19693976864667,140.75094865254792,87.96383092850138,3,2,84769.6462536819,411.9983234585969,31,0.6329872032084969
1965.02,1052.7755104526907,0.31864285714285717,1965.0,2.0,1964.0,5.0,20.694729314684622,0.018527288793437607,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.1409619055082868,906.8469390241191,894.1244875191072,,3.6785714285714284,244.07687162509936,244.07687162509936,244.07687162509936,238.58044389613994,12.72245150501195,3.9931782096022914,0.6500522666794427,0.4643230476281733,0.37145843810253865,7.243439542999504,49.13603535245944,8.0071951238223,6.178608761913888,4.728601295245396,90.60058240014236,957.4463267573028,967.5389319491867,990.0,0.5452680469947347,0.27682659717638775,989.177905355829,0.42498429952693745,0.42498429952693745,0.42498429952693745,0.4066930771380884,21.21398910711516,21.21398910711516,21.21398910711516,20.871142011931926,,0.9763074865003978,0.9763074865003978,0.9763074865003978,0.9543217755845598,0.9383283738594889,0.9383283738594889,0.9383283738594889,0.9375365509508251,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9789473684210529,46.615300040447664,46.615300040447664,46.615300040447664,44.69852462682561,170.17704183240326,0.16253713242215725,52.806096670967676,104.86397886627968,155.32678066547427,201.97975906459115,197.1104788856866,142.5865220921801,4,3,114358.97211137495,706.5265543863715,28,0.9454280101800178
1965.03,2318.304910791033,0.1444516129032258,1965.0,3.0,1964.0,6.0,40.55673237443499,0.020119048639008402,49.0,9.0,9.0,9.0,107.0,183.0,0.0812491047666676,2135.304910791033,1100.0,,4.0,275.0,275.0,275.0,275.0,1035.3049107910324,51.0,9.0,15.726847714984508,50.91663495693602,908.6614281191121,100.0,18.0,24.72684771498451,59.91663495693603,1015.6614281191121,1242.7268477149844,971.3222816255302,990.0,0.9212507481048778,0.4800000000000003,988.5987492518954,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.74153284636503,16.74153284636503,16.74153284636503,16.74153284636503,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9240965220598011,0.9240965220598011,0.9240965220598011,0.9240965220598011,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.913190522542195,40.913190522542195,40.913190522542195,40.913190522542195,163.65276209016878,0.07349872132351866,44.11629792681649,87.23893204470997,128.28402162351395,164.52302804916434,188.6573781602008,153.9034000111329,4,4,121757.6549950855,1301.853138961092,31,0.9091820116120483
1965.04,2552.4208314760326,0.12093333333333335,1965.0,4.0,1964.0,7.0,18.416183999640165,0.007349709079300087,54.0,13.0,14.0,19.0,117.0,217.0,0.08534687942366578,2335.4208314760326,1100.0,,4.0,275.0,275.0,275.0,275.0,1235.4208314760322,46.0,5.0,11.0,61.0,1112.420831476032,100.0,18.0,25.0,80.0,1229.4208314760322,1243.0,971.933429593218,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.129668413667233,16.129668413667233,16.129668413667233,16.129668413667233,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9208653028871503,0.9208653028871503,0.9208653028871503,0.9208653028871503,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.27185794273502,39.27185794273502,39.27185794273502,39.27185794273502,157.08743177094004,0.0618867283969474,42.56683625123653,84.10857541905403,123.51175283859146,157.98610549463103,164.84440844095928,151.97380810532582,4,4,113102.95087507687,2044.1080876209562,30,0.8727079542830005
1965.05,1803.1635449740577,0.19770967741935483,1965.0,5.0,1964.0,8.0,30.10967042456028,0.01735638201385439,55.0,13.0,13.0,17.0,178.0,276.0,0.15687907443600457,1527.1635449740575,1098.1178674002947,,4.0,274.5294668500737,274.5294668500737,274.5294668500737,274.5294668500737,429.0456775737623,36.847087236325905,4.410218368849205,9.644766716133748,26.4267265172245,351.71687873522905,91.84708723632589,17.410218368849204,22.64476671613375,43.4267265172245,529.7168787352289,1230.0199397216036,969.9318674752399,990.0,0.8980589246732609,0.47755322762038344,988.6243878477063,0.5331420147737328,0.5331420147737328,0.5331420147737328,0.5331420147737328,18.159378357692464,18.159378357692464,18.159378357692464,18.159378357692464,,1.0981178674002954,1.0981178674002954,1.0981178674002954,1.0981178674002954,0.9307635628827103,0.9307635628827103,0.9307635628827103,0.9307635628827103,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.60715887110967,44.60715887110967,44.60715887110967,44.60715887110967,178.42863548443867,0.10220319400780659,47.58152128114923,94.24465396889737,138.97680806564912,179.19961343571646,193.620028221912,165.98873558849903,4,4,132750.90480042237,1051.7083044595875,31,0.9912701971357704
1965.06,926.1073031626737,0.3604666666666666,1965.0,6.0,1964.0,9.0,23.02608386991819,0.02485290740534733,45.0,10.0,9.0,9.0,88.0,161.0,0.18224233425994982,765.1073031626739,764.1002020340951,,3.2,239.12046319979694,239.12046319979694,235.65312281692027,243.34194345241303,1.0071011285788851,0.2814878930810548,0.06255286512912331,0.05629757861621097,0.05629757861621097,0.550465213136285,45.28148789308105,10.062552865129124,9.056297578616212,9.056297578616212,88.55046521313628,828.5005403709214,967.0574970320914,990.0,0.4416694424897463,0.20655659716142957,989.3517739603486,0.40868167612505396,0.40868167612505396,0.3974054974380927,0.4213566545643383,21.88559525213233,21.88559525213233,21.567611383806298,20.786768144280845,,0.9564818527991878,0.9564818527991878,0.9426124912676812,0.9733677738096521,0.9390150018495454,0.9390150018495454,0.9379354189785983,0.93920417129053,0.9786666666666668,0.9786666666666668,0.9783333333333334,0.9800000000000003,47.112607694762154,47.112607694762154,45.60955293146747,45.59300087086135,148.95005808304285,0.16083980216475274,53.67332092632936,106.64082423578155,158.09762909292542,205.92327743266648,195.44961218216102,100.4555063458507,4,2,107244.04181979084,475.92578836204177,30,0.8275003226835713
1965.07,513.7096639730265,0.5439677419354841,1965.0,7.0,1964.0,10.0,6.351376683728534,0.012032117500868023,50.0,10.0,9.0,9.0,108.0,186.0,0.3659867724623424,327.7096639730266,327.7096639730266,,1.7741935483870968,193.75196588998136,173.0286933572668,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.70966397302647,965.411222140527,990.0,0.17370431644860665,0.03554193279460534,989.790753750757,0.2792463350844232,0.21589573960902,,,24.100285275145403,24.071445710390762,,,,0.7750078635599255,0.6921147734290672,,,0.9303225806451612,0.9245833333333334,,,0.9725806451612903,0.9704166666666665,,,41.588149908031156,36.64946792558076,,,69.96193152783562,0.13552174873203743,56.39871083347554,112.24565425529292,166.88912925643112,218.55457980757913,91.99512641155512,56.36297028421687,2,1,52051.67705670969,254.0331111664572,31,0.38867739737686446
1965.08,390.45796612839536,0.6638387096774194,1965.0,8.0,1964.0,11.0,3.0778595947491842,0.007939673054793383,47.0,8.0,6.0,5.0,89.0,155.0,0.39883429846826074,235.45796612839533,235.45796612839533,,1.064516129032258,226.48289005127225,139.11367919540763,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.4579661283953,964.8486097078492,990.0,0.14041039465518665,0.01715436655204681,989.8424352387926,0.370847590588331,0.1368868525576578,,,24.622977940355316,24.633330311141442,,,,0.9059315602050891,0.5564547167816305,,,0.9403225806451616,0.91,,,0.976774193548387,0.97,,,50.300446630329525,29.673798022826844,,,52.21488521244738,0.13334924141761392,57.15536002111884,113.81783207999703,169.3946665307137,222.24565749098846,60.23873810921856,41.931611901611376,2,1,38847.87459806086,189.61946372923248,31,0.29008269562470773
1965.09,315.7593358537391,0.7606,1965.0,9.0,1964.0,12.0,1.9144131256333006,0.006119913511854424,46.0,7.0,6.0,4.0,75.0,138.0,0.43827415415516313,177.75933585373903,177.75933585373903,,1.0,177.75933585373903,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.75933585373906,964.4806907350487,990.0,0.12052791602395782,0.007786724883019157,989.8716853590928,0.22564564176661292,,,,25.16534898227752,,,,,0.7110373434149564,,,,0.9283333333333336,,,,0.9699999999999995,,,,39.51633924933767,,,,39.51633924933767,0.12487185462136455,57.59988247780943,114.7470241386712,170.88896687809498,224.4776170419112,45.244532153670775,33.14491282622562,1,1,28451.76425952313,149.1870699602335,30,0.219535218051876
1965.1,268.6222498153718,0.840677419354839,1965.0,10.0,1965.0,1.0,1.8905208510517284,0.007134971206655137,41.0,6.0,4.0,3.0,56.0,110.0,0.40977877517982936,158.62224981537187,158.62224981537187,,1.0,158.62224981537187,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.62224981537182,964.2744760431344,990.0,0.11134849425524038,0.005862224981537186,989.8827892807633,0.17843044495022492,,,,25.429882792678864,,,,,0.6344889992614876,,,,0.9196774193548394,,,,0.9699999999999995,,,,35.303228478155624,,,,35.303228478155624,0.13135485491900462,57.83191203082577,115.23412608163152,171.6773398642253,225.66648786894544,38.91353992168253,30.93475192949779,1,1,26265.601987747792,139.7991800258312,31,0.19612904710086462
1965.11,286.861199617931,0.8112333333333335,1965.0,11.0,1965.0,2.0,5.050553266285921,0.01728790450075545,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.34504013445190773,189.52786628459768,189.52786628459768,,1.0,189.52786628459768,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,235.52786628459768,964.3570908425414,990.0,0.12004100652714404,0.010200705311529997,989.8697582881614,0.2637968404782752,,,,25.24887060514167,,,,,0.7581114651383908,,,,0.929666666666667,,,,0.9733333333333334,,,,42.519432031236526,,,,42.519432031236526,0.14685275143923818,57.7378247893978,115.03675526447752,171.3582496266972,225.18608911355588,58.06630542440459,31.047927899875607,1,1,30613.99106249029,140.1954239432886,30,0.23621906684020286
1965.12,436.3195572870759,0.6138709677419355,1965.0,12.0,1965.0,3.0,5.781080000914852,0.013456093708204364,42.0,7.0,5.0,3.0,61.0,118.0,0.27325719717272234,318.31955728707607,318.31955728707607,,1.8064516129032258,183.90849609060695,166.66971588362168,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,372.31955728707595,965.0608366205074,990.0,0.16560428101784816,0.03366391145741522,989.8007318075246,0.25003605839098175,0.19874643669349418,,,24.489859128626293,24.46303993265323,,,,0.7356339843624281,0.6666788635344865,,,0.9270967741935484,0.9224,,,0.9719354838709674,0.9699999999999998,,,39.93537310880335,35.77812345544498,,,68.78869847609768,0.15724640857377334,56.87896612665863,113.24253280007144,168.47539390911962,220.8858846365161,84.87554410818538,54.14754792962365,2,1,51178.791666216675,242.34880084276085,31,0.38215943597832047
1966.01,620.5813035849072,0.47790322580645156,1966.0,1.0,1965.0,4.0,11.843503089405916,0.018284782879908444,41.0,6.0,4.0,3.0,66.0,120.0,0.19634505288128032,500.5813035849072,500.5813035849072,,2.3225806451612905,217.89316492283652,217.89316492283652,200.8644185916252,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.5813035849072,965.8705935593041,990.0,0.23915236720917424,0.07666943536866579,989.6841781974224,0.3388714960306088,0.3388714960306088,0.28633755597449423,,23.47471314208752,23.47471314208752,23.018048073123857,,,0.8715726596913463,0.8715726596913463,0.8034576743665006,,0.9374193548387095,0.9374193548387095,0.9319999999999998,,0.9754838709677418,0.9754838709677418,0.9709999999999999,,45.92104277665062,45.92104277665062,41.0377328626203,,105.08006389608197,0.16914684568956712,55.716316632043984,110.83499538275261,164.6585366899885,215.30839577060252,135.16848775550022,84.46697861227416,3,2,78179.56753868502,396.77300272391335,31,0.5837781327560112
1966.02,991.8877746551765,0.33421428571428574,1966.0,2.0,1965.0,5.0,24.59928305660184,0.025162017030673032,43.0,7.0,5.0,4.0,78.0,137.0,0.14003767565014186,854.8877746551765,854.8877746551765,,3.5,245.05462903944766,245.05462903944766,245.05462903944766,239.44777507366715,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,909.8877746551765,967.3253409059723,990.0,0.49355563087137677,0.2444490483299555,989.2619953207987,0.4268588617807682,0.4268588617807682,0.4268588617807682,0.40794528317578715,21.50979555304554,21.50979555304554,21.50979555304554,20.982821729540802,,0.9802185161577911,0.9802185161577911,0.9802185161577911,0.9577911002946685,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9385714285714283,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9785714285714288,47.55108173668376,47.55108173668376,47.55108173668376,45.214403382999414,165.26044690155098,0.16682062721356963,53.219256889521134,105.70796232553747,156.63666277945512,203.82947654580545,194.61698081520282,143.16368167649043,4,3,111055.02031784228,710.0875422650073,28,0.9181135938975057
1966.03,2806.1085285907097,0.12958064516129034,1966.0,3.0,1965.0,6.0,134.94910849658146,0.04754274439768765,49.0,9.0,9.0,9.0,107.0,183.0,0.07838552404442921,2623.1085285907097,1100.0,,4.0,275.0,275.0,275.0,275.0,1523.1085285907102,48.91337777126536,8.640442658448343,14.816382123213016,46.903405195573,1403.83492084221,97.91337777126536,17.640442658448343,23.816382123213014,55.903405195573,1510.83492084221,1239.3702025529267,972.2518730790017,990.0034499188761,0.915071266526998,0.4800000000000003,988.6083786523492,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.821570793347277,15.821570793347277,15.821570793347277,15.821570793347277,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.90598139130534,0.90598139130534,0.90598139130534,0.90598139130534,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.14897631058287,38.14897631058287,38.14897631058287,38.14897631058287,152.59590524233147,0.0705846084232783,41.347480329816484,81.69387275452047,119.95305781153384,153.4070721809897,195.52921659615697,92.57974124267972,4,4,113531.35350029459,1108.2130338573666,31,0.8477550291240635
1966.04,4140.423924043749,0.041566666666666675,1966.0,4.0,1965.0,7.0,82.8085042438728,0.020559280109138902,70.0,14.0,18.0,25.0,168.0,295.0,0.07407683619778754,3845.4239240437496,1100.0,,4.0,275.0,275.0,275.0,275.0,2745.4239240437496,30.0,3.9999999999999996,6.999999999999997,55.0,2649.4239240437487,100.0,18.0,25.0,80.0,2817.4239240437496,1243.0,975.3299001124362,990.0072511839791,0.9219672131147545,0.4800000000000003,988.6052839708647,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.74044907842768,12.74044907842768,12.74044907842768,12.74044907842768,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.872738729483272,0.872738729483272,0.872738729483272,0.872738729483272,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.51459014736208,29.51459014736208,29.51459014736208,29.51459014736208,118.0583605894483,0.030531687120354235,33.01970250456168,64.9319779970993,94.55673829983763,118.99959259927407,145.9204999606826,91.71357304914385,4,4,85002.01962440279,2668.5533446484865,30,0.6558797810524907
1966.05,2306.9030427603316,0.1457741935483871,1966.0,5.0,1965.0,8.0,39.09793285578058,0.017129932630879925,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.12758082210092342,2016.3869137280738,1100.0,,4.0,275.0,275.0,275.0,275.0,916.3869137280735,41.774193548387096,4.67741935483871,10.709677419354838,49.01327557983903,810.2123478256536,100.0,18.0,25.0,67.94875945080678,995.9542833095246,1243.0,971.317675918313,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.74542208857203,16.74542208857203,16.74542208857203,16.74542208857203,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9244326072493856,0.9244326072493856,0.9244326072493856,0.9244326072493856,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.93795258259043,40.93795258259043,40.93795258259043,40.93795258259043,163.7518103303617,0.07309974510042351,44.14510952563031,87.2958442503643,128.36754234416856,164.62967609405732,179.9445799109032,146.49012471742722,4,4,121831.34688578913,1475.5174261192885,31,0.9097322796131208
1966.06,1258.5660740419742,0.2765000000000001,1966.0,6.0,1965.0,9.0,28.880265953052866,0.023048865777403837,53.0,12.0,12.0,13.0,120.0,210.0,0.17324888893965187,1048.566074041974,963.5383366081624,,3.8,253.21160275878097,253.21160275878097,253.21160275878097,254.87941041477413,85.02773743381164,14.754310416648606,2.156302345911457,3.795800270221976,5.26362184114072,59.05770255988885,67.75431041664861,14.156302345911456,15.795800270221976,18.263621841140722,179.05770255988884,1061.2447496409443,968.2094441326536,990.0,0.6768928200486776,0.34681088753594386,988.9762962924156,0.45727226077879546,0.45727226077879546,0.45727226077879546,0.4636855662393485,20.3095798989828,20.3095798989828,20.3095798989828,19.93487182004697,,1.0128464110351243,1.0128464110351243,1.0128464110351243,1.0195176416590965,0.9363506480478321,0.9363506480478321,0.9363506480478321,0.9354383100597898,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,46.08777689556834,46.08777689556834,46.08777689556834,45.47191384457471,174.64086176236472,0.14171753555412578,51.42582343369511,102.05165197457025,150.97984343281303,195.88315719800033,194.74961948290303,135.53810614771118,4,3,125741.42046890262,675.1094475277025,30,0.9702270097909153
1966.07,633.8163336511741,0.4737741935483871,1966.0,7.0,1965.0,10.0,12.594463365709318,0.019000500924407075,58.0,11.0,11.0,11.0,136.0,227.0,0.36722880601153624,406.816333651174,406.816333651174,,2.096774193548387,194.77079329073132,192.34045029406525,200.7995605879404,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.8163336511739,965.9222601531636,990.0,0.21264407972117003,0.05418142264245541,989.7331744976364,0.278089473486432,0.2704628039278176,0.28593912152218365,,23.532824870986378,23.517716113792137,22.574536953559253,,,0.7790831731629256,0.7693618011762614,0.8031982423517616,,0.9293548387096778,0.9286666666666671,0.93,,0.9729032258064513,0.9726666666666663,0.97,,40.63036391949565,40.03003451205493,40.10389371254503,,84.54380295858685,0.13187406264113793,55.626952399932364,110.65155971951896,164.3716500693507,214.89815303175348,125.20845067806472,58.511037347409676,3,1,62900.58940118863,267.6810831907136,31,0.46968779421437146
1966.08,436.55189133250315,0.6108064516129031,1966.0,8.0,1965.0,11.0,3.4047466715926458,0.007790587484810123,54.0,9.0,8.0,6.0,107.0,184.0,0.4231867666077659,252.5518913325031,252.5518913325031,,1.3225806451612903,206.42735808165884,142.98605307761719,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.55189133250315,965.0641164844666,990.0,0.14940837719529623,0.020510378266500616,989.8300812445384,0.3166401866269231,0.14475508398587417,,,24.449324573444905,24.452668675556986,,,,0.8257094323266354,0.5719442123104687,,,0.9325806451612908,0.9120000000000001,,,0.9761290322580647,0.97,,,45.25565874855938,30.343723555141725,,,55.04395666957283,0.1258507187932157,56.87813391297756,113.24040726246488,168.4710454234855,220.8772951905872,64.3968158432517,45.34293252074787,2,1,40952.70376216218,205.13393637134163,31,0.30579975927540454
1966.09,346.6846388673466,0.7188666666666668,1966.0,9.0,1965.0,12.0,2.770460483131954,0.008066889665460283,46.0,7.0,6.0,4.0,75.0,138.0,0.40022504934945746,208.68463886734656,208.68463886734656,,1.0,208.68463886734656,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.68463886734656,964.6334231943368,990.0,0.13085023433933865,0.012436007724430992,989.856713757936,0.31287926301320873,,,,24.910411300586308,,,,,0.8347385554693864,,,,0.9366666666666664,,,,0.9739999999999998,,,,46.531306302063804,,,,46.531306302063804,0.1337178631906023,57.419235555131436,114.36894018267348,170.27979837582797,223.5651572618958,56.2924177390984,37.134874416319434,1,1,33502.54053748594,168.02012187738302,30,0.25850725723368784
1966.1,279.46503017908697,0.8209032258064519,1966.0,10.0,1966.0,1.0,1.410340238414082,0.004994263584174562,41.0,6.0,4.0,3.0,56.0,110.0,0.3944109043305258,169.465030179087,169.465030179087,,1.0,169.465030179087,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.46503017908694,964.3182030144461,990.0,0.11503361578068841,0.006946503017908707,989.8780198812011,0.2044481899887349,,,,25.355368676766968,,,,,0.6778601207163483,,,,0.9245161290322588,,,,0.9699999999999995,,,,37.80409022819523,,,,37.80409022819523,0.13508664099633877,57.78365108696184,115.13268878857572,171.51286972014856,225.4178081944332,43.65247415287432,34.92169462563408,1,1,28126.24312977725,156.78604271350054,31,0.21002272348997347
1966.11,287.78682706268813,0.8057000000000001,1966.0,11.0,1966.0,2.0,2.306138662676195,0.007619760778356956,40.0,6.0,4.0,3.0,53.0,106.0,0.36970439454708964,181.78682706268822,181.78682706268822,,1.0,181.78682706268822,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.7868270626882,964.3549161807139,990.0,0.11884678448754649,0.008407887313049311,989.8727453281998,0.23625292632297956,,,,25.281576221162343,,,,,0.727147308250753,,,,0.9280000000000003,,,,0.9706666666666663,,,,40.62619553225867,,,,40.62619553225867,0.14082434465034444,57.7423973808797,115.04607724638845,171.37267186525418,225.2063502780316,51.634619434629315,36.753005918443115,1,1,29250.860783226235,165.2725109404546,30,0.2257010862903259
1966.12,372.09689742499876,0.6857741935483871,1966.0,12.0,1966.0,3.0,5.245557353085582,0.013909473909662236,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.2572444642703518,277.677542586289,277.677542586289,,1.3548387096774193,219.6585631855073,163.5080328567485,,,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.8388329088697,964.7583024377824,990.0,0.14883946480368362,0.025535508517257804,989.825625026679,0.3544853404589997,0.19013661305506133,,,24.712837248437904,24.697018386486903,,,,0.8786342527420291,0.6540321314269941,,,0.936451612903226,0.9209090909090908,,,0.9764516129032256,0.97,,,48.85918318452058,35.38152003111458,,,61.41391609878703,0.1644705867116925,57.267352740150926,114.0515798989067,169.76972420751306,222.80395115545738,78.60993443025329,52.658374707766654,2,1,45691.953577497545,234.32104170299968,31,0.341188422771039
1967.01,544.0477684531616,0.5240322580645161,1967.0,1.0,1966.0,4.0,7.1209701532340395,0.012917078141077514,34.0,5.0,4.0,3.0,45.0,91.0,0.16973052760852872,453.0477684531616,453.0477684531616,,2.129032258064516,214.51763131640755,214.51763131640755,186.09692010768524,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.0477684531616,965.5444503806366,990.0,0.21225863623111751,0.06255221730442793,989.7251891464645,0.33122928854101735,0.33122928854101735,0.24519169172553576,,23.849509477286627,23.849509477286627,23.399087942375942,,,0.8580705252656308,0.8580705252656308,0.744387680430741,,0.9358064516129034,0.9358064516129034,0.93,,0.9751612903225807,0.9751612903225807,0.97,,45.79616014260668,45.79616014260668,38.53543182389111,,96.56463406894126,0.17720897049070167,56.20495570146233,111.84469372392066,166.25407495033085,217.6280041843568,116.48274229618085,76.73724661003799,3,2,71844.08774729229,354.541354005931,31,0.5364701892718958
1967.02,783.8503864519571,0.4038571428571429,1967.0,2.0,1966.0,5.0,13.426837183090887,0.017726881933820243,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14569999625953928,669.7075293091001,669.7075293091001,,2.9642857142857144,226.46589658659437,226.46589658659437,224.80446710390808,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.9932435948143,966.5354015458079,990.0,0.3355804820739466,0.13385881149034445,989.5305607064358,0.36659192322669404,0.36659192322669404,0.3608821179803947,,22.62856723740121,22.62856723740121,22.60951063009313,,,0.9058635863463771,0.9058635863463771,0.899217868415632,,0.938214285714286,0.938214285714286,0.937777777777778,,0.9760714285714288,0.9760714285714288,0.9759259259259261,,45.99750947684458,45.99750947684458,45.57706781884526,,135.94433435043283,0.17364963804028236,54.64309319682671,108.62522435151911,161.185855163214,210.30387043618381,152.4520356899592,114.69886848565287,3,2,91354.59268349086,542.6489852382476,28,0.755246301946849
1967.03,1145.7854938496007,0.2980967741935484,1967.0,3.0,1966.0,6.0,24.88035888114082,0.01952324403918077,41.0,8.0,7.0,6.0,67.0,129.0,0.11553075669819095,1016.7854938496005,963.3565562839043,,3.870967741935484,249.51487521024865,249.51487521024865,249.51487521024865,246.63592037955226,53.428937565696216,10.913352903645857,1.934312761686996,2.6446678707431635,2.4850668635207542,35.45153716609945,51.913352903645844,9.934312761686996,9.644667870743163,8.485066863520753,102.45153716609944,1034.8488898199803,967.8513018231422,990.0,0.6328660359300452,0.33559931002159177,989.0315346540483,0.44413363308754356,0.44413363308754356,0.44413363308754356,0.43411093224884506,20.73609919781877,20.73609919781877,20.73609919781877,20.5926120482624,,0.9980595008409952,0.9980595008409952,0.9980595008409952,0.9865436815182094,0.937433789662746,0.937433789662746,0.937433789662746,0.9370536103535231,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9792592592592596,46.47583760108263,46.47583760108263,46.47583760108263,45.54633832389257,179.0969042466382,0.1591020782396099,52.17600314472286,103.57910746163164,153.33819720155896,199.1846664366696,198.2660714659873,156.62443698095268,4,3,133248.0967594988,795.6839937244496,31,0.994982801370212
1967.04,2745.082932303213,0.11243333333333333,1967.0,4.0,1966.0,7.0,67.1987218034597,0.02604905440179797,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341676193461572,2574.0829323032126,1100.0,,4.0,275.0,275.0,275.0,275.0,1474.0829323032128,52.0,6.333333333333333,13.666666666666666,61.787794591534904,1340.295137711678,100.0,18.0,25.0,74.7877945915349,1427.295137711678,1243.0,972.36123990062,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.7018581062651,15.7018581062651,15.7018581062651,15.7018581062651,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9143733402207773,0.9143733402207773,0.9143733402207773,0.9143733402207773,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.004593046195595,38.004593046195595,38.004593046195595,38.004593046195595,152.01837218478238,0.05952241345880597,41.32207622542561,81.60993320512857,119.74304197643195,152.921284478253,179.9445799109032,133.31260298839615,4,4,109453.22797304335,1603.5174261192885,30,0.8445465121376802
1967.05,2443.163470176668,0.13348387096774192,1967.0,5.0,1966.0,8.0,38.923540276518246,0.015357175764495898,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12634508637904748,2138.1312121121523,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.1312121121518,38.54838709677419,4.354838709677418,9.419354838709678,52.52061578102203,933.2880156859686,100.0,18.0,25.0,73.3915835229575,1126.77188665371,1243.0,971.6696188107031,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.393479196181847,16.393479196181847,16.393479196181847,16.393479196181847,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.922041711189805,0.922041711189805,0.922041711189805,0.922041711189805,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.977350482956886,39.977350482956886,39.977350482956886,39.977350482956886,159.90940193182752,0.06726400765982375,43.23134460982766,85.45182671150286,125.56145734073627,160.79834176250483,171.4979021736937,140.26072657641242,4,4,118972.59503727971,1728.1930578689712,31,0.888385566287931
1967.06,1581.9742876273021,0.2235,1967.0,6.0,1966.0,9.0,28.426021350569233,0.018700893140143438,62.0,12.0,14.0,16.0,153.0,257.0,0.1667062938283982,1324.9742876273017,1073.2878879063348,,4.0,268.3219719765837,268.3219719765837,268.3219719765837,268.3219719765837,251.6863997209671,26.016068624833444,4.182665362631211,7.257458134356226,15.669192200527135,198.5610153986191,88.01606862483344,16.18266536263121,21.257458134356227,31.66919220052713,351.5610153986191,1198.7440800281556,969.2516764972366,990.0,0.8524102987359957,0.4500783213967516,988.6975113798674,0.5108648760391736,0.5108648760391736,0.5108648760391736,0.5108648760391736,18.934970006591357,18.934970006591357,18.934970006591357,18.934970006591357,,1.073287887906335,1.073287887906335,1.073287887906335,1.073287887906335,0.9333513050669696,0.9333513050669696,0.9333513050669696,0.9333513050669696,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.484498915576204,45.484498915576204,45.484498915576204,45.484498915576204,181.93799566230481,0.11819040110623313,49.16795290980499,97.4607769805997,143.90757410111019,186.02009847408465,195.0690861487831,169.342856934457,4,4,130995.35687685946,894.4124173518942,30,1.01076664256836
1967.07,769.1864810464614,0.4194838709677419,1967.0,7.0,1966.0,10.0,20.131445788830582,0.025588487228078063,58.0,11.0,11.0,11.0,136.0,227.0,0.31370527457544245,542.1864810464616,542.1864810464616,,2.5806451612903225,206.6540407165998,206.6540407165998,223.33774590078588,217.1254863500289,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.1864810464616,966.458728236533,990.0,0.29477369324200103,0.10222941553691751,989.6029968912213,0.30980976278239786,0.30980976278239786,0.35748591268475494,0.33387004870385645,22.834458891905776,22.834458891905776,21.854802386192517,21.19860791996547,,0.8266161628663993,0.8266161628663993,0.8933509836031435,0.8685019454001155,0.9329032258064519,0.9329032258064519,0.9371428571428568,0.94,0.9745161290322578,0.9745161290322578,0.9764285714285718,0.9775,41.928655592646294,41.928655592646294,43.75563768984688,41.48623844888721,108.97098478056374,0.13918816272809562,54.713866260348105,108.77608601519957,161.43552282843777,210.69271456106344,170.79587850659829,63.54746736385976,4,2,81074.4126767394,300.33759789814616,31,0.6053943598920206
1967.08,441.76495708385283,0.6073870967741936,1967.0,8.0,1966.0,11.0,4.978305565022476,0.011249497785399559,54.0,9.0,8.0,6.0,107.0,184.0,0.4198977291930975,257.76495708385283,257.76495708385283,,1.3548387096774193,204.0997453816073,151.23832388814654,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.76495708385283,965.0867587850856,990.0,0.15113965364408394,0.02161064662250234,989.8272496997336,0.308394444994027,0.16255367379911853,,,24.432096469653946,24.351817527040293,,,,0.8163989815264291,0.6049532955525861,,,0.9329032258064519,0.9163636363636364,,,0.9751612903225807,0.97,,,44.67254024024888,32.1122512048064,,,56.06721002259955,0.12636670237832923,56.84586527700501,113.17356001529474,168.36500025382912,220.72218025480595,71.6073518123664,41.5570424750794,2,1,41714.004256814056,189.0101253824494,31,0.311484500125553
1967.09,326.90441222738804,0.7459,1967.0,9.0,1966.0,12.0,3.0562617127740928,0.009464557801691727,46.0,7.0,6.0,4.0,75.0,138.0,0.4249336311756384,188.90441222738804,188.90441222738804,,1.0,188.90441222738804,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.90441222738804,964.5366373033053,990.0,0.12423444004628417,0.00950999996664461,989.8662555599869,0.25754746877099016,,,,25.072070787910796,,,,,0.755617648909552,,,,0.9303333333333335,,,,0.9719999999999996,,,,42.03283959742624,,,,42.03283959742624,0.12792083193846865,57.53354038827205,114.60819490226135,170.6653360410565,224.14275929111497,52.43077410427047,31.543254034233517,1,1,30263.644510146896,143.32227399922658,30,0.2335157755412569
1967.1,277.73078769416276,0.8248064516129032,1967.0,10.0,1967.0,1.0,2.886290162070415,0.01025251761461303,41.0,6.0,4.0,3.0,56.0,110.0,0.39751921860030814,167.7307876941628,167.7307876941628,,1.0,167.7307876941628,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.73078769416276,964.311654439466,990.0,0.11443683397657754,0.00677307876941628,989.8787900872544,0.20117771736015816,,,,25.365957930428017,,,,,0.6709231507766513,,,,0.9232258064516129,,,,0.9699999999999995,,,,37.38232342327689,,,,37.38232342327689,0.13426346477128434,57.790565007759916,115.14726247550433,171.53659928690092,225.45391021600153,43.65247415287432,32.40083946598224,1,1,27812.448626918012,146.68278898827032,31,0.20767957457376054
1967.11,378.43709485418486,0.6809,1967.0,11.0,1967.0,2.0,6.194284327172068,0.016525410936817284,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.29125408425204513,269.7704281875182,269.7704281875182,,1.5333333333333334,187.51413920559008,154.2305418411152,,,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.4370948541848,964.787095924284,990.0,0.14870590594005437,0.024043268265834788,989.8272508257943,0.26006505160140864,0.16866412112644716,,,24.780089849909064,24.650763665445837,,,,0.7500565568223606,0.6169221673644608,,,0.9290000000000005,0.918125,,,0.9729999999999996,0.9700000000000002,,,41.377755562857004,33.21435718228096,,,59.09207939340685,0.1556217031590734,57.2265196165741,113.96696521572379,169.6354312586632,222.60737549757502,70.00887745753057,41.26220045073101,2,1,42546.29716325293,184.52194475326908,30,0.32828932996337135
1967.12,566.0483483392026,0.5105483870967741,1967.0,12.0,1967.0,3.0,8.575236699802405,0.015088200947637303,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.22225317978235007,442.6289935004929,442.6289935004929,,2.096774193548387,212.10573154541603,212.10573154541603,190.31448089982882,,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,499.33867091984774,965.6378507765819,990.0,0.21504403225691077,0.06071893600752733,989.7242370317352,0.3262689234588996,0.3262689234588996,0.2565086495764813,,23.760117331694904,23.760117331694904,23.176068641560537,,,0.8484229261816641,0.8484229261816641,0.7612579235993153,,0.9351612903225807,0.9351612903225807,0.93,,0.9748387096774195,0.9748387096774195,0.9700000000000001,,45.045031577933024,45.045031577933024,39.03141737237039,,93.86729709512768,0.1651787617201397,56.0647892545203,111.55508292972254,165.7964815095148,216.96287237087338,118.66080840719152,68.03160080158689,3,2,69837.26903877502,316.799181369126,31,0.5214849838618206
1968.01,1700.0693043882786,0.2533870967741936,1968.0,1.0,1967.0,4.0,90.0161608609311,0.049677708719772395,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11308461947551152,1557.166078581827,915.9008489807621,,3.6129032258064515,250.67766096808265,250.67766096808265,250.67766096808265,267.36336044062847,641.265229601065,24.415330189009307,4.779191199870279,8.201901132234202,21.138279487255193,582.7305275926961,71.47984631804155,12.1340299095477,14.556739841911622,25.493118196932613,660.5047211410832,1014.071465050263,969.3180922633288,990.0,0.6534134620962987,0.32630962412908504,989.0202769137749,0.4505232058507219,0.4505232058507219,0.4505232058507219,0.5075467064416729,19.251661444594863,19.251661444594863,19.251661444594863,17.193583976202596,,1.002710643872331,1.002710643872331,1.002710643872331,1.069453441762514,0.9271972083881568,0.9271972083881568,0.9271972083881568,0.9217428136859405,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9800000000000002,42.321880691868074,42.321880691868074,42.321880691868074,40.53177037946404,151.8076948888241,0.1193016068630581,48.42595749267835,96.00510371405933,141.79693961571851,183.3886766557813,193.637169375679,118.64625599517653,4,3,112944.92499728514,581.3337222668207,31,0.8433760827156895
1968.02,4719.442808572627,0.022344827586206907,1968.0,2.0,1967.0,5.0,93.74992989310175,0.02061058180998101,55.0,10.0,10.0,8.0,114.0,197.0,0.042050387271380885,4522.442808572628,1100.0,,4.0,275.0,275.0,275.0,275.0,3422.4428085726267,45.0,8.0,15.0,72.0,3282.4428085726267,100.0,18.0,25.0,80.0,3396.4428085726267,1243.0,976.476845114607,990.0069051736959,0.9219672131147545,0.4800000000000003,988.604937960581,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.593158065974219,11.593158065974219,11.593158065974219,11.593158065974219,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8526703744010173,0.8526703744010173,0.8526703744010173,0.8526703744010173,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.161948423526784,26.161948423526784,26.161948423526784,26.161948423526784,104.64779369410714,0.02249133864932369,29.701550886909025,58.27930790618464,84.54281528644984,105.59222123450458,126.34271916061995,93.70593244696902,4,4,72834.86441109856,3537.2590342319786,29,0.5813766316339285
1968.03,4205.116802040208,0.03364516129032259,1968.0,3.0,1967.0,6.0,74.35490459691226,0.01685586185282007,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06304810269905085,3941.6006730079507,1100.0,,4.0,275.0,275.0,275.0,275.0,2841.6006730079503,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2721.6651891369825,100.0,18.0,25.0,80.0,2882.1168020402083,1243.0,975.5354803405368,990.0018736852879,0.9219672131147545,0.4800000000000003,988.5999064721734,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.529491351636448,12.529491351636448,12.529491351636448,12.529491351636448,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8716258123134388,0.8716258123134388,0.8716258123134388,0.8716258123134388,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.901602262459473,28.901602262459473,28.901602262459473,28.901602262459473,115.6064090498379,0.02789956100525605,32.43771748587521,63.75715187454227,92.76799717535005,116.55454257496774,125.37874014287613,93.70593244696902,4,4,86011.1683330794,3534.148259641381,31,0.642257828054655
1968.04,4707.948894048817,0.024466666666666675,1968.0,4.0,1967.0,7.0,77.56441315168874,0.01727091770738539,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07477863921893903,4366.948894048817,1100.0,,4.0,275.0,275.0,275.0,275.0,3266.9488940488172,20.666666666666664,4.000000000000001,5.6666666666666625,53.666666666666664,3182.9488940488172,100.0,18.0,25.0,80.0,3384.9488940488172,1243.0,976.4124422809156,990.0160900690447,0.9219672131147545,0.4800000000000003,988.6141228559302,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.666745795014384,11.666745795014384,11.666745795014384,11.666745795014384,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8528609297735082,0.8528609297735082,0.8528609297735082,0.8528609297735082,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.384062479177267,26.384062479177267,26.384062479177267,26.384062479177267,105.53624991670907,0.02337726202790963,29.910906785779346,58.70240969035994,85.1882561118209,106.47759326277897,132.230378577281,89.74768114358767,4,4,75986.09994003052,3132.150307110389,30,0.5863124995372725
1968.05,2634.409042136239,0.11758064516129034,1968.0,5.0,1967.0,8.0,46.919101012287385,0.01753857731353503,65.0,14.0,17.0,23.0,202.0,321.0,0.12479647307126442,2313.409042136239,1100.0,,4.0,275.0,275.0,275.0,275.0,1213.4090421362391,35.0,4.0,8.0,55.75851151094429,1110.6505306252946,100.0,18.0,25.0,78.75851151094429,1312.6505306252948,1243.0,972.1236426347448,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.93945537214036,15.93945537214036,15.93945537214036,15.93945537214036,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.918022573200217,0.918022573200217,0.918022573200217,0.918022573200217,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.709860851247434,38.709860851247434,38.709860851247434,38.709860851247434,154.83944340498974,0.060843370638480845,42.015255538926766,83.001224836054,121.84116115944764,155.74007480708096,170.53826824930974,133.58956365330366,4,4,115200.54589331234,1720.65817572948,31,0.8602191300277207
1968.06,1426.597026381119,0.24783333333333338,1968.0,6.0,1967.0,9.0,32.72201022217972,0.02229883055779103,62.0,12.0,14.0,16.0,153.0,257.0,0.18822940249500195,1169.597026381119,998.3030906872591,,3.933333333333333,254.07381117677193,254.07381117677193,254.07381117677193,252.94463266815356,171.29393569385982,17.53064526487393,2.8059313415885025,4.936657512256436,10.664213895337573,135.35648767980334,79.53064526487394,14.8059313415885,18.936657512256435,26.66421389533757,288.35648767980337,1111.576324805978,968.7560022023565,990.0,0.7372097265522187,0.3752856260518171,988.8875046473962,0.4614111360457053,0.4614111360457053,0.4614111360457053,0.4575633741094065,19.670091308993772,19.670091308993772,19.670091308993772,19.560700004059605,,1.0162952447070879,1.0162952447070879,1.0162952447070879,1.0117785306726144,0.9349819490785697,0.9349819490785697,0.9349819490785697,0.9346235168698961,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792857142857144,44.64509284525653,44.64509284525653,44.64509284525653,44.140592902537335,175.13316524480442,0.12729673458122004,50.238477340402156,99.63778572208767,147.2621071979589,190.70035602279248,195.0690861487831,154.14853460030383,4,3,126095.87897625924,802.9978690640885,30,0.9729620291378027
1968.07,781.3012777955915,0.407741935483871,1968.0,7.0,1967.0,10.0,14.554929195194504,0.018120031701216042,58.0,11.0,11.0,11.0,136.0,227.0,0.2982088072392303,554.3012777955917,554.3012777955917,,2.4516129032258065,226.0907316258381,226.0907316258381,226.12244649009858,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.3012777955915,966.5245095236342,990.0,0.2886459966892118,0.09549431759068783,989.6158596857202,0.3659051268192481,0.3659051268192481,0.3659590822779529,,22.725445035266894,22.725445035266894,22.114367880592294,,,0.9043629265033521,0.9043629265033521,0.9044897859603943,,0.9377419354838711,0.9377419354838711,0.9364285714285712,,0.9764516129032259,0.9764516129032259,0.9764285714285718,,46.11341988531781,46.11341988531781,44.79464107042292,,112.45667767340727,0.1429977565505114,54.641981284893866,108.62474929344165,161.18955196460075,210.3194515972999,154.16176073996593,79.95822708222019,3,2,83667.76818901497,381.79506401305883,31,0.6247593204078179
