MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1968.08,516.4866379315616,0.5406774193548388,1968.0,8.0,1967.0,11.0,5.266248709907352,0.010152880134757711,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38435480983340975,320.29308954446486,320.29308954446486,,1.6774193548387097,202.10270409537827,174.47152137722318,,,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,396.0350250283358,965.4240480148208,990.0,0.17348026661457647,0.034058617908892995,989.7924611154765,0.30287112571508135,0.2188961769342726,,,24.06554197494064,24.01821444609947,,,,0.808410816381513,0.6978860855088926,,,0.9322580645161288,0.9242857142857142,,,0.9732258064516129,0.9699999999999999,,,43.464248933876725,36.852852524062214,,,68.42908451469307,0.1317177752898393,56.38214021562924,112.21114692509,166.83394997387816,218.47286887791805,89.6115049096598,53.49867229778627,2,1,50911.238878931625,243.54135400593103,31,0.3801615806371836
1968.09,397.6735605649958,0.6553333333333333,1968.0,9.0,1967.0,12.0,3.1774049635027573,0.00808272484897462,48.0,8.0,7.0,4.0,79.0,146.0,0.36887492396560406,251.67356056499568,251.67356056499568,,1.2333333333333334,218.2079804357787,143.42391483950126,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6735605649958,964.8831051749047,990.0,0.14645985406217574,0.020334712112999153,989.8332054338248,0.3514536042958288,0.14563890492899673,,,24.598646654624215,24.621034949929843,,,,0.8728319217431154,0.5736956593580051,,,0.9370000000000004,0.9142857142857144,,,0.9766666666666668,0.9699999999999999,,,48.335474173744316,30.72411748723693,,,55.504434920766265,0.13930817011642463,57.11179406469294,113.72699664611117,169.24914463057846,222.02955277514164,63.816541288947214,45.50674696547805,2,1,39963.1931429517,204.21920510084828,30,0.3083579717820347
1968.1,305.4121785216676,0.7771935483870965,1968.0,10.0,1968.0,1.0,2.22248164843941,0.007114779488877243,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.3714917518788263,192.1863720700547,192.1863720700547,,1.0,192.1863720700547,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,245.12185594102243,964.4330469790436,990.0,0.12333270550495089,0.009628849067111723,989.8670384454277,0.2634403609938067,,,,25.170551105390334,,,,,0.7687454882802185,,,,0.9332258064516127,,,,0.9716129032258061,,,,43.031659670389374,,,,43.031659670389374,0.14071573131768383,57.65395096572917,114.86047064045059,171.07243570200578,224.75396711871804,50.96155622041911,38.42506845910325,1,1,32015.554794769683,171.32227399922658,31,0.23906477594660755
1968.11,356.3888941080487,0.7111,1968.0,11.0,1968.0,2.0,7.234944504235512,0.019777842104130576,40.0,6.0,4.0,3.0,53.0,106.0,0.305442734376762,250.38889410804867,250.38889410804867,,1.3333333333333333,196.27838270996256,162.3315341942585,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.3888941080487,964.679716948899,990.0,0.14170233649731784,0.020504187903322754,989.8377934755993,0.281006191272812,0.187505345879981,,,24.877070335427778,24.573738967037947,,,,0.7851135308398501,0.649326136777034,,,0.933,0.9219999999999999,,,0.9729999999999996,0.97,,,43.59254570934512,34.997356806503056,,,55.25833131151281,0.153713216671496,57.35442681627987,114.2345553097669,170.06630124877026,223.25215739791048,76.91475773744337,39.30476185199736,2,1,39785.99854428923,175.3222739992266,30,0.30699072950840456
1968.12,553.9859627841905,0.5153225806451612,1968.0,12.0,1968.0,3.0,6.182290913833571,0.011093041179119406,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22049133933785212,433.4053176229002,433.4053176229002,,2.0,216.7026588114501,216.7026588114501,,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,488.69564020354534,965.5889611935911,990.0,0.20857648271647453,0.05746106020916756,989.7339624570743,0.33865172963428364,0.33865172963428364,,,23.80634953384894,23.80634953384894,,,,0.8668106352458005,0.8668106352458005,,,0.9370967741935486,0.9370967741935486,,,0.9754838709677423,0.9754838709677423,,,46.22344219871196,46.22344219871196,,,92.44688439742391,0.1663618641319355,56.143144765345795,111.71647825336885,166.05026588871723,217.32895074573548,113.2815038437078,72.81150415474693,2,2,68780.48199168335,341.15714832529636,31,0.5135938022079103
1969.01,790.1844157638759,0.4021935483870968,1969.0,1.0,1968.0,4.0,10.232776785788591,0.012609942232072478,46.0,7.0,6.0,4.0,76.0,139.0,0.1780765666289247,651.184415763876,651.184415763876,,2.903225806451613,226.34111864681094,226.34111864681094,220.20220337383853,208.1080414842316,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.184415763876,966.5607376630555,990.0,0.3326895171897285,0.12820356765777918,989.5391069151525,0.3683006041957174,0.3683006041957174,0.34769854884596285,0.30658714265486564,22.610068647901286,22.610068647901286,22.545064836399703,21.72146197413279,,0.9053644745872438,0.9053644745872438,0.8808088134953539,0.8324321659369264,0.9370967741935488,0.9370967741935488,0.9351851851851855,0.93,0.9758064516129035,0.9758064516129035,0.9751851851851854,0.97,45.90469716522306,45.90469716522306,44.354638218074555,40.0038329061043,131.7312996463854,0.16662222790321193,54.596569072036054,108.52997554393019,161.03750404204374,210.0931568149271,160.0153316244172,111.36398128519275,4,2,98008.08693691074,527.8063237852695,31,0.73184055359103
1969.02,1755.2358927380337,0.22885714285714281,1969.0,2.0,1968.0,5.0,126.56219373381055,0.05240799131568159,49.0,8.0,7.0,5.0,93.0,162.0,0.11422137796636808,1593.2358927380337,1014.8885612828817,,3.9642857142857144,256.13116462410414,256.13116462410414,256.13116462410414,255.62451435170152,578.3473314551524,22.47276793937203,4.309135755333676,6.967503725080624,16.562527774252384,528.0353962611136,71.47276793937202,12.309135755333674,13.967503725080624,21.562527774252384,621.0353962611136,1112.6379687026679,969.5227800025111,990.0,0.7358549868906691,0.38856341639745745,988.8755815967121,0.46781417650342,0.46781417650342,0.46781417650342,0.46606757181655184,18.884987417697307,18.884987417697307,18.884987417697307,18.78635840955116,,1.0245246584964172,1.0245246584964172,1.0245246584964172,1.0224980574068065,0.9273193011598778,0.9273193011598778,0.9273193011598778,0.9268496456472805,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,42.81853654181401,42.81853654181401,42.81853654181401,42.45848929647704,169.39772430418776,0.12319478027175142,48.11701586079346,95.3685980558581,140.79576484250455,181.9440958985593,196.1860993080721,108.69059210451859,4,3,113835.27073241417,809.4321659369264,28,0.9410984683565986
1969.03,6893.057191295985,0.004483870967741938,1969.0,3.0,1968.0,6.0,131.63680851804628,0.0206304458430048,68.0,14.0,17.0,21.0,195.0,315.0,0.04627593859995281,6578.057191295985,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,6471.6055783927595,1025.5483870967741,3.9999999999999982,8.0,59.0,5375.057191295984,1093.5483870967741,18.0,25.0,80.0,5570.057191295984,1243.0,979.5631536650656,990.1714049791875,0.9219672131147545,0.4800000000000003,988.7694377660725,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.67134932100722,8.67134932100722,8.67134932100722,8.67134932100722,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.08013381181298299,0.08013381181298299,0.08013381181298299,0.08013381181298299,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.229176023260966,2.229176023260966,2.229176023260966,2.229176023260966,8.916704093043863,0.001668972984348998,9.895582280346288,19.324402528187058,11.454013910558752,8.919193061876111,98.26024562314518,0.0,4,0,6634.027845224636,4693.694156859004,31,0.04953724496135481
1969.04,7422.717086858804,0.003633333333333335,1969.0,4.0,1968.0,7.0,110.10602670492017,0.015755485254531576,84.0,14.0,20.0,27.0,219.0,364.0,0.04999255055865053,7058.717086858804,73.33333333333333,,0.26666666666666666,275.0,275.0,275.0,275.0,6985.383753525471,1042.6666666666667,4.000000000000001,4.999999999999999,52.99999999999999,5880.717086858804,1126.6666666666667,18.0,25.0,80.0,6099.717086858804,1243.0,980.0487370056195,990.2600397868046,0.9219672131147545,0.4800000000000003,988.8580725736898,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.274400788070515,8.274400788070515,8.274400788070515,8.274400788070515,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.05463019292169713,0.05463019292169713,0.05463019292169713,0.05463019292169713,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,1.4689099909799248,1.4689099909799248,1.4689099909799248,1.4689099909799248,5.8756399639197,0.0010476217759105614,6.812478517623723,13.307547353258903,13.875462321964623,7.199146426952557,89.11785307352615,0.0,4,0,4230.460774022185,5187.009983023717,30,0.03264244424399834
1969.05,3738.7694938640716,0.05783870967741936,1969.0,5.0,1968.0,8.0,96.23350035449349,0.025232313495802575,71.0,14.0,18.0,24.0,213.0,340.0,0.09560336182442268,3398.7694938640716,1100.0,,4.0,275.0,275.0,275.0,275.0,2298.769493864071,29.0,3.9999999999999996,7.0,56.0,2202.7694938640716,100.0,18.0,25.0,80.0,2415.7694938640716,1243.0,974.5137142789202,990.002788332376,0.9219672131147545,0.4800000000000003,988.6008211192615,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.552172060340736,13.552172060340736,13.552172060340736,13.552172060340736,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.885826452838341,0.885826452838341,0.885826452838341,0.885826452838341,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.86507141102359,31.86507141102359,31.86507141102359,31.86507141102359,127.46028564409436,0.03705613915798262,35.33462842202677,69.57679305460614,101.55732591317897,128.39446583772184,156.6995004375484,92.33814158089672,4,4,94830.45251920621,2227.771472034419,31,0.7081126980227466
1969.06,1862.87272301091,0.19126666666666667,1969.0,6.0,1968.0,9.0,41.33543891916104,0.02225832120355705,67.0,13.0,15.0,17.0,181.0,293.0,0.16290192217839802,1569.8727230109098,1096.8924119627677,,4.0,274.2231029906919,274.2231029906919,274.2231029906919,274.2231029906919,472.98031104814174,27.605044301920916,4.272625604915509,8.11927823125145,27.424941592426876,405.55842131762705,94.60504430192093,17.272625604915508,23.11927823125145,44.42494159242687,586.558421317627,1231.8893601008558,970.0817483578996,990.0,0.9016900169502169,0.4759601355515984,988.6223498474984,0.5319909493827885,0.5319909493827885,0.5319909493827885,0.5319909493827885,18.008610540215688,18.008610540215688,18.008610540215688,18.008610540215688,,1.096892411962768,1.096892411962768,1.096892411962768,1.096892411962768,0.9302522214073743,0.9302522214073743,0.9302522214073743,0.9302522214073743,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.161838067331544,44.161838067331544,44.161838067331544,44.161838067331544,176.64735226932618,0.09927292063997521,47.1991775331807,93.47234741589912,137.7997594555318,177.5881384147677,193.8709586076969,158.839531648272,4,4,127186.09363391483,1034.7083044595875,30,0.9813741792740343
1969.07,1015.4908820472141,0.32819354838709686,1969.0,7.0,1968.0,10.0,17.20817640214549,0.016769532612298656,63.0,12.0,13.0,13.0,155.0,256.0,0.2568109540767825,759.4908820472139,759.4908820472139,,3.3225806451612905,229.06777079185025,229.06777079185025,227.73244921836064,228.18564343800847,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.4908820472139,967.4040116900135,990.0,0.44218106406620217,0.1883446945829098,989.369474241351,0.3755263780016124,0.3755263780016124,0.37096485335202156,0.36983805246426554,21.58993617333584,21.58993617333584,21.55808092392239,20.843447931928782,,0.9162710831674015,0.9162710831674015,0.910929796873443,0.9127425737520342,0.937741935483871,0.937741935483871,0.9373333333333334,0.9381818181818179,0.9770967741935483,0.9770967741935483,0.977,0.9781818181818185,44.40353100594587,44.40353100594587,44.03643537663531,42.790567225153836,146.60671687562566,0.14401260040137928,53.063850916761716,105.39076951779175,156.1450211246205,203.13673375640954,185.33728150054242,110.83279977052513,4,2,109075.39735546547,538.2548359930771,31,0.8144817604201424
1969.08,637.8180839284263,0.4685161290322581,1969.0,8.0,1968.0,11.0,8.274913023193607,0.012710995233078465,58.0,10.0,10.0,7.0,117.0,202.0,0.32075251872750943,435.81808392842623,435.81808392842623,,2.064516129032258,211.80208170113937,211.80208170113937,189.31576815528743,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.8180839284262,965.9441648560323,990.0,0.221406219078226,0.05895661173118001,989.7196371691903,0.32493090972926764,0.32493090972926764,0.25380917977241596,,23.450541403429092,23.450541403429092,22.87809380842373,,,0.8472083268045573,0.8472083268045573,0.7572630726211497,,0.9354838709677419,0.9354838709677419,0.93,,0.9741935483870964,0.9741935483870964,0.97,,44.37272115435319,44.37272115435319,38.32771234418616,,91.21819794381513,0.1423202557358954,55.60501774022971,110.60511960518274,164.29554361346794,214.7812677641288,116.61210356187769,70.7283913474782,3,2,67866.3392701985,335.73253227407537,31,0.5067677663545288
1969.09,469.0805647914075,0.5788000000000001,1969.0,9.0,1968.0,12.0,3.703321709437694,0.0077589711687315105,48.0,8.0,7.0,4.0,79.0,146.0,0.31260294165075514,323.0805647914076,323.0805647914076,,2.0,161.5402823957038,161.5402823957038,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,386.08056479140754,965.2108625415611,990.0,0.17017435731079958,0.034616112958281514,989.795209529731,0.18643426499853197,0.18643426499853197,,,24.397912723171096,24.397912723171096,,,,0.6461611295828152,0.6461611295828152,,,0.9206666666666671,0.9206666666666671,,,0.9699999999999995,0.9699999999999995,,,34.52021483354379,34.52021483354379,,,69.04042966708758,0.14691229344920828,56.68131904036826,112.83139950857206,167.81906879909164,219.9164781209252,82.09536726880027,59.922591520897655,2,2,49709.10936030306,280.6328809909446,30,0.38355794259493103
1969.1,437.09485951102556,0.6103870967741938,1969.0,10.0,1969.0,1.0,1.9708479518250654,0.004458481802566825,44.0,7.0,6.0,3.0,60.0,120.0,0.27492306710063413,317.0948595110256,317.0948595110256,,2.0,158.5474297555128,158.5474297555128,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.0948595110256,965.0669268677996,990.0,0.16619386478225945,0.033418971902205136,989.8003871633156,0.17839031523641222,0.17839031523641222,,,24.55506998027954,24.55506998027954,,,,0.6341897190220512,0.6341897190220512,,,0.920322580645162,0.920322580645162,,,0.9699999999999995,0.9699999999999995,,,34.088142495463345,34.088142495463345,,,68.17628499092667,0.15591350952749644,56.87584910964,113.23549421430295,168.46281396533885,220.86425633410397,75.45912190151061,64.33763585785479,2,2,50723.15603324944,297.8577719356288,31,0.3787571388384815
1969.11,525.8289967107773,0.5331333333333333,1969.0,11.0,1969.0,2.0,5.91566786171193,0.010533153400568422,42.0,7.0,6.0,3.0,56.0,114.0,0.21870509146998868,411.82899671077723,411.82899671077723,,2.0,205.91449835538862,205.91449835538862,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,466.8289967107773,965.4641217383277,990.0,0.19944441756454345,0.05283596475706314,989.7477196176786,0.30480031026889703,0.30480031026889703,,,23.978797569081664,23.978797569081664,,,,0.823657993421555,0.823657993421555,,,0.934666666666667,0.934666666666667,,,0.9733333333333334,0.9733333333333334,,,44.034333764029064,44.034333764029064,,,88.06866752805814,0.16715973245415722,56.32463927668106,112.0920738269664,166.64516442156352,218.19697863824817,112.90026863173573,76.72042091644366,2,2,63409.44062020185,356.1789493868897,30,0.48927037515587846
1969.12,775.5322509913276,0.4075161290322581,1969.0,12.0,1969.0,3.0,8.315232499922503,0.010676880397150635,44.0,8.0,6.0,4.0,64.0,126.0,0.16439337794642292,649.5322509913278,649.5322509913278,,2.806451612903226,233.71658076298417,233.71658076298417,225.80287093704595,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,707.5322509913277,966.5021290039654,990.0,0.32976407003108743,0.12633390343073614,989.5439020265381,0.39136636799320557,0.39136636799320557,0.3644957788586619,,22.65040665457971,22.65040665457971,22.538591894123947,,,0.934866323051936,0.934866323051936,0.9032114837481835,,0.9403225806451617,0.9403225806451617,0.9380000000000002,,0.9770967741935487,0.9770967741935487,0.9764000000000002,,47.72577436292801,47.72577436292801,45.66759545690001,,132.28025473948512,0.17052060519436962,54.697621134246525,108.73742050894937,161.36198410316635,210.55725708097725,154.2568581504355,110.51576113678604,3,2,98416.50952617689,521.6489852382476,31,0.7348903041082504
1970.01,1226.3171529364288,0.2850645161290323,1970.0,1.0,1969.0,4.0,27.81304165720225,0.021199537506360142,49.0,8.0,7.0,5.0,81.0,150.0,0.12794479234070424,1076.3171529364288,969.4056515765411,,3.7419354838709675,259.24186965722396,259.24186965722396,259.24186965722396,258.3513617717801,106.91150135988781,18.051886628585585,3.3389309198262143,4.516094213176281,3.5637167119962605,77.44087288630348,67.05188662858559,11.338930919826215,11.516094213176283,8.563716711996262,158.44087288630345,1059.3125633381292,968.1027237760719,990.0,0.6734102622940579,0.3490515857734016,988.9775381519325,0.47802558908908854,0.47802558908908854,0.47802558908908854,0.4754343956533079,20.396788786771523,20.396788786771523,20.396788786771523,19.923765321166663,,1.0369674786288965,1.0369674786288965,1.0369674786288965,1.0334054470871208,0.9364256196644954,0.9364256196644954,0.9364256196644954,0.9351823569391025,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795652173913045,47.465577919802385,47.465577919802385,47.465577919802385,46.07641485840822,176.58246091241966,0.14852994912066542,51.632705391791696,102.47425370311215,151.6357160713145,196.80930126897448,196.864770765806,149.89885203514274,4,3,131377.35091884024,755.4211927358452,31,0.9810136717356649
1970.02,2996.835834804859,0.10367857142857141,1970.0,2.0,1969.0,5.0,98.48347318884859,0.03285114502585219,55.0,10.0,10.0,8.0,114.0,197.0,0.07240913188287912,2799.8358348048596,1100.0,,4.0,275.0,275.0,275.0,275.0,1699.8358348048594,45.0,8.0,15.0,53.126355335721264,1578.7094794691377,100.0,18.0,25.0,61.126355335721264,1692.7094794691377,1243.0,972.8685613267356,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.194536680149477,15.194536680149477,15.194536680149477,15.194536680149477,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9055184311782865,0.9055184311782865,0.9055184311782865,0.9055184311782865,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.51193464701438,36.51193464701438,36.51193464701438,36.51193464701438,146.0477385880575,0.05629949362729882,39.844977902929216,78.64844099768712,115.2852138548692,146.95261127178887,178.08475617590258,108.47646898266797,4,4,98144.08033117467,1610.794012387604,28,0.8113763254892086
1970.03,4635.776387997992,0.022677419354838718,1970.0,3.0,1969.0,6.0,42.063098205409155,0.009248101627546131,68.0,14.0,17.0,21.0,195.0,315.0,0.06809403697900782,4320.776387997993,1100.0,,4.0,275.0,275.0,275.0,275.0,3220.776387997992,32.0,3.9999999999999996,8.0,59.0,3117.776387997992,100.0,18.0,25.0,80.0,3312.7763879979916,1243.0,976.3434707900361,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.719627216848947,11.719627216848947,11.719627216848947,11.719627216848947,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8559162699740797,0.8559162699740797,0.8559162699740797,0.8559162699740797,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.52795319252094,26.52795319252094,26.52795319252094,26.52795319252094,106.11181277008376,0.022983835470871357,30.073638519514358,59.02214731728459,85.65288744145211,107.05847923096307,117.36476770378634,101.02282774712164,4,4,78947.18870094231,3795.977625580697,31,0.5895100709449097
1970.04,3484.192066198346,0.061466666666666676,1970.0,4.0,1969.0,7.0,46.498479230706366,0.013948978581484016,70.0,14.0,18.0,25.0,168.0,295.0,0.08599520341867656,3189.192066198346,1100.0,,4.0,275.0,275.0,275.0,275.0,2089.1920661983454,30.000000000000004,3.9999999999999996,7.0,55.0,1993.1920661983454,100.0,18.0,25.0,80.0,2161.1920661983454,1243.0,974.0660964934835,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.997001513401667,13.997001513401667,13.997001513401667,13.997001513401667,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8956743698367845,0.8956743698367845,0.8956743698367845,0.8956743698367845,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.17626603484759,33.17626603484759,33.17626603484759,33.17626603484759,132.70506413939037,0.03908282344213286,36.652370469092524,72.21232800643989,105.50805624216876,133.6436115468512,152.69344306127917,118.5332658998122,4,4,95547.64618036112,2421.0232486595064,30,0.7372503563299468
1970.05,1987.763127471581,0.17780645161290323,1970.0,5.0,1969.0,8.0,41.426706296813926,0.020888137952337536,55.0,13.0,13.0,17.0,178.0,276.0,0.14378206607844268,1711.763127471581,1100.0,,4.0,275.0,275.0,275.0,275.0,611.7631274715806,41.04643602899031,4.869598908451745,10.769304876511317,36.13646115809848,518.9413264995288,96.04643602899029,17.869598908451746,23.769304876511317,53.1364611580985,696.9413264995288,1237.685339813953,970.4340625277229,990.0,0.9109489464282299,0.4800000000000003,988.6090510535719,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.64005374584874,17.64005374584874,17.64005374584874,17.64005374584874,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9282332742618463,0.9282332742618463,0.9282332742618463,0.9282332742618463,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.30004089316975,43.30004089316975,43.30004089316975,43.30004089316975,173.200163572679,0.09130069541245794,46.34204675433061,91.73778675167449,135.14810770334233,173.9385109860433,190.96114705851346,153.9034000111329,4,4,128860.92169807317,1155.7953534582746,31,0.9622231309593278
1970.06,1056.5601896474432,0.3196666666666666,1970.0,6.0,1969.0,9.0,21.747631861528006,0.020562260542281035,53.0,12.0,12.0,13.0,120.0,210.0,0.20444477844219508,846.5601896474432,840.8767029642684,,3.533333333333333,236.94959597783236,236.94959597783236,236.94959597783236,243.80234068269655,5.683486683174647,1.4344037819440776,0.32477066760997986,0.32477066760997986,0.3518348899108115,3.2477066760997975,54.43440378194408,12.32477066760998,12.32477066760998,13.35183488991081,123.2477066760998,919.9606480814325,967.5355040336241,990.0,0.5183710626467225,0.25042452028962153,989.2312044170636,0.4019398943066312,0.4019398943066312,0.4019398943066312,0.4244259144670374,21.293760489132826,21.293760489132826,21.293760489132826,20.564456011123696,,0.9477983839113296,0.9477983839113296,0.9477983839113296,0.9752093627307863,0.9371379339800018,0.9371379339800018,0.9371379339800018,0.9371336262125026,0.9780000000000001,0.9780000000000001,0.9780000000000001,0.9793750000000003,45.204501906643486,45.204501906643486,45.204501906643486,45.005550485386664,159.61646597880335,0.1513006693403046,52.79758712702696,104.8478678349945,155.3049172503066,201.95623323561077,194.85599453916703,115.07509024589596,4,3,114923.8555047384,569.3663976124346,30,0.8867581443266852
1970.07,619.4539170782591,0.4770322580645162,1970.0,7.0,1969.0,10.0,7.794640817366426,0.012083504766737982,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3295886338532041,418.9055299814848,418.9055299814848,,2.064516129032258,203.43495245519773,203.43495245519773,186.55218860188413,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,491.80875578793643,965.8689066609135,990.0,0.2118941999458116,0.05513888997047466,989.732966910084,0.30195555581714745,0.30195555581714745,0.24641466411748475,,23.562104693353277,23.562104693353277,22.995991190798115,,,0.8137398098207909,0.8137398098207909,0.7462087544075364,,0.9322580645161295,0.9322580645161295,0.93,,0.973870967741935,0.973870967741935,0.97,,42.67934598295336,42.67934598295336,37.96374360991588,,87.8079657471916,0.14062318472994678,55.72332920933243,110.84902858583725,164.6795968467441,215.33645577357146,114.9396931212532,65.57396409382473,3,2,65329.12651591058,310.73253227407537,31,0.48782203192884244
1970.08,470.8430827714682,0.576967741935484,1970.0,8.0,1969.0,11.0,3.7181520420454786,0.007825101275224912,54.0,9.0,8.0,6.0,107.0,184.0,0.3923982774053096,286.84308277146823,286.84308277146823,,1.6129032258064515,193.20058890377715,152.78512157360134,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.84308277146823,965.2187938724715,990.0,0.16079659575436211,0.02736861655429365,989.8118347876913,0.28330635265688037,0.16614065649031054,,,24.309734562562898,24.332663252809212,,,,0.7728023556151085,0.6111404862944054,,,0.9283870967741935,0.9163157894736842,,,0.9738709677419356,0.97,,,41.879056368766825,32.41369089840618,,,61.745512080693196,0.13092512073527676,56.670688549857566,112.80930707757997,167.7838504304972,219.86457219629725,74.23095952041415,52.65640097461354,2,1,45938.66098803572,238.46981897066559,31,0.34303062267051765
1970.09,374.87646823882795,0.6826000000000002,1970.0,9.0,1969.0,12.0,2.899900039425292,0.007732485307533439,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.38481632601358307,231.54313490549455,231.54313490549455,,1.1333333333333333,212.91418730086133,139.71710703474943,,,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,293.20980157216127,964.7730382781943,990.0,0.139331668418799,0.01643554372543795,989.8442327878557,0.3303587842887793,0.13808213560042878,,,24.74083572537248,24.70322621227203,,,,0.8516567492034454,0.5588684281389977,,,0.936,0.91,,,0.9753333333333332,0.97,,,47.273075270288935,29.887066511835826,,,51.25801747186704,0.1362552916083747,57.24946873123439,114.01420614757838,169.70964359586273,222.7142630847639,60.34303378658014,41.97551923997957,2,1,36905.77257974427,189.4728177879068,30,0.2847667637325947
1970.1,326.174682452915,0.7464516129032257,1970.0,10.0,1970.0,1.0,0.9172328953397808,0.0027986937999059935,44.0,7.0,6.0,3.0,60.0,120.0,0.3679792861340432,206.17468245291505,206.17468245291505,,1.0,206.17468245291505,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,263.174682452915,964.5308734122643,990.0,0.12935690561166913,0.011234936490583002,989.8594081578973,0.30108326243820016,,,,25.02745148319503,,,,,0.8246987298116604,,,,0.9400000000000004,,,,0.9716129032258061,,,,46.2335894043487,,,,46.2335894043487,0.14172356922145832,57.542592514683726,114.62686235227831,170.69474357453012,224.18530445981546,49.1739895674976,44.91105960817653,1,1,34397.79051683545,200.2150422476492,31,0.256853274468604
1970.11,378.6682382822391,0.6781666666666666,1970.0,11.0,1970.0,2.0,3.894750868633546,0.010246251763148672,42.0,7.0,6.0,3.0,56.0,114.0,0.30359372091071907,264.66823828223914,264.66823828223914,,1.5,190.75606826588154,147.82434003271518,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.66823828223914,964.7905497606475,990.0,0.1481186031195628,0.022933647656447828,989.8289477492242,0.2717242993889645,0.1548774643347963,,,24.766673689187748,24.714924950129916,,,,0.7630242730635266,0.5912973601308608,,,0.9290000000000003,0.916,,,0.9746666666666662,0.9700000000000002,,,42.163505713610945,31.84646997863354,,,58.086740702927735,0.1531010131408185,57.22616089983895,113.9657486236919,169.63234987256115,222.6002410924771,68.21556385660172,47.35354221648559,2,1,41822.45330610797,211.66079623578742,30,0.3227041150162652
1970.12,549.9875597655345,0.5213870967741935,1970.0,12.0,1970.0,3.0,8.47562184685245,0.015424971364167865,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22417257891495315,429.40691460424404,429.40691460424404,,2.032258064516129,211.71873817938976,211.71873817938976,185.05258560940112,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,484.6972371848893,965.5681507581165,990.0,0.2084570378881197,0.057684959680099214,989.7338580024315,0.3272195261053054,0.3272195261053054,0.2424411558295529,,23.83848771820984,23.83848771820984,23.30306311596514,,,0.8468749527175591,0.8468749527175591,0.7402103424376045,,0.9351612903225807,0.9351612903225807,0.93,,0.9748387096774196,0.9748387096774196,0.97,,45.09068276014994,45.09068276014994,38.16206432318069,,91.41239985330569,0.16531366012516463,56.16746955873006,111.76743335877256,166.13247256676348,217.45233018918702,115.50620875822985,67.48436607997354,3,2,68010.82549085941,314.03311116645716,31,0.5078466658516981
1971.01,850.4922096432364,0.3800967741935483,1971.0,1.0,1970.0,4.0,13.24846109872002,0.01600906420447098,46.0,7.0,6.0,4.0,76.0,139.0,0.16529139861394368,711.4922096432364,711.4922096432364,,3.129032258064516,228.8607702263606,228.8607702263606,227.3946400686769,209.01030856913312,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.4922096432364,966.8019688385732,990.0,0.3744240143540001,0.1537427046590262,989.4718332809867,0.37494852818908125,0.37494852818908125,0.3698935556832562,0.30927207879952323,22.294915914224998,22.294915914224998,22.272107846710014,21.69814639554324,,0.9154430809054418,0.9154430809054418,0.909578560274707,0.8360412342765325,0.9370967741935485,0.9370967741935485,0.9366666666666669,0.932,0.9767741935483871,0.9767741935483871,0.9766666666666667,0.9719999999999999,45.803854491686884,45.803854491686884,45.42190853748046,40.30554395111437,142.06528885047013,0.16702913945153486,54.1782716541692,107.67147810435016,159.6951686510367,208.17439634006763,166.0495525246187,114.52446623575838,4,2,105696.57490474978,545.6893499137433,31,0.7892516047248341
1971.02,1385.3666143469275,0.25850000000000006,1971.0,2.0,1970.0,5.0,39.73495813722764,0.02640936407608207,49.0,8.0,7.0,5.0,93.0,162.0,0.12400299564272123,1223.3666143469275,1013.6880798440819,,4.0,253.42201996102048,253.42201996102048,253.42201996102048,253.42201996102048,209.6785345028456,21.87922647233126,4.171872857429006,6.439144054838273,6.471559706877949,170.71673141136907,70.87922647233127,12.171872857429006,13.439144054838275,11.471559706877953,263.7167314113691,1110.1783232286805,968.6224882774776,990.0,0.7306762569893749,0.3863796760622282,988.8829440669487,0.45826169998882527,0.45826169998882527,0.45826169998882527,0.45826169998882527,19.802194089482025,19.802194089482025,19.802194089482025,19.802194089482025,,1.0136880798440824,1.0136880798440824,1.0136880798440824,1.0136880798440824,0.9353455395305001,0.9353455395305001,0.9353455395305001,0.9353455395305001,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796428571428574,44.845754292543056,44.845754292543056,44.845754292543056,44.845754292543056,179.38301717017225,0.1371139285013207,50.49785754736364,100.16768202556193,148.08464033314513,191.86218426975697,195.1099222313225,159.7701829024364,4,4,120545.38753835576,835.6786758623872,28,0.9965723176120681
1971.03,2781.0665634014986,0.10425806451612905,1971.0,3.0,1970.0,6.0,35.36915223821389,0.013421995497167941,59.0,11.0,12.0,13.0,144.0,239.0,0.08732222496559296,2542.0665634014986,1100.0,,4.0,275.0,275.0,275.0,275.0,1442.0665634014993,41.0,7.0,13.0,63.028194902467376,1318.0383684990322,100.0,18.0,25.0,76.02819490246738,1462.0383684990325,1243.0,972.485333084073,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.577764922812673,15.577764922812673,15.577764922812673,15.577764922812673,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9151596951232651,0.9151596951232651,0.9151596951232651,0.9151596951232651,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.70598142419013,37.70598142419013,37.70598142419013,37.70598142419013,150.8239256967605,0.055541057703588574,41.05559416678576,81.0661931693734,118.90060732767272,151.73481021935478,168.0220133293861,141.05662547478374,4,4,112213.00071838983,1900.2168663699179,31,0.8379106983153363
1971.04,2570.3181354737953,0.12110000000000003,1971.0,4.0,1970.0,7.0,33.023442963362825,0.012919986105969375,54.0,13.0,14.0,19.0,117.0,217.0,0.08554568153350343,2353.3181354737944,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.3181354737942,46.0,5.0,11.0,61.0,1130.3181354737942,100.0,18.0,25.0,80.0,1247.3181354737944,1243.0,971.9766299821781,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.086468024707116,16.086468024707116,16.086468024707116,16.086468024707116,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9199675068515767,0.9199675068515767,0.9199675068515767,0.9199675068515767,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.136688020842875,39.136688020842875,39.136688020842875,39.136688020842875,156.5467520833715,0.06207018552968792,42.431611030388034,83.83794150522492,123.1055948109038,157.4452228225621,168.7083443918768,144.01829331534483,4,4,112713.66150002752,1895.7014560687376,30,0.869704178240953
1971.05,1688.2304414879713,0.2097741935483871,1971.0,5.0,1970.0,8.0,24.088899068360924,0.014189495124445022,47.0,10.0,10.0,10.0,115.0,192.0,0.11556729948734325,1496.2304414879711,1100.0,,4.0,275.0,275.0,275.0,275.0,396.2304414879713,47.77782421291261,7.604814240411798,12.677795510301928,20.637002160831837,307.5330053635131,94.77782421291262,17.604814240411798,22.67779551030193,30.637002160831837,422.53300536351315,1235.0604339636263,969.5884201573164,990.0,0.9056331199754382,0.4800000000000003,988.6143668800248,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.491011942708237,18.491011942708237,18.491011942708237,18.491011942708237,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9311181340339825,0.9311181340339825,0.9311181340339825,0.9311181340339825,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.52055799962003,45.52055799962003,45.52055799962003,45.52055799962003,182.08223199848015,0.11013468699555375,48.410500119200236,95.92297200207884,141.54430648393844,182.73780069041337,193.03202609101712,169.6352016073698,4,4,135469.18060686928,1173.945584949549,31,1.0115679555471124
1971.06,1038.6752782500848,0.32319999999999993,1971.0,6.0,1970.0,9.0,20.475999893119074,0.020168227548270405,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19405133260022484,845.0086115834181,840.5614521894574,,3.466666666666667,241.81552056371586,241.81552056371586,240.81492492529267,248.28530060181893,4.447159393960563,1.2429948616659956,0.2762210803702213,0.2485989723331992,0.2485989723331992,2.4307455072579476,51.57632819499933,11.609554413703556,11.2485989723332,11.915265638999866,111.76407884059128,914.9959337704936,967.4763850296264,990.0,0.5142206765825744,0.25204176628435093,989.233737557133,0.4182989550694321,0.4182989550694321,0.41483083826217915,0.4394929188472194,21.339053572437102,21.339053572437102,21.291693913376466,20.57619017826583,,0.9672620822548635,0.9672620822548635,0.9632596997011708,0.9931412024072757,0.9380604346768285,0.9380604346768285,0.9376487255277537,0.9381208693536567,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9800000000000003,46.348642898614635,46.348642898614635,46.00961795187529,45.96952024008655,160.15800993741865,0.15389424979518068,52.91570215086399,105.08881987684425,155.678071038164,202.48127766425497,196.88082154828155,112.3607327081108,4,2,115313.76715494142,541.6655881559767,30,0.889766721874548
1971.07,589.4764401060723,0.49512903225806454,1971.0,7.0,1970.0,10.0,8.461998833653047,0.014029473629360825,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34751028432301684,388.92805300929814,388.92805300929814,,1.967741935483871,198.69537528388668,196.57376698292515,,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,461.8312788157497,965.7400485845147,990.0,0.19983100923846397,0.04848210774176559,989.75168688302,0.29198529415823665,0.2854877615253668,,,23.71965300434676,23.709210620542986,,,,0.7947815011355468,0.7862950679317007,,,0.930967741935484,0.9303333333333336,,,0.9732258064516126,0.9729999999999996,,,41.870065250671445,41.34629396343866,,,81.88260779593467,0.13746596779232895,55.91672650236264,111.24862337206204,165.31096538842138,216.25417094053756,113.93376581358805,57.58320386765514,2,1,60920.66020017537,262.3436243127323,31,0.4549033766440813
1971.08,436.53092088098435,0.6112903225806451,1971.0,8.0,1970.0,11.0,4.3995411671363245,0.009932758138976986,54.0,9.0,8.0,6.0,107.0,184.0,0.42306511434897154,252.53092088098435,252.53092088098435,,1.2903225806451613,211.29271312141685,142.04271561628798,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.53092088098435,965.0640221174349,990.0,0.14940141283870326,0.020506184176196866,989.8300924029853,0.33176364836066624,0.14279886285639815,,,24.43430663718989,24.464118839830494,,,,0.8451708524856676,0.5681708624651517,,,0.9335483870967746,0.9099999999999999,,,0.9764516129032259,0.9699999999999999,,,46.353980352211416,30.089474133677033,,,55.089634132956355,0.12597912361306043,56.878455883875155,113.24105461605693,168.47202461236952,220.87861846506146,62.00115713766591,45.34293252074787,2,1,40986.68779491953,205.13393637134163,31,0.3060535229608687
1971.09,353.09213246564246,0.7087333333333334,1971.0,9.0,1970.0,12.0,2.1835794177501935,0.0061792135302444935,46.0,7.0,6.0,4.0,75.0,138.0,0.3919253202848797,215.0921324656424,215.0921324656424,,1.0,215.0921324656424,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.09213246564235,964.6654606623282,990.0,0.13298262701811003,0.013214412879952946,989.8538029601017,0.32995364528412835,,,,24.85838865248961,,,,,0.8603685298625696,,,,0.9386666666666666,,,,0.9746666666666663,,,,47.99434236271135,,,,47.99434236271135,0.1356683754347038,57.38187853726843,114.29068711893545,170.15355608157776,223.37570001598544,55.76252275359885,41.242414783304895,1,1,34555.926501152186,185.62655383883583,30,0.2666352353483965
1971.1,292.302261019273,0.7972903225806452,1971.0,10.0,1971.0,1.0,2.2890904196370143,0.007769564069257855,41.0,6.0,4.0,3.0,56.0,110.0,0.37696841169846296,182.30226101927298,182.30226101927298,,1.0,182.30226101927298,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.30226101927298,964.371716203031,990.0,0.11938218671071972,0.008295931284136197,989.8723218820049,0.23634095298475893,,,,25.264264725989104,,,,,0.7292090440770916,,,,0.9303225806451612,,,,0.9699999999999995,,,,40.77340082417474,,,,40.77340082417474,0.13934409747613508,57.72413900015431,115.00766310386061,171.31029680258402,225.1118369301622,47.0933474692411,36.86740009767811,1,1,30335.41021318601,165.9224808516464,31,0.22651889346763746
1971.11,344.2704740975327,0.7209666666666668,1971.0,11.0,1971.0,2.0,4.859917309734298,0.013886713790558681,40.0,6.0,4.0,3.0,53.0,106.0,0.30933530097541573,238.27047409753277,238.27047409753277,,1.1,223.8829676508891,143.87506446643667,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.2704740975327,964.6213039975304,990.0,0.13769130136080424,0.017654094819506548,989.8446546038197,0.36196383839036234,0.14652435385335372,,,24.861386767899077,24.803535046214538,,,,0.8955318706035561,0.5755002578657465,,,0.9386666666666666,0.9133333333333334,,,0.9786666666666668,0.9700000000000001,,,50.22656130113889,31.016832514927064,,,53.328244552631595,0.15469728485099987,57.43394974794328,114.3996889743918,170.32922721443808,223.63894048965724,64.31617831158042,44.99965151615168,2,1,38396.33607789474,200.02012187738305,30,0.29626802529239765
1971.12,448.04861267582504,0.6007741935483873,1971.0,12.0,1971.0,3.0,7.0884201315493724,0.01571881808129709,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.25522874496841463,335.01635461130894,335.01635461130894,,1.967741935483871,171.92457911410742,168.52816801377494,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.532483643567,965.1160568806774,990.0,0.17032444106243924,0.037003270922261786,989.7926722880152,0.215036031842675,0.20452555396918554,,,24.46157937549515,24.46246612520689,,,,0.6876983164564299,0.6741126720550997,,,0.9238709677419358,0.9230000000000002,,,0.9706451612903222,0.9703333333333329,,,37.021719341104614,36.218876997095734,,,72.0722454673263,0.16024337565892463,56.80722265562326,113.09318335929461,168.23670149490488,220.53270962349123,92.64266560620888,60.1410567259111,2,1,53621.750627690744,273.8169121240828,31,0.4004013637073682
1972.01,718.7505002908883,0.431483870967742,1972.0,1.0,1971.0,4.0,18.8704990638026,0.026793373143893802,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.1861662931896968,585.8795325489529,585.8795325489529,,2.6451612903225805,224.8826069548462,224.8826069548462,210.97719389085327,,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,642.2988873876627,966.2735843511618,990.0,0.28931652154453824,0.10275278826690339,989.6079306901888,0.36209046954501056,0.36209046954501056,0.3166014367028314,,22.97225586948161,22.97225586948161,22.7585413208183,,,0.8995304278193854,0.8995304278193854,0.843908775563413,,0.9380645161290326,0.9380645161290326,0.9354999999999999,,0.9770967741935486,0.9770967741935486,0.9755,,46.51134017259082,46.51134017259082,42.975573030027,,120.74885649358617,0.1680725312292834,55.077540403607635,109.51862398128922,162.58707956253863,212.3168175475644,142.19598963553847,92.29382996299842,3,2,89837.1492312281,428.1781559247492,31,0.6708269805199231
1972.02,829.4807846671258,0.38544827586206876,1972.0,2.0,1971.0,5.0,2.3405358823660176,0.0028319305033280766,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15328036722171262,702.4118191498843,702.4118191498843,,3.0,234.13727304996146,234.13727304996146,234.13727304996146,,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.9290605291947,966.7179231386685,990.0,0.3543067017560546,0.14256659477503847,989.5031267034693,0.3882747861706535,0.3882747861706535,0.3882747861706535,,22.39692877862984,22.39692877862984,22.39692877862984,,,0.9365490921998456,0.9365490921998456,0.9365490921998456,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.38580044762739,47.38580044762739,47.38580044762739,,142.15740134288214,0.17136737725988987,54.34049893591184,108.00293024980728,160.20974501160072,208.90141043099715,147.18828604807194,138.33484837471974,3,3,98941.55133464605,680.7246825595828,29,0.7897633407937903
1972.03,990.0362782972173,0.33441935483870966,1972.0,3.0,1971.0,6.0,9.599383678666648,0.009693092660495173,41.0,8.0,7.0,6.0,67.0,129.0,0.13133575902910435,861.0362782972172,861.0362782972172,,3.6129032258064515,240.17442200935994,240.17442200935994,240.17442200935994,229.2580726496451,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,917.0362782972172,967.3329464957022,990.0,0.49548942473134594,0.24301347225395642,989.2614971030147,0.4109699806949857,0.4109699806949857,0.4109699806949857,0.3732084160349527,21.517580626617395,21.517580626617395,21.517580626617395,21.256640200479282,,0.9606976880374402,0.9606976880374402,0.9606976880374402,0.9170322905985804,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9384210526315787,0.9790322580645165,0.9790322580645165,0.9790322580645165,0.9784210526315791,46.62072230887153,46.62072230887153,46.62072230887153,43.86774622132818,166.7488500945254,0.16852587804010663,53.213172363294206,105.69480655725923,156.61445006076107,203.79391104927933,188.10366535612854,142.6516674911491,4,3,124061.14447032691,705.6935677067364,31,0.9263825005251412
1972.04,1573.5445801769495,0.22443333333333332,1972.0,4.0,1971.0,7.0,24.95897448294701,0.016700839033028148,45.0,11.0,10.0,10.0,72.0,148.0,0.09649666531354416,1425.5445801769495,1088.8977619531167,,4.0,272.22444048827924,272.22444048827924,272.22444048827924,272.22444048827924,336.64681822383244,42.72466380974,5.651847540754724,11.386310483780676,22.746406636745437,254.13758975281155,87.72466380974,16.651847540754723,21.386310483780676,32.74640663674544,326.1375897528116,1214.660583787392,969.2249519631225,990.0,0.8756451834559902,0.46567164071930595,988.6586831758249,0.5245285401419045,0.5245285401419045,0.5245285401419045,0.5245285401419045,18.909202672560454,18.909202672560454,18.909202672560454,18.909202672560454,,1.0888977619531173,1.0888977619531173,1.0888977619531173,1.0888977619531173,0.932852730450056,0.932852730450056,0.932852730450056,0.932852730450056,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.12624013688124,46.12624013688124,46.12624013688124,46.12624013688124,184.50496054752497,0.12089525623989886,49.23118535486544,97.58887514953209,144.103739016367,186.2909002326255,196.0721722612322,175.63803853538693,4,4,132843.57159421802,993.7269891847708,30,1.0250275585973614
1972.05,1698.9877381573929,0.20738709677419356,1972.0,5.0,1971.0,8.0,13.376553550204203,0.008089163019227463,47.0,10.0,10.0,10.0,115.0,192.0,0.11369208200723664,1506.9877381573926,1100.0,,4.0,275.0,275.0,275.0,275.0,406.9877381573928,52.211394990133996,8.0,14.205384989530843,21.197278029030873,311.3736801486971,99.211394990134,18.0,24.205384989530838,31.19727802903087,426.3736801486971,1241.416779979665,969.6274988463547,990.0,0.9178322945528514,0.4800000000000003,988.6021677054475,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.439734079092485,18.439734079092485,18.439734079092485,18.439734079092485,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9315351373365859,0.9315351373365859,0.9315351373365859,0.9315351373365859,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.41363546377809,45.41363546377809,45.41363546377809,45.41363546377809,181.65454185511237,0.1077656811282807,48.343965318266584,95.78606320245287,141.32935514136176,182.428455064932,189.4872408938853,175.63803853538693,4,4,135150.97914020365,1274.3705361774826,31,1.009191899195069
