MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1972.06,1154.2874315037348,0.2950666666666667,1972.0,6.0,1971.0,9.0,21.569886514741164,0.019661184664673658,53.0,12.0,12.0,13.0,120.0,210.0,0.1866051742050886,944.2874315037349,924.2781472254502,,3.7333333333333334,246.9917160909719,246.9917160909719,246.9917160909719,249.95863493527423,20.00928427828463,5.049962222614692,1.0510377447352193,1.1433876730448358,1.2386699791319058,11.526226658757974,58.04996222261469,13.05103774473522,13.143387673044836,14.238669979131906,131.52622665875796,1008.5225348658452,967.8682961058333,990.0,0.6101078734310189,0.3128964970278502,989.0769956295412,0.4357459400129776,0.4357459400129776,0.4357459400129776,0.44609903176154647,20.772953583694832,20.772953583694832,20.772953583694832,20.34605667918445,,0.9879668643638878,0.9879668643638878,0.9879668643638878,0.9998345397410972,0.9370118554495743,0.9370118554495743,0.9370118554495743,0.9363798028857828,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9790909090909092,45.99496559505087,45.99496559505087,45.99496559505087,45.58611589646096,171.41471510922398,0.1492636166304371,52.146566195876545,103.51862136583355,153.2434452461951,199.04880435369722,194.74961948290303,121.8749124560887,4,3,123418.59487864123,609.2739407352476,30,0.9523039728290219
1972.07,582.8560708229337,0.5006129032258065,1972.0,7.0,1971.0,10.0,11.261128753172835,0.01813735177966298,50.0,10.0,9.0,9.0,108.0,186.0,0.3259238205545009,396.85607082293376,396.85607082293376,,2.064516129032258,192.06898677000257,192.06898677000257,197.1305078853945,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.85607082293376,965.7080635057761,990.0,0.2022538660466573,0.05103893814019867,989.7467071958134,0.27015100005511344,0.27015100005511344,0.275335983438705,,23.768492689981958,23.768492689981958,22.809451721719427,,,0.7682759470800105,0.7682759470800105,0.7885220315415782,,0.9296774193548389,0.9296774193548389,0.93,,0.9722580645161287,0.9722580645161287,0.97,,40.43044222335295,40.43044222335295,39.7867524575267,,83.42777170203018,0.141942120292101,55.95769314526835,111.33398177714497,165.447574490847,216.45672896291575,122.24479028057681,60.17926886835521,3,2,62070.26214631045,284.1789493868897,31,0.4634876205668343
1972.08,415.43218746008114,0.635483870967742,1972.0,8.0,1971.0,11.0,3.542908017552544,0.008637292937093428,54.0,9.0,8.0,6.0,107.0,184.0,0.4454218131746087,231.4321874600811,231.4321874600811,,1.1290322580645162,213.49278260254167,139.0303876459307,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.43218746008114,964.966059929775,990.0,0.142394453400027,0.016536889452333985,989.8410686571478,0.3329153563187461,0.136731714699968,,,24.542093371054033,24.500502679154252,,,,0.8539711304101666,0.5561215505837228,,,0.9361290322580647,0.91,,,0.9758064516129031,0.97,,,47.043181428396714,29.495980641614867,,,50.84911441441154,0.12191643254655418,57.00521147102157,113.50498436397827,168.8939880550469,221.5032992437403,59.99845545846062,38.93169298900057,2,1,37831.74112432217,176.34880084276085,31,0.282495080080064
1972.09,325.3220545562446,0.7465666666666667,1972.0,9.0,1971.0,12.0,2.2472583985130408,0.006943337241457697,46.0,7.0,6.0,4.0,75.0,138.0,0.42561360172559654,187.3220545562446,187.3220545562446,,1.0,187.3220545562446,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.3220545562446,964.5266922516937,990.0,0.12372631796891125,0.009006566509920395,989.867267115521,0.25089408177851413,,,,25.08968078204877,,,,,0.7492882182249783,,,,0.9303333333333336,,,,0.9706666666666662,,,,41.64408941680391,,,,41.64408941680391,0.12767448308188165,57.546275925528946,114.63472858290812,170.70779564159832,224.2057039333045,49.82902411578677,35.69703006354458,1,1,29983.74438009881,161.18021087320443,30,0.23135605231557724
1972.1,285.37649905661834,0.8077419354838712,1972.0,10.0,1972.0,1.0,1.7170377242536923,0.00604837481381031,41.0,6.0,4.0,3.0,56.0,110.0,0.38562176626204747,175.37649905661834,175.37649905661834,,1.0,175.37649905661834,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.37649905661831,964.3415059962265,990.0,0.11705828775919835,0.0075376499056618316,989.8754040623353,0.21799039791490332,,,,25.31590766819375,,,,,0.7015059962264735,,,,0.9287096774193548,,,,0.9699999999999995,,,,39.236725437820816,,,,39.236725437820816,0.13745234058944605,57.7581628077828,115.07908553610426,171.42588398957778,225.28612115102706,42.22131964259457,36.86740009767811,1,1,29192.123725738686,165.9224808516464,31,0.2179818079878934
1972.11,310.0717923659905,0.7701333333333333,1972.0,11.0,1972.0,2.0,2.4632238057764444,0.007849673308219503,40.0,6.0,4.0,3.0,53.0,106.0,0.3423679198328083,204.07179236599043,204.07179236599043,,1.0,204.07179236599043,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.07179236599052,964.4520291373548,990.0,0.12633324429686915,0.011153693386130167,989.8625130623175,0.29581479532834454,,,,25.11466912963387,,,,,0.816287169463962,,,,0.9370000000000004,,,,0.9733333333333333,,,,45.86427331796688,,,,45.86427331796688,0.14777721644148745,57.63322774830344,114.81688312954938,171.00169016217993,224.64683683677507,50.33483636775218,41.26220045073101,1,1,33022.27678893615,184.52194475326908,30,0.2548015184331493
1972.12,387.17787378957996,0.6682580645161292,1972.0,12.0,1972.0,3.0,8.889667110316568,0.021360173413701437,38.0,5.0,4.0,3.0,54.0,104.0,0.27150017907783075,283.17787378957996,283.17787378957996,,1.4838709677419355,205.65415992881478,160.2156753122482,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.1778737895799,964.8299486672379,990.0,0.15160888797439928,0.026635574757915996,989.8217555372677,0.3139958899875962,0.18290668763916623,,,24.677810980042562,24.609146847963537,,,,0.8226166397152587,0.640862701248993,,,0.933870967741936,0.922,,,0.9751612903225804,0.9700000000000002,,,45.53699433826516,34.58631248639608,,,62.2723068316826,0.16051004856849305,57.17565690849943,113.86053563335449,169.46400798635736,222.35073035873558,86.45353219565125,52.07087493882906,2,1,46330.59628277184,231.4728177879068,31,0.34595726017601436
1973.01,527.0069640158497,0.5349354838709676,1973.0,1.0,1972.0,4.0,5.6216192156798535,0.010726058471744621,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.19567947880538517,426.6521253061723,426.6521253061723,,2.0,213.32606265308615,213.32606265308615,,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,472.2327704674626,965.4712189514553,990.0,0.20287454522210843,0.05562957325597198,989.7414958815218,0.33153562660370006,0.33153562660370006,,,23.938741303462837,23.938741303462837,,,,0.8533042506123444,0.8533042506123444,,,0.9335483870967747,0.9335483870967747,,,0.9751612903225809,0.9751612903225809,,,45.55847323109574,45.55847323109574,,,91.11694646219148,0.17187950558229204,56.31102113286763,112.06423176568657,166.60189410547628,218.13573559695485,109.36323801906279,68.75241536235771,2,2,67791.00816787047,320.03311116645716,31,0.5062052581232861
1973.02,703.8769556093288,0.4372142857142856,1973.0,2.0,1972.0,5.0,6.560911938494306,0.009410243356015527,36.0,6.0,5.0,4.0,54.0,105.0,0.15010496721673894,598.8769556093291,598.8769556093291,,2.642857142857143,231.47810742757557,231.47810742757557,211.4322633953876,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.876955609329,966.215507822437,990.0,0.29108809020830656,0.10715972825584232,989.6017521815356,0.38499825236616797,0.38499825236616797,0.31730349041662875,,23.00124610673237,23.00124610673237,22.8938887224346,,,0.9259124297103023,0.9259124297103023,0.8457290535815505,,0.9421428571428576,0.9421428571428576,0.9388888888888887,,0.9760714285714288,0.9760714285714288,0.9738888888888889,,48.10747868395582,48.10747868395582,43.41271614435032,,124.12313203213685,0.17632546830468443,55.17983454345437,109.72843406084881,162.9148058714421,212.7845121893643,138.08138825983954,106.57317987412736,3,2,83410.74472559594,503.79506401305883,28,0.6895729557340934
1973.03,894.9951922592055,0.36464516129032254,1973.0,3.0,1972.0,6.0,8.747826959011938,0.009523162875254298,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.12945579854229688,780.8984180656569,780.8984180656569,,3.3870967741935485,231.89057570252666,231.89057570252666,231.89057570252666,220.1689516416985,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,832.8339019366249,966.9755857440158,990.0,0.4222277406548496,0.19154127383334918,989.3862309855115,0.38277900021502476,0.38277900021502476,0.38277900021502476,0.34384828345643176,22.02786624128109,22.02786624128109,22.02786624128109,21.556024864798804,,0.9275623028101067,0.9275623028101067,0.9275623028101067,0.880675806566794,0.938709677419355,0.938709677419355,0.938709677419355,0.9366666666666664,0.9783870967741936,0.9783870967741936,0.9783870967741936,0.9758333333333336,46.03169185407761,46.03169185407761,46.03169185407761,42.545059934133306,154.564131020607,0.1726803640905053,53.87086145201268,107.04114317223112,158.71101508288805,206.7709457155975,180.58669823999162,133.40743805144362,4,3,114995.71347933164,650.3663976124346,31,0.8586896167811502
1973.04,1145.3332508926558,0.2887666666666667,1973.0,4.0,1972.0,7.0,5.25295072962471,0.004629929598620958,40.0,10.0,8.0,5.0,62.0,125.0,0.10932103988857858,1020.3332508926558,1020.3332508926558,,4.0,255.083312723164,255.083312723164,255.083312723164,255.083312723164,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1078.3332508926558,967.8567616456627,990.0,0.6680955426175881,0.38230044421529324,988.9496040131673,0.46132655843050047,0.46132655843050047,0.46132655843050047,0.46132655843050047,20.631515809074013,20.631515809074013,20.631515809074013,20.631515809074013,,1.0203332508926566,1.0203332508926566,1.0203332508926566,1.0203332508926566,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.527561533561055,47.527561533561055,47.527561533561055,47.527561533561055,190.11024613424422,0.16605162677992022,52.20461551642424,103.63413258628925,153.41513865546582,199.27350816760003,197.85068271900383,178.82118706901522,4,4,136879.37721665585,934.9978690640885,30,1.0561680340791346
1973.05,1110.4948564033532,0.2988387096774194,1973.0,5.0,1972.0,8.0,10.02618924811259,0.009627906927308446,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.1492680086856407,947.5271144678693,947.5271144678693,,3.838709677419355,246.9541968159053,246.9541968159053,246.9541968159053,246.40770171633673,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,1009.3658241452887,967.7391664953323,990.0,0.594640631338588,0.3191735242663894,989.0861858443948,0.43350325231726045,0.43350325231726045,0.43350325231726045,0.4318706580921842,20.913516096745425,20.913516096745425,20.913516096745425,20.737997684957612,,0.9878167872636215,0.9878167872636215,0.9878167872636215,0.985630806865347,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9392307692307693,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9792307692307693,46.57117276720109,46.57117276720109,46.57117276720109,46.05438869602462,178.3397797885917,0.16042198768742427,52.430794604980704,104.09628215421316,154.13270745530392,200.28751346990217,194.59662768314843,142.3987064861268,4,3,132684.79616271215,714.4211780013768,31,0.9907765543810645
1973.06,631.4979595236111,0.4794666666666668,1973.0,6.0,1972.0,9.0,14.642134322536009,0.02239548805564588,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22528925304148198,498.49795952361126,498.49795952361126,,2.4,205.54569766084947,205.54569766084947,218.516410504781,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,556.4979595236113,965.904876033874,990.0,0.24968713223067732,0.0809268826100745,989.6693859851592,0.30776089579553545,0.30776089579553545,0.3413869151053229,,23.456749055489805,23.456749055489805,22.7021609166214,,,0.8221827906433977,0.8221827906433977,0.874065642019124,,0.9326666666666671,0.9326666666666671,0.9358333333333331,,0.9746666666666663,0.9746666666666663,0.9758333333333336,,42.904614392170764,42.904614392170764,44.39758703816745,,103.56826359960851,0.16171371577152052,55.638253573623345,110.67641433440575,164.41459053933403,214.96898406317897,152.4461502684261,65.49381374900109,3,2,74569.1497917181,306.15714832529636,30,0.575379242220047
1973.07,403.50254041752066,0.6492903225806451,1973.0,7.0,1972.0,10.0,3.6508012133052516,0.00901214492189429,42.0,9.0,8.0,6.0,70.0,135.0,0.33683061751987686,268.5025404175206,268.5025404175206,,1.4193548387096775,204.9536758295514,151.5396001713111,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.50254041752066,964.9093524355045,990.0,0.1507204008766674,0.02370050808350412,989.8255790910403,0.31300333481761616,0.16295286272704615,,,24.60322332071773,24.572871471194624,,,,0.8198147033182056,0.6061584006852444,,,0.9322580645161294,0.9161538461538462,,,0.9758064516129035,0.9700000000000001,,,45.20820555301162,32.463539789964166,,,58.82194804557724,0.1455072402447531,57.07738107649172,113.65539393579903,169.1347936057679,221.86054975760132,70.0358363507594,49.16191140133006,2,1,43763.52934590946,218.9823107128336,31,0.32678860025320683
1973.08,316.6216694444528,0.7599677419354838,1973.0,8.0,1972.0,11.0,2.587673330837491,0.008346815203637226,39.0,7.0,5.0,4.0,60.0,115.0,0.3651105572456789,201.62166944445275,201.62166944445275,,1.0,201.62166944445275,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.6216694444528,964.4868479727105,990.0,0.12582150592974575,0.011225800685973028,989.8629526933845,0.2913336389719358,,,,25.084771081701813,,,,,0.8064866777778111,,,,0.934516129032258,,,,0.9738709677419352,,,,45.171439864840885,,,,45.171439864840885,0.14220372907115808,57.59207571805593,114.73075012771167,170.8629028910888,224.43892830160567,52.723583683285455,35.31619011609109,1,1,33607.55125944161,158.7644374568714,31,0.2509524436935604
1973.09,249.03428145037938,0.8751333333333332,1973.0,9.0,1972.0,12.0,1.479978399973018,0.005958746888694198,36.0,6.0,4.0,3.0,51.0,100.0,0.4059751553374837,149.03428145037944,149.03428145037944,,1.0,149.03428145037944,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.03428145037935,964.1807622750777,990.0,0.1063753232217203,0.004903428145037943,989.8887212486331,0.16247055465981114,,,,25.54548841889613,,,,,0.5961371258015179,,,,0.9156666666666663,,,,0.9686666666666665,,,,33.18046682001392,,,,33.18046682001392,0.13218510659595323,57.93196883430338,115.44487810022575,172.02012514005355,226.18717444978466,40.98956027160707,24.296601952033534,1,1,23889.936110410043,111.36508545768088,30,0.18433592677785526
1973.1,232.89322707493363,0.9020967741935484,1973.0,10.0,1973.0,1.0,3.463942033447063,0.014881676583311724,37.0,5.0,3.0,2.0,50.0,97.0,0.41752303983949296,135.89322707493355,135.89322707493355,,1.0,135.89322707493355,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.8932270749336,964.0964970670962,990.0,0.101554509230091,0.003589322707493359,989.8948561680628,0.1315161763512118,,,,25.666842924614894,,,,,0.5435729082997343,,,,0.9096774193548389,,,,0.9696774193548383,,,,30.185270377538295,,,,30.185270377538295,0.1293747485945841,58.02078293656744,115.63210737147175,172.32502884963782,226.65115996004002,35.61538281168572,24.60958761957291,1,1,22457.841160888493,112.2745177174335,31,0.16769594654187941
1973.11,278.6791831376298,0.8246333333333333,1973.0,11.0,1973.0,2.0,3.574809160777918,0.01274584339069854,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.350711130134424,181.3458498042966,181.3458498042966,,1.0,181.3458498042966,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.34584980429656,964.3180750172785,990.0,0.11731994901677548,0.008367836218779089,989.8743122147649,0.23619140371611494,,,,25.320045793770035,,,,,0.7253833992171864,,,,0.9296666666666671,,,,0.9709999999999998,,,,40.6758689325649,,,,40.6758689325649,0.14558899358198757,57.78226651369858,115.12998132479376,171.50896560919338,225.41298927155913,48.45746127122786,34.25851356303618,1,1,29286.625631446732,153.1954239432886,30,0.22597704962536058
1973.12,525.4433156442147,0.5615161290322581,1973.0,12.0,1973.0,3.0,17.85696267113123,0.03147313230306452,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.23168470520517398,411.95944467647286,411.95944467647286,,2.0,209.95805119798018,197.87506517493816,216.14880480496504,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.70138016034383,965.4404949238806,990.0,0.20828646983831042,0.05848045440451021,989.7332330757573,0.32340190213843184,0.28664080941739245,0.3354241956641137,,23.969336249738134,23.752636941183,22.746811951962467,,,0.8398322047919207,0.7915002606997529,0.8645952192198602,,0.9345161290322584,0.9308333333333335,0.9357142857142856,,0.9751612903225808,0.9737499999999999,0.9742857142857143,,45.03268730277699,41.67181885147564,43.90512876978229,,87.20880194225737,0.1642602811847403,56.30320168135288,112.05350784279713,166.59820031636485,218.16074398333723,149.29269315594723,50.77281199911562,3,1,64883.34864503946,225.20579500365682,31,0.4844933441236519
1974.01,909.1538701944952,0.3589354838709678,1974.0,1.0,1973.0,4.0,22.01633468965807,0.023848988054955587,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15787419728822258,766.605483097721,766.605483097721,,3.129032258064516,246.03539708751174,246.03539708751174,246.03539708751174,220.8695117226888,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2183863235274,967.0325496414504,990.0,0.414643463693047,0.17819340675664194,989.40716312955,0.4311168424772672,0.4311168424772672,0.4311168424772672,0.3465604297438544,21.9434966456229,21.9434966456229,21.9434966456229,21.42120360321859,,0.9841415883500468,0.9841415883500468,0.9841415883500468,0.8834780468907552,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9349999999999999,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.975,48.70118959850234,48.70118959850234,48.70118959850234,42.29502838471622,151.56099181288977,0.16671862868876783,53.7729628009533,106.84013591011875,158.39651654342566,206.32091627651684,181.6270825911597,136.07319232462305,4,3,112761.37790878996,669.2739407352476,31,0.8420055100716096
1974.02,1768.892625412637,0.2062142857142857,1974.0,2.0,1973.0,5.0,58.159546448084356,0.03211028532826612,49.0,8.0,7.0,5.0,93.0,162.0,0.09925736377494095,1606.892625412637,1077.0787219113313,,4.0,269.2696804778328,269.2696804778328,269.2696804778328,269.2696804778328,529.8139035013056,39.94676089379526,7.60009119664831,11.566480063707031,16.352280972262516,454.34829037489243,88.94676089379526,15.60009119664831,18.56648006370703,21.352280972262516,547.3482903748925,1200.1920540654821,969.7491356696838,990.0,0.854825955879155,0.4538912288064084,988.6912828153145,0.5141825626394191,0.5141825626394191,0.5141825626394191,0.5141825626394191,18.427964582991226,18.427964582991226,18.427964582991226,18.427964582991226,,1.077078721911332,1.077078721911332,1.077078721911332,1.077078721911332,0.9303268052260514,0.9303268052260514,0.9303268052260514,0.9303268052260514,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.26560117291275,44.26560117291275,44.26560117291275,44.26560117291275,177.062404691651,0.11015486464555359,47.8974012647079,94.89431478613702,139.99600231682058,180.66456368085,195.24133930792985,152.99765372328605,4,4,118985.93595278947,924.4244972913413,28,0.9836800260647278
1974.03,2613.9530434991448,0.1159677419354839,1974.0,3.0,1973.0,6.0,26.20297518811876,0.010217623235011691,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359427587721789,2394.8240112410804,1100.0,,4.0,275.0,275.0,275.0,275.0,1294.8240112410801,44.54838709677419,7.709677419354841,14.064516129032258,62.277771880120795,1166.2236587157972,100.0,18.0,25.0,73.8584170414111,1297.094626457733,1243.0,972.0819556222394,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.98114238464593,15.98114238464593,15.98114238464593,15.98114238464593,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9195177459633069,0.9195177459633069,0.9195177459633069,0.9195177459633069,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.855144698079826,38.855144698079826,38.855144698079826,38.855144698079826,155.42057879231928,0.05993748611539945,42.16662962009682,83.30223504004411,122.28797537489557,156.3230197201098,163.54971884429278,149.30489733498382,4,4,115632.91062148553,2127.3827547648234,31,0.8634476599573292
1974.04,2300.7635696787042,0.14340000000000006,1974.0,4.0,1973.0,7.0,12.415380381368186,0.005355812467149422,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.0846595283119271,2106.7635696787042,1100.0,,4.0,275.0,275.0,275.0,275.0,1006.7635696787033,49.0,5.66666666666667,12.333333333333334,63.948441638785944,875.8151280399176,100.0,18.0,25.0,79.94844163878594,977.8151280399173,1243.0,971.3259810302587,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.73711697662632,16.73711697662632,16.73711697662632,16.73711697662632,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.925418746742426,0.925418746742426,0.925418746742426,0.925418746742426,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.9496903556649,40.9496903556649,40.9496903556649,40.9496903556649,163.7987614226596,0.07125800218415176,44.16796157150355,87.33798424453748,128.42168132873357,164.67956409340704,165.6120438593751,159.84795136311047,4,4,117935.10822431487,2014.7889891539896,30,0.9099931190147752
1974.05,2288.7968809829604,0.14580645161290323,1974.0,5.0,1973.0,8.0,25.807917514495088,0.011804148502240727,55.0,13.0,13.0,17.0,178.0,276.0,0.12170747995554244,2012.7968809829604,1100.0,,4.0,275.0,275.0,275.0,275.0,912.7968809829603,45.0,4.999999999999999,12.0,53.86439756297137,796.9324834199884,100.0,18.0,25.0,70.86439756297133,974.9324834199886,1243.0,971.2875093428461,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.775588664039155,16.775588664039155,16.775588664039155,16.775588664039155,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252639269988299,0.9252639269988299,0.9252639269988299,0.9252639269988299,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.040828984267485,41.040828984267485,41.040828984267485,41.040828984267485,164.16331593706994,0.07264254991585767,44.249985098860094,87.5051011936237,128.67997973522466,165.04184282371313,177.15357689079036,157.36547604908546,4,4,122137.50705718002,1559.7736825262564,31,0.9120184218726106
1974.06,1301.4391849843425,0.2716666666666667,1974.0,6.0,1973.0,9.0,35.50489760303212,0.029078817435284534,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19863079369815562,1060.1058516510088,943.3259389546805,,3.7333333333333334,251.8685627480816,251.8685627480816,251.12800806971796,256.73705085798736,116.77991269632868,17.26568576649119,2.3280062661737824,4.56538700309028,7.231705753843087,85.38912790673035,76.26568576649119,14.328006266173782,17.898720336423615,22.231705753843084,227.38912790673035,1051.8183513237689,968.3397701708461,990.0,0.678719735578777,0.34041632223605994,988.980863942185,0.4540681243299204,0.4540681243299204,0.45150061635675853,0.4708454419131044,20.187025647008983,20.187025647008983,20.107838988373967,19.632450220643378,,1.0074742509923256,1.0074742509923256,1.0045120322788714,1.0269482034319493,0.9350952208114357,0.9350952208114357,0.9349260904945886,0.9344720271453507,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9791304347826089,45.394088336633324,45.394088336633324,45.0442717696087,45.02255769765229,168.84826695208847,0.13270575544222482,51.12703034253426,101.44538463008001,150.04901665800608,194.59240152943514,195.0690861487831,111.0775375606948,4,2,121570.75220550371,546.6892968412517,30,0.9380459275116028
1974.07,551.5393219650831,0.522225806451613,1974.0,7.0,1973.0,10.0,11.641616628133088,0.0194958640561604,50.0,10.0,9.0,9.0,108.0,186.0,0.34571162172924863,365.5393219650832,365.5393219650832,,1.935483870967742,193.64494400985416,183.43211598841594,188.0292924624363,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.5393219650832,965.5712254017387,990.0,0.19015644167811463,0.04410308669056738,989.7657404716315,0.2779919206147069,0.2468746010910293,0.25038853656079996,,23.916523149277833,23.871747627857808,22.969950671116315,,,0.774579776039417,0.7337284639536642,0.7521171698497453,,0.9296774193548387,0.9266666666666667,0.93,,0.9732258064516127,0.972222222222222,0.97,,41.16887949190358,38.66377273783463,38.21974883380426,,77.30956857542428,0.13871271948860472,56.157278034284715,111.74694202726245,166.10147712130578,217.41044487984013,116.4757244645834,56.92063089603806,3,1,57518.31902011566,256.799181369126,31,0.4294976031968015
1974.08,381.6592845067552,0.6747419354838711,1974.0,8.0,1973.0,11.0,3.7217638472429333,0.00979260855094258,47.0,8.0,6.0,5.0,89.0,155.0,0.40899607058565124,226.6592845067552,226.6592845067552,,1.064516129032258,217.53783295376877,141.38249907128971,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.6592845067552,964.8049212151814,990.0,0.1374883232679261,0.01569912717596526,989.846812549556,0.34349939485264097,0.14140484026659186,,,24.698391939522146,24.605978451368017,,,,0.870151331815075,0.565529996285159,,,0.937741935483871,0.91,,,0.9761290322580644,0.97,,,48.29879071902507,30.12426706496114,,,50.24229181999031,0.13104552939856992,57.208892211901585,113.92964006442425,169.5742532584344,222.51340249308552,60.69828157857519,40.026594367825744,2,1,37380.26511407277,180.4728177879068,31,0.27912384344439045
1974.09,298.9540290661404,0.7888000000000001,1974.0,9.0,1973.0,12.0,2.4696631078589935,0.008406163205029406,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4440652834001055,167.62069573280706,167.62069573280706,,1.0,167.62069573280706,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,223.62069573280706,964.4058949078179,990.0,0.11605556762654287,0.007022246030122217,989.8769221863432,0.20590238210820305,,,,25.265124896417223,,,,,0.6704827829312283,,,,0.9243333333333333,,,,0.9703333333333329,,,,37.29922883430334,,,,37.29922883430334,0.12365179650296124,57.68450002894829,114.92460274097202,171.17623366079033,224.91049578206326,48.215094726960935,27.289844643689946,1,1,26855.444760698403,123.382924552137,30,0.2072179379683519
1974.1,234.0746207263438,0.8997741935483871,1974.0,10.0,1974.0,1.0,2.0516651323626682,0.008698327730126514,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4323997579220493,132.881072339247,132.881072339247,,1.0,132.881072339247,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,179.8165562102148,964.1032821944523,990.0,0.10118746234439142,0.0032881072339247023,989.8955244304218,0.12525634879604103,,,,25.66698588717341,,,,,0.531524289356988,,,,0.9103225806451614,,,,0.9699999999999995,,,,29.54158279392935,,,,29.54158279392935,0.12619580895490284,58.01394872191958,115.61765620575379,172.30139008762285,226.61495458699318,33.76568251977679,27.56508638161759,1,1,21978.937598683446,123.53049583159046,31,0.1641199044107187
1974.11,283.9362455669937,0.8134666666666669,1974.0,11.0,1974.0,2.0,3.1342229877635464,0.010816348230046674,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3588555242921382,182.2695789003271,182.2695789003271,,1.0,182.2695789003271,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.2695789003271,964.3373932359194,990.0,0.11833052838935014,0.00832555597713943,989.8733439156338,0.2373932292935032,,,,25.298557450420542,,,,,0.7290783156013083,,,,0.9300000000000002,,,,0.9703333333333329,,,,40.82699679552279,,,,40.82699679552279,0.14358895393297325,57.76145283843778,115.08616663581417,171.43776294593735,225.30496972471613,49.171571430030575,34.25851356303618,1,1,29395.437692776413,153.1954239432886,30,0.22681664886401554
1974.12,510.7959898652401,0.5495483870967742,1974.0,12.0,1974.0,3.0,11.235203977000543,0.02386835076028036,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22520529421620342,397.312118897498,397.312118897498,,1.967741935483871,202.28841098106605,201.52449818031306,,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,449.054054381369,965.3968709365499,990.0,0.19255189624272362,0.04946242377949964,989.757985679978,0.29517595086318243,0.2930492570679068,,,24.06593879256468,24.036550187877598,,,,0.8091536439242643,0.8060979927212522,,,0.9329032258064521,0.9326666666666671,,,0.9735483870967743,0.9733333333333334,,,43.35566408440424,43.10842582058053,,,85.07349552367572,0.16606079330215598,56.413681560857974,112.27724173269559,166.94063590382459,218.63310821853588,105.20148016504072,50.77281199911562,2,1,63294.68066961475,225.20579500365682,31,0.47263053068708744
1975.01,911.5506393676465,0.3676129032258063,1975.0,1.0,1974.0,4.0,25.054933094705458,0.025663430170533193,46.0,7.0,6.0,4.0,76.0,139.0,0.16173328317515373,772.5506393676465,765.3333193841344,,3.161290322580645,243.52316765028047,243.52316765028047,236.94330440709845,243.8674149739006,7.217319983512133,2.3884656060543743,0.36346215744305704,0.31153899209404884,0.20769266139603257,3.946160566524619,48.388465606054375,7.363462157443056,6.311538992094049,4.207692661396033,79.94616056652463,827.3967861397259,966.995381357823,990.0,0.4464038988141726,0.21252904512867593,989.3410670560571,0.42311078221281656,0.42311078221281656,0.40068888722159085,0.4242134773504853,21.922574916021073,21.922574916021073,21.41677415087546,20.791075709036978,,0.9740926706011221,0.9740926706011221,0.9477732176283941,0.9754696598956024,0.9400634186364368,0.9400634186364368,0.9382711808058875,0.9379975698378231,0.9796774193548391,0.9796774193548391,0.9795454545454547,0.9800000000000003,48.20154366915766,48.20154366915766,45.59176793548853,45.59012272198286,149.34762323149297,0.16470742342226902,53.7708015081348,106.84183786727017,158.41426209143174,206.38128875421458,196.92981803306347,101.53130283849904,4,2,111114.63168423077,479.65062962975713,31,0.8297090179527388
1975.02,2641.836843544861,0.12089285714285715,1975.0,2.0,1974.0,5.0,82.71608116550426,0.03583120373306017,55.0,10.0,10.0,8.0,114.0,197.0,0.07968410086507356,2444.836843544861,1100.0,,4.0,275.0,275.0,275.0,275.0,1344.8368435448613,44.256127175661604,7.8712439020683425,14.47362098624141,51.71903679899065,1226.5168146818985,99.2561271756616,17.871243902068343,24.47362098624141,59.71903679899065,1340.5168146818992,1241.6009920639715,972.0821280162247,990.0,0.9190997959853429,0.4800000000000003,988.6009002040148,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.983837407789954,15.983837407789954,15.983837407789954,15.983837407789954,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9162191798075933,0.9162191798075933,0.9162191798075933,0.9162191798075933,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.76185111887529,38.76185111887529,38.76185111887529,38.76185111887529,155.04740447550117,0.06464610289813642,42.03495386523802,83.04890168683913,121.93361545651017,155.91420901541025,192.29130587988791,135.68284948731886,4,4,104191.85580753679,1186.5781363808976,28,0.8613744693083398
1975.03,4019.2090046603707,0.044580645161290317,1975.0,3.0,1974.0,6.0,74.18553243557538,0.017809614389466343,59.0,11.0,12.0,13.0,144.0,239.0,0.06154737121797304,3780.2090046603707,1100.0,,4.0,275.0,275.0,275.0,275.0,2680.2090046603707,41.0,7.0,13.0,67.0,2552.2090046603707,100.0,18.0,25.0,80.0,2696.2090046603707,1243.0,975.1064683069714,990.004984140038,0.9219672131147545,0.4800000000000003,988.6030169269235,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.961613839951836,12.961613839951836,12.961613839951836,12.961613839951836,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8771071843791198,0.8771071843791198,0.8771071843791198,0.8771071843791198,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.161870653058724,30.161870653058724,30.161870653058724,30.161870653058724,120.6474826122349,0.031851700555657045,33.66483089568931,66.22386936650126,96.4974158577998,121.58819874630613,140.26072657641242,92.33814158089672,4,4,89761.72706350274,2930.057429979481,31,0.6702637922901937
1975.04,4807.34584133636,0.02213333333333334,1975.0,4.0,1974.0,7.0,54.69641031183581,0.01206268366244131,84.0,14.0,20.0,27.0,219.0,364.0,0.07700423120865378,4443.3458413363605,1100.0,,4.0,275.0,275.0,275.0,275.0,3343.3458413363624,16.0,4.000000000000001,5.0,53.0,3265.345841336362,100.0,18.0,25.0,80.0,3484.345841336362,1243.0,976.6033213335458,990.0174788251213,0.9219672131147545,0.4800000000000003,988.6155116120068,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.477255498460824,11.477255498460824,11.477255498460824,11.477255498460824,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8492203749491851,0.8492203749491851,0.8492203749491851,0.8492203749491851,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.83032624815556,25.83032624815556,25.83032624815556,25.83032624815556,103.32130499262225,0.022204275390300506,29.359950521951298,57.598788261262,83.52960105313467,104.26320628507895,123.9498759473182,91.392568067929,4,4,74391.339594688,3466.753970392087,30,0.5740072499590124
1975.05,2846.278166626952,0.10190322580645159,1975.0,5.0,1974.0,8.0,55.76443983595985,0.01961096491412592,65.0,14.0,17.0,23.0,202.0,321.0,0.11608465701869795,2525.2781666269516,1100.0,,4.0,275.0,275.0,275.0,275.0,1425.2781666269514,35.0,4.0,8.000000000000002,56.53563280286613,1321.7425338240846,100.0,18.0,25.0,79.53563280286615,1523.742533824085,1243.0,972.617564303735,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.445533703150131,15.445533703150131,15.445533703150131,15.445533703150131,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9129252564243852,0.9129252564243852,0.9129252564243852,0.9129252564243852,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.31370314770629,37.31370314770629,37.31370314770629,37.31370314770629,149.25481259082517,0.054752465916005064,40.668098153383724,80.28907566027301,117.73029452048,150.1664791754045,168.98337814732022,126.34271916061995,4,4,111045.58056757395,1781.0563354773315,31,0.8291934032823622
1975.06,1467.2501069930374,0.24066666666666667,1975.0,6.0,1974.0,9.0,34.735282213774774,0.023210670203709927,62.0,12.0,14.0,16.0,153.0,257.0,0.1815751327983658,1210.2501069930377,1029.6896685632953,,3.933333333333333,261.9391908876708,261.9391908876708,261.9391908876708,261.29153132173167,180.56043842974242,19.668720064892337,3.1799527381264805,5.435074309895629,11.241116789400309,141.03557452742774,81.66872006489234,15.17995273812648,19.43507430989563,27.241116789400305,294.0355745274277,1145.9734156762097,968.884738877987,990.0,0.7817901907855411,0.4058091478401557,988.8124006613745,0.4885166862528452,0.4885166862528452,0.4885166862528452,0.4862952364877348,19.439145097134496,19.439145097134496,19.439145097134496,19.314737923060516,,1.047756763550683,1.047756763550683,1.047756763550683,1.0451661252869267,0.9348157928234817,0.9348157928234817,0.9348157928234817,0.9344454923108731,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,45.581728038395745,45.581728038395745,45.581728038395745,45.13244606284875,178.8688004405127,0.1257007501911873,49.97247527407152,99.09583677376787,146.42451434627756,189.5258149480278,195.0690861487831,154.14853460030383,4,3,128785.53631716916,802.9978690640885,30,0.9937155580028484
1975.07,735.4074393412537,0.427516129032258,1975.0,7.0,1974.0,10.0,16.002268551168097,0.020672180296472713,58.0,11.0,11.0,11.0,136.0,227.0,0.3189909125546873,508.4074393412539,508.4074393412539,,2.3548387096774195,214.6754333548488,214.6754333548488,222.7957955980222,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.407439341254,966.3381390473954,990.0,0.265167889758132,0.08284925400415458,989.6519828562379,0.3327492156730972,0.3327492156730972,0.3576630589562605,,22.981094593169438,22.981094593169438,22.17182822487945,,,0.858701733419395,0.858701733419395,0.8911831823920888,,0.9358064516129033,0.9358064516129033,0.9363636363636361,,0.9754838709677418,0.9754838709677418,0.9754545454545457,,44.08933244827777,44.08933244827777,44.159990455845744,,103.84833892927502,0.13983421090557005,54.94778139346628,109.25391910801592,162.17713984909372,211.7400011182343,154.559437163537,70.62441483557974,3,2,77263.16416338061,336.9275439778774,31,0.5769352162737501
1975.08,472.0216549033075,0.5817096774193549,1975.0,8.0,1974.0,11.0,5.722466024113797,0.01238339375332701,54.0,9.0,8.0,6.0,107.0,184.0,0.39599267037884195,288.0216549033075,288.0216549033075,,1.6451612903225807,182.91065912095297,162.92204346264936,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.0216549033075,965.2232838495996,990.0,0.1611880034734231,0.027604330980661482,989.8112076655459,0.24375652669602954,0.18999865655169917,,,24.344167289250496,24.206785176141974,,,,0.731642636483812,0.6516881738505973,,,0.9274193548387102,0.9205,,,0.972258064516129,0.97,,,39.50885845911551,34.53730676919773,,,61.79099185859791,0.12986922808181145,56.657543029348034,112.78278327737812,167.74349631077715,219.80947751440306,80.2530291883275,44.807283963530566,2,1,45972.49794279684,202.53109723034973,31,0.3432832881033217
1975.09,335.69559369173993,0.7328666666666666,1975.0,9.0,1974.0,12.0,2.9116962119048444,0.0086162282341962,46.0,7.0,6.0,4.0,75.0,138.0,0.41311789121862064,197.69559369173984,197.69559369173984,,1.0,197.69559369173984,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.69559369173993,964.5785052947631,990.0,0.1271891515203591,0.010660240058376007,989.8621506084212,0.2806755069414093,,,,25.00296980671696,,,,,0.7907823747669595,,,,0.9326666666666666,,,,0.9726666666666665,,,,43.99800803273646,,,,43.99800803273646,0.13059371301337644,57.48476616814025,114.50602038251863,170.50048922563414,223.89533732301103,54.0239187768689,35.69703006354458,1,1,31678.565783570248,161.18021087320443,30,0.24443337795964698
1975.1,265.5354246806165,0.8451612903225808,1975.0,10.0,1975.0,1.0,2.458590231861028,0.009427629165008394,41.0,6.0,4.0,3.0,56.0,110.0,0.4157650628895165,155.53542468061642,155.53542468061642,,1.0,155.53542468061642,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.53542468061647,964.2593767406282,990.0,0.11029596205570603,0.005553542468061639,989.8841504954761,0.17300289252179793,,,,25.4517708623264,,,,,0.6221416987224655,,,,0.9190322580645163,,,,0.9699999999999995,,,,34.62902735914332,,,,34.62902735914332,0.13005265052279671,57.84777950263024,115.26758295763044,171.73184033838967,225.74945878630035,41.278194971002634,28.782285733300125,1,1,25763.996355202642,129.64129376144416,31,0.19238348532857408
1975.11,262.8276310657348,0.8503666666666666,1975.0,11.0,1975.0,2.0,3.129770501423863,0.01173130176043966,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3895923031661071,161.16096439906815,161.16096439906815,,1.0,161.16096439906815,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,209.1609643990682,964.2479572029981,990.0,0.1111846026865445,0.006116096439906819,989.8826993008738,0.1872886045304523,,,,25.44745349334502,,,,,0.6446438575962729,,,,0.9203333333333334,,,,0.9699999999999995,,,,35.92959106372182,,,,35.92959106372182,0.13605974617528344,57.8601156292659,115.29354715478787,171.7740236926519,225.81343009464427,44.10142497499064,29.66004001893155,1,1,25869.30556587971,133.64129376144416,30,0.199608839242899
1975.12,400.40026483594033,0.653290322580645,1975.0,12.0,1975.0,3.0,11.569041380818815,0.02968179843900092,38.0,5.0,4.0,3.0,54.0,104.0,0.2628504396000388,296.40026483594033,296.40026483594033,,1.7096774193548387,183.39165145405994,159.23940976537693,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.40026483594033,964.8929862523753,990.0,0.15600008795289536,0.02928005296718808,989.8147198590797,0.2498123138275203,0.18077483055679727,,,24.671921292877467,24.622505914317518,,,,0.7335666058162399,0.6369576390615078,,,0.9264516129032262,0.9195454545454546,,,0.97258064516129,0.9699999999999999,,,40.15089553922873,34.304787898661644,,,64.49622888666603,0.16066409807799453,57.09578536717983,113.69403269999394,169.19733625825003,221.95487788732297,80.64648500254066,46.651904798841855,2,1,47985.19429167953,207.8155700798613,31,0.3583123827037002
1976.01,602.4685896621454,0.4886451612903225,1976.0,1.0,1975.0,4.0,8.030128149117221,0.013272356972647972,41.0,6.0,4.0,3.0,66.0,120.0,0.20217610281072781,482.4685896621456,482.4685896621456,,2.2580645161290325,215.93130406555463,215.93130406555463,196.0981784327643,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.4685896621455,965.7941038093802,990.0,0.2304044105930364,0.07173229043997306,989.697863298967,0.33392174436344246,0.33392174436344246,0.2724956655278653,,23.569837745223026,23.569837745223026,23.10185908427507,,,0.8637252162622189,0.8637252162622189,0.7843927137310572,,0.9374193548387098,0.9374193548387098,0.9349999999999998,,0.9748387096774193,0.9748387096774193,0.9699999999999999,,45.64786516780194,45.64786516780194,40.304363859275995,,101.69685649283639,0.1684981533991757,55.83361142054358,111.07709339022857,165.04043513184507,215.86207183163387,123.76368006541372,83.5797934538872,3,2,75662.46123067029,392.11781999371317,31,0.5649825360713134
1976.02,877.8237691391598,0.37155172413793097,1976.0,2.0,1975.0,5.0,15.798794013527488,0.01657224061200797,43.0,7.0,5.0,4.0,78.0,137.0,0.15902092769868906,740.8237691391598,740.8237691391598,,3.206896551724138,230.54111946025532,230.54111946025532,230.54111946025532,237.80198533223685,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.8237691391598,966.895583678366,990.0,0.3986879985932325,0.17685463292228715,989.4244573684845,0.3793807464414634,0.3793807464414634,0.3793807464414634,0.40182066457930943,22.149492943676883,22.149492943676883,22.149492943676883,21.02292056026774,,0.9221644778410214,0.9221644778410214,0.9221644778410214,0.9512079413289474,0.937586206896552,0.937586206896552,0.937586206896552,0.9399999999999998,0.9775862068965521,0.9775862068965521,0.9775862068965521,0.9800000000000001,45.83923562074151,45.83923562074151,45.83923562074151,45.12829106479369,146.85459466873357,0.16735693571704638,54.00132376348254,107.3096669169229,159.13276289955522,207.37818202583475,193.58723422126369,122.38084028928185,4,3,102210.79788943856,602.6475434553279,29,0.815858859270742
1976.03,3622.0283965291787,0.07987096774193546,1976.0,3.0,1975.0,6.0,135.79570011418252,0.04677537976931228,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07010471415241458,3401.092912658211,1097.6180879216067,,4.0,274.4045219804017,274.4045219804017,274.4045219804017,274.4045219804017,2303.474824736605,40.70416527169212,7.033878940620212,12.679040230942794,56.680827559462195,2186.3769127338874,96.47835882007924,17.388717650297632,23.711298295458924,68.39050497881702,2318.44142886292,1235.1964626874424,974.0852901236761,990.0043818407487,0.9088778180522693,0.4769035142980891,988.6186005083982,0.5326609674065702,0.5326609674065702,0.5326609674065702,0.5326609674065702,14.000649417315538,14.000649417315538,14.000649417315538,14.000649417315538,,1.0976180879216075,1.0976180879216075,1.0976180879216075,1.0976180879216075,0.8846981237303363,0.8846981237303363,0.8846981237303363,0.8846981237303363,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.90936610281032,32.90936610281032,32.90936610281032,32.90936610281032,131.63746441124127,0.04943144442892338,36.306920586358196,71.55574321050183,104.61109032927446,132.66634593500982,193.62765418078786,91.71357304914385,4,4,97938.27352196354,1063.0803627849048,31,0.7313192467291184
1976.04,4745.836610380034,0.021833333333333347,1976.0,4.0,1975.0,7.0,39.949385099545424,0.008294709052426732,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07195141976354348,4404.836610380035,1100.0,,4.0,275.0,275.0,275.0,275.0,3304.836610380035,20.666666666666668,4.000000000000002,5.666666666666667,53.666666666666664,3220.836610380035,100.0,18.0,25.0,80.0,3422.8366103800345,1243.0,976.5213893800915,990.008764653663,0.9219672131147545,0.4800000000000003,988.6067974405483,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.550473280456467,11.550473280456467,11.550473280456467,11.550473280456467,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8518368101833165,0.8518368101833165,0.8518368101833165,0.8518368101833165,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.037983935928473,26.037983935928473,26.037983935928473,26.037983935928473,104.15193574371389,0.022210557080688746,29.578337312504075,58.032538181418836,84.17204262425366,105.09748202481646,112.1751451382347,91.08011880084864,4,4,74989.39373547399,4057.723084314373,30,0.5786218652428549
1976.05,3830.2942806844258,0.047677419354838727,1976.0,5.0,1975.0,8.0,52.50598579888385,0.014375685165787208,71.0,14.0,18.0,24.0,213.0,340.0,0.09047246402389261,3490.2942806844258,1100.0,,4.0,275.0,275.0,275.0,275.0,2390.2942806844253,29.0,3.9999999999999987,7.000000000000001,56.0,2294.294280684424,100.0,18.0,25.0,80.0,2507.2942806844244,1243.0,974.773834421758,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.289263585127326,13.289263585127326,13.289263585127326,13.289263585127326,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8842691032557586,0.8842691032557586,0.8842691032557586,0.8842691032557586,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.11543919296445,31.11543919296445,31.11543919296445,31.11543919296445,124.4617567718578,0.033579227991220664,34.622160978320174,68.13884350440334,99.36869057195094,125.40470209291566,146.49012471742722,108.98616917461551,4,4,92599.54703826219,2602.8683418402093,31,0.6914542042880988
