MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1976.06,2140.2640141215866,0.16283333333333333,1976.0,6.0,1975.0,9.0,48.60050676263723,0.02307995987379035,67.0,13.0,15.0,17.0,181.0,293.0,0.14218501685704302,1847.2640141215861,1100.0,,4.0,275.0,275.0,275.0,275.0,747.2640141215863,32.52919547471891,4.969179841466916,9.671496007017392,40.14340197409315,659.9507408242902,99.52919547471892,17.969179841466918,24.67149600701739,57.14340197409315,840.9507408242903,1242.169871323203,970.8478913908367,990.0,0.9198770524558894,0.4800000000000003,988.6001229475443,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.217296776707357,17.217296776707357,17.217296776707357,17.217296776707357,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9262676284661764,0.9262676284661764,0.9262676284661764,0.9262676284661764,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.1784365041684,42.1784365041684,42.1784365041684,42.1784365041684,168.7137460166736,0.08299021688206082,45.30502830832459,89.64181627196763,131.95053180171496,169.5532000476818,188.9397659016176,147.79335513590644,4,4,121473.897132005,1191.853138961092,30,0.9372985889815201
1976.07,1034.3214641000047,0.32887096774193547,1976.0,7.0,1975.0,10.0,25.57892071672336,0.02499235570436007,63.0,12.0,13.0,13.0,155.0,256.0,0.2592487657116477,778.3214641000047,772.6307388160345,,3.2580645161290325,236.4994222635052,236.4994222635052,235.65116756037935,242.66496671073318,5.69072528397025,1.4004519253520538,0.26675274768610546,0.2889821433266142,0.2889821433266142,3.4455563242788627,64.40045192535206,12.266752747686105,13.288982143326614,13.288982143326614,158.44555632427887,862.5869256323994,967.4420043121709,990.0,0.47732805787892096,0.2170545371234281,989.3056174049977,0.400164474187028,0.400164474187028,0.3979638060508227,0.4211004731402662,21.463448618639713,21.463448618639713,21.110678267833496,20.423063151906565,,0.9459976890540209,0.9459976890540209,0.9426046702415176,0.9706598668429327,0.9375651552598276,0.9375651552598276,0.936580792522186,0.936751415218189,0.9780645161290323,0.9780645161290323,0.9776,0.9785714285714289,45.53944125789994,45.53944125789994,44.51325776614014,44.419214335020925,147.0369613817289,0.14176553887654167,52.95213185942931,105.16577299502842,155.8037687337301,202.67343441905683,195.20975036432012,91.4643042257992,4,2,109395.49926800624,435.9065967426677,31,0.8168720076762712
1976.08,541.2366510259318,0.5250967741935484,1976.0,8.0,1975.0,11.0,7.704322026614877,0.01378635958752245,58.0,10.0,10.0,7.0,117.0,202.0,0.3786680389042915,339.23665102593196,339.23665102593196,,1.7741935483870968,199.1248398206979,180.9777561400941,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,417.2366510259319,965.5310250636684,990.0,0.18148192827450732,0.03784733020518641,989.7806707415205,0.2933194860624153,0.23782916770772258,,,23.956326191789426,23.89853682559537,,,,0.7964993592827916,0.7239110245603765,,,0.9322580645161289,0.9270833333333334,,,0.9735483870967742,0.9716666666666666,,,42.594882098056125,38.203902144660795,,,72.17209666166448,0.13238983774177157,56.22425247131865,111.88465161284961,166.31742196334292,217.72056897566452,100.51051054530159,55.59254579279603,2,1,53696.03991627837,251.07261391760653,31,0.40095609256480264
1976.09,403.01424231575834,0.6496999999999998,1976.0,9.0,1975.0,12.0,2.6687496178385723,0.006528346261117398,48.0,8.0,7.0,4.0,79.0,146.0,0.3634704278099409,257.0142423157583,257.0142423157583,,1.2333333333333334,222.94681155676776,146.00327468138806,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,320.01424231575834,964.9095043625615,990.0,0.14823351220818548,0.021402848463151682,989.8303636393283,0.3656059585839779,0.15099330803737263,,,24.555253318183613,24.589721336368495,,,,0.8917872462270714,0.5840130987255522,,,0.9380000000000004,0.9157142857142857,,,0.977666666666667,0.9699999999999999,,,49.406257487344824,31.2855849542112,,,56.7062273099941,0.14055523836235334,57.07894022015782,113.65843896349563,169.13917457967258,221.86593194280508,65.85694185091981,50.705576487576245,2,1,40828.483663195715,227.0101253824494,30,0.3150345961666336
1976.1,379.42073163836506,0.677709677419355,1976.0,10.0,1976.0,1.0,1.451473740199377,0.0038020108491257634,44.0,7.0,6.0,3.0,60.0,120.0,0.3163108354818518,259.42073163836494,259.42073163836494,,1.0,259.42073163836494,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.42073163836506,964.7971036581922,990.0,0.14704009537805482,0.021884146327672997,989.8310757582946,0.47626585358352097,,,,24.55770624651895,,,,,1.0376829265534604,,,,0.9499999999999995,,,,0.9800000000000003,,,,58.18351409773699,,,,58.18351409773699,0.1533421831501719,57.22199514187622,113.9565811459075,169.6164990202588,222.57407158950772,60.14268283362164,56.88305101757854,1,1,43288.534488716345,253.0101253824494,31,0.3232417449874279
1976.11,378.45888883306895,0.6792333333333336,1976.0,11.0,1976.0,2.0,2.6209736493333273,0.006847276101392386,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.29453704998444696,267.1255554997355,267.1255554997355,,1.2333333333333334,233.64262207530962,143.4982861046827,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.45888883306895,964.7922944441655,990.0,0.14838118079327012,0.023425111099947125,989.8281937081068,0.40394655756714287,0.14570910651200375,,,24.631952706374367,24.80803531763463,,,,0.9345704883012383,0.573993144418731,,,0.9406666666666664,0.91,,,0.9776666666666666,0.9699999999999999,,,52.1213758056284,30.825722742027768,,,59.31404444543487,0.1567118799445293,57.22769481325304,113.96850891078915,169.63571382624073,222.60284585186207,62.673559632885606,56.47839506914671,2,1,42706.11200071309,250.68251758050712,30,0.3295224691413047
1976.12,470.4717406859633,0.5812580645161292,1976.0,12.0,1976.0,3.0,4.930695810705369,0.010386435915243774,42.0,7.0,5.0,3.0,61.0,118.0,0.2534122361525332,352.4717406859633,352.4717406859633,,2.0,176.23587034298166,176.23587034298166,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.4717406859633,965.2171228330867,990.0,0.17694633454515393,0.04049434813719266,989.7825593173174,0.223920453538521,0.223920453538521,,,24.341516030692347,24.341516030692347,,,,0.7049434813719266,0.7049434813719266,,,0.9261290322580646,0.9261290322580646,,,0.9706451612903222,0.9706451612903222,,,37.815583702474164,37.815583702474164,,,75.63116740494833,0.1602310900184944,56.66916584101139,112.80656254373234,167.78049351985976,219.86193764675645,93.24050764032694,61.088890072031916,2,2,56269.58854928154,284.90237744418727,31,0.42017315224971286
1977.01,691.5144205949545,0.4441935483870967,1977.0,1.0,1976.0,4.0,19.66598723812716,0.026793000486770253,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.19664437583283756,559.2563560788254,559.2563560788254,,2.4516129032258065,229.69106176726825,229.69106176726825,221.1500863480681,,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,615.417646401406,966.163836659495,990.0,0.2755869266785475,0.09556353279791681,989.6288495405237,0.3766971891523261,0.3766971891523261,0.3504834031129862,,23.088315691876215,23.088315691876215,22.631934432665094,,,0.9187642470690732,0.9187642470690732,0.8846003453922725,,0.9390322580645162,0.9390322580645162,0.9364285714285712,,0.9774193548387097,0.9774193548387097,0.9757142857142859,,47.75001808411823,47.75001808411823,44.797299265023184,,115.73107454598886,0.16682492308569505,55.24831615492299,109.8708709408716,163.14215585478144,213.1202431259487,156.6726876759341,88.95196252088327,3,2,86103.91946221575,417.21953429764125,31,0.6429504141443828
1977.02,1043.6919082991394,0.3233571428571428,1977.0,2.0,1976.0,5.0,25.849094113015575,0.02284541106200146,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14514248660110313,897.7633368705681,875.4947353051458,,3.5,249.87689333384725,249.87689333384725,249.87689333384725,251.72811060720775,22.268601565422387,6.008471452307377,1.0636556783246742,0.8127226848694301,0.6501781478955441,13.73357360202536,51.151328595164514,8.420798535467531,6.527008399155144,5.007321005038401,97.09071645916822,941.593870834933,967.4935299581836,990.0,0.5391798865983175,0.2720170061521688,989.1888031072496,0.44497388850024044,0.44497388850024044,0.44497388850024044,0.4528160683519332,21.250299260565594,21.250299260565594,21.250299260565594,20.491468965979923,,0.9995075733353893,0.9995075733353893,0.9995075733353893,1.006912442428831,0.938397693840592,0.938397693840592,0.938397693840592,0.9367953876811835,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9792857142857144,47.76950118788586,47.76950118788586,47.76950118788586,46.24836702065981,166.43268707398744,0.1608551827853146,52.877071641996814,105.01040692109844,155.55760763300398,202.31406481271554,198.8821371098357,138.40926074850086,4,3,111842.76571371956,685.0875422650073,28,0.9246260392999303
1977.03,2081.4215283655944,0.1673548387096774,1977.0,3.0,1976.0,6.0,29.123095221896207,0.015011321952061616,49.0,9.0,9.0,9.0,107.0,183.0,0.08881310483848413,1898.4215283655942,1100.0,,4.0,275.0,275.0,275.0,275.0,798.421528365594,51.0,9.0,15.922744374485685,39.2666325425702,683.2321514485382,100.0,18.0,24.922744374485685,48.2666325425702,790.2321514485382,1242.9227443744855,970.7585187306441,990.0,0.9217645754084874,0.4800000000000003,988.5982354245918,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.304781913947284,17.304781913947284,17.304781913947284,17.304781913947284,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9280697754535178,0.9280697754535178,0.9280697754535178,0.9280697754535178,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.462425924544185,42.462425924544185,42.462425924544185,42.462425924544185,169.84970369817674,0.0827326114161402,45.59315372380743,90.2186197958952,132.81660872966438,170.7077012204725,186.2090335992432,161.29382515823144,4,4,126368.17955144342,1376.6365373841434,31,0.9436094649898702
1977.04,2609.719538733831,0.11580000000000007,1977.0,4.0,1976.0,7.0,11.412481314247453,0.004451684614117304,54.0,13.0,14.0,19.0,117.0,217.0,0.08319323936529849,2392.719538733831,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.7195387338309,46.0,5.0,11.0,61.0,1169.7195387338309,100.0,18.0,25.0,80.0,1286.7195387338309,1243.0,972.0717368176335,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.991361189251842,15.991361189251842,15.991361189251842,15.991361189251842,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9198972303759775,0.9198972303759775,0.9198972303759775,0.9198972303759775,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.891725637577316,38.891725637577316,38.891725637577316,38.891725637577316,155.56690255030927,0.05965482291534693,42.204828846120286,83.37816788640383,122.40062097031453,156.4698228560075,160.56022386702767,153.65235882168426,4,4,112008.16983622263,2206.365591149523,30,0.86426056972394
1977.05,2665.102849929227,0.11209677419354842,1977.0,5.0,1976.0,8.0,23.264365017006522,0.00907335480212857,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11581240136055895,2358.6189789614855,1100.0,,4.0,275.0,275.0,275.0,275.0,1258.6189789614846,38.225806451612904,4.322580645161289,9.290322580645162,58.935483870967744,1147.8447854130975,100.0,18.0,25.0,80.0,1342.1028499292265,1243.0,972.2054206722429,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.857677334642288,15.857677334642288,15.857677334642288,15.857677334642288,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9184755331942552,0.9184755331942552,0.9184755331942552,0.9184755331942552,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.51073000931792,38.51073000931792,38.51073000931792,38.51073000931792,154.04292003727167,0.05821905631979265,41.83668448874161,82.63718034300419,121.27792611800488,154.94869145343142,164.84440844095928,149.5462866188014,4,4,114607.93250773012,1940.1080876209562,31,0.8557940002070648
1977.06,1634.491672066851,0.21936666666666665,1977.0,6.0,1976.0,9.0,38.44654227303394,0.024109742446723266,62.0,12.0,14.0,16.0,153.0,257.0,0.16451429614228932,1377.4916720668507,1059.0117244996698,,4.0,264.75293112491744,264.75293112491744,264.75293112491744,264.75293112491744,318.47994756718066,25.587726444819847,4.1280062661737835,7.173338467770327,19.82754537383225,261.7633310145844,87.58772644481986,16.12800626617378,21.173338467770332,35.82754537383225,414.7633310145844,1183.900795678434,969.404219112958,990.0,0.8335667639292521,0.43572940873242694,988.7307038273385,0.4985380042569609,0.4985380042569609,0.4985380042569609,0.4985380042569609,18.827946710123374,18.827946710123374,18.827946710123374,18.827946710123374,,1.05901172449967,1.05901172449967,1.05901172449967,1.05901172449967,0.9329911120077289,0.9329911120077289,0.9329911120077289,0.9329911120077289,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.525654073917536,44.525654073917536,44.525654073917536,44.525654073917536,178.10261629567015,0.11422158119466364,48.777165762921705,96.67134356211012,142.7042369644271,184.37215912254618,192.4389000002216,162.96046128969016,4,4,128233.88373288253,850.711819429938,30,0.98945897942039
1977.07,781.1817534183939,0.4103225806451612,1977.0,7.0,1976.0,10.0,17.28450733514741,0.02158902940486774,58.0,11.0,11.0,11.0,136.0,227.0,0.3025100967078021,554.1817534183939,554.1817534183939,,2.5161290322580645,219.25740480005058,219.25740480005058,225.6603668474369,213.21506125147846,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.1817534183938,966.516960711003,990.0,0.294478815132535,0.10033023339375874,989.6051909514737,0.34606826520404277,0.34606826520404277,0.3649069787409894,0.3218247023994386,22.742161975266857,22.742161975266857,21.969887772295227,21.286659288629338,,0.8770296192002022,0.8770296192002022,0.9026414673897476,0.8528602450059138,0.9364516129032259,0.9364516129032259,0.9364285714285712,0.94,0.9751612903225806,0.9751612903225806,0.975714285714286,0.975,44.588173986402175,44.588173986402175,44.38058778009076,40.80697160645127,111.8519019126164,0.14170471167762128,54.63861867022046,108.61933549086547,161.18474169151452,210.32105226459058,165.0386955427368,72.14383488385708,4,2,83217.81502298656,344.89209204036837,31,0.6213994550700908
1977.08,492.4298694625523,0.5598387096774193,1977.0,8.0,1976.0,11.0,4.546266463788375,0.009192486198048425,54.0,9.0,8.0,6.0,107.0,184.0,0.3764985733024697,308.42986946255246,308.42986946255246,,1.7096774193548387,192.00919925275988,164.04730802288952,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.4298694625524,965.3159344125814,990.0,0.16796563930490668,0.03168597389251049,989.8003483868023,0.2761673681644744,0.19274772534556855,,,24.20824660605664,24.192711212286817,,,,0.7680367970110394,0.6561892320915581,,,0.9293548387096773,0.9213636363636364,,,0.9729032258064516,0.9699999999999999,,,41.405705660679004,34.78679184044011,,,66.09310632163651,0.1337794486352694,56.534735663345444,112.52741165111162,167.33603119752044,219.20810791530636,81.76067807559262,54.37033678168972,2,1,49173.27110329755,246.9578316629287,31,0.3671839240090916
1977.09,373.6557317682288,0.6837000000000001,1977.0,9.0,1976.0,12.0,3.1828337958340627,0.008404574013735077,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.378656951589715,232.98906510156218,232.98906510156218,,1.1333333333333333,214.17751752877254,141.0866067959227,,,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,293.32239843489543,964.7667036229159,990.0,0.13936906221085094,0.016614660901726395,989.8440162768873,0.3337875611290923,0.14084366629173947,,,24.74352509284237,24.686681752987973,,,,0.85671007011509,0.5643464271836908,,,0.9373333333333336,0.91,,,0.9746666666666663,0.97,,,47.58767227377242,30.159338737567424,,,51.608917438781404,0.13772720452679266,57.25688491112979,114.02973744952718,169.73469084707278,222.75183301386645,61.60328674935586,43.705820421118986,2,1,37158.42055592262,197.4728177879068,30,0.28671620799323005
1977.1,309.02660061336064,0.7717096774193548,1977.0,10.0,1977.0,1.0,1.9606044330179386,0.006421860315084049,44.0,7.0,6.0,3.0,60.0,120.0,0.3895062511019549,189.02660061336064,189.02660061336064,,1.0,189.02660061336064,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,246.02660061336064,964.448719125295,990.0,0.12363643661164746,0.009189816264092461,989.8671737471243,0.2549984174257283,,,,25.163456204403293,,,,,0.7561064024534426,,,,0.9325806451612904,,,,0.9699999999999995,,,,42.216186831934344,,,,42.216186831934344,0.1363302623081695,57.636539270182595,114.8238889720524,171.01315850257532,224.66442050489803,47.285281315562756,36.31536640333719,1,1,31408.843002959136,163.60796861598828,31,0.23453437128852403
1977.11,303.74001681971265,0.7800333333333338,1977.0,11.0,1977.0,2.0,3.5114067218327096,0.011505724575103385,40.0,6.0,4.0,3.0,53.0,106.0,0.3514544456511202,197.74001681971262,197.74001681971262,,1.0,197.74001681971262,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.74001681971262,964.4288387126275,990.0,0.12418134943060198,0.010874183577306578,989.8649444669919,0.28145432088597905,,,,25.15465143347838,,,,,0.7909600672788505,,,,0.9340000000000005,,,,0.9736666666666668,,,,44.38560731986859,,,,44.38560731986859,0.1455471354170926,57.65807042418433,114.86919901074015,171.08675533506138,224.77599226956642,52.691553298219496,37.28226510061405,1,1,31957.637270305386,167.7644374568714,30,0.2465867073326033
1977.12,529.0828102699618,0.550258064516129,1977.0,12.0,1977.0,3.0,13.260331686077423,0.024980559611253207,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24076660757892782,408.2441005925424,408.2441005925424,,1.903225806451613,218.11379646948706,211.8972339106711,198.86952668264584,,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,463.663455431252,965.4666163546852,990.0,0.2043363102567944,0.05395287236410128,989.741710817379,0.3480198115370517,0.3299245874356464,0.28066185954190304,,23.92707465115682,23.739947378290985,23.025227716002465,,,0.872455185877948,0.8475889356426843,0.7954781067305833,,0.9354838709677422,0.9335999999999999,0.93,,0.9761290322580647,0.9752,0.9700000000000001,,46.759090174846335,44.86091304784438,40.507479232664146,,86.85732449401091,0.16242934234986314,56.28786601954219,112.01940259177785,166.5384127873979,218.06031073563446,126.54419119706988,50.91814356444161,3,1,64621.849423544125,226.61946372923248,31,0.482540691633394
1978.01,983.2281889475207,0.3364516129032258,1978.0,1.0,1977.0,4.0,29.15512840287172,0.03065094827255079,46.0,7.0,6.0,4.0,76.0,139.0,0.14255765406135498,844.2281889475208,844.2281889475208,,3.5161290322580645,241.84567763248813,241.84567763248813,241.84567763248813,229.9641148469844,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.2281889475208,967.3054622827451,990.0,0.4819032317394185,0.23109100360231094,989.287005764658,0.41604868765439995,0.41604868765439995,0.41604868765439995,0.3752875611119398,21.56549479425886,21.56549479425886,21.56549479425886,21.205934458326425,,0.9673827105299524,0.9673827105299524,0.9673827105299524,0.9198564593879376,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9387499999999996,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9787500000000002,47.08907253373987,47.08907253373987,47.08907253373987,43.93364814752545,163.94264890316825,0.16682576155604292,53.26425072444706,105.79932566412448,156.77710773964938,204.02463757321675,184.46681049156,137.9380818788499,4,3,121973.33078395722,678.7246825595828,31,0.9107924939064906
1978.02,1475.1787264779164,0.2378214285714286,1978.0,2.0,1977.0,5.0,33.47175316505503,0.02166084783627379,49.0,8.0,7.0,5.0,93.0,162.0,0.11322842377424074,1313.1787264779161,1076.0327960208385,,4.0,269.00819900520963,269.00819900520963,269.00819900520963,269.00819900520963,237.14593045707775,31.575326759050824,5.985829142586125,8.537563901234735,7.319318841267831,183.72789181293822,80.57532675905084,13.985829142586125,15.537563901234734,12.319318841267833,276.72789181293825,1186.1315158237105,968.9083628542767,990.0,0.8290890750713632,0.4503474889709402,988.7205634359577,0.5127378184287558,0.5127378184287558,0.5127378184287558,0.5127378184287558,19.29946276325231,19.29946276325231,19.29946276325231,19.29946276325231,,1.0760327960208391,1.0760327960208391,1.0760327960208391,1.0760327960208391,0.9337477926044705,0.9337477926044705,0.9337477926044705,0.9337477926044705,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.53353673775157,46.53353673775157,46.53353673775157,46.53353673775157,186.13414695100624,0.13063040033195894,49.928048043863534,99.00498621681481,146.28327347164998,189.3258085177142,196.73563189712436,170.87710201198695,4,4,125082.1467510762,965.7267170142419,28,1.034078594172257
1978.03,3519.438538446617,0.077,1978.0,3.0,1977.0,6.0,108.64136245425463,0.030949900804724078,59.0,11.0,12.0,13.0,144.0,239.0,0.07501923401874502,3280.438538446617,1100.0,,4.0,275.0,275.0,275.0,275.0,2180.438538446616,41.0,7.0,13.0,62.95489475534067,2056.4836436912756,100.0,18.0,25.0,75.95489475534066,2200.4836436912756,1243.0,973.9681537292665,990.0043721725582,0.9219672131147545,0.4800000000000003,988.6024049594433,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.09931645017669,14.09931645017669,14.09931645017669,14.09931645017669,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8903516186360293,0.8903516186360293,0.8903516186360293,0.8903516186360293,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.402684669843126,33.402684669843126,33.402684669843126,33.402684669843126,133.6107386793725,0.044464490958219284,36.80777538499848,72.54625873103475,106.06750248262138,134.5321321151067,168.98337814732022,91.71357304914385,4,4,99406.38957745313,1863.056335477332,31,0.7422818815520693
1978.04,6021.07330179504,0.00656666666666667,1978.0,4.0,1977.0,7.0,58.264375856184536,0.009750922463984834,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05656261130117759,5680.073301795039,183.33333333333334,,0.6666666666666666,275.0,275.0,275.0,275.0,5496.739968461704,937.3333333333334,4.0,5.666666666666666,53.666666666666664,4496.073301795039,1016.6666666666666,18.0,25.0,80.0,4698.07330179504,1243.0,978.5416146350367,990.0895554069491,0.9219672131147545,0.4800000000000003,988.6875881938342,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.611038778797445,9.611038778797445,9.611038778797445,9.611038778797445,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.13696664410514287,0.13696664410514287,0.13696664410514287,0.13696664410514287,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,3.7158612646298255,3.7158612646298255,3.7158612646298255,3.7158612646298255,14.8634450585193,0.0026804981608352257,23.91577579160274,46.721403167308736,56.942480274706874,19.58917381638367,90.76736889314822,0.0,4,0,10701.680442133898,5157.641164881446,30,0.08257469476955169
1978.05,4600.2351444335145,0.02758064516129033,1978.0,5.0,1977.0,8.0,74.44152685521418,0.016745533765899653,71.0,14.0,18.0,24.0,213.0,340.0,0.07592234441056776,4260.235144433515,1100.0,,4.0,275.0,275.0,275.0,275.0,3160.2351444335154,29.0,3.9999999999999987,7.0,56.0,3064.2351444335154,100.0,18.0,25.0,80.0,3277.235144433515,1243.0,976.2078881930996,990.014711744371,0.9219672131147545,0.4800000000000003,988.6127445312565,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.869921558156546,11.869921558156546,11.869921558156546,11.869921558156546,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8567051511430189,0.8567051511430189,0.8567051511430189,0.8567051511430189,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.97828447400774,26.97828447400774,26.97828447400774,26.97828447400774,107.91313789603096,0.024670098146687854,30.501757549934354,59.886128195662394,86.96776176352328,108.85449083431799,133.58956365330366,87.15134584406486,4,4,80287.37459464703,3101.0052160059477,31,0.5995174327557276
1978.06,2476.3303730360367,0.1323,1978.0,6.0,1977.0,9.0,56.50127891134428,0.02289139520364447,67.0,13.0,15.0,17.0,181.0,293.0,0.1228107012227619,2183.3303730360367,1100.0,,4.0,275.0,275.0,275.0,275.0,1083.3303730360371,33.0,5.0,10.0,50.97099604008427,984.3593769959524,100.0,18.0,25.0,67.97099604008426,1165.359376995952,1243.0,971.7224213991753,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.34067660771008,16.34067660771008,16.34067660771008,16.34067660771008,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9206383536946661,0.9206383536946661,0.9206383536946661,0.9206383536946661,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.80140214256212,39.80140214256212,39.80140214256212,39.80140214256212,159.20560857024847,0.06776720981982921,43.05237033689033,85.094585583637,125.02772687902446,160.0934302684608,180.12705082522638,134.47345109014356,4,4,114628.03817057889,1452.9668486656192,30,0.884475603168047
1978.07,1217.9503038428643,0.2850967741935483,1978.0,7.0,1977.0,10.0,28.627070400903275,0.023196299288586006,63.0,12.0,13.0,13.0,155.0,256.0,0.21856460011641787,961.950303842864,907.772574834827,,3.6451612903225805,248.0859479153208,248.0859479153208,248.0859479153208,253.44783318774003,54.177729008037026,8.805449675858716,1.494764883465119,2.381047851229487,2.751212801189381,38.74525379629432,71.80544967585871,13.49476488346512,15.381047851229487,15.751212801189379,193.74525379629435,1008.4538372453802,968.0753616629705,990.0,0.6201359414993007,0.30476545089646195,989.0750986076042,0.44012347739728536,0.44012347739728536,0.44012347739728536,0.45888796261609643,20.55961346723612,20.55961346723612,20.55961346723612,19.890332590145327,,0.9923437916612835,0.9923437916612835,0.9923437916612835,1.01379133275096,0.936371231738305,0.936371231738305,0.936371231738305,0.9353754091943722,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9795000000000001,45.65491127859682,45.65491127859682,45.65491127859682,45.105552399476494,166.06509022254951,0.1383074713970446,51.70066198116274,102.61172862764757,151.84575917579804,197.09812574444086,193.05075391037957,119.72012174639643,4,3,123552.42712557681,602.5276662376176,31,0.9225838345697193
1978.08,676.4636750567804,0.45012903225806455,1978.0,8.0,1977.0,11.0,9.751875223870208,0.014128450075808876,58.0,10.0,10.0,7.0,117.0,202.0,0.3037143218383025,474.4636750567804,474.4636750567804,,2.225806451612903,214.51735477315884,214.51735477315884,201.18541868919263,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.4636750567805,966.1022572822357,990.0,0.24116880060531937,0.07015284855531467,989.6886783508394,0.33133254918690463,0.33133254918690463,0.2871674283545819,,23.255088519416827,23.255088519416827,22.668795364408066,,,0.8580694190926351,0.8580694190926351,0.8047416747567704,,0.9364516129032259,0.9364516129032259,0.9314285714285714,,0.9741935483870964,0.9741935483870964,0.9714285714285713,,44.63794040403815,44.63794040403815,40.474963039246454,,98.41538859113194,0.14476746239968594,55.351481460357995,110.08292596890104,163.47451463854065,213.5971601971302,130.7294923340483,75.07171416628142,3,2,73221.0491118022,354.21953429764125,31,0.5467521588396221
1978.09,490.5120764542388,0.5609000000000001,1978.0,9.0,1977.0,12.0,4.024088305964648,0.008204351697489676,48.0,8.0,7.0,4.0,79.0,146.0,0.29924951461736493,344.51207645423887,344.51207645423887,,2.0,172.25603822711943,172.25603822711943,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.5120764542388,965.307304344044,990.0,0.17729183350878788,0.03890241529084779,989.7838057512002,0.21234770853900115,0.21234770853900115,,,24.26415369861734,24.26415369861734,,,,0.689024152908478,0.689024152908478,,,0.9246666666666672,0.9246666666666672,,,0.9699999999999995,0.9699999999999995,,,36.763104288184905,36.763104288184905,,,73.52620857636981,0.14958563296736466,56.548250764343,112.55528074728356,167.37992937146177,219.27160466424596,86.51461632357477,61.6809952239315,2,2,52938.87017498627,289.49688511870175,30,0.40847893653538786
1978.1,416.8573711644579,0.6332580645161292,1978.0,10.0,1978.0,1.0,3.3768766779264863,0.008112272726893454,44.0,7.0,6.0,3.0,60.0,120.0,0.2881418924016701,296.8573711644579,296.8573711644579,,1.935483870967742,157.1969730701026,149.29214968706947,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.8573711644579,964.9755344175128,990.0,0.1594729276929934,0.029371474232891565,989.8111555980738,0.18146765575059934,0.15793817344685343,,,24.6541535248109,24.668733078265827,,,,0.6287878922804103,0.5971685987482778,,,0.9193548387096777,0.9172413793103452,,,0.9706451612903222,0.9699999999999996,,,33.9864139641326,32.14548030512632,,,64.05799231408949,0.15362745785062754,56.99542299535251,113.48431902710941,168.86026213582872,221.45181578723782,68.74683261529921,59.71663975316201,2,1,47659.14628168255,271.8169121240828,31,0.35587773507827475
1978.11,519.0877341724616,0.5385666666666666,1978.0,11.0,1978.0,2.0,5.319596815062203,0.010326045152306633,42.0,7.0,6.0,3.0,56.0,114.0,0.22103955516765803,405.0877341724617,405.0877341724617,,2.0,202.5438670862308,202.5438670862308,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,460.0877341724616,965.4358948037759,990.0,0.19516206005363715,0.05101754683449233,989.753820393112,0.29339838222938147,0.29339838222938147,,,24.024527207106463,24.024527207106463,,,,0.8101754683449233,0.8101754683449233,,,0.9343333333333337,0.9343333333333337,,,0.9736666666666668,0.9736666666666668,,,43.41971927718973,43.41971927718973,,,86.83943855437946,0.1669955713551661,56.367020647501256,112.17963939568094,166.78351448877245,218.39806245679472,101.18120914669996,70.00887745753057,2,2,62524.395759153216,326.03311116645716,30,0.48244132530210815
1978.12,698.8258350239961,0.4380322580645161,1978.0,12.0,1978.0,3.0,7.274707189691423,0.01050256562230194,44.0,8.0,6.0,4.0,64.0,126.0,0.1809690491128915,572.825835023996,572.825835023996,,2.774193548387097,210.52348073423622,210.52348073423622,196.04771167588436,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.8258350239962,966.195303340096,990.0,0.28236280291246146,0.09860220776240004,989.6190349893249,0.3197167956675031,0.3197167956675031,0.27290286959759663,,23.10401485356168,23.10401485356168,23.074988456533806,,,0.8420939229369452,0.8420939229369452,0.7841908467035373,,0.9348387096774193,0.9348387096774193,0.9316666666666668,,0.9732258064516127,0.9732258064516127,0.97125,,43.4743246255178,43.4743246255178,40.15001575492813,,118.03253241614124,0.16886859111354452,55.21505481484068,109.80070489924078,163.02777361036723,212.94591213421305,134.7259357248017,101.04528655580873,3,2,87816.20411760907,475.777842158206,31,0.6557362912007846
1979.01,939.3467259689966,0.3508064516129032,1979.0,1.0,1978.0,4.0,11.90852245481436,0.01255871212167186,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15401753992566983,796.7983388722224,796.7983388722224,,3.3870967741935485,236.2106439253119,236.2106439253119,236.2106439253119,227.76321833207362,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,857.4112420980288,967.1397822582143,990.0,0.44408097476231995,0.20342720241474205,989.3524918228228,0.3971984368625392,0.3971984368625392,0.3971984368625392,0.3681103664240084,21.815511127746177,21.815511127746177,21.815511127746177,21.255433554658257,,0.9448425757012477,0.9448425757012477,0.9448425757012477,0.9110528733282943,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9391666666666664,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9791666666666669,46.490177097545676,46.490177097545676,46.490177097545676,43.65088136637457,156.36764666026588,0.16645564225460138,53.567704011606565,106.42064368288598,157.74496106896817,205.3996805452455,185.62946162658355,128.72343021687357,4,3,116337.5291152378,633.7426792233938,31,0.8687091481125881
1979.02,1466.3020458329863,0.23903571428571427,1979.0,2.0,1978.0,5.0,29.52664280064621,0.019397930820620683,49.0,8.0,7.0,5.0,93.0,162.0,0.11404442112977656,1304.3020458329863,1073.9222011708057,,4.0,268.4805502927014,268.4805502927014,268.4805502927014,268.4805502927014,230.37984466218063,29.318556316321015,5.546349018042549,8.169680321794251,7.110489032783353,180.23476997323948,78.31855631632102,13.546349018042548,15.169680321794255,12.110489032783352,273.2347699732395,1180.9567868269637,968.8808984548313,990.0,0.8211785753782666,0.44726196645863864,988.7315594581632,0.5107052418037051,0.5107052418037051,0.5107052418037051,0.5107052418037051,19.33995576152802,19.33995576152802,19.33995576152802,19.33995576152802,,1.0739222011708063,1.0739222011708063,1.0739222011708063,1.0739222011708063,0.9340543404140041,0.9340543404140041,0.9340543404140041,0.9340543404140041,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.55347250040188,46.55347250040188,46.55347250040188,46.55347250040188,186.2138900016075,0.13166056414357516,49.98673317817808,99.12436450211794,146.46731311908954,189.58279328665165,196.1860993080721,173.22286362949845,4,4,125135.73408108023,965.7267170142419,28,1.0345216111200415
1979.03,2786.346700859492,0.10725806451612906,1979.0,3.0,1978.0,6.0,52.28172979203281,0.019282093565333544,59.0,11.0,12.0,13.0,144.0,239.0,0.08883275378529136,2547.346700859492,1100.0,,4.0,275.0,275.0,275.0,275.0,1447.3467008594928,41.00000000000001,7.0,13.0,59.910837568064395,1326.435863291428,100.0,18.0,25.0,72.9108375680644,1470.4358632914282,1243.0,972.4749485764992,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.58814943038611,15.58814943038611,15.58814943038611,15.58814943038611,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9140538341632237,0.9140538341632237,0.9140538341632237,0.9140538341632237,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.70731531834183,37.70731531834183,37.70731531834183,37.70731531834183,150.82926127336728,0.05700752429559342,41.044251790089405,81.04757760837208,118.88303503159071,151.73679955312588,172.1706313712575,130.32661578391688,4,4,112216.97038738526,1744.4436828176404,31,0.837940340407596
1979.04,4659.034428229059,0.024500000000000015,1979.0,4.0,1978.0,7.0,98.94521832915656,0.02183763305654883,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06916201778759383,4341.034428229058,1100.0,,4.0,275.0,275.0,275.0,275.0,3241.034428229059,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,3151.034428229059,100.0,18.0,25.0,80.0,3336.0344282290584,1243.0,976.3527484957206,990.0092163530145,0.9219672131147545,0.4800000000000003,988.6072491398997,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.719565864179213,11.719565864179213,11.719565864179213,11.719565864179213,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8547223344389572,0.8547223344389572,0.8547223344389572,0.8547223344389572,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.53438836316344,26.53438836316344,26.53438836316344,26.53438836316344,106.13755345265376,0.023410929270249212,30.06920996492854,59.0169165739814,85.65432131357566,107.08342960730347,127.4651066308025,92.89208445321356,4,4,76419.03848591071,3393.949790985967,30,0.5896530747369654
1979.05,3071.08919584486,0.08832258064516127,1979.0,5.0,1978.0,8.0,62.63726716140714,0.02087653695320323,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11013143614860649,2743.9601635867957,1100.0,,4.0,275.0,275.0,275.0,275.0,1643.9601635867966,33.064516129032256,4.0,7.67741935483871,56.56809505600169,1542.6501330469234,100.0,18.0,25.0,79.89067570116296,1748.1985201436978,1243.0,973.1215110468576,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.941586960027546,14.941586960027546,14.941586960027546,14.941586960027546,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9066426128690038,0.9066426128690038,0.9066426128690038,0.9066426128690038,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.87010216866197,35.87010216866197,35.87010216866197,35.87010216866197,143.4804086746479,0.04949057534752579,39.26422238321448,77.46642344224479,113.46124212964338,144.40103431961313,167.24319622681224,118.9522167060155,4,4,106749.42405393803,1848.2223435770761,31,0.7971133815258216
1979.06,1526.7369936413188,0.23386666666666667,1979.0,6.0,1978.0,9.0,36.530878361886316,0.023768621280728392,62.0,12.0,14.0,16.0,153.0,257.0,0.17628638766639204,1269.736993641319,1034.6758454633975,,3.966666666666667,260.9364502345174,260.9364502345174,260.9364502345174,260.55154630328826,235.0611481779213,20.849440843281716,3.363318050072812,5.822856275537509,14.634157085006768,190.39137592402253,82.84944084328171,15.363318050072811,19.822856275537507,30.63415708500678,343.39137592402244,1152.7114606322896,969.069742522368,990.0,0.7912990897338362,0.41148826919156123,988.7972126410747,0.48532557787311703,0.48532557787311703,0.48532557787311703,0.484001382920584,19.2421445408335,19.2421445408335,19.2421445408335,19.17598355662127,,1.0437458009380696,1.0437458009380696,1.0437458009380696,1.042206185213153,0.9338595197966041,0.9338595197966041,0.9338595197966041,0.9336477790999352,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,44.85076075064605,44.85076075064605,44.85076075064605,44.603085631017215,177.66859836192145,0.12150306221665136,49.536464481734896,98.21228716694986,145.07081043158635,187.65544501291484,193.5026234908714,156.10001765964722,4,3,127921.3908205835,816.2959927204864,30,0.9870477686773419
1979.07,787.9115741628177,0.40609677419354834,1979.0,7.0,1978.0,10.0,15.210262921363888,0.018877354855730652,58.0,11.0,11.0,11.0,136.0,227.0,0.2964608132686722,560.9115741628178,560.9115741628178,,2.4838709677419355,226.27063000815383,226.27063000815383,225.08787651969968,208.24946726602212,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.9115741628177,966.5481073321146,990.0,0.2945478101052218,0.09926154840817213,989.6061906414865,0.3670544294297882,0.3670544294297882,0.3632476584137901,0.3070036542697474,22.6910288799421,22.6910288799421,22.05757171729215,21.397995431147766,,0.9050825200326151,0.9050825200326151,0.9003515060787989,0.8329978690640885,0.9377419354838711,0.9377419354838711,0.9357142857142854,0.93,0.9761290322580646,0.9761290322580646,0.975714285714286,0.97,46.07050550404969,46.07050550404969,44.40720298983462,39.4348941771726,113.46797023503028,0.14305873960695187,54.59847642185324,108.53569975197162,161.0509005663607,210.12261887726547,157.73957670869038,78.62527027151881,4,2,84420.16985486251,374.777842158206,31,0.6303776124168348
1979.08,520.9652729419885,0.5367419354838711,1979.0,8.0,1978.0,11.0,4.713635038574725,0.009033439024360603,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.3689543135344375,330.57817616779494,330.57817616779494,,1.8064516129032258,190.5117893699825,173.68231962928752,,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,404.0620471355368,965.444343728239,990.0,0.17614606731438492,0.036115635233559006,989.787738297452,0.2674228051617944,0.21618673919637105,,,24.07597176405135,24.055638505981083,,,,0.7620471574799301,0.6947292785171502,,,0.9293548387096774,0.9244000000000001,,,0.9719354838709676,0.9699999999999998,,,40.767911292675485,36.750116139410984,,,70.40510172768437,0.13451193212373255,56.354999000974885,112.15473410584724,166.74400179851918,218.34025854850563,87.1485737483477,56.112934678903244,2,1,52381.39568539716,253.65515596238956,31,0.39113945404269085
1979.09,401.1647196612183,0.652,1979.0,9.0,1978.0,12.0,3.9111371419796606,0.010003874792901822,48.0,8.0,7.0,4.0,79.0,146.0,0.3670159862364811,255.16471966121833,255.16471966121833,,1.3333333333333333,206.1387871869022,147.07779742294827,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.16471966121827,964.8977385632081,990.0,0.1476192795922865,0.02109917354155238,989.8312815468661,0.3167105744261765,0.1532106438509006,,,24.616832409231908,24.576689781642315,,,,0.8245551487476088,0.588311189691793,,,0.9333333333333335,0.916,,,0.975,0.97,,,45.470287536812904,31.508563665225513,,,55.97314209188807,0.13901344694149598,57.0914231716414,113.68474496200719,169.1819917653976,221.9310397007921,66.3679272044242,42.567077545577995,2,1,40300.66230615939,192.32104170299968,30,0.31096190051048916
1979.1,339.147621809189,0.7260645161290323,1979.0,10.0,1979.0,1.0,4.062953281066105,0.01171351697862822,44.0,7.0,6.0,3.0,60.0,120.0,0.35415340251587196,219.14762180918893,219.14762180918893,,1.0,219.14762180918893,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.147621809189,964.5957381090458,990.0,0.13366526185545016,0.013829524361837783,989.8525052137825,0.3407129703166951,,,,24.91605413442007,,,,,0.8765904872367557,,,,0.9403225806451616,,,,0.9770967741935485,,,,49.215151526812846,,,,49.215151526812846,0.1450402587018378,57.46604291852988,114.46662684478221,170.4365206126149,223.7984019916163,56.343276104432285,46.04843226383871,1,1,36616.07273594876,205.66079623578742,31,0.27341750848229357
1979.11,441.6110130636025,0.6125000000000003,1979.0,11.0,1979.0,2.0,6.9518463952590235,0.014883294037223667,42.0,7.0,6.0,3.0,56.0,114.0,0.2623347932378491,327.6110130636025,327.6110130636025,,1.7,204.1460103725671,176.37857527290777,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.6110130636025,965.0845536778289,990.0,0.16902210765949904,0.035522202612720516,989.7954556897278,0.3110240083897587,0.22496103045365448,,,24.399878003509023,24.35690197397817,,,,0.8165840414902684,0.7055143010916309,,,0.9330000000000005,0.9257142857142858,,,0.9739999999999999,0.9714285714285715,,,44.57491157146823,37.8888693278,,,71.09712010092822,0.16035549194220836,56.843739189981164,113.1697082108852,168.36023380344372,220.7182759267848,96.50402445769869,58.17468858279597,2,1,51189.926472668325,259.01012538244936,30,0.39498400056071237
1979.12,709.6044851996053,0.4350645161290323,1979.0,12.0,1979.0,3.0,11.918779655840426,0.016517965300267317,44.0,8.0,6.0,4.0,64.0,126.0,0.1803140139963317,583.6044851996052,583.6044851996052,,2.5483870967741935,232.0442014425682,232.0442014425682,217.94109127932578,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,641.6044851996053,966.2374475614384,990.0,0.2886281322967563,0.10180964973444973,989.6095622179687,0.3844877149940003,0.3844877149940003,0.33803694914797733,,22.987626941536263,22.987626941536263,22.687045055331104,,,0.9281768057702722,0.9281768057702722,0.8717643651173029,,0.9403225806451616,0.9403225806451616,0.9376470588235291,,0.9780645161290324,0.9780645161290324,0.9764705882352942,,48.174107677609754,48.174107677609754,44.391471464111305,,120.691925512958,0.16991533041478038,55.13487780110385,109.63677987654202,162.7730029529303,212.58530808678827,145.21215904435525,95.52443271415092,3,2,89794.79258164077,445.89209204036837,31,0.6705106972942112
1980.01,1379.7009392431014,0.2718709677419355,1980.0,1.0,1979.0,4.0,44.667788609322024,0.03036886333665585,49.0,8.0,7.0,5.0,81.0,150.0,0.12289520554410618,1229.7009392431012,950.5332742869061,,3.7096774193548385,255.59063022894358,255.59063022894358,255.59063022894358,258.93649507283334,279.1676649561955,19.950024734859,3.8647625527135125,6.501785273703612,9.305588831873182,239.54550356304614,68.95002473485901,11.864762552713513,13.501785273703613,14.305588831873182,320.5455035630461,1044.8498468481823,968.5556624325498,990.0,0.666200534052201,0.3380540411338612,988.995745424814,0.4652818503010382,0.4652818503010382,0.4652818503010382,0.4780144186075645,19.97480114196336,19.97480114196336,19.97480114196336,19.1291727555186,,1.0223625209157747,1.0223625209157747,1.0223625209157747,1.0357459802913338,0.9350601071835497,0.9350601071835497,0.9350601071835497,0.9330392419404564,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9790909090909093,45.59344036555392,45.59344036555392,45.59344036555392,44.09481140961205,168.07341306477352,0.1355655702789869,50.518201457196646,100.21927246435585,148.18952273006306,192.0684832492096,196.11535038560717,142.5446897748485,4,3,125046.6193201915,708.5276662376176,31,0.9337411836931863
1980.02,2260.3691973135883,0.14803448275862066,1980.0,2.0,1979.0,5.0,19.338913518945322,0.008540125121846468,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08233266345462643,2074.2312662791055,1100.0,,4.0,275.0,275.0,275.0,275.0,974.2312662791055,46.86206896551724,8.620689655172415,15.931034482758621,36.5886357811951,866.2288373944624,100.0,18.0,25.0,43.65760129843649,973.7115960151519,1243.0,971.228477372826,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.834620634059334,16.834620634059334,16.834620634059334,16.834620634059334,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9260408543646234,0.9260408543646234,0.9260408543646234,0.9260408543646234,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.21565529660202,41.21565529660202,41.21565529660202,41.21565529660202,164.8626211864081,0.07295509236045061,44.420569389564754,87.84789043381856,129.19795272653175,165.74027529893408,166.56663559430137,162.89656799076272,4,4,114744.38434574005,1998.2181702718217,29,0.9159034510356007
1980.03,2590.9176378469724,0.1181935483870968,1980.0,3.0,1979.0,6.0,22.572464907484882,0.008742300005501458,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08581248139497073,2371.7886055889076,1100.0,,4.0,275.0,275.0,275.0,275.0,1271.7886055889073,44.54838709677419,7.709677419354841,14.064516129032258,63.84887736164137,1141.6171475821052,100.0,18.0,25.0,75.42952252293168,1272.4881153240403,1243.0,972.0263529189408,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.036745087944265,16.036745087944265,16.036745087944265,16.036745087944265,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9199209436774184,0.9199209436774184,0.9199209436774184,0.9199209436774184,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.0083637264438,39.0083637264438,39.0083637264438,39.0083637264438,156.0334549057752,0.06081522425623777,42.31269696272789,83.59689704236831,122.73609871249931,156.93422587046555,165.6120438593751,146.80194785344318,4,4,116088.89044989677,1992.7889891539896,31,0.8668525272543068
