MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1980.04,2941.2740541760713,0.09096666666666668,1980.0,4.0,1979.0,7.0,16.901742081036478,0.005825391559195226,54.0,13.0,14.0,19.0,117.0,217.0,0.07387829207939361,2724.2740541760713,1100.0,,4.0,275.0,275.0,275.0,275.0,1624.2740541760718,46.0,5.0,11.0,61.0,1501.274054176072,100.0,18.0,25.0,80.0,1618.274054176072,1243.0,972.8720408204248,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.191057186460268,15.191057186460268,15.191057186460268,15.191057186460268,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9120427524351918,0.9120427524351918,0.9120427524351918,0.9120427524351918,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.63135729786735,36.63135729786735,36.63135729786735,36.63135729786735,146.52542919146939,0.04992248669809006,40.02770776990016,78.99379566328352,115.75181294564736,147.4471302061863,153.208014406207,143.03995568639996,4,4,105498.30901785796,2480.0639055583683,30,0.8140301621748299
1980.05,2278.070920297073,0.14729032258064512,1980.0,5.0,1979.0,8.0,27.89573459581831,0.012562214159668362,55.0,13.0,13.0,17.0,178.0,276.0,0.12254645113300155,2002.0709202970727,1100.0,,4.0,275.0,275.0,275.0,275.0,902.0709202970726,45.0,5.0,12.0,52.48598616855926,787.5849341285132,100.0,18.0,25.0,69.48598616855925,965.5849341285132,1243.0,971.2591383515421,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.803959655343167,16.803959655343167,16.803959655343167,16.803959655343167,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9253247006273642,0.9253247006273642,0.9253247006273642,0.9253247006273642,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.11427650231506,41.11427650231506,41.11427650231506,41.11427650231506,164.45710600926023,0.0733321307845051,44.31839251064861,87.64364696397949,128.89205600985355,165.33441073304883,177.2695433057636,153.65235882168426,4,4,122356.0868708896,1556.2961330880007,31,0.9136505889403346
1980.06,1277.4902924929822,0.2748,1980.0,6.0,1979.0,9.0,32.45894889501277,0.025650530035880484,53.0,12.0,12.0,13.0,120.0,210.0,0.17225109743153336,1067.4902924929822,961.2994226014816,,3.7666666666666666,254.5455401117201,254.5455401117201,254.5455401117201,257.8210464343322,106.19086989150074,16.299251509283838,2.3129125424196375,4.268986813616206,6.573720517092903,76.73599850908813,69.29925150928383,14.312912542419637,16.268986813616205,19.573720517092905,196.73599850908812,1061.1805734668012,968.2675891788284,990.0,0.6810559735070053,0.3478474131622866,988.9710966133309,0.462014537948735,0.462014537948735,0.462014537948735,0.47396219712964915,20.24149289655344,20.24149289655344,20.24149289655344,19.74933214312495,,1.0181821604468804,1.0181821604468804,1.0181821604468804,1.0312841857373287,0.936050319469635,0.936050319469635,0.936050319469635,0.9348482427864802,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,46.14158496440919,46.14158496440919,46.14158496440919,45.54499118067358,173.34258146507736,0.13943358094240169,51.28800409548678,101.77235887176185,150.55190432098684,195.29180849616054,194.85599453916703,131.12362511129922,4,3,124806.65865485568,648.5276662376176,30,0.9630143414726519
1980.07,652.7252380285204,0.4625806451612902,1980.0,7.0,1979.0,10.0,10.3482301278562,0.015261927342749811,58.0,11.0,11.0,11.0,136.0,227.0,0.3547615032248061,425.7252380285205,425.7252380285205,,2.193548387096774,194.06494752652472,194.06494752652472,194.2426053732673,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.72523802852044,966.003610140572,990.0,0.21991743909758807,0.05836054082737839,989.7217220200752,0.27193566282735226,0.27193566282735226,0.2675978118929234,,23.446176216675614,23.446176216675614,22.68994676088458,,,0.7762597901060986,0.7762597901060986,0.7769704214930693,,0.9300000000000003,0.9300000000000003,0.93,,0.9722580645161286,0.9722580645161286,0.9699999999999999,,40.33413549884177,40.33413549884177,38.99261142064117,,88.21522804683988,0.13402535950415553,55.50470650739208,110.39899231536384,163.97262547026452,214.31824338412292,122.71395737184505,65.57396409382473,3,2,65632.12966684891,310.73253227407537,31,0.4900846002602218
1980.08,466.29126418489017,0.5819354838709677,1980.0,8.0,1979.0,11.0,4.000004832384933,0.008501821430106062,54.0,9.0,8.0,6.0,107.0,184.0,0.39663894739143535,282.2912641848903,282.2912641848903,,1.5806451612903225,193.60645513556727,152.73494891827838,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.29126418489017,965.198310688832,990.0,0.15928492168501887,0.026458252836978037,989.814256825478,0.282664989582654,0.1660633426584455,,,24.333281147063374,24.333245514612024,,,,0.7744258205422689,0.6109397956731135,,,0.9283870967741937,0.9161111111111112,,,0.9741935483870969,0.9700000000000001,,,42.014871334850746,32.39654174228902,,,60.825766540050815,0.13016468773937878,56.69790591178647,112.86589684534691,167.87412598588756,219.99776777032844,74.23095952041415,50.878397517572814,2,1,45254.370305797805,229.7323824701425,31,0.3379209252225045
1980.09,360.83218993396986,0.6996333333333336,1980.0,9.0,1979.0,12.0,3.397227079676041,0.009495784447686811,46.0,7.0,6.0,4.0,75.0,138.0,0.3845720735619961,222.83218993396986,222.83218993396986,,1.0,222.83218993396986,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.83218993396986,964.7039791676082,990.0,0.13555248462208994,0.014840679500716662,989.8496068358771,0.35646290581338336,,,,24.789164762455624,,,,,0.8913287597358792,,,,0.9406666666666668,,,,0.9756666666666663,,,,49.74204927057543,,,,49.74204927057543,0.13735858104556573,57.33398026989691,114.19073068187937,169.9932091140978,223.1370985639006,60.10347891217229,38.763220907972496,1,1,35814.27547481432,173.8155700798613,30,0.27634471816986356
1980.1,302.8097524007447,0.7806451612903227,1980.0,10.0,1980.0,1.0,2.762799228765353,0.008997278376720796,41.0,6.0,4.0,3.0,56.0,110.0,0.36398083165590167,192.8097524007448,192.8097524007448,,1.0,192.8097524007448,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.80975240074477,964.4181376575615,990.0,0.12291009848953595,0.009540301485908138,989.8675496000242,0.2644905610579679,,,,25.1849213814052,,,,,0.771239009602979,,,,0.9325806451612904,,,,0.9709677419354835,,,,43.13838539323539,,,,43.13838539323539,0.14229083802417122,57.671681314526005,114.89756747355882,171.13217768927822,224.84338954667587,50.76443458418285,38.91353992168253,1,1,32094.958732567116,173.60796861598828,31,0.2396576966290854
1980.11,374.77311246937546,0.6824333333333336,1980.0,11.0,1980.0,2.0,4.6721720895958,0.012429424974577542,42.0,7.0,6.0,3.0,56.0,114.0,0.3058761900897396,260.7731124693755,260.7731124693755,,1.3666666666666667,207.6494060824969,144.88283560057792,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.77311246937546,964.7726009986676,990.0,0.14682501890126864,0.022154622493875113,989.8310203586049,0.3229834574280369,0.1487247720122281,,,24.73543590250954,24.75148900383556,,,,0.8305976243299882,0.5795313424023116,,,0.9339999999999999,0.9145454545454546,,,0.976333333333333,0.97,,,46.15894198680421,31.209612642851823,,,57.60246662251656,0.15351575191951092,57.24975671841505,114.01483749122528,169.71072965971217,222.7160445266086,66.52953552904883,49.086511559933435,2,1,41473.77596821193,217.6115672476363,30,0.3200137034584254
1980.12,515.1372711509063,0.5424516129032256,1980.0,12.0,1980.0,3.0,5.5743747828839805,0.011061536645482976,42.0,7.0,5.0,3.0,61.0,118.0,0.2309765440320816,397.13727115090614,397.13727115090614,,2.0,198.56863557545307,198.56863557545307,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.13727115090614,965.4181177201791,990.0,0.19217949492950098,0.04942745423018125,989.7583930508401,0.28292059699194394,0.28292059699194394,,,24.05735473366934,24.05735473366934,,,,0.7942745423018123,0.7942745423018123,,,0.9335483870967747,0.9335483870967747,,,0.9729032258064516,0.9729032258064516,,,42.55025005880878,42.55025005880878,,,85.10050011761756,0.16481404727719393,56.390943234832164,112.22934519416695,166.86272702942722,218.51475086857147,100.37380669899423,67.3736636485321,2,2,63314.772087507474,312.9578316629287,31,0.4727805562089865
1981.01,743.9896971576903,0.42106451612903223,1981.0,1.0,1980.0,4.0,16.33407795923087,0.021659145223930972,46.0,7.0,6.0,4.0,76.0,139.0,0.1901012188592475,604.9896971576902,604.9896971576902,,2.6774193548387095,228.23800305377833,228.23800305377833,219.23449631210175,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.9896971576902,966.3758895799403,990.0,0.30351448844517537,0.10991064747499411,989.58657486408,0.3730328621408156,0.3730328621408156,0.34459423410222195,,22.837652421998733,22.837652421998733,22.60456861275566,,,0.9129520122151135,0.9129520122151135,0.8769379852484074,,0.93741935483871,0.93741935483871,0.9357142857142856,,0.9770967741935487,0.9770967741935487,0.975714285714286,,46.8480090924455,46.8480090924455,44.32388228135444,,123.72187392387302,0.1660839529495278,54.903672963660505,109.16146963161322,162.02786256275158,211.51566468253378,153.22484824775188,97.29316511907324,3,2,92049.07419936154,456.7090611902229,31,0.6873437440215169
1981.02,1071.4302554080466,0.31400000000000006,1981.0,2.0,1980.0,5.0,19.344834287732038,0.017256401281490807,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14573704402206977,918.3588268366182,907.6245291020094,,3.5714285714285716,254.3143683306517,254.3143683306517,254.3143683306517,253.19249219259507,10.734297734608845,3.2467937592335394,0.5300887770177207,0.4638276798905056,0.3313054856360754,6.162282032831004,50.103936616376394,8.172945919874863,6.7495419656047915,4.974162628493217,93.80513917568815,972.6509536038656,967.5963301167785,990.0,0.566362212982345,0.2935860776288492,989.140051709389,0.45972943028635543,0.45972943028635543,0.45972943028635543,0.4569209081684984,21.0839921623239,21.0839921623239,21.0839921623239,20.511587507986118,,1.0172574733226072,1.0172574733226072,1.0172574733226072,1.0127699687703802,0.9376447570187934,0.9376447570187934,0.9376447570187934,0.9358783247828886,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9793750000000002,48.25093823265049,48.25093823265049,48.25093823265049,46.56751818184297,171.36282508757608,0.16071660799661044,52.691632811433486,104.6304471409678,154.9650488619544,201.47062093360918,195.24133930792985,147.7267160483065,4,3,115155.8184588511,743.4211927358452,28,0.952015694930978
1981.03,2109.053848148664,0.16899999999999996,1981.0,3.0,1980.0,6.0,54.70767463589172,0.026255882488051455,49.0,9.0,9.0,9.0,107.0,183.0,0.09400712375934989,1926.0538481486644,1100.0,,4.0,275.0,275.0,275.0,275.0,826.0538481486647,47.42567206200088,8.438289996904704,13.358034426765304,38.700248047161274,718.1316036158324,96.42567206200088,17.438289996904704,22.358034426765304,47.700248047161274,825.1316036158325,1236.2219964856708,970.6880241640138,990.0,0.9070993538224315,0.4800000000000003,988.6129006461778,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.389941702163767,17.389941702163767,17.389941702163767,17.389941702163767,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9249535430592095,0.9249535430592095,0.9249535430592095,0.9249535430592095,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.55557081262651,42.55557081262651,42.55557081262651,42.55557081262651,170.22228325050605,0.08990137506780069,45.6077338346036,90.2619587556476,132.9174760639204,170.92931020062713,192.347553942773,144.797629277068,4,4,126645.37873837646,1200.5781363808976,31,0.9456793513916999
1981.04,3166.403506230454,0.07613333333333334,1981.0,4.0,1980.0,7.0,15.776603772197678,0.004892610440147093,54.0,13.0,14.0,19.0,117.0,217.0,0.06867694096484493,2949.403506230453,1100.0,,4.0,275.0,275.0,275.0,275.0,1849.4035062304545,46.0,5.000000000000001,11.0,61.0,1726.4035062304545,100.0,18.0,25.0,80.0,1843.4035062304545,1243.0,973.3958825576593,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.66721544922546,14.66721544922546,14.66721544922546,14.66721544922546,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9058457970668456,0.9058457970668456,0.9058457970668456,0.9058457970668456,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.12976217483597,35.12976217483597,35.12976217483597,35.12976217483597,140.51904869934387,0.044525801765394925,38.57046340473866,76.06280078945957,111.31625890195576,141.45032452633345,144.33974074233424,133.58956365330366,4,4,101173.71506352759,2803.841272673107,30,0.7806613816630216
1981.05,2733.749215968104,0.11048387096774193,1981.0,5.0,1980.0,8.0,46.569554153533986,0.017595143178809503,65.0,14.0,17.0,23.0,202.0,321.0,0.12082230894775452,2412.7492159681046,1100.0,,4.0,275.0,275.0,275.0,275.0,1312.7492159681049,35.0,4.0,8.0,55.49143396533813,1210.257782002766,100.0,18.0,25.0,78.49143396533815,1412.2577820027664,1243.0,972.3568416473694,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.7062563595157,15.7062563595157,15.7062563595157,15.7062563595157,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9156217817446572,0.9156217817446572,0.9156217817446572,0.9156217817446572,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.04954469853554,38.04954469853554,38.04954469853554,38.04954469853554,152.19817879414217,0.05805695004196084,41.378119885964296,81.7185154020037,119.8969180801921,153.10399306051897,171.09769850104715,133.31260298839615,4,4,113235.44502284174,1698.8353690960687,31,0.845545437745234
1981.06,1366.5209547995098,0.26053333333333334,1981.0,6.0,1980.0,9.0,37.599112646696916,0.027671015169766985,62.0,12.0,14.0,16.0,153.0,257.0,0.19839318581933504,1109.5209547995098,968.095280550245,,3.7666666666666666,256.1787093636025,256.1787093636025,256.1787093636025,260.29454668622276,141.42567424926457,15.642776358888607,2.5644675398645105,4.324577198416486,8.804711237308304,110.08914191478671,77.64277635888863,14.564467539864511,18.324577198416485,24.804711237308304,263.0891419147867,1078.6271016474145,968.5573996626227,990.0,0.705693439716977,0.35675263520007583,988.9375539250832,0.46828411185733076,0.46828411185733076,0.46828411185733076,0.4830703506475077,19.911870150602905,19.911870150602905,19.911870150602905,19.368919156664628,,1.02471483745441,1.02471483745441,1.02471483745441,1.041178186744891,0.9353749958232135,0.9353749958232135,0.9353749958232135,0.933967385856365,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795652173913045,45.602295360404646,45.602295360404646,45.602295360404646,45.042077946652704,171.3391458403143,0.1295924665644658,50.65693461693453,100.48952031347608,148.57643111521082,192.53856371203543,192.4389000002216,126.40394136678331,4,3,123364.1850050263,634.8619896951615,30,0.9518841435573017
1981.07,648.1880649967492,0.465516129032258,1981.0,7.0,1980.0,10.0,11.59170215260743,0.01681577530151955,58.0,11.0,11.0,11.0,136.0,227.0,0.357902056691804,421.18806499674906,421.18806499674906,,2.161290322580645,194.70949228782086,194.70949228782086,196.96829861086528,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.188064996749,965.9836048340828,990.0,0.21841000222697834,0.05733508411335358,989.7242549136599,0.27564846754256017,0.27564846754256017,0.2753488198089152,,23.465001612034467,23.465001612034467,22.6419561687253,,,0.7788379691512834,0.7788379691512834,0.7878731944434613,,0.9303225806451617,0.9303225806451617,0.932,,0.97258064516129,0.97258064516129,0.97,,40.51356858731537,40.51356858731537,39.54206838792535,,87.40489014042515,0.13356431318754325,55.534307001776284,110.46019625793765,164.0694359523803,214.45920592714725,127.38235648406723,64.5592003789865,3,2,65029.238264476306,305.5192229643311,31,0.4855827230023619
1981.08,450.8603372876585,0.5985483870967744,1981.0,8.0,1980.0,11.0,4.334595794761309,0.009488718752278084,54.0,9.0,8.0,6.0,107.0,184.0,0.41123881921754846,266.86033728765835,266.86033728765835,,1.4193548387096775,202.57196858871134,153.30303305133515,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.8603372876585,965.128811735644,990.0,0.15416025961582744,0.02337206745753167,989.822467672927,0.30469292051903246,0.16737214482098628,,,24.38896301676392,24.326219396344317,,,,0.8102878743548455,0.6132121322053407,,,0.9312903225806456,0.9146153846153846,,,0.9758064516129035,0.9700000000000001,,,44.24645727915078,32.45328434825298,,,57.8558991026117,0.12787074009449864,56.790055163027446,113.05751370506279,168.1798587208818,220.4489773991819,72.438469011936,47.67490553361779,2,1,43044.788932343086,214.1467533267305,31,0.321421661681176
1981.09,345.5992816014717,0.7203999999999999,1981.0,9.0,1980.0,12.0,3.5874936191153797,0.01061093816185653,46.0,7.0,6.0,4.0,75.0,138.0,0.40254494918660216,207.59928160147174,207.59928160147174,,1.0,207.59928160147174,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.5992816014718,964.6284882342908,990.0,0.13047298301171134,0.012520300324976832,989.857006716663,0.3117169488179488,,,,24.916801533554697,,,,,0.8303971264058873,,,,0.936,,,,0.9739999999999998,,,,46.27156757999837,,,,46.27156757999837,0.13314199271277938,57.42412441174478,114.3792904296433,170.29675903424942,223.5912009893804,56.83722268895168,33.856517332790425,1,1,33315.52865759883,152.5219447532691,30,0.2570642643333243
1981.1,268.304932371584,0.8409354838709677,1981.0,10.0,1981.0,1.0,1.5445473359976878,0.005725230010502413,41.0,6.0,4.0,3.0,56.0,110.0,0.41062244246620516,158.30493237158407,158.30493237158407,,1.0,158.30493237158407,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.30493237158402,964.2731679049771,990.0,0.1112403178539491,0.0058304932371584005,989.8829291889087,0.17815603694753976,,,,25.431605246984493,,,,,0.6332197294863362,,,,0.9200000000000005,,,,0.9699999999999995,,,,35.252671395945455,,,,35.252671395945455,0.1312292856512674,57.833189847723126,115.23683388667797,171.68178307201634,225.67332381038437,39.67691295147753,30.93475192949779,1,1,26227.98751858343,139.7991800258312,31,0.1958481744219193
1981.11,281.2091214891213,0.8178333333333332,1981.0,11.0,1981.0,2.0,3.570331892414463,0.012810639100948762,40.0,6.0,4.0,3.0,53.0,106.0,0.3786388052233642,175.20912148912132,175.20912148912132,,1.0,175.20912148912132,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.20912148912137,964.3260373563278,990.0,0.11662981229290316,0.0075613579865286655,989.875808829721,0.21977834670825136,,,,25.329993126684464,,,,,0.7008364859564853,,,,0.9266666666666669,,,,0.9699999999999995,,,,39.14815158701922,,,,39.14815158701922,0.13880062135221946,57.774506083894785,115.11353353911409,171.48197004876957,225.37144168536082,45.63064051470885,31.047927899875607,1,1,28186.669142653835,140.1954239432886,30,0.21748973103899563
1981.12,373.81514370889903,0.6854516129032256,1981.0,12.0,1981.0,3.0,3.4365694354060823,0.009478083172228475,38.0,5.0,4.0,3.0,54.0,104.0,0.27993725452771423,269.815143708899,269.815143708899,,1.6129032258064515,180.95036788218022,144.98989740148855,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.8151437088989,964.768982093466,990.0,0.14717108093653472,0.02396302874177981,989.8288658903214,0.2472263524309618,0.14878777269660562,,,24.812657444425106,24.799602222503196,,,,0.7238014715287209,0.5799595896059542,,,0.9258064516129036,0.9152631578947371,,,0.9738709677419352,0.97,,,39.91016672475164,31.318181231838086,,,59.10518102813628,0.1579485032346147,57.25400580153377,114.02373428964619,169.7250730796728,222.73754918474668,64.7437180919993,48.1234884631115,2,1,43974.25468493339,212.5224240773874,31,0.3283621168229793
1982.01,484.47133190549704,0.5685483870967742,1982.0,1.0,1981.0,4.0,5.1943602107641995,0.010761800415544176,34.0,5.0,4.0,3.0,45.0,91.0,0.1898183744727527,393.47133190549704,393.47133190549704,,2.0,196.73566595274852,196.73566595274852,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.47133190549704,965.2801209935748,990.0,0.1870768336166958,0.04869426638109943,989.7642289000021,0.27832280489468275,0.27832280489468275,,,24.205785101532808,24.205785101532808,,,,0.7869426638109943,0.7869426638109943,,,0.9322580645161296,0.9322580645161296,,,0.9735483870967743,0.9735483870967743,,,42.38804394729965,42.38804394729965,,,84.77608789459931,0.17458087874021694,56.58258969171956,112.6268784870379,167.49463361551736,219.44194872188217,101.23116972968012,67.50587453959048,2,2,63073.40939358188,311.90237744418727,31,0.47097826608110727
1982.02,631.6092633251459,0.4686785714285714,1982.0,2.0,1981.0,5.0,5.069210888659081,0.00792586702762888,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14729341318901137,539.4664061822889,539.4664061822889,,2.4285714285714284,227.83672592628832,227.83672592628832,195.5168934359954,,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,582.609263325146,965.9234467989414,990.0,0.2544111671450121,0.08707042113931508,989.6585184117158,0.37398711574670773,0.37398711574670773,0.27090850386884036,,23.361084497027864,23.361084497027864,23.25818290745921,,,0.9113469037051525,0.9113469037051525,0.7820675737439816,,0.9389285714285712,0.9389285714285712,0.9324999999999998,,0.9757142857142854,0.9757142857142854,0.9700000000000001,,47.91726407287502,47.91726407287502,40.3488396441818,,113.12688799325653,0.17897367918568033,55.644937776316745,110.68670285578045,164.4222538957583,214.96041577779764,128.04528884971205,98.9085891177656,3,2,76021.26873146836,461.85402120472014,28,0.6284827110736472
1982.03,811.760354166911,0.393483870967742,1982.0,3.0,1981.0,6.0,9.148776089504057,0.01080043269436114,36.0,8.0,6.0,4.0,53.0,107.0,0.13293690474970155,704.760354166911,704.760354166911,,3.096774193548387,228.0023389344804,228.0023389344804,228.0023389344804,214.45115275585508,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.760354166911,966.6470414166678,990.0,0.3615715269574626,0.1500094376639184,989.4884190353786,0.37068047015059197,0.37068047015059197,0.37068047015059197,0.3256866085796606,22.470697148560415,22.470697148560415,22.470697148560415,21.69357213286895,,0.9120093557379215,0.9120093557379215,0.9120093557379215,0.8578046110234204,0.9380645161290325,0.9380645161290325,0.9380645161290325,0.9366666666666666,0.9774193548387099,0.9774193548387099,0.9774193548387099,0.9766666666666666,46.04808453435715,46.04808453435715,46.04808453435715,41.75111390921397,142.18468398138248,0.17519918335235135,54.45241060105131,108.23361456769737,160.5729000073766,209.42621816201037,171.72962922390906,122.38147473554814,4,3,105785.40488214858,598.8654488603318,31,0.7899149110076805
1982.04,1277.8733344060136,0.2665666666666666,1982.0,4.0,1981.0,7.0,20.49232534199746,0.016481891061509782,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.1046165837558917,1145.206667739347,1063.685418549861,,4.0,265.92135463746524,265.92135463746524,265.92135463746524,265.92135463746524,81.52124918948627,25.27491256378413,4.332158086885219,5.324050860802784,4.085279747345929,42.5048479306682,66.9415792304508,14.66549142021855,13.990717527469453,10.751946414012599,107.83818126400152,1159.283206728,968.2748940201361,990.0,0.7888191953206126,0.43841239293789347,988.7727684117413,0.5020444552884419,0.5020444552884419,0.5020444552884419,0.5020444552884419,19.99582993631695,19.99582993631695,19.99582993631695,19.99582993631695,,1.0636854185498616,1.0636854185498616,1.0636854185498616,1.0636854185498616,0.9337399383250923,0.9337399383250923,0.9337399383250923,0.9337399383250923,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.640420393027384,47.640420393027384,47.640420393027384,47.640420393027384,190.5616815721095,0.1503735814694158,51.336563654579756,101.8659837904874,150.6834435042364,195.44529862968207,196.85412713118797,173.4074271848159,4,4,137204.41073191885,897.7291742398579,30,1.0586760087339417
1982.05,1132.3762013071312,0.29451612903225816,1982.0,5.0,1981.0,8.0,9.274894821536273,0.008044963323404049,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.14226301695575472,970.8600722748736,970.8600722748736,,4.0,242.7150180687184,242.7150180687184,242.7150180687184,242.7150180687184,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,1032.4407174361638,967.8160394898225,990.0,0.6123585417578192,0.33288148051018634,989.054759977732,0.4184953360882625,0.4184953360882625,0.4184953360882625,0.4184953360882625,20.820225151821326,20.820225151821326,20.820225151821326,20.820225151821326,,0.9708600722748735,0.9708600722748735,0.9708600722748735,0.9708600722748735,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.60867817727408,45.60867817727408,45.60867817727408,45.60867817727408,182.43471270909632,0.1614032510230092,52.281911900583225,103.79216439563862,153.66074042534584,199.62110865842897,197.47261287198123,169.94748053317855,4,4,135731.4262555677,878.1570830002852,31,1.013526181717202
1982.06,729.6288043007842,0.43196666666666667,1982.0,6.0,1981.0,9.0,16.421262001198468,0.02212247224283269,45.0,10.0,9.0,9.0,88.0,161.0,0.22998781878985416,568.6288043007843,568.6288043007843,,2.533333333333333,223.6395363627601,223.6395363627601,228.7548185528214,209.1696689655968,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.6288043007843,966.3125897321412,990.0,0.2913317169734136,0.10321201083738644,989.6054562721891,0.3589590022010312,0.3589590022010312,0.3750461554788763,0.3097205887457192,22.933907537847055,22.933907537847055,22.262736691130957,21.60147238285852,,0.8945581454510408,0.8945581454510408,0.915019274211286,0.8366786758623872,0.9373333333333334,0.9373333333333334,0.9366666666666663,0.93,0.9756666666666666,0.9756666666666666,0.9766666666666669,0.97,45.9380178613973,45.9380178613973,45.64124475294277,39.98579669254601,116.0295179890175,0.1581256392984285,54.982504747024024,109.326029747858,162.29196831994355,211.9089534395806,159.94318677018404,79.00072622934212,4,2,83541.2529520926,371.5192229643311,30,0.6446084332723194
1982.07,450.6736843378608,0.5974193548387098,1982.0,7.0,1981.0,10.0,4.538784220653171,0.00997758426238397,42.0,9.0,8.0,6.0,70.0,135.0,0.30132178825037426,315.6736843378608,315.6736843378608,,1.8709677419354838,174.94765812293969,161.57432639490946,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.6736843378608,965.1278697031566,990.0,0.16638609442954794,0.033134736867572165,989.8004791687026,0.22664559357755512,0.1864642619141355,,,24.445963871968694,24.448368513696707,,,,0.6997906324917585,0.6462973055796377,,,0.9235483870967742,0.9196296296296298,,,0.971290322580645,0.9699999999999996,,,37.73642947180625,34.560749360141735,,,67.83772730160712,0.15025084029406838,56.79237127659498,113.06220959333,168.18705975681917,220.458943479176,82.55552166457909,57.47988808324285,2,1,50471.269112395705,256.8169121240828,31,0.3768762627867063
1982.08,350.9070471136951,0.7126451612903227,1982.0,8.0,1981.0,11.0,2.309737737949472,0.006553627053075597,47.0,8.0,6.0,5.0,89.0,155.0,0.44352565326001303,195.9070471136951,195.9070471136951,,1.0,195.9070471136951,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.90704711369517,964.6545352355683,990.0,0.12726335825487842,0.010391940390853593,989.8623447013541,0.2753049000171327,,,,24.932504565768685,,,,,0.7836281884547803,,,,0.9316129032258066,,,,0.9729032258064513,,,,43.445174720022116,,,,43.445174720022116,0.12337796224882434,57.39444577911683,114.31703401839509,170.19611295736402,223.43968487914034,52.61625310213878,36.422640035075524,1,1,32323.209991696458,165.2150422476492,31,0.24136208177790067
1982.09,281.2494019697253,0.8180999999999998,1982.0,9.0,1981.0,12.0,2.564511867778753,0.00925427187702773,40.0,6.0,4.0,3.0,65.0,118.0,0.42193671760926094,163.24940196972528,163.24940196972528,,1.0,163.24940196972528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.2494019697253,964.3273598434879,990.0,0.11256400342256274,0.006339707145290188,989.8810962894324,0.1918390679603861,,,,25.36189737798401,,,,,0.6529976078789008,,,,0.9210000000000002,,,,0.9699999999999995,,,,36.297457050297474,,,,36.297457050297474,0.1284999982410532,57.77269246605375,115.10976865516598,171.47597847787284,225.3626341552216,45.3516675515633,27.801290833817305,1,1,26134.169076214177,125.27968621428657,30,0.20165253916831927
1982.1,269.35745595651537,0.8391612903225807,1982.0,10.0,1982.0,1.0,2.765214266636603,0.01032100678216053,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3932424825945772,163.55100434361216,163.55100434361216,,1.0,163.55100434361216,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,212.61552047264442,964.2774298238262,990.0,0.11236892743385603,0.006355100434361214,989.8812759721317,0.19018120105790293,,,,25.413664947247817,,,,,0.6542040173744484,,,,0.9232258064516132,,,,0.9699999999999995,,,,36.52038651110938,,,,36.52038651110938,0.13547847682280767,57.82858497902197,115.227142009201,171.6660372207061,225.64944577806034,40.38652405768273,32.40083946598224,1,1,27171.167564265383,146.68278898827032,31,0.2028910361728299
1982.11,338.80171605606193,0.7320333333333332,1982.0,11.0,1982.0,2.0,4.903521216524362,0.013763326130708624,40.0,6.0,4.0,3.0,53.0,106.0,0.3185679343284855,232.80171605606182,232.80171605606182,,1.2333333333333334,197.33852477940553,151.9851054713843,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.8017160560619,964.5952271084695,990.0,0.1358721686602573,0.017016369433967286,989.8471114619057,0.2844321369207435,0.16379471772658175,,,24.967452216515703,24.702129327930262,,,,0.7893540991176221,0.6079404218855373,,,0.933,0.9171428571428571,,,0.9726666666666666,0.9699999999999999,,,43.96875231686248,32.7656275267464,,,51.61406540643663,0.15135762946093922,57.45951238728631,114.45384877758646,170.41807466648925,223.77558411925116,69.9040429895695,40.554060084982645,2,1,37162.12709263438,181.1870699602335,30,0.2867448078135369
1982.12,525.1535098645219,0.5338709677419354,1982.0,12.0,1982.0,3.0,5.510322919202493,0.010679289155919458,42.0,7.0,5.0,3.0,61.0,118.0,0.2262928543182572,407.1535098645219,407.1535098645219,,2.0,203.57675493226094,203.57675493226094,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.15350986452177,965.4631621195165,990.0,0.1958128354804119,0.05143070197290436,989.7527564625465,0.29677850685107776,0.29677850685107776,,,23.992815836178792,23.992815836178792,,,,0.8143070197290436,0.8143070197290436,,,0.9345161290322584,0.9345161290322584,,,0.9738709677419356,0.9738709677419356,,,43.59489101188602,43.59489101188602,,,87.18978202377204,0.1657118101336887,56.32761885798586,112.09807418046053,166.65426454132378,218.20933329555373,102.6678988687562,70.25530816418335,2,2,64869.197825686424,327.541354005931,31,0.4843876779098449
1983.01,701.8821866872519,0.4367096774193549,1983.0,1.0,1982.0,4.0,6.074096536179904,0.008722125683570323,46.0,7.0,6.0,4.0,76.0,139.0,0.1991274352748543,562.8821866872519,562.8821866872519,,2.6129032258064515,220.28762839259102,220.28762839259102,199.55341194548186,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.882186687252,966.207528746749,990.0,0.2771780792389865,0.09533818011165136,989.6274837406495,0.34897996054896546,0.34897996054896546,0.28228338782866574,,23.07097503335141,23.07097503335141,22.960453912512218,,,0.8811505135703641,0.8811505135703641,0.7982136477819273,,0.9351612903225803,0.9351612903225803,0.9305263157894736,,0.9741935483870965,0.9741935483870965,0.9705263157894738,,45.50887612525585,45.50887612525585,40.58707110507769,,115.89369905684966,0.16509287637386993,55.19364124552719,109.75677350188712,162.95912468566442,212.8478801586254,131.45570748696068,99.7152792005788,3,2,86224.91209829612,469.79506401305883,31,0.6438538836491645
1983.02,842.5001136612574,0.38099999999999995,1983.0,2.0,1982.0,5.0,5.4442704239030935,0.006355824478162005,43.0,7.0,5.0,4.0,78.0,137.0,0.1628455906474417,705.5001136612575,705.5001136612575,,3.0,235.16670455375245,235.16670455375245,235.16670455375245,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.5001136612575,966.7700004546449,990.0,0.35950814243016727,0.1447125062317248,989.4957793513379,0.39220196606459284,0.39220196606459284,0.39220196606459284,,22.33357693062852,22.33357693062852,22.33357693062852,,,0.9406668182150096,0.9406668182150096,0.9406668182150096,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.44361835575635,47.44361835575635,47.44361835575635,,142.33085506726903,0.16894999273768188,54.24754024374017,107.81238469255614,159.91239829295236,208.4777404506521,155.20762718290942,132.60541145978675,3,3,95646.3346052048,646.7426792233938,28,0.7907269725959392
1983.03,1040.5705130563713,0.3192903225806452,1983.0,3.0,1982.0,6.0,6.867409173417044,0.006647282757755216,41.0,8.0,7.0,6.0,67.0,129.0,0.12440669822250021,911.5705130563713,911.5705130563713,,3.806451612903226,240.99187430592136,240.99187430592136,240.99187430592136,233.85766377187295,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,967.5705130563713,967.5158753049702,990.0,0.5402322967859712,0.2792564104450972,989.180511292769,0.41303883842107025,0.41303883842107025,0.41303883842107025,0.387728053872854,21.251597149377517,21.251597149377517,21.251597149377517,21.151607971498326,,0.963967497223686,0.963967497223686,0.963967497223686,0.9354306550874918,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396000000000001,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9792000000000003,46.25171777682445,46.25171777682445,46.25171777682445,44.6300090403678,174.74709610496353,0.1679684326116105,52.87105523449103,104.99494195154791,155.52576212779852,202.25073914386755,186.11374590161898,157.39753457677284,4,3,130011.83950209283,800.9006238828882,31,0.9708172005831305
1983.04,1084.2699676391396,0.30720000000000003,1983.0,4.0,1982.0,7.0,2.748369348497484,0.0025217910472449035,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12232928462645988,951.603300972473,951.603300972473,,4.0,237.90082524311825,237.90082524311825,237.90082524311825,237.90082524311825,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1012.2699676391397,967.6648484697232,990.0,0.5810043528167416,0.31128264077797846,989.1077130064056,0.40057345619993545,0.40057345619993545,0.40057345619993545,0.40057345619993545,21.04229108048238,21.04229108048238,21.04229108048238,21.04229108048238,,0.9516033009724729,0.9516033009724729,0.9516033009724729,0.9516033009724729,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.238262688847946,45.238262688847946,45.238262688847946,45.238262688847946,180.95305075539179,0.16689600902016088,52.58650037590738,104.4133440833666,154.62230975552725,200.97307931671554,183.97510709070653,177.7265950991169,4,4,130286.19654388206,932.0406798008228,30,1.005294726418843
1983.05,968.247486733136,0.3427419354838709,1983.0,5.0,1982.0,8.0,10.398425290066188,0.011509545863286756,42.0,9.0,8.0,6.0,82.0,147.0,0.15351564871978585,821.247486733136,821.247486733136,,3.5161290322580645,234.93764795447774,234.93764795447774,234.93764795447774,225.59192681004944,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,880.2474867331362,967.250443559053,990.0,0.4640250949393129,0.21842818169850595,989.3175467233622,0.3931711435883698,0.3931711435883698,0.3931711435883698,0.3606131735367025,21.673932020720667,21.673932020720667,21.673932020720667,21.279344610954773,,0.9397505918179105,0.9397505918179105,0.9397505918179105,0.9023677072401977,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9393749999999996,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9793750000000003,45.92040342990143,45.92040342990143,45.92040342990143,43.31677160610622,160.11825369930747,0.1653855850398461,53.36350925546331,106.00268508960968,157.09420556399292,204.4758790534041,177.94994675098422,124.01587520445338,4,3,119127.98075228483,613.52821131929,31,0.889545853885042
1983.06,555.4489798869279,0.5199333333333335,1983.0,6.0,1982.0,9.0,10.4995619104453,0.01803032720619877,39.0,9.0,7.0,5.0,59.0,119.0,0.21978629405319458,436.4489798869278,436.4489798869278,,2.1666666666666665,201.73543341675605,201.73543341675605,197.8686783204941,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,491.4489798869279,965.587888510231,990.0,0.21338064384678138,0.060790595824435883,989.7258287603289,0.29417884388604043,0.29417884388604043,0.2776249649223599,,23.84376140621191,23.84376140621191,23.072612936323036,,,0.8069417336670246,0.8069417336670246,0.7914747132819764,,0.9323333333333336,0.9323333333333336,0.93,,0.9729999999999996,0.9729999999999996,0.97,,42.782042969235754,42.782042969235754,40.391560559381894,,92.2960126983685,0.1654302241269957,56.13243922215214,111.6956029146264,166.02031748256758,217.29237865541188,127.31495335043724,70.04470030972394,3,2,66453.12914282532,326.541354005931,30,0.5127556261020472
1983.07,391.8123794189655,0.6626129032258065,1983.0,7.0,1982.0,10.0,3.3853563909146573,0.008723116148084678,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.32612621712905937,265.52205683832034,265.52205683832034,,1.3548387096774193,209.67151557119973,157.39697993461252,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.94141167703003,964.8544064054455,990.0,0.14887353155325722,0.02310441136766407,989.8280220570794,0.3235404690397625,0.17573015982914264,,,24.65007518259387,24.614014136108416,,,,0.8386860622847988,0.6295879197384501,,,0.9345161290322584,0.9190909090909092,,,0.975483870967742,0.97,,,46.36980929048598,33.882259443200354,,,58.39254651226674,0.1483683653710941,57.147511895976876,113.801530540012,169.3687003358945,222.20743467823988,71.81486537432876,45.89563881999794,2,1,43444.054605126454,205.5953058875766,31,0.32440303617925964
1983.08,314.94290811242206,0.7626129032258065,1983.0,8.0,1982.0,11.0,1.838301202309301,0.005954232931508239,39.0,7.0,5.0,4.0,60.0,115.0,0.36637028260432974,199.9429081124219,199.9429081124219,,1.0,199.9429081124219,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.942908112422,964.4772895534884,990.0,0.1252744207031092,0.010772031128349482,989.8639535481688,0.2852924414518909,,,,25.10137155322807,,,,,0.7997716324496879,,,,0.9351612903225804,,,,0.9732258064516126,,,,44.8230344874014,,,,44.8230344874014,0.1420167191431166,57.60365619940976,114.75495330392154,170.9018168933127,224.49703224487152,50.26731776781829,37.40758395132023,1,1,33348.337658626646,168.60796861598828,31,0.24901685826334113
1983.09,250.44344324772777,0.8713333333333335,1983.0,9.0,1982.0,12.0,2.0441710776949926,0.008201316065228613,36.0,6.0,4.0,3.0,51.0,100.0,0.4016326094811996,150.4434432477278,150.4434432477278,,1.0,150.4434432477278,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,196.44344324772777,964.1845565510276,990.0,0.10685571928899812,0.005044344324772781,989.8880999363862,0.16399728009852083,,,,25.53954610526005,,,,,0.6017737729909112,,,,0.9156666666666666,,,,0.9699999999999995,,,,33.506348078623056,,,,33.506348078623056,0.13322920940965027,57.92759250042538,115.43570466795317,172.00531119211558,226.1649091954786,42.59444356036134,25.99933550019946,1,1,24124.570616608584,118.19433422910616,30,0.18614637821457242
1983.1,224.64020647417055,0.9170967741935485,1983.0,10.0,1983.0,1.0,1.587490190315393,0.007033893513201025,37.0,5.0,3.0,2.0,50.0,97.0,0.4323418227622593,127.64020647417058,127.64020647417058,,1.0,127.64020647417058,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.64020647417064,964.047841238845,990.0,0.09874097947983083,0.0027640206474170547,989.898494999873,0.11559010334597021,,,,25.735063657681742,,,,,0.510560825896682,,,,0.9083870967741937,,,,0.9699999999999995,,,,28.393395346829735,,,,28.393395346829735,0.12627595913856665,58.071249078000655,115.73860838946015,172.4987366842276,226.916099760395,32.40061000135752,25.458906220493173,1,1,21124.686138041332,115.0514492136818,31,0.15774108526016525
1983.11,270.22023618108983,0.8387666666666664,1983.0,11.0,1983.0,2.0,2.5502551195991554,0.009387668415815837,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36227014944802755,172.8869028477565,172.8869028477565,,1.0,172.8869028477565,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.8869028477565,964.2812793689075,990.0,0.11447392589324203,0.00746139592141913,989.8780646781853,0.21479070701383235,,,,25.38199460226424,,,,,0.6915476113910263,,,,0.9250000000000004,,,,0.9709999999999998,,,,38.6889358610819,,,,38.6889358610819,0.14265916388075509,57.823750199696384,115.21705784984745,171.6498732926487,225.6254220568973,48.33579927885539,31.808073110362027,1,1,27856.033819978973,143.7991800258312,30,0.21493853256156614
1983.12,391.88865254666786,0.6660967741935485,1983.0,12.0,1983.0,3.0,8.694976005937042,0.02160761993359457,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.28310982582015576,282.9209106111841,282.9209106111841,,1.5806451612903225,187.841367206094,163.7481025309884,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.4047815789259,964.8476400731407,990.0,0.15234845144687578,0.026584182122236816,989.8210673664308,0.25649720717586466,0.1904778063258435,,,24.716930086114356,24.526344047804418,,,,0.7513654688243758,0.6549924101239537,,,0.9293548387096779,0.9211111111111112,,,0.9732258064516125,0.9700000000000001,,,41.34568441174004,35.19975153994639,,,61.7842498220315,0.15708094280716023,57.14733191149273,113.80217854953418,169.37221093072554,222.2182346249019,78.82433051901519,45.439199630018365,2,1,45967.48186759144,202.02012187738305,31,0.3432458323446195
1984.01,540.0811646942374,0.5235806451612903,1984.0,1.0,1983.0,4.0,5.437754179087271,0.009898040057665874,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18891675068101293,439.72632598455994,439.72632598455994,,2.0,219.86316299227997,219.86316299227997,,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,485.30697114585024,965.528688929791,990.0,0.20689653698274754,0.058964176826930455,989.7341392861903,0.3482263298932458,0.3482263298932458,,,23.857224026506138,23.857224026506138,,,,0.8794526519691198,0.8794526519691198,,,0.9380645161290324,0.9380645161290324,,,0.9761290322580648,0.9761290322580648,,,47.0874807639562,47.0874807639562,,,94.17496152791242,0.17378081966273265,56.23274741582204,111.90170158021735,166.34313648102264,217.75513796378354,114.35849640939121,75.46529691903677,2,2,70066.17137676683,350.1789493868897,31,0.5231942307106244
1984.02,737.9116982230289,0.42244827586206907,1984.0,2.0,1983.0,5.0,7.876381639777445,0.010579990323654103,36.0,6.0,5.0,4.0,54.0,105.0,0.14326310794105968,632.9116982230288,632.9116982230288,,2.9310344827586206,217.14628316399984,217.14628316399984,213.33166018354999,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.9116982230289,966.351646792892,990.0,0.3110743754832842,0.11963041144559042,989.569295213071,0.3375329007358369,0.3375329007358369,0.3247141773943848,,22.880115519443205,22.880115519443205,22.857904384595592,,,0.868585132655999,0.868585132655999,0.8533266407341997,,0.9372413793103452,0.9372413793103452,0.9362962962962966,,0.9751724137931037,0.9751724137931037,0.9748148148148151,,44.543773124310874,44.543773124310874,43.630544604041226,,129.70908777652224,0.1757190337738154,54.9556253683068,109.26720705151598,162.19101157024872,211.74381688644377,150.94003650830498,112.79056410615136,3,2,90277.52509245944,531.9257883620418,29,0.720606043202901
1984.03,1313.1222855684262,0.2725483870967742,1984.0,3.0,1983.0,6.0,30.42458724772195,0.02347843131008942,41.0,8.0,7.0,6.0,67.0,129.0,0.10472144192170565,1184.1222855684264,996.3863022356505,,3.806451612903226,261.58968298952567,261.58968298952567,261.58968298952567,262.40539405117124,187.73598333277556,25.564582971513055,4.403822017643268,7.058766782165711,8.731906201524442,141.97690535992908,66.56458297151306,12.403822017643268,14.05876678216571,14.731906201524442,208.97690535992908,1089.4134740069726,968.3789427641323,990.0,0.7147088855552907,0.37639724953904713,988.908893864906,0.4863976113795132,0.4863976113795132,0.4863976113795132,0.4898610785245712,20.043553489393798,20.043553489393798,20.043553489393798,19.592884363682366,,1.0463587319581031,1.0463587319581031,1.0463587319581031,1.0496215762046854,0.9351940698405008,0.9351940698405008,0.9351940698405008,0.9340406466022211,0.979677419354839,0.979677419354839,0.979677419354839,0.9796000000000002,46.96887352879935,46.96887352879935,46.96887352879935,45.967818558229574,177.97744200432507,0.14266694254229353,51.02050845885901,101.23057220882247,149.72250951280287,194.14747639056566,196.91135316430424,149.36505216110325,4,3,132415.21685121785,747.9389119074414,31,0.9887635666906948
1984.04,1677.9539978423497,0.20946666666666672,1984.0,4.0,1983.0,7.0,10.671711870548393,0.006461762011657221,45.0,11.0,10.0,10.0,72.0,148.0,0.08847788820074651,1529.9539978423497,1100.0,,4.0,275.0,275.0,275.0,275.0,429.9539978423498,55.0,7.0,15.0,29.050945800158782,323.90305204219135,100.0,18.0,25.0,39.05094580015878,395.90305204219135,1243.0,969.5595436853366,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.503554321548425,18.503554321548425,18.503554321548425,18.503554321548425,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9317454033439827,0.9317454033439827,0.9317454033439827,0.9317454033439827,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.5807978285646,45.5807978285646,45.5807978285646,45.5807978285646,182.3231913142584,0.10909792269520248,48.50962077665183,96.12133543368252,141.84198876619106,183.13426500801734,187.68142879620441,178.08475617590258,4,4,131272.69774626606,1363.0711996298642,30,1.0129066184125468
