MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1984.05,1224.5504175483118,0.27754838709677426,1984.0,5.0,1983.0,8.0,18.385391729534284,0.01543970383717695,47.0,10.0,10.0,10.0,115.0,192.0,0.15943456972103284,1032.5504175483118,994.0606696565769,,3.903225806451613,254.75370539568118,254.75370539568118,254.75370539568118,254.42093419841197,38.48974789173473,9.421969535997567,1.9019995809827424,2.0046743693611844,2.0046743693611844,23.156430036032056,56.42196953599756,11.901999580982743,12.004674369361183,12.004674369361183,138.15643003603205,1074.3893131429184,968.1046612065044,990.0,0.6795194189803399,0.3689892519145823,988.951491329105,0.46242012506921226,0.46242012506921226,0.46242012506921226,0.46151423909976147,20.384409997531403,20.384409997531403,20.384409997531403,20.247120871287603,,1.019014821582725,1.019014821582725,1.019014821582725,1.0176837367936484,0.9366120362253965,0.9366120362253965,0.9366120362253965,0.9362490401066887,0.979677419354839,0.979677419354839,0.979677419354839,0.9796428571428574,46.6166624534832,46.6166624534832,46.6166624534832,46.20318345572282,181.5818949978767,0.1494161910968034,51.67937188482554,102.5651160020157,151.7656981573645,196.9669923091844,197.47261287198123,147.77461293226003,4,3,135096.92987842025,749.1240560143013,31,1.0087883055437594
1984.06,586.7101839822984,0.5094,1984.0,6.0,1983.0,9.0,17.14970583411189,0.02681972621344799,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.23265391448958722,453.7101839822983,453.7101839822983,,2.2333333333333334,201.56892530042398,201.56892530042398,216.73857163478743,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.7101839822983,965.7120948603439,990.0,0.22643326672621283,0.06704946702094554,989.706517266253,0.29513127298792335,0.29513127298792335,0.33560849506044865,,23.69929113292123,23.69929113292123,22.561450679255397,,,0.8062757012016959,0.8062757012016959,0.8669542865391496,,0.9320000000000003,0.9320000000000003,0.9357142857142856,,0.9736666666666662,0.9736666666666662,0.9757142857142856,,42.42790673194428,42.42790673194428,43.75771984240898,,95.06594809378402,0.1617335477178415,55.921990391920446,111.26322759216232,165.34313460093327,216.32178521497553,148.06236475569648,66.30223674308809,3,2,68447.48262752451,307.6328809909446,30,0.528144156076578
1984.07,362.96424229291966,0.697677419354839,1984.0,7.0,1983.0,10.0,3.4328335078482395,0.009324155130684615,37.0,8.0,6.0,4.0,53.0,108.0,0.2996042896171877,254.96424229291964,254.96424229291964,,1.3225806451612903,207.62769926531914,146.7432833855616,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.96424229291966,964.7138085339155,990.0,0.14356746054008396,0.020992848458583926,989.8354396910015,0.31886980011367,0.15262285104675655,,,24.802761356972145,24.758025449712274,,,,0.8305107970612763,0.5869731335422466,,,0.9335483870967746,0.915,,,0.976451612903226,0.97,,,46.23266522627819,31.634593825412658,,,56.437372911895174,0.15526336434529422,57.321316071818806,114.16435507947888,169.95102534057656,223.0746146588064,67.36664165061823,47.528033993080406,2,1,41989.40544645,212.2150422476492,31,0.3135409606216398
1984.08,283.68516692775705,0.8140645161290322,1984.0,8.0,1983.0,11.0,2.049427524496093,0.007198466950154506,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3840706364786899,175.78194112130552,175.78194112130552,,1.0,175.78194112130552,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,225.1690378954991,964.3374812563277,990.0,0.11657596468562928,0.00805547878025542,989.8753685565341,0.22440356031924144,,,,25.313483739887115,,,,,0.703127764485222,,,,0.9258064516129036,,,,0.9722580645161287,,,,39.337829034933215,,,,39.337829034933215,0.13776488165305764,57.76176345635202,115.08676538907768,171.4386040717391,225.30595207995574,51.30339518122415,31.31164599189186,1,1,29267.344801990304,141.68278898827032,31,0.2185434946385178
1984.09,230.1880149367789,0.9070999999999999,1984.0,9.0,1983.0,12.0,1.4877113258196166,0.006422627407501043,34.0,6.0,4.0,3.0,44.0,91.0,0.3961733939775145,139.18801493677896,139.18801493677896,,1.0,139.18801493677896,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.18801493677893,964.0811280896207,990.0,0.10233682327390191,0.003918801493677891,989.8937443752321,0.13782633186018922,,,,25.674789953751517,,,,,0.5567520597471156,,,,0.9123333333333333,,,,0.9699999999999995,,,,31.028589304710817,,,,31.028589304710817,0.13459583334019415,58.0367579298639,115.66581532563445,172.3799965264463,226.73497139870435,35.46093008808594,26.773765777794885,1,1,22340.584299391787,121.0514492136818,30,0.17238105169283785
1984.1,210.75784984824955,0.937258064516129,1984.0,10.0,1984.0,1.0,1.4908848822145884,0.0069572496453136606,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.38557551112022875,129.24172081599156,129.24172081599156,,1.0,129.24172081599156,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,169.72559178373342,963.9652496340391,990.0,0.09774736083536369,0.0029241720815991507,989.8993284670827,0.11839384826558814,,,,25.81568498477874,,,,,0.5169668832639661,,,,0.9083870967741936,,,,0.9693548387096771,,,,28.829756667135012,,,,28.829756667135012,0.13707279559036742,58.15444570710621,115.91452913073188,172.78649944449984,227.3568338622074,31.049519016892443,23.775433203471998,1,1,21449.338960348454,109.59664326312715,31,0.16016531481741678
1984.11,261.30166949195825,0.8522333333333335,1984.0,11.0,1984.0,2.0,2.792589751129401,0.01044449254159122,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.37548519697472277,163.968336158625,163.968336158625,,1.0,163.968336158625,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,209.96833615862494,964.2275045951645,990.0,0.11144866268208939,0.0063969677617117205,989.8821543695568,0.19505134203243327,,,,25.459598432359442,,,,,0.6558733446345001,,,,0.9209999999999999,,,,0.9699999999999995,,,,36.59800559399571,,,,36.59800559399571,0.13934892242836885,57.87992388005917,115.3355477972948,171.84300206461748,225.919686549085,44.99965151615168,29.696817890355963,1,1,26350.564027676908,133.3790707324809,30,0.20332225329997614
1984.12,375.96567624429326,0.6852903225806455,1984.0,12.0,1984.0,3.0,4.772178768431771,0.012723278253835502,38.0,5.0,4.0,3.0,54.0,104.0,0.2826125307167039,271.9656762442933,271.9656762442933,,1.5161290322580645,188.83255094514791,161.0704302670941,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.96567624429326,964.7730524616211,990.0,0.14788527993352918,0.02439313524885865,989.8277215848171,0.25948850987303024,0.18395174548523957,,,24.795180613323478,24.59949549869299,,,,0.7553302037805917,0.6442817210683764,,,0.9300000000000005,0.92,,,0.9729032258064512,0.9700000000000002,,,41.70170065826891,34.68244206734789,,,59.60231591883555,0.15770831677015254,57.241954242753295,113.99941630157834,169.68807091124816,222.68701969916015,72.65634059800576,45.439199630018365,2,1,44344.12304361364,202.02012187738305,31,0.3311239773268641
1985.01,554.2190659174391,0.5194193548387096,1985.0,1.0,1984.0,4.0,10.797890339111154,0.018346934286800468,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1877042979085656,453.86422720776176,453.86422720776176,,2.193548387096774,207.3798646676032,207.3798646676032,202.0399056748693,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,499.444872369052,965.5836075207804,990.0,0.21644838273628503,0.06507586898322248,989.7184757482805,0.3102827156881406,0.3102827156881406,0.2898393440828491,,23.82458551181189,23.82458551181189,23.118039066270796,,,0.8295194586704129,0.8295194586704129,0.808159622699477,,0.9354838709677421,0.9354838709677421,0.9349999999999999,,0.974516129032258,0.974516129032258,0.9716666666666667,,44.17612594182437,44.17612594182437,41.6233759919487,,96.408389172413,0.17295120317383741,56.14170738566347,111.71446631085279,166.04942362953616,217.33308418727813,135.5227607059021,71.31834843153705,3,2,71727.84154427527,333.07261391760653,31,0.5356021620689612
1985.02,798.7081229166454,0.39800000000000024,1985.0,2.0,1984.0,5.0,5.140657483184518,0.006437553910509294,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.16039571917930848,670.850980059503,670.850980059503,,3.0,223.6169933531676,223.6169933531676,223.6169933531676,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,723.5652657737884,966.5948324916668,990.0,0.3361671890623839,0.13193542791347893,989.5318973830242,0.3545635312549099,0.3545635312549099,0.3545635312549099,,22.582501360102693,22.582501360102693,22.582501360102693,,,0.8944679734126701,0.8944679734126701,0.8944679734126701,,0.9396428571428573,0.9396428571428573,0.9396428571428573,,0.9796428571428574,0.9796428571428574,0.9796428571428574,,45.593484778454616,45.593484778454616,45.593484778454616,,136.78045433536388,0.17120052860642726,54.5528484067244,108.43885226441293,160.8916031487227,209.87666691228284,148.5946792207519,125.94783142098517,3,3,91916.4653133645,623.52821131929,28,0.7598914129742436
1985.03,1044.0333546337665,0.3194516129032259,1985.0,3.0,1984.0,6.0,12.985606722533332,0.012419691399087256,41.0,8.0,7.0,6.0,67.0,129.0,0.12547481379509776,915.0333546337665,913.9313957444177,,3.6774193548387095,248.8851980894618,248.8851980894618,248.8851980894618,246.93094503604772,1.1019588893486945,0.3502349958395076,0.06833853577356246,0.059796218801867154,0.05125390183017184,0.5723352371035856,41.3502349958395,8.068338535773561,7.059796218801868,6.051253901830171,67.57233523710359,970.4097654948325,967.506559706089,990.0,0.5565495638529072,0.29455375375405146,989.1488966823929,0.4404404387094965,0.4404404387094965,0.4404404387094965,0.4339811751110456,21.201896537594525,21.201896537594525,21.201896537594525,20.811020674507567,,0.9955407923578473,0.9955407923578473,0.9955407923578473,0.9877237801441909,0.9390269114496553,0.9390269114496553,0.9390269114496553,0.9385635359494906,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795238095238097,47.5737116289885,47.5737116289885,47.5737116289885,46.2658987980915,174.06255020180166,0.16707599951675509,52.87221028674886,104.99872396676128,155.53514557011906,202.27220985392907,198.2660714659873,144.65856299170983,4,3,129502.53735014045,718.0875422650073,31,0.9670141677877871
1985.04,1647.968233149345,0.21426666666666666,1985.0,4.0,1984.0,7.0,22.348701171810163,0.014198815172349256,45.0,11.0,10.0,10.0,72.0,148.0,0.0910082743511288,1499.968233149345,1100.0,,4.0,275.0,275.0,275.0,275.0,399.9682331493448,51.109074216141,6.74348700929479,13.551832332459105,27.02488061819898,301.53895897325094,96.109074216141,17.74348700929479,23.551832332459107,37.024880618198964,373.53895897325094,1237.404393557895,969.4630158282242,990.0,0.9109998719952361,0.4800000000000003,988.6090001280049,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.61104951978033,18.61104951978033,18.61104951978033,18.61104951978033,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.931404858698942,0.931404858698942,0.931404858698942,0.931404858698942,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.828874639651175,45.828874639651175,45.828874639651175,45.828874639651175,183.3154985586047,0.11316560243477645,48.71001383940952,96.52959329232259,142.47291135679345,184.0188925076322,196.0721722612322,174.44210393349013,4,4,131987.1589621954,1121.7472452468235,30,1.0184194364366927
1985.05,1781.6934512741075,0.19893548387096774,1985.0,5.0,1984.0,8.0,17.808349915271073,0.01053267716122528,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.1273507143884764,1559.8869996612043,1100.0,,4.0,275.0,275.0,275.0,275.0,459.886999661204,47.59050225945713,6.881597553267364,13.043328211201544,24.694183751698134,367.67738788558006,97.42921193687648,17.94611368229962,24.1078443402338,37.17805471944006,505.03222659525744,1239.4831699594097,969.8947019195009,990.0,0.9143706427768601,0.4800000000000003,988.6056293572233,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.175992657722183,18.175992657722183,18.175992657722183,18.175992657722183,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9310037665705162,0.9310037665705162,0.9310037665705162,0.9310037665705162,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.739048950398654,44.739048950398654,44.739048950398654,44.739048950398654,178.95619580159462,0.10151133869491356,47.708861901036705,94.49942138572861,139.35895399959242,179.70811696454186,190.44243122798446,173.22286362949845,4,4,133143.40967638642,1170.688358904274,31,0.994201087786637
1985.06,1018.0213953769595,0.3364333333333332,1985.0,6.0,1984.0,9.0,27.70201950791091,0.028952324408761117,53.0,12.0,12.0,13.0,120.0,210.0,0.2201944004946094,808.0213953769596,797.4401765777162,,3.3,239.33927549169644,239.33927549169644,241.8825690293485,250.51114074168905,10.58121879924347,2.6704980779043046,0.572649924798151,0.6046410742424839,0.6550278304293577,6.078401891869173,55.670498077904305,12.572649924798151,12.604641074242485,13.655027830429358,126.07840189186918,878.2879656546611,967.3718289167682,990.0,0.499440894623216,0.24014339903947393,989.2604157063375,0.4102012730161748,0.4102012730161748,0.41915968346796845,0.44731097462226393,21.478385516553,21.478385516553,21.03256062342629,20.35995456817401,,0.9573571019667857,0.9573571019667857,0.9675302761173942,1.0020445629667563,0.9375326528775451,0.9375326528775451,0.936915816096931,0.9370653057550894,0.9783333333333334,0.9783333333333334,0.9787500000000001,0.9800000000000003,46.04341806960368,46.04341806960368,45.55906733023662,45.816435346228985,151.44230767651112,0.14873031740488388,53.06336803121259,105.3950217595481,156.16455826158324,203.19458067700108,194.85599453916703,85.60085854148663,4,2,109038.46152708806,405.6277736669467,30,0.8413461537583955
1985.07,469.2161481996442,0.5834516129032258,1985.0,7.0,1984.0,10.0,7.306252815987261,0.014951160873351847,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.32231251787894183,317.7645352964184,317.7645352964184,,1.8387096774193548,180.1743111051334,164.04988268960898,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.99034174803126,965.211135531444,990.0,0.1681517740122613,0.03355290705928366,989.7982953189284,0.24092402764136608,0.19233524163400814,,,24.346235759843236,24.328036472638182,,,,0.7206972444205335,0.6561995307584358,,,0.9261290322580646,0.9215384615384619,,,0.9716129032258063,0.9699999999999996,,,38.84339477671275,34.980584574777076,,,68.18194958136448,0.14563451450762283,56.67486160371062,112.81866036103995,167.8004114638298,219.89272989682073,86.74220536318344,56.936318584267305,2,1,50727.37048853519,254.13393637134163,31,0.37878860878535836
1985.08,334.12271588676026,0.7361612903225808,1985.0,8.0,1984.0,11.0,3.181031987679759,0.009496496001537064,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4279133247851094,192.02594169321185,192.02594169321185,,1.0,192.02594169321185,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.80013524159895,964.5712862023656,990.0,0.12484608998946077,0.010169149604784863,989.8649847604057,0.26809749297253005,,,,25.025601065067868,,,,,0.7681037667728472,,,,0.9306451612903228,,,,0.9735483870967737,,,,42.760263921070006,,,,42.760263921070006,0.1273601864015154,57.49275674242573,114.52281247557579,170.52770893454826,223.93647818872762,51.57087889568177,29.80468336347701,1,1,31813.63635727608,135.5219447532691,31,0.2375570217837222
1985.09,252.9142655083444,0.8673666666666667,1985.0,9.0,1984.0,12.0,2.1380958006929403,0.008380795825167039,40.0,6.0,4.0,3.0,65.0,118.0,0.46940305420368733,134.91426550834444,134.91426550834444,,1.0,134.91426550834444,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.91426550834439,964.1969930442721,990.0,0.1029253177869356,0.003491426550834446,989.8935832556622,0.13145502509470283,,,,25.565135186295475,,,,,0.5396570620333779,,,,0.909333333333333,,,,0.968,,,,29.81466159381308,,,,29.81466159381308,0.11718938590732043,57.91429886586104,115.40770610525368,171.9597770196121,226.09575471844042,38.633205634641335,23.404132705308104,1,1,21466.55634754542,108.37907073248091,30,0.16563700885451713
1985.1,211.78494624773617,0.9357096774193548,1985.0,10.0,1985.0,1.0,1.8680489713271844,0.00887042774852317,37.0,5.0,3.0,2.0,50.0,97.0,0.4585541461310027,114.7849462477361,114.7849462477361,,1.0,114.7849462477361,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.78494624773617,963.9707096774866,990.0,0.09435850440263731,0.0014784946247736147,989.9041630009726,0.09335244469864164,,,,25.84010087878752,,,,,0.4591397849909444,,,,0.8987096774193546,,,,0.9658064516129032,,,,25.270277607678764,,,,25.270277607678764,0.11916366260966212,58.1493206561738,115.9036378640275,172.76855480099354,227.32906423759007,28.81617861225987,22.635957182530678,1,1,18801.086540113003,104.17011281861927,31,0.14039043115377092
1985.11,223.17660222735623,0.9175666666666669,1985.0,11.0,1985.0,2.0,2.075194426223201,0.009209707171373557,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34218342817254765,147.50993556068957,147.50993556068957,,1.0,147.50993556068957,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.50993556068957,964.0390596133639,990.0,0.10312838712296232,0.004750993556068955,989.8921206193208,0.15746841898898456,,,,25.69559258696784,,,,,0.5900397422427581,,,,0.9140000000000005,,,,0.9699999999999995,,,,32.997292327749186,,,,32.997292327749186,0.14711153102287797,58.079875622076635,115.75688114281814,172.528702063414,226.96216177610503,39.78135302951832,25.172082078146595,1,1,23758.050475979406,113.59664326312715,30,0.18331829070971764
1985.12,305.80318831065614,0.7818709677419357,1985.0,12.0,1985.0,3.0,7.377606169119,0.02298650178337118,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.24140279052905111,235.1902850848497,235.1902850848497,,1.3225806451612903,184.96083839074535,155.71128475172372,,,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.0612528267852,964.4414923425234,990.0,0.13224159179142822,0.017910205737874933,989.8498482024703,0.24940345002276834,0.1720267718264875,,,25.158952409924417,24.887236268027532,,,,0.7398433535629814,0.622845139006895,,,0.9287096774193553,0.9189999999999999,,,0.9732258064516126,0.97,,,41.35880315387623,33.8836762032028,,,52.289021283941636,0.16904214236325182,57.63717812943487,114.82620909493227,171.01926257548132,224.67887771095027,71.5681521921496,35.36137797083365,2,1,38903.03183525258,157.7678800260071,31,0.29049456268856466
1986.01,421.61147095356466,0.6288387096774195,1986.0,1.0,1985.0,4.0,4.905632405957926,0.011913957307140243,29.0,5.0,4.0,2.0,33.0,73.0,0.174770584844898,348.6114709535647,348.6114709535647,,2.0,174.30573547678236,174.30573547678236,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.6114709535647,964.9929994167244,990.0,0.170350673010409,0.039722294190712944,989.7899270327988,0.21795716751994837,0.21795716751994837,,,24.578970448554436,24.578970448554436,,,,0.6972229419071294,0.6972229419071294,,,0.9248387096774194,0.9248387096774194,,,0.9699999999999995,0.9699999999999995,,,37.69090441664515,37.69090441664515,,,75.3818088332903,0.17847938327644147,56.968368652124155,113.42849862015049,168.77225686916006,221.32433676914042,89.2814210183609,62.143060328493185,2,2,56084.06577196796,287.3488008427608,31,0.4187878268516126
1986.02,621.0271508598642,0.4771071428571428,1986.0,2.0,1985.0,5.0,9.736517766104033,0.016026253003808014,31.0,6.0,4.0,3.0,41.0,85.0,0.13849069215086252,536.0271508598642,536.0271508598642,,2.4285714285714284,224.77059443404633,224.77059443404633,201.8005779807999,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,577.0271508598642,965.8741209894926,990.0,0.2518933369513704,0.08633226366561696,989.6617743993831,0.3616778964241694,0.3616778964241694,0.2890516398680877,,23.42597551346637,23.42597551346637,23.14744745043876,,,0.8990823777361853,0.8990823777361853,0.8072023119231998,,0.9392857142857143,0.9392857142857143,0.9358333333333331,,0.9764285714285713,0.9764285714285713,0.9716666666666667,,47.43896411215788,47.43896411215788,41.6648567366174,,112.73429539715183,0.1815328496562661,55.71426005750685,110.83041552200368,164.65049388782472,215.29485544558364,135.22872087838695,94.79598849356242,3,2,75757.446506886,438.0192327708844,28,0.6263016410952877
1986.03,896.7717193442321,0.3645161290322581,1986.0,3.0,1985.0,6.0,11.186353349548815,0.012271112047562054,36.0,8.0,6.0,4.0,53.0,107.0,0.12093099427571337,789.7717193442321,789.7717193442321,,3.3870967741935485,234.2450164534091,234.2450164534091,234.2450164534091,224.84473079201243,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.7717193442321,966.9775935703606,990.0,0.42964334117335234,0.1987058471083854,989.3716508117182,0.39091144751678997,0.39091144751678997,0.39091144751678997,0.3591184613427054,22.003145793840766,22.003145793840766,22.003145793840766,21.44701197503011,,0.9369800658136362,0.9369800658136362,0.9369800658136362,0.8993789231680497,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.938333333333333,0.978709677419355,0.978709677419355,0.978709677419355,0.9775000000000001,46.45288067548128,46.45288067548128,46.45288067548128,43.3605928317402,156.14338763873036,0.17431473513637627,53.86128013067387,107.02203857975485,158.68251895510022,206.7334046932905,185.64029999046718,128.17839070617322,4,3,116170.68040321536,632.6475434553279,31,0.8674632646596129
1986.04,2171.0910778625293,0.1684666666666667,1986.0,4.0,1985.0,7.0,74.34878832736038,0.036417481910628095,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08626261586307181,2000.0910778625293,1080.1675588240364,,4.0,270.04188970600916,270.04188970600916,270.04188970600916,270.04188970600916,919.9235190384929,39.145406004667095,4.807059318115097,10.016845786357068,42.0184571148416,823.9357508145123,87.1454060046671,16.473725984781762,21.3501791196904,55.018457114841596,910.935750814512,1205.1368699331758,970.8023868415698,990.0,0.8625492612210177,0.45570846391568043,988.6817422748635,0.5166461343916093,0.5166461343916093,0.5166461343916093,0.5166461343916093,17.36270929890213,17.36270929890213,17.36270929890213,17.36270929890213,,1.0801675588240371,1.0801675588240371,1.0801675588240371,1.0801675588240371,0.9241896230996308,0.9241896230996308,0.9241896230996308,0.9241896230996308,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.55583260201801,41.55583260201801,41.55583260201801,41.55583260201801,166.22333040807203,0.09176240045899876,45.200362040020146,89.44840306286976,131.70087729036362,169.3195644200241,195.3267120003497,143.545959641316,4,4,119680.7978938118,948.4988223473633,30,0.9234629467115109
1986.05,2029.246182069162,0.17341935483870966,1986.0,5.0,1985.0,8.0,41.58978274523682,0.020298764413853233,55.0,13.0,13.0,17.0,178.0,276.0,0.14039974992872922,1753.246182069162,1100.0,,4.0,275.0,275.0,275.0,275.0,653.2461820691618,43.188471060425414,5.000000000000001,11.363580605349059,38.00737009498788,555.6867603083996,98.1884710604254,18.0,24.36358060534906,55.00737009498789,733.6867603083996,1240.5520516657741,970.5556382785071,990.0,0.9163041738246934,0.4800000000000003,988.6036958261755,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.51312276766803,17.51312276766803,17.51312276766803,17.51312276766803,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9278912686151877,0.9278912686151877,0.9278912686151877,0.9278912686151877,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.97345840598442,42.97345840598442,42.97345840598442,42.97345840598442,171.89383362393767,0.0883966385382779,46.04899607597943,91.14454002844138,134.24068921173372,172.68835569314965,188.82706539833612,151.97380810532582,4,4,127889.01221620964,1216.9232463956196,31,0.9549657423552094
1986.06,1040.158086110335,0.33059999999999995,1986.0,6.0,1985.0,9.0,29.243182424289095,0.030079802032573502,53.0,12.0,12.0,13.0,120.0,210.0,0.21555117250325975,830.158086110335,814.5808560390095,,3.3333333333333335,242.54732965433973,242.54732965433973,244.6704946993099,250.7808768204051,15.577230071325312,3.931396160858293,0.7726499247981509,0.8901274326471607,0.9643047187010908,9.018751834320616,56.93139616085829,12.77264992479815,12.89012743264716,13.96430471870109,129.01875183432062,897.1750295573132,967.4499392685881,990.0,0.5172579439825479,0.25131347617248817,989.2314285798451,0.42090499446735224,0.42090499446735224,0.42823947311449406,0.44862647165503655,21.360584316789694,21.360584316789694,20.90147379336046,20.320345775771845,,0.9701893186173588,0.9701893186173588,0.9786819787972395,1.0031235072816205,0.9379257024603144,0.9379257024603144,0.9369904614087261,0.9367356921130888,0.9780000000000001,0.9780000000000001,0.9783333333333335,0.9793750000000003,46.42861239382124,46.42861239382124,45.79837286091037,45.71558288998578,153.87756728436315,0.1482176078695511,52.9136796388678,105.0891414829544,155.6895681582616,202.5232369825556,194.85599453916703,85.60085854148663,4,2,110791.84844474151,405.6277736669467,30,0.8548753738020178
1986.07,469.4985128271393,0.5834516129032259,1986.0,7.0,1985.0,10.0,7.306252815987261,0.014946000387921978,50.0,10.0,9.0,9.0,108.0,186.0,0.4020191909118745,283.4985128271394,283.4985128271394,,1.4838709677419355,202.86348226427393,166.6457298299219,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.4985128271394,965.2124061722678,990.0,0.15902164632635624,0.02669970256542787,989.8142786511086,0.30302452500384164,0.19964021408301139,,,24.29884795383676,24.151331876182237,,,,0.8114539290570958,0.6665829193196876,,,0.9325806451612907,0.9213333333333333,,,0.9741935483870968,0.9700000000000002,,,44.098196100984424,35.277550176745464,,,61.16797844457093,0.12931721668185941,56.67254961597614,112.81392361884492,167.79302546897503,219.8822190552888,86.74220536318344,44.91448777035716,2,1,45508.97596276078,203.13393637134163,31,0.33982210246983857
1986.08,339.2671005166207,0.7283870967741934,1986.0,8.0,1985.0,11.0,3.0455054717405154,0.009039105177947416,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.424471691192259,197.17032632307235,197.17032632307235,,1.0,197.17032632307235,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,254.94451987145945,964.5965057197849,990.0,0.12657026599947868,0.011485282495239708,989.8619444515052,0.28767637624274633,,,,24.97776235547777,,,,,0.7886813052922892,,,,0.9325806451612907,,,,0.9732258064516126,,,,43.90286849631426,,,,43.90286849631426,0.12809324323067095,57.46324785813144,114.46101213371361,170.42804027552975,223.78697108086988,60.68972731265671,30.696150691077005,1,1,32663.73416125781,139.72326674738562,31,0.24390482497952368
1986.09,268.20736134201746,0.8402999999999999,1986.0,9.0,1985.0,12.0,2.21002053187792,0.008313782022862001,40.0,6.0,4.0,3.0,65.0,118.0,0.44122799890146264,150.2073613420174,150.2073613420174,,1.0,150.2073613420174,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.20736134201746,964.2717881157565,990.0,0.10813887318477863,0.00502073613420174,989.8868403906811,0.16110777649737365,,,,25.453944498427216,,,,,0.6008294453680695,,,,0.917,,,,0.9699999999999995,,,,33.36960455590737,,,,33.36960455590737,0.12411817289264242,57.83444135202858,115.23950037221617,171.68619279950164,225.6801839243877,39.52858191874375,28.42165451486196,1,1,24026.115280253307,128.1954239432886,30,0.18538669197726318
1986.1,285.272770549765,0.8119032258064512,1986.0,10.0,1986.0,1.0,3.7462466690034115,0.01310957592269542,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579905800722052,183.6598673239586,183.6598673239586,,1.0,183.6598673239586,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.78889958202308,964.3460818239478,990.0,0.11848537222340184,0.008693118716405249,989.8728215090601,0.24269320410244974,,,,25.28404648101006,,,,,0.7346394692958342,,,,0.9293548387096776,,,,0.9716129032258063,,,,41.14619283379302,,,,41.14619283379302,0.14379519718454187,57.75089478266708,115.0641039840379,171.40229929981345,225.25203743489317,51.3543390104266,32.40061000135752,1,1,30612.767468342012,146.27968621428658,31,0.22858996018773903
1986.11,411.8808028462559,0.6404666666666667,1986.0,11.0,1986.0,2.0,6.205747868300335,0.014539275733297797,42.0,7.0,6.0,3.0,56.0,114.0,0.2816475538489779,297.880802846256,297.880802846256,,1.6,197.21698124486903,167.77303600231141,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.8808028462559,964.9442227067714,990.0,0.15914860611130272,0.02957616056925119,989.8112752333194,0.2863717800127078,0.20149134862830487,,,24.58068074653531,24.467313888960973,,,,0.7888679249794761,0.6710921440092457,,,0.9306666666666668,0.922222222222222,,,0.9739999999999998,0.9700000000000001,,,43.27946396872339,36.01315059059385,,,64.8873543230797,0.15687452433313084,57.02710450486391,113.55130066753804,168.96980540347522,221.61954415031516,84.81321085853246,50.953422449442996,2,1,46718.89511261737,226.5953058875766,30,0.36048530179488714
1986.12,571.6231246426157,0.5026451612903226,1986.0,12.0,1986.0,3.0,3.806283183559953,0.006653206209177717,44.0,8.0,6.0,4.0,64.0,126.0,0.22135408169547116,445.62312464261584,445.62312464261584,,2.0,222.81156232130792,222.81156232130792,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.6231246426159,965.66950024415,990.0,0.2130427948944373,0.059151157823259096,989.7278060472822,0.353812930198627,0.353812930198627,,,23.704492872933727,23.704492872933727,,,,0.8912462492852314,0.8912462492852314,,,0.9387096774193552,0.9387096774193552,,,0.9761290322580648,0.9761290322580648,,,47.45654818404883,47.45654818404883,,,94.91309636809765,0.16589059137469497,56.02944617562482,111.48083068077494,165.67616881914958,216.78113287519136,106.21884768649586,83.22157977691703,2,2,70615.34369786464,390.77300272391335,31,0.5272949798227646
1987.01,718.867952719702,0.4298709677419355,1987.0,1.0,1986.0,4.0,6.125915938303225,0.008504449767036,46.0,7.0,6.0,4.0,76.0,139.0,0.19412861554970068,579.8679527197019,579.8679527197019,,2.7419354838709675,215.6390625295958,215.6390625295958,200.27324597720923,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.8679527197019,966.2754718108786,990.0,0.2870249001273635,0.10115581966985464,989.611819280203,0.3346127779726271,0.3346127779726271,0.28463129592760733,,23.001734691351402,23.001734691351402,22.947812175668787,,,0.8625562501183833,0.8625562501183833,0.8010929839088369,,0.9351612903225807,0.9351612903225807,0.9317391304347827,,0.9738709677419354,0.9738709677419354,0.9717391304347827,,44.388316740235304,44.388316740235304,40.81695212868085,,119.06017860820161,0.1655830447566668,55.08428319487015,109.53157136135604,162.60513469706004,212.33755080586366,135.58601671322364,103.6271672806182,3,2,88580.77288450196,491.11259868407166,31,0.6614454367122309
1987.02,888.5792021364433,0.3656428571428572,1987.0,2.0,1986.0,5.0,9.214050628756402,0.01002798059077278,43.0,7.0,5.0,4.0,78.0,137.0,0.1548539562704203,751.5792021364433,751.5792021364433,,3.142857142857143,240.30096787752103,240.30096787752103,240.30096787752103,214.73408952715977,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5792021364433,966.9535466937602,990.0,0.39704895591828576,0.16936112362322167,989.4335899204585,0.4106544965504138,0.4106544965504138,0.4106544965504138,0.32656750784452104,22.06938873014806,22.06938873014806,22.06938873014806,21.567030918706305,,0.9612038715100842,0.9612038715100842,0.9612038715100842,0.8589363581086391,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9375,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9774999999999999,47.883750372021275,47.883750372021275,47.883750372021275,41.63444011181603,149.59902827489472,0.1684015863179628,53.916839545897844,107.13479539428575,158.85570014465534,206.9737046426772,171.71176868150502,135.98475251395305,4,3,100530.54700072922,666.6892968412518,28,0.8311057126383037
1987.03,1500.3028537443247,0.24029032258064514,1987.0,3.0,1986.0,6.0,32.79035782997403,0.02188759587724728,49.0,9.0,9.0,9.0,107.0,183.0,0.12905887600024477,1317.3028537443247,1037.4027152534388,,4.0,259.3506788133597,259.3506788133597,259.3506788133597,259.3506788133597,279.9001384908861,28.65772957353194,5.08532825514899,8.285262860247327,13.765580581518988,224.10623722043883,77.65772957353194,14.085328255148987,17.28526286024733,22.765580581518982,331.1062372204387,1146.431035942367,968.9916397672762,990.0,0.7819334615865827,0.4118518794090551,988.8062146590046,0.4793229758346019,0.4793229758346019,0.4793229758346019,0.4793229758346019,19.335251915893572,19.335251915893572,19.335251915893572,19.335251915893572,,1.0374027152534393,1.0374027152534393,1.0374027152534393,1.0374027152534393,0.93403469393692,0.93403469393692,0.93403469393692,0.93403469393692,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,44.76807632435758,44.76807632435758,44.76807632435758,44.76807632435758,179.0723052974303,0.12624121016184894,49.692513608997565,98.53063219639515,145.56384070489332,188.34921124166019,194.8575319527703,160.2111434902914,4,4,133229.79514128817,842.1570830002852,31,0.9948461405412796
1987.04,1925.2746791908814,0.18383333333333332,1987.0,4.0,1986.0,7.0,12.197974278293858,0.0063826441719508865,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08836470036968262,1754.2746791908814,1100.0,,4.0,275.0,275.0,275.0,275.0,654.2746791908817,52.0,6.333333333333333,13.666666666666666,47.99600082517508,534.2786783657067,100.0,18.0,25.0,60.99600082517506,621.2786783657068,1243.0,970.3434469725368,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.719651034348335,17.719651034348335,17.719651034348335,17.719651034348335,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9299912489282324,0.9299912489282324,0.9299912489282324,0.9299912489282324,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.56849330774029,43.56849330774029,43.56849330774029,43.56849330774029,174.27397323096113,0.090967069205212,46.63587973566747,92.32625299345997,136.03230479608587,175.11869313100075,180.12705082522638,169.6352016073698,4,4,125477.26072629202,1597.9668486656192,30,0.9681887401720063
1987.05,1426.9686069553702,0.24280645161290323,1987.0,5.0,1986.0,8.0,20.005754174978964,0.014286056744089528,47.0,10.0,10.0,10.0,115.0,192.0,0.1370057769058623,1234.9686069553702,1068.5933564778804,,4.0,267.1483391194701,267.1483391194701,267.1483391194701,267.1483391194701,166.37525047749023,29.654976640244808,4.840752328371606,7.686364060304748,8.665377629035953,115.52777981953315,76.6549766402448,14.84075232837161,17.68636406030475,18.66537762903595,230.52777981953315,1177.7754495068014,968.7530827499421,990.0,0.8182040965841939,0.4425710087460755,988.7392248946701,0.5061974923481732,0.5061974923481732,0.5061974923481732,0.5061974923481732,19.479944652379494,19.479944652379494,19.479944652379494,19.479944652379494,,1.0685933564778807,1.0685933564778807,1.0685933564778807,1.0685933564778807,0.9341152543525675,0.9341152543525675,0.9341152543525675,0.9341152543525675,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.644795305623155,46.644795305623155,46.644795305623155,46.644795305623155,186.57918122249262,0.13312944190905338,50.29908261362006,99.75651129349102,147.43381812605438,190.91338929087334,195.04776065188992,176.8013759640475,4,4,138814.91082953458,933.7884692412712,31,1.0365510067916262
1987.06,763.3476056803689,0.42196666666666666,1987.0,6.0,1986.0,9.0,20.09230788234623,0.025971631472609925,45.0,10.0,9.0,9.0,88.0,161.0,0.22409766608430143,602.3476056803692,602.3476056803692,,2.6666666666666665,224.53752150890904,224.53752150890904,231.44024008042294,225.3146557340371,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.3476056803692,966.4378970221701,990.0,0.3197831646658416,0.12359595539734781,989.5566208799368,0.36177518017246046,0.36177518017246046,0.38273511211291655,0.3596353476993228,22.75694867759408,22.75694867759408,21.89757945490802,21.235761567963962,,0.8981500860356364,0.8981500860356364,0.9257609603216921,0.9012586229361483,0.9380000000000001,0.9380000000000001,0.9379999999999996,0.9399999999999998,0.9763333333333333,0.9763333333333333,0.9780000000000003,0.9800000000000001,45.81189117138369,45.81189117138369,45.56259057859894,43.230377331547935,121.6101405206582,0.15818053119666142,54.75035620498175,108.85093287767704,161.55244466424855,210.85959319923828,177.889918558675,77.17329975433809,4,2,87559.30117487391,362.0192327708844,30,0.6756118917814344
1987.07,438.41764881858705,0.6100322580645162,1987.0,7.0,1986.0,10.0,4.318880529017509,0.009613926856440533,42.0,9.0,8.0,6.0,70.0,135.0,0.30969674586970614,303.41764881858717,303.41764881858717,,1.8064516129032258,177.0175092785074,156.73617302969888,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.41764881858705,965.0723670251384,990.0,0.16231582433089609,0.030683529763717427,989.8070006459052,0.23517490621931303,0.17540071967223902,,,24.499458714547735,24.50812423117208,,,,0.7080700371140296,0.6269446921187956,,,0.9238709677419353,0.9176000000000001,,,0.9719354838709676,0.9699999999999998,,,38.35511865386054,33.53787840795903,,,65.40179478931138,0.1489172439945683,56.866220857306224,113.2157446621404,168.4319608436104,220.8202157981842,80.4684572409688,56.936318584267305,2,1,48658.935323247686,254.13393637134163,31,0.36334330438506335
1987.08,339.59777027347417,0.7281290322580645,1987.0,8.0,1986.0,11.0,2.800940145329671,0.008197553548842839,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4237640367969297,197.50099607992573,197.50099607992573,,1.0,197.50099607992573,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.2751896283128,964.5979888513675,990.0,0.1266903271424039,0.011513260208789265,989.8617964126488,0.28821069294284923,,,,24.975596868338616,,,,,0.7900039843197025,,,,0.9325806451612907,,,,0.9732258064516126,,,,43.96501192211605,,,,43.96501192211605,0.12822568238367626,57.46163601395528,114.45762095808622,170.42253387708308,223.7786276256737,60.68972731265671,32.65107029600883,1,1,32709.968870054352,147.30479186612183,31,0.24425006623397813
1987.09,264.62452831605634,0.8464000000000003,1987.0,9.0,1986.0,12.0,2.0887832701559224,0.007798261599699689,40.0,6.0,4.0,3.0,65.0,118.0,0.4482928149100513,146.6245283160563,146.6245283160563,,1.0,146.6245283160563,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.62452831605637,964.252949003032,990.0,0.10691745283501916,0.004662452831605632,989.8884200943334,0.15472464808934688,,,,25.480746443212226,,,,,0.5864981132642252,,,,0.914333333333333,,,,0.9699999999999995,,,,32.52773286457558,,,,32.52773286457558,0.12234420801270493,57.854386531231576,115.2815345769186,171.7546163386583,225.78424185985494,40.4756400319053,26.728312708526392,1,1,23419.96766249443,121.64129376144415,30,0.18070962702541998
1987.1,236.26632792504515,0.8960967741935484,1987.0,10.0,1987.0,1.0,0.7763810376005061,0.0033567423783961775,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4306610326531871,134.65342469923868,134.65342469923868,,1.0,134.65342469923868,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,181.78245695730317,964.1175979675505,990.0,0.10185765578089884,0.0034653424699238725,989.8946770017488,0.1289476392280412,,,,25.648131394970918,,,,,0.5386136987969549,,,,0.907096774193548,,,,0.9699999999999995,,,,29.816165363523428,,,,29.816165363523428,0.12606232091324823,57.99939782961264,115.58690688287871,172.25113657794216,226.53808589642475,31.63287520912485,25.662203914694253,1,1,22183.22703046142,116.37907073248091,31,0.16564536313068565
1987.11,244.3093639910573,0.8825999999999999,1987.0,11.0,1987.0,2.0,5.981972299296695,0.021237923266517803,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35352339245794606,159.97603065772398,159.97603065772398,,1.0,159.97603065772398,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,200.97603065772392,964.1479065079899,990.0,0.10835079357402636,0.00656684311049344,989.8850823633157,0.19190890829084373,,,,25.545266947034673,,,,,0.6399041226308956,,,,0.9190000000000002,,,,0.9719999999999999,,,,35.87334440698331,,,,35.87334440698331,0.14483964119027368,57.96494853822765,115.5146319194275,172.13426718950763,226.36208629616704,61.25554114001039,29.332737015246853,1,1,25828.807973027982,131.67104686473823,30,0.19929635781657393
1987.12,364.08426638699,0.6969354838709676,1987.0,12.0,1987.0,3.0,4.78944728392907,0.0135264786077418,38.0,5.0,4.0,3.0,54.0,104.0,0.28858412954650264,260.0842663869899,260.0842663869899,,1.5483870967741935,181.54257688189858,143.22308086222546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.08426638698995,964.7211346950544,990.0,0.14393763726237083,0.02214995949247215,989.8339124032456,0.24838686290810172,0.14517168953656553,,,24.864390845283108,24.822934764118166,,,,0.7261703075275944,0.5728923234489018,,,0.9238709677419353,0.9111764705882354,,,0.9732258064516125,0.9700000000000001,,,40.01303765664485,30.826458672312274,,,56.91786983178386,0.15592819142271233,57.31135148233784,114.14366134058187,169.91807252334274,223.0261289350625,65.76602362746121,40.993571434445,2,1,42346.895154847174,183.1870699602335,31,0.31621038795435463
1988.01,455.77622646582734,0.5927096774193548,1988.0,1.0,1987.0,4.0,5.938861641934776,0.012911380688409389,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.17520806338127942,376.9697748529241,376.9697748529241,,2.0,188.48488742646205,188.48488742646205,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.58267807873057,965.1509930190961,990.0,0.18031226764236877,0.04539395497058485,989.7742937773871,0.25493736419468427,0.25493736419468427,,,24.36836339409618,24.36836339409618,,,,0.7539395497058485,0.7539395497058485,,,0.9300000000000004,0.9300000000000004,,,0.971290322580645,0.971290322580645,,,40.69737621216495,40.69737621216495,,,81.3947524243299,0.17808876552096675,56.760901842668666,112.99686287502726,168.0830178139946,220.30589789526675,100.86327594013778,67.50587453959048,2,2,60557.69580370142,311.90237744418727,31,0.4521930690240548
1988.02,817.7219261334712,0.39875862068965534,1988.0,2.0,1987.0,5.0,26.666074579824347,0.030179881221155457,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.1260308862403997,716.5839950989882,716.5839950989882,,2.8620689655172415,250.15617393507458,250.15617393507458,253.169058770605,238.83188386340845,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,761.9288226851953,966.6557645065964,990.0,0.3786555636348549,0.16574895073554358,989.4555954856298,0.4449060467826451,0.4449060467826451,0.45603445843837764,0.4043084093864181,22.354924932250775,22.354924932250775,21.868029087975337,21.007652699306263,,1.000624695740298,1.000624695740298,1.0126762350824199,0.9553275354536337,0.9396551724137934,0.9396551724137934,0.9395238095238094,0.94,0.9796551724137935,0.9796551724137935,0.9795238095238097,0.98,50.45048894876033,50.45048894876033,49.96322261139716,45.321877627157775,143.33253601296795,0.17633232772931554,54.38959045838456,108.1089837929391,160.38859042836705,209.187256109159,188.0714925490422,98.38698240005328,4,2,99759.44506502568,457.0087505502821,29,0.7962918667387107
1988.03,1109.6669702552288,0.30058064516129035,1988.0,3.0,1987.0,6.0,12.374792930872145,0.010859251980005293,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.13303657502493482,963.2476154165192,960.48717005243,,4.0,240.12179251310744,240.12179251310744,240.12179251310744,240.12179251310744,2.760445364089279,0.8773508521524066,0.1711904101760793,0.14979160890406942,0.12839280763205949,1.4337196852246643,44.457996013442724,8.49377105533737,7.79495289922665,7.09613474311593,81.33694549167627,1021.2338900204364,967.7446676208021,990.0,0.6029502466938256,0.32658174678329766,989.0704680065227,0.41045762982013523,0.41045762982013523,0.41045762982013523,0.41045762982013523,20.915342755900593,20.915342755900593,20.915342755900593,20.915342755900593,,0.9604871700524297,0.9604871700524297,0.9604871700524297,0.9604871700524297,0.939369994740277,0.939369994740277,0.939369994740277,0.939369994740277,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9796774193548391,45.270109957461074,45.270109957461074,45.270109957461074,45.270109957461074,181.0804398298443,0.16324334113287947,52.42526061825501,104.08454622985859,154.11342752235808,200.25779498092714,196.91135316430424,162.33023766414854,4,4,134723.84723340414,844.8009259147988,31,1.0060024434991348
1988.04,2057.5195161954102,0.1705666666666667,1988.0,4.0,1987.0,7.0,45.712570297901564,0.023816728255645497,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08502543144385591,1886.5195161954105,1100.0,,4.0,275.0,275.0,275.0,275.0,786.5195161954099,48.43958295582438,6.222618891558668,12.430762005482912,48.60481838112863,670.8217339614154,96.43958295582436,17.889285558225335,23.764095338816244,61.60481838112863,757.8217339614152,1238.092963852866,970.6123746787869,990.0,0.9122806181721047,0.4800000000000003,988.6077193818281,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.46040992304093,17.46040992304093,17.46040992304093,17.46040992304093,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9271354603394456,0.9271354603394456,0.9271354603394456,0.9271354603394456,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.80755383771779,42.80755383771779,42.80755383771779,42.80755383771779,171.23021535087113,0.088613674697708,45.87843343029535,90.80182352350425,133.72288673815282,171.99024059224212,195.10773743921357,159.38636962634882,4,4,123285.75505262725,1149.4934435018629,30,0.9512789741715065
