MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1988.05,1872.3994293057892,0.18961290322580643,1988.0,5.0,1987.0,8.0,26.17219377067897,0.01443782023143522,55.0,13.0,13.0,17.0,178.0,276.0,0.14969777554602995,1596.3994293057892,1100.0,,4.0,275.0,275.0,275.0,275.0,496.3994293057889,42.554001618062536,4.9582538166957,11.21361510079056,30.575327167385556,407.09823160285475,97.55400161806253,17.9582538166957,24.213615100790562,47.57532716738556,585.0982316028546,1239.7258705355487,970.150119820621,990.0,0.9148501459609333,0.4800000000000003,988.6051498540393,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.920095253417816,17.920095253417816,17.920095253417816,17.920095253417816,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9300451508523162,0.9300451508523162,0.9300451508523162,0.9300451508523162,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.066029804763104,44.066029804763104,44.066029804763104,44.066029804763104,176.26411921905242,0.09609837035867273,47.07843277139588,93.22423346763574,137.41105019301472,177.0306554254618,190.1633528968996,165.8692946677429,4,4,131140.50469897504,1178.6784350498774,31,0.9792451067725138
1988.06,1041.26424691627,0.32896666666666674,1988.0,6.0,1987.0,9.0,26.900981660387668,0.027438890711751224,53.0,12.0,12.0,13.0,120.0,210.0,0.21358491673982438,831.2642469162699,818.8907889143425,,3.3666666666666667,241.82682652329234,241.82682652329234,242.03032881660565,250.39724097609994,12.373458001927649,3.1228251147722164,0.6651552066418611,0.7070547429672943,0.7659759715479022,7.112446965998375,56.12282511477222,12.665155206641861,12.707054742967296,13.765975971547903,127.11244696599836,900.3858239787238,967.4574455979766,990.0,0.5172890328451195,0.2521195525032242,989.2305914146515,0.4185242993139839,0.4185242993139839,0.4197849058483382,0.44739788086406956,21.354621517361036,21.354621517361036,21.002904284153182,20.351586472921824,,0.9673073060931691,0.9673073060931691,0.9681213152664224,1.0015889639043998,0.9375708418276683,0.9375708418276683,0.9366850101932017,0.9366953284268775,0.9786666666666668,0.9786666666666668,0.9784,0.9800000000000003,46.30220899932225,46.30220899932225,45.48594202039098,45.739547087619634,154.90379479570072,0.14903687166782015,52.90905682262409,105.07887563678713,155.67160399012246,202.49311915444133,194.74961948290303,92.5392667407114,4,2,111530.73225290453,437.6489852382476,30,0.860576637753893
1988.07,487.5028427238448,0.5684193548387098,1988.0,7.0,1987.0,10.0,8.048459093919908,0.01585161424898216,50.0,10.0,9.0,9.0,108.0,186.0,0.38818260382213216,301.5028427238448,301.5028427238448,,1.5483870967741935,205.51739706311864,175.03228326367739,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.5028427238448,965.2932070289872,990.0,0.16500740591377092,0.03030056854476897,989.8046920255417,0.3102418481920252,0.22097468958894798,,,24.201243148362344,24.04654055397078,,,,0.8220695882524746,0.7001291330547095,,,0.9341935483870969,0.9258823529411764,,,0.9745161290322584,0.9705882352941179,,,44.5742245326945,37.09564189825404,,,64.91699589625317,0.13204493794286756,56.559631162308555,112.57977347707406,167.42101530866705,219.33679546969088,92.96726751417108,46.76243756364094,2,1,48298.24494681235,212.1467533267305,31,0.36064997720140646
1988.08,343.4286304458989,0.7228387096774194,1988.0,8.0,1987.0,11.0,3.091676176148667,0.008947541030394197,47.0,8.0,6.0,5.0,89.0,155.0,0.4538377871480045,188.42863044589885,188.42863044589885,,1.0,188.42863044589885,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.42863044589885,964.6171431522298,990.0,0.12475341939963171,0.009501542524815785,989.8657450380755,0.25601073966515947,,,,24.99259114618092,,,,,0.7537145217835954,,,,0.9306451612903228,,,,0.9722580645161287,,,,41.813566053757924,,,,41.813566053757924,0.12117287246217312,57.43863379906592,114.40952186108174,170.34514077591612,223.662936121709,52.61625310213878,32.65107029600883,1,1,31109.293143995907,147.30479186612183,31,0.23229758918754412
1988.09,272.72751361733043,0.8321666666666665,1988.0,9.0,1987.0,12.0,1.7501870613430213,0.006414445909954275,40.0,6.0,4.0,3.0,65.0,118.0,0.43404019144733574,154.7275136173304,154.7275136173304,,1.0,154.7275136173304,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.72751361733046,964.2908431144782,990.0,0.10967983418772624,0.0054727513617330425,989.8848474144505,0.17107475071003264,,,,25.42292954926254,,,,,0.6189100544693219,,,,0.918,,,,0.9699999999999995,,,,34.371163353189964,,,,34.371163353189964,0.12570096521872104,57.81357973994167,115.1956299277339,171.61500757697738,225.5724314351869,40.4756400319053,29.18653849160388,1,1,24747.237614296773,131.7991800258312,30,0.190950907517722
1988.1,229.3332900102176,0.9079677419354839,1988.0,10.0,1988.0,1.0,2.5215555889707506,0.011029150393152118,37.0,5.0,3.0,2.0,50.0,97.0,0.4240787216169915,132.33329001021755,132.33329001021755,,1.0,132.33329001021755,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.33329001021755,964.0759997400612,990.0,0.1003408943216651,0.003233329001021761,989.8964257766778,0.12476378766074188,,,,25.695662248955234,,,,,0.5293331600408704,,,,0.9093548387096775,,,,0.9687096774193547,,,,29.392209156552575,,,,29.392209156552575,0.12789839612341783,58.04193137970188,115.67675357816032,172.3978861815502,226.76236519741624,33.37707370399606,24.60958761957291,1,1,21867.80361247512,112.2745177174335,31,0.16329005086973655
1988.11,287.15087272724617,0.8102333333333332,1988.0,11.0,1988.0,2.0,3.95817959642222,0.013802326020135747,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35695821797404786,185.4842060605796,185.4842060605796,,1.0,185.4842060605796,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.4842060605796,964.357128445367,990.0,0.11936624564200454,0.009312217835968445,989.8713215365221,0.2497458842099053,,,,25.264447206945214,,,,,0.7419368242423184,,,,0.9286666666666671,,,,0.9726666666666667,,,,41.542360213554296,,,,41.542360213554296,0.14396644584018542,57.73750935525105,115.03612861020522,171.35732065846017,225.18487885838042,53.51837798936439,33.639442971196395,1,1,29910.49935375909,150.27968621428658,30,0.23079089007530162
1988.12,406.8918771047193,0.6455806451612903,1988.0,12.0,1988.0,3.0,6.034433929956599,0.014916898948751495,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2708855148131772,298.3757480724613,298.3757480724613,,1.6451612903225807,193.23959894797616,162.96103114295192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.6338125885903,964.9237683908796,990.0,0.15740606322130304,0.02967514961449226,989.8129187871641,0.2783360266753644,0.19013995039877535,,,24.610814369609376,24.575831992484037,,,,0.7729583957919046,0.6518441245718076,,,0.9300000000000002,0.9215,,,0.9735483870967738,0.97,,,42.40902723675327,35.11199125864261,,,65.0619248229743,0.1592248021050265,57.056700327208986,113.61256545547124,169.06688405938058,221.76129129586363,81.8948642627509,50.08446258952621,2,1,48406.072068292866,222.5953058875766,31,0.36145513790541267
1989.01,590.8597621164658,0.495516129032258,1989.0,1.0,1988.0,4.0,9.260869532809034,0.014982514308252929,41.0,6.0,4.0,3.0,66.0,120.0,0.20652089658839473,470.85976211646584,470.85976211646584,,2.161290322580645,219.5533954650382,219.5533954650382,196.86842135561423,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.8597621164658,965.743666073665,990.0,0.2258206385473335,0.06834529410319566,989.7058340673495,0.3474369472142274,0.3474369472142274,0.2749295750325293,,23.61473104647,23.61473104647,23.08859876895601,,,0.8782135818601526,0.8782135818601526,0.7874736854224569,,0.9374193548387095,0.9374193548387095,0.93,,0.9741935483870967,0.9741935483870967,0.97,,46.44125016474578,46.44125016474578,40.212984144293884,,99.36846551405509,0.1677775743624547,55.90834050889899,111.23159485817611,165.28478807083823,216.21779072153916,127.7177595959537,79.20036803069269,3,2,73930.13834245698,369.3436243127323,31,0.5520470306336394
1989.02,1298.3637403752903,0.2880357142857143,1989.0,2.0,1988.0,5.0,70.05101912179839,0.04960455654643652,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.12360528859419018,1154.2208832324334,927.8433565948087,,3.5714285714285716,257.89146586878167,257.89146586878167,257.89146586878167,269.79567822981136,226.37752663762438,18.868655815648435,3.5807621029217236,5.40124002507332,6.963350546933895,191.563518147047,63.582941529934146,10.866476388636011,10.972668596501892,11.249064832648177,273.8492324327613,1013.2654431098807,968.2760770224526,990.0,0.6388179341296559,0.32788468266776266,989.0332973832027,0.4736630617898671,0.4736630617898671,0.4736630617898671,0.5162961995335393,20.283557298960094,20.283557298960094,20.283557298960094,18.84806783156072,,1.0315658634751272,1.0315658634751272,1.0315658634751272,1.0791827129192453,0.9354404910505253,0.9354404910505253,0.9354404910505253,0.9320208593384195,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.76171768886974,46.76171768886974,46.76171768886974,45.46450266363411,166.2648688744001,0.14170645813726843,51.10662334479959,101.4169010983491,150.03746135207965,194.65265619859412,198.8821371098357,131.85781657474035,4,3,111729.99188359687,642.3663976124346,28,0.9236937159688895
1989.03,3122.687389192301,0.0804516129032258,1989.0,3.0,1988.0,6.0,54.80967682848352,0.01818654105164971,59.0,11.0,12.0,13.0,144.0,239.0,0.07742136266858418,2883.687389192301,1100.0,,4.0,275.0,275.0,275.0,275.0,1783.6873891922994,41.000000000000014,7.0,13.0,66.41330438928796,1656.2740848030112,100.0,18.0,25.0,79.41330438928796,1800.2740848030114,1243.0,973.279501568512,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.783596438372962,14.783596438372962,14.783596438372962,14.783596438372962,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9066275704967021,0.9066275704967021,0.9066275704967021,0.9066275704967021,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.45119433611063,35.45119433611063,35.45119433611063,35.45119433611063,141.80477734444253,0.04624333889661137,38.876351366052845,76.68005598225851,112.25545763246107,142.73248542263607,161.58299425566142,132.42722198877246,4,4,105502.75434426527,2145.832211470341,31,0.7878043185802365
1989.04,3321.284647207135,0.06789999999999999,1989.0,4.0,1988.0,7.0,31.54464335583889,0.009383210177563356,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07293419416596965,3078.284647207135,1100.0,,4.0,275.0,275.0,275.0,275.0,1978.2846472071353,40.666666666666664,4.666666666666665,9.666666666666666,59.0,1864.2846472071358,100.0,18.0,25.0,80.0,1998.2846472071353,1243.0,973.728292096176,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.334805910709123,14.334805910709123,14.334805910709123,14.334805910709123,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9012083319327657,0.9012083319327657,0.9012083319327657,0.9012083319327657,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.16579211607806,34.16579211607806,34.16579211607806,34.16579211607806,136.66316846431224,0.04154845101097538,37.627870067047,74.1692871043687,108.45669642425085,137.5987193863586,144.33974074233424,124.42318270961457,4,4,98397.48129430476,2803.841272673107,30,0.7592398248017342
1989.05,3312.4164164762433,0.07029032258064519,1989.0,5.0,1988.0,8.0,39.87505279015411,0.012761543529982116,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10258309512366245,2978.5454487343077,1100.0,,4.0,275.0,275.0,275.0,275.0,1878.5454487343077,30.935483870967733,4.0,7.322580645161291,56.32258064516129,1779.9648035730174,100.0,18.0,25.0,80.0,1989.4164164762435,1243.0,973.6899119191365,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.373186087748815,14.373186087748815,14.373186087748815,14.373186087748815,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9010198666925574,0.9010198666925574,0.9010198666925574,0.9010198666925574,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.265347623117854,34.265347623117854,34.265347623117854,34.265347623117854,137.06139049247142,0.04240815020840859,37.71800720477155,74.35272744638787,108.73972660559711,137.99458882793556,156.49033435041716,124.42318270961457,4,4,101973.67452639874,2235.550311723379,31,0.7614521694026191
1989.06,1833.549085492681,0.19563333333333333,1989.0,6.0,1988.0,9.0,46.00839928267062,0.025957052126382957,67.0,13.0,15.0,17.0,181.0,293.0,0.1680189195577809,1540.549085492681,1078.372796056745,,4.0,269.59319901418627,269.59319901418627,269.59319901418627,269.59319901418627,462.17628943593553,25.350415796123276,3.9036454759682617,7.454853790416379,26.691620317790065,398.7757540556376,92.35041579612329,16.90364547596826,22.454853790416376,43.69162031779005,579.7757540556377,1210.0817111192528,969.9820138382955,990.0,0.8702045796058612,0.4557093640194569,988.6740860563746,0.5154444999131532,0.5154444999131532,0.5154444999131532,0.5154444999131532,18.176627718165896,18.176627718165896,18.176627718165896,18.176627718165896,,1.0783727960567455,1.0783727960567455,1.0783727960567455,1.0783727960567455,0.9306698324311476,0.9306698324311476,0.9306698324311476,0.9306698324311476,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.73663548777628,43.73663548777628,43.73663548777628,43.73663548777628,174.94654195110513,0.1012169194364641,47.407797571461025,93.89723600072564,138.45606107188496,178.50759232617418,191.9495647283209,157.36547604908546,4,4,125961.51020479569,902.2983332432603,30,0.9719252330616951
1989.07,799.8949113104072,0.40825806451612906,1989.0,7.0,1988.0,10.0,21.379971299320303,0.02650036868623207,58.0,11.0,11.0,11.0,136.0,227.0,0.3033857250635013,572.8949113104073,572.8949113104073,,2.6774193548387095,210.62508800754037,210.62508800754037,224.38642092848568,222.53174670463986,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.8949113104072,966.5739072373274,990.0,0.3160096337934043,0.11643488209820825,989.5675554841085,0.3212957938427939,0.3212957938427939,0.3598822292705046,0.35106695207863853,22.672352452938426,22.672352452938426,21.70340664317376,21.07633079256443,,0.8425003520301612,0.8425003520301612,0.8975456837139426,0.8901269868185594,0.9338709677419358,0.9338709677419358,0.9366666666666663,0.9383333333333331,0.974838709677419,0.974838709677419,0.9766666666666669,0.9783333333333334,42.49501860261868,42.49501860261868,43.65288094735838,42.22867210156344,114.28569032845532,0.14040744390271528,54.510716241876445,108.35947929685865,160.7849348650285,209.76464035153185,176.59757544176182,64.5592003789865,4,2,85028.55360437073,305.5192229643311,31,0.6349205018247516
1989.08,428.30732579991513,0.6230645161290321,1989.0,8.0,1988.0,11.0,5.553884584566783,0.01270163748688128,54.0,9.0,8.0,6.0,107.0,184.0,0.4345964800677669,244.30732579991513,244.30732579991513,,1.2903225806451613,200.32658256079165,151.4892267125362,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.3073257999152,965.0235275587363,990.0,0.14667032960144785,0.019160381145722705,989.8341692892528,0.29552817751866123,0.16322385865199907,,,24.5151135529979,24.348622204315674,,,,0.801306330243167,0.6059569068501449,,,0.9319354838709678,0.9155555555555556,,,0.9738709677419352,0.9699999999999999,,,43.853175904361684,32.13208385394844,,,53.1818454103467,0.12327641908047346,56.92718242951737,113.34293539099306,168.6359314062613,221.12358442746057,71.6073518123664,38.93169298900057,2,1,39567.29298529795,176.34880084276085,31,0.29545469672414837
1989.09,312.3154978679987,0.7674999999999998,1989.0,9.0,1988.0,12.0,2.886145446196315,0.00922264898268223,46.0,7.0,6.0,4.0,75.0,138.0,0.4450748054356572,174.31549786799872,174.31549786799872,,1.0,174.31549786799872,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.31549786799872,964.4679292551184,990.0,0.11932886892760627,0.007637772438617654,989.8730333586336,0.2200424606976908,,,,25.185061642817672,,,,,0.6972619914719946,,,,0.9253333333333335,,,,0.9706666666666662,,,,38.70523056696547,,,,38.70523056696547,0.12317055053071596,57.613202404033224,114.7751200920576,170.93475994064653,224.54738842090583,48.67815278399175,29.936942271705718,1,1,27867.76600821514,135.7644374568714,30,0.21502905870536373
1989.1,266.0178266258091,0.8461612903225804,1989.0,10.0,1989.0,1.0,1.1059769666684618,0.004149664662513659,41.0,6.0,4.0,3.0,56.0,110.0,0.4136954367064033,156.01782662580902,156.01782662580902,,1.0,156.01782662580902,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.01782662580905,964.2640713065038,990.0,0.11046062271334402,0.005601782662580902,989.8839375946243,0.1725035210822857,,,,25.447362767038545,,,,,0.624071306503236,,,,0.9200000000000008,,,,0.9699999999999995,,,,34.755380235269456,,,,34.755380235269456,0.1306125397161901,57.84328536540269,115.25804577760796,171.71615829089117,225.72525985414424,36.40885956346655,33.21116937697821,1,1,25858.00289504049,148.79765200874488,31,0.19308544575149708
1989.11,242.03746497915301,0.8865333333333333,1989.0,11.0,1989.0,2.0,2.2517311286470574,0.009356277994425406,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.40200784845855214,144.7041316458197,144.7041316458197,,1.0,144.7041316458197,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,190.70413164581967,964.1487057290714,990.0,0.10489913578834766,0.004470413164581966,989.8906304510473,0.14840460761103885,,,,25.593520114364605,,,,,0.5788165265832785,,,,0.9130000000000001,,,,0.9699999999999995,,,,32.17747004664616,,,,32.17747004664616,0.13296514451534716,57.96651499749328,115.51759972201943,172.1383011732333,226.36644949187567,34.09060624971852,28.927343586168156,1,1,23167.77843358525,130.19433422910615,30,0.17876372248136765
1989.12,290.46257071384713,0.807967741935484,1989.0,12.0,1989.0,3.0,8.78490022967454,0.02813208638644294,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23076480496627513,225.656119100944,225.656119100944,,1.2258064516129032,191.33445427643144,151.99594422284116,,,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.59160297191175,964.3765797088711,990.0,0.12843831697975655,0.01589594496408331,989.8556657380562,0.2677885173766494,0.165309521538162,,,25.211297511808493,24.936873113416958,,,,0.7653378171057258,0.6079837768913646,,,0.9293548387096774,0.9157142857142856,,,0.9719354838709676,0.9699999999999999,,,42.836570317159925,33.02850231439222,,,50.294619226861386,0.17175778974142722,57.71213609580683,114.98331858325604,171.27294271050044,225.06008479176054,78.9625733797913,37.160907510175036,2,1,37419.19670478488,166.27968621428658,31,0.2794145512603411
1990.01,501.21645955128037,0.5578064516129032,1990.0,1.0,1989.0,4.0,10.452946194195532,0.019632158002971085,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.15929561577933904,421.8293627770867,421.8293627770867,,2.064516129032258,204.8631169484667,204.8631169484667,187.59849764237606,,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.60355632547385,965.3531144773941,990.0,0.19799904115882405,0.05554196685460772,989.7464589919865,0.3014042865876541,0.3014042865876541,0.24918742876188898,,24.09194022800485,24.09194022800485,23.37265994269087,,,0.819452467793867,0.819452467793867,0.7503939905695043,,0.9348387096774196,0.9348387096774196,0.93,,0.9741935483870969,0.9741935483870969,0.97,,44.07596334284894,44.07596334284894,38.80197851791001,,90.65528013846627,0.1809196329493435,56.47600866779604,112.40636298666418,167.14548432708202,218.93277514648602,117.49772457728922,77.67044847523968,3,2,67447.5284230189,357.9578316629287,31,0.5036404452137014
1990.02,703.0664410161122,0.43635714285714283,1990.0,2.0,1989.0,5.0,10.385983601006425,0.014683455318892829,36.0,6.0,5.0,4.0,54.0,105.0,0.14949883715235796,598.0664410161122,598.0664410161122,,3.0,199.35548033870413,199.35548033870413,199.35548033870413,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.0664410161122,966.2122657640645,990.0,0.2906182266760071,0.10841055261377623,989.6009712207102,0.2817476343096036,0.2817476343096036,0.2817476343096036,,23.1069578223362,23.1069578223362,23.1069578223362,,,0.7974219213548165,0.7974219213548165,0.7974219213548165,,0.9328571428571427,0.9328571428571427,0.9328571428571427,,0.9699999999999996,0.9699999999999996,0.9699999999999996,,40.88391137973441,40.88391137973441,40.88391137973441,,122.65173413920324,0.1744454899427032,55.190173976016034,109.7492353253888,162.9463013281307,212.82714680646467,127.58748020696768,115.94233731866146,3,3,82421.96534154455,561.8063237852695,28,0.6813985229955734
1990.03,854.008981201248,0.37803225806451624,1990.0,3.0,1989.0,6.0,7.1222688305638915,0.008515022985943534,36.0,8.0,6.0,4.0,53.0,107.0,0.12599108247656282,747.008981201248,747.008981201248,,3.129032258064516,240.0339178626279,240.0339178626279,240.0339178626279,208.53101400357534,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,797.008981201248,966.8160359248051,990.0,0.39081375615030317,0.16741014711412533,989.4417760967357,0.4109726117016977,0.4109726117016977,0.4109726117016977,0.30783367065726197,22.214767560228907,22.214767560228907,22.214767560228907,21.846791048190077,,0.960135671450511,0.960135671450511,0.960135671450511,0.8341240560143014,0.938709677419355,0.938709677419355,0.938709677419355,0.93,0.978709677419355,0.978709677419355,0.978709677419355,0.97,48.03930972229041,48.03930972229041,48.03930972229041,40.31642364886679,149.32004834737018,0.1749617395566718,54.16096977862322,107.63532252562028,159.63704919541053,208.0876374104202,161.27275826608926,132.37617452069045,4,3,111094.11597044341,641.233943314839,31,0.8295558241520565
1990.04,900.274063667469,0.3616333333333334,1990.0,4.0,1989.0,7.0,2.636940729819336,0.0029275633666543724,40.0,10.0,8.0,5.0,62.0,125.0,0.13891251477303734,775.274063667469,775.274063667469,,3.0,258.4246878891564,258.4246878891564,258.4246878891564,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.274063667469,967.0010962546702,990.0,0.4169842017670032,0.1779452911103642,989.405070507123,0.4728014144831969,0.4728014144831969,0.4728014144831969,,21.931172837969594,21.931172837969594,21.931172837969594,,,1.0336987515566258,1.0336987515566258,1.0336987515566258,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,51.20971185056391,51.20971185056391,51.20971185056391,,153.62913555169155,0.1706565528856692,53.83679770018145,106.97029505251538,158.59793508917792,206.60396285297486,159.70955774399266,150.08090928084312,3,3,110612.97759721792,751.9389119074414,30,0.8534951975093975
1990.05,984.0616873495891,0.3363225806451613,1990.0,5.0,1989.0,8.0,6.460186931186003,0.00668713261762069,42.0,9.0,8.0,6.0,82.0,147.0,0.14965261442030584,837.0616873495889,837.0616873495889,,3.5806451612903225,237.0029086357123,237.0029086357123,237.0029086357123,217.09121137311192,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,896.061687349589,967.3272473602685,990.0,0.47451867765101746,0.22120156224026366,989.3042797601086,0.40160408232939476,0.40160408232939476,0.40160408232939476,0.3337162124231924,21.57542831751073,21.57542831751073,21.57542831751073,21.472428630691567,,0.9480116345428488,0.9480116345428488,0.9480116345428488,0.8683648454924477,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.938333333333333,0.9790322580645165,0.9790322580645165,0.9790322580645165,0.9783333333333335,46.14703026166459,46.14703026166459,46.14703026166459,41.98043138269647,162.81682513623687,0.16545417871474086,53.23235682584054,105.73331535726875,156.6725366208971,203.8720075935946,170.34051995119742,150.47199305852405,4,3,121135.71790136026,758.4211927358452,31,0.9045379174235384
1990.06,747.5408774948075,0.4271,1990.0,6.0,1989.0,9.0,16.766586422389118,0.023758649114708586,45.0,10.0,9.0,9.0,88.0,161.0,0.22706134823756954,586.5408774948075,586.5408774948075,,2.6,223.21901323883864,223.21901323883864,235.05683256500964,207.11937690873935,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,650.5408774948077,966.3819041667929,990.0,0.30507253586116384,0.11093422687877669,989.5839932372601,0.3593826917677172,0.3593826917677172,0.3963424070700759,0.3036832800932609,22.84270637869944,22.84270637869944,22.1533810906644,21.654390313713,,0.8928760529553543,0.8928760529553543,0.9402273302600386,0.8284775076349575,0.9360000000000002,0.9360000000000002,0.9370588235294114,0.93,0.9756666666666666,0.9756666666666666,0.977058823529412,0.97,45.53726558154111,45.53726558154111,46.69894450625261,39.690848355178865,118.860294661798,0.157786532003473,54.85619065097064,109.06732982491023,161.88880031004837,211.3357441826407,158.76339342071546,70.88601960875015,4,2,85579.41215649455,333.6810831907136,30,0.6603349703433221
1990.07,405.7923494899969,0.6463225806451613,1990.0,7.0,1989.0,10.0,4.840697401983262,0.011756837362370787,42.0,9.0,8.0,6.0,70.0,135.0,0.3366506837948631,270.79234948999687,270.79234948999687,,1.4516129032258065,199.92300488355187,156.92497734284257,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.7923494899969,964.9178020069362,990.0,0.15148085407416872,0.02415846989799938,989.824360676028,0.29555981194861325,0.1752009465532944,,,24.610998857143024,24.506423838668614,,,,0.7996920195342073,0.6276999093713702,,,0.9316129032258069,0.9178571428571429,,,0.9745161290322583,0.9700000000000001,,,44.00585708779296,33.586014290738454,,,59.17373450941678,0.14526088487944536,57.063930738781686,113.627676654306,169.0911790985653,221.79756522954784,75.41320390475848,46.7300610491253,2,1,44025.258475006085,209.61946372923248,31,0.3287429694967599
1990.08,306.8835977921492,0.7752903225806451,1990.0,8.0,1989.0,11.0,2.5107555166365154,0.008314736915657647,39.0,7.0,5.0,4.0,60.0,115.0,0.3768940146542222,191.8835977921492,191.8835977921492,,1.0,191.8835977921492,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.8835977921492,964.4416225580576,990.0,0.12255813591605313,0.009806812375847903,989.8676350517082,0.26439109029843244,,,,25.16162140335193,,,,,0.7675343911685968,,,,0.9322580645161291,,,,0.9725806451612901,,,,42.96099773621096,,,,42.96099773621096,0.13946960685177517,57.64394286915173,114.83950733844678,171.03861893890127,224.70322227958337,50.73886715848671,33.82549044863924,1,1,31962.98231574095,151.78604271350054,31,0.2386722096456164
1990.09,232.25209534635317,0.9043666666666667,1990.0,9.0,1989.0,12.0,2.6503859710342845,0.011527397819297328,34.0,6.0,4.0,3.0,44.0,91.0,0.3934310196120882,141.25209534635323,141.25209534635323,,1.0,141.25209534635323,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.2520953463532,964.0886321193112,990.0,0.10304048704989313,0.004125209534635323,989.892834303415,0.14282008500434448,,,,25.661382099099885,,,,,0.5650083813854132,,,,0.9133333333333334,,,,0.9699999999999995,,,,31.51311915423074,,,,31.51311915423074,0.1352918144688835,58.02858580212451,115.64862412365886,172.35208774634648,226.692695043292,39.50025416264223,26.773765777794885,1,1,22689.445791046128,121.0514492136818,30,0.17507288419017075
1990.1,212.34131202513922,0.9364193548387097,1990.0,10.0,1990.0,1.0,1.5252770317494317,0.0071650314341591154,37.0,5.0,3.0,2.0,50.0,97.0,0.45738835799845984,115.34131202513912,115.34131202513912,,1.0,115.34131202513912,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.3413120251391,963.9747504071005,990.0,0.0945481745540247,0.001534131202513912,989.9039176942435,0.0942808838356339,,,,25.83488640330778,,,,,0.4613652481005561,,,,0.8993548387096776,,,,0.9661290322580648,,,,25.417829375174193,,,,25.417829375174193,0.11952999810275672,58.14528055836872,115.89509062394036,172.75456319583694,227.3076117716623,28.45136775891145,22.192361088576735,1,1,18910.865055129623,102.09255902395522,31,0.14121016319541235
1990.11,214.0849972460169,0.9321666666666667,1990.0,11.0,1990.0,2.0,2.7635964405424565,0.012656719910984037,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.35662788586359273,138.4183305793503,138.4183305793503,,1.0,138.4183305793503,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.41833057935028,963.9847519677363,990.0,0.1000289763338694,0.0038418330579350303,989.8961291906079,0.13898425111604223,,,,25.77239297175579,,,,,0.5536733223174012,,,,0.9086666666666671,,,,0.9676666666666663,,,,30.830337624483114,,,,30.830337624483114,0.14322530000071065,58.13468186394099,115.87275533025462,172.71820881004598,227.25233130900463,39.78135302951832,23.055318119229604,1,1,22197.843089627848,106.09255902395522,30,0.17127965346935067
1990.12,319.12785757428594,0.7615483870967741,1990.0,12.0,1990.0,3.0,6.463371691656787,0.0192448740443739,31.0,5.0,3.0,2.0,36.0,77.0,0.24699460172189544,242.12785757428597,242.12785757428597,,1.1935483870967742,211.36045136429635,158.9649320849464,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.12785757428594,964.5047885392551,990.0,0.13528599911962935,0.01889309646856097,989.8458209044118,0.3276014639816322,0.18009408945206187,,,25.01343090117505,24.75633694265106,,,,0.8454418054571854,0.6358597283397857,,,0.9358064516129031,0.9216666666666665,,,0.9754838709677419,0.9699999999999999,,,47.44820710247826,34.51312926570461,,,54.12816760551784,0.16860240623459705,57.565149631522026,114.67510598783474,170.77495954246302,224.31104201885935,76.82394075280105,37.160907510175036,2,1,40271.356698505275,166.27968621428658,31,0.3007120422528769
1991.01,511.6603256437035,0.550451612903226,1991.0,1.0,1990.0,4.0,8.453181018610996,0.01583547295079989,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17000479937509286,426.46677725660686,426.46677725660686,,2.064516129032258,207.1449192249512,207.1449192249512,188.74255150391951,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.85387403080034,965.399351891476,990.0,0.2016641226285371,0.05694763663240265,989.7413882407392,0.3118679522733157,0.3118679522733157,0.25227748515484943,,24.030168396989534,24.030168396989534,23.35247871643591,,,0.8285796768998047,0.8285796768998047,0.754970206015678,,0.9332258064516131,0.9332258064516131,0.93,,0.9738709677419356,0.9738709677419356,0.97,,44.34873437360662,44.34873437360662,39.00396930100287,,91.21385386340697,0.1777579854021415,56.407418319661076,112.26455950606862,166.92122904307575,218.60634764192756,118.70966927584642,70.47891631624205,3,2,67863.10727437478,326.8577719356288,31,0.5067436325744831
1991.02,938.7485469398858,0.3585000000000001,1991.0,2.0,1990.0,5.0,31.58390483718721,0.029269100235565455,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13818916761454325,813.1771183684572,795.5007286233622,,3.392857142857143,232.3497863822631,232.3497863822631,232.3497863822631,250.60348594036768,17.676389745094973,4.06222103919561,0.7227535910982887,0.6451237133246339,0.5160989706597071,11.730192430816729,44.56222103919561,7.365610733955433,5.645123713324635,4.516098970659707,81.15876385938816,853.0736841098379,967.0929739476726,990.0,0.46550430088816597,0.22576030693688656,989.308735392175,0.38736617212434604,0.38736617212434604,0.38736617212434604,0.4476999728713207,21.82839527237803,21.82839527237803,21.82839527237803,20.53232364087199,,0.9293991455290526,0.9293991455290526,0.9293991455290526,1.0024139437614705,0.9365454983463124,0.9365454983463124,0.9365454983463124,0.9357521776087944,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.9790909090909092,45.29072633952093,45.29072633952093,45.29072633952093,46.10424801156717,153.9845621659642,0.16663486428902122,53.593841419474266,106.47942611443177,157.84950508509354,205.578446325972,196.97382548992928,118.67630071793444,4,3,103477.62577552795,577.3088631722309,28,0.8554697898109123
1991.03,2139.456021561704,0.16135483870967737,1991.0,3.0,1990.0,6.0,29.808686645400197,0.014918523337908815,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.0954722220696825,1938.3915054326717,1100.0,,4.0,275.0,275.0,275.0,275.0,838.3915054326714,47.774193548387096,8.35483870967742,14.956521515821047,42.27316993514041,725.032781723645,100.0,18.0,24.924263451304917,52.56349251578556,843.9682655946127,1242.924263451305,970.9137084089301,990.0,0.9217685598722756,0.4800000000000003,988.598231440128,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.14958825119767,17.14958825119767,17.14958825119767,17.14958825119767,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9274568951747185,0.9274568951747185,0.9274568951747185,0.9274568951747185,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.05296282919611,42.05296282919611,42.05296282919611,42.05296282919611,168.21185131678445,0.07941571247514653,45.20858353547366,89.44086474990469,131.62887159493468,169.07587261280997,186.4766953276107,163.98177176652158,4,4,125149.61737968767,1312.1556592265113,31,0.9345102850932472
1991.04,1889.8104142495692,0.18723333333333336,1991.0,4.0,1990.0,7.0,13.630378691884925,0.00714555996225933,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09004115507747784,1718.8104142495692,1100.0,,4.0,275.0,275.0,275.0,275.0,618.8104142495692,52.0,6.333333333333333,13.666666666666666,45.79037376983182,501.0200404797376,100.0,18.0,25.0,58.79037376983181,588.0200404797378,1243.0,970.2374799249795,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.825618081905976,17.825618081905976,17.825618081905976,17.825618081905976,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9303847394285562,0.9303847394285562,0.9303847394285562,0.9303847394285562,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.84723967641289,43.84723967641289,43.84723967641289,43.84723967641289,175.38895870565156,0.0931287355061239,46.897396340979796,92.85524457340186,136.84039754469651,176.22953135447304,180.12705082522638,168.7083443918768,4,4,126280.05026806914,1597.9668486656192,30,0.9743831039202866
1991.05,1478.436439199828,0.23616129032258057,1991.0,5.0,1990.0,8.0,20.950581494137285,0.015198855402466018,47.0,10.0,10.0,10.0,115.0,192.0,0.13242782901187114,1286.4364391998276,1071.4544579759122,,4.0,267.86361449397805,267.86361449397805,267.86361449397805,267.86361449397805,214.9819812239161,36.687313338116105,5.716238544503977,9.6998338964347,11.196978188745629,151.68161725611563,83.68731333811611,15.716238544503979,19.6998338964347,21.196978188745636,266.6816172561156,1190.557843754967,968.9187582608087,990.0,0.8406741954714101,0.44686746713542086,988.7124583373935,0.50901587256122,0.50901587256122,0.50901587256122,0.50901587256122,19.284684204023286,19.284684204023286,19.284684204023286,19.284684204023286,,1.0714544579759124,1.0714544579759124,1.0714544579759124,1.0714544579759124,0.9336729077650107,0.9336729077650107,0.9336729077650107,0.9336729077650107,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.26769251605346,46.26769251605346,46.26769251605346,46.26769251605346,185.07077006421383,0.12758660446109257,49.9333081752143,99.01329949022504,146.29015826390753,189.32140329181516,195.3622626784172,172.6135170624534,4,4,137692.6529277751,904.4988223473633,31,1.0281709448011882
1991.06,687.861727183731,0.4626333333333334,1991.0,6.0,1990.0,9.0,21.88219037269687,0.030990637825723796,45.0,10.0,9.0,9.0,88.0,161.0,0.25530070922873677,526.861727183731,526.861727183731,,2.533333333333333,203.1885566270905,203.1885566270905,226.60138351292684,223.83045393284388,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,590.861727183731,966.1221578679849,990.0,0.2808481028685764,0.10041816744374424,989.6187337296876,0.3025236143598322,0.3025236143598322,0.36717693927238,0.3548854736360409,23.19405224734306,23.19405224734306,21.98846794103842,21.26935952693984,,0.8127542265083622,0.8127542265083622,0.9064055340517075,0.8953218157313755,0.9320000000000002,0.9320000000000002,0.9374999999999997,0.94,0.9746666666666663,0.9746666666666663,0.9775000000000004,0.98,41.78944538023573,41.78944538023573,44.73540131636474,43.014596186275796,107.20833077852085,0.15331480291466223,55.24624831175057,109.87325418679812,163.16216121055106,213.18657957061498,176.45288897732175,59.44039107209943,4,2,77189.99816053497,279.03311116645716,30,0.5956018376584489
1991.07,369.3814487893649,0.6897741935483873,1991.0,7.0,1990.0,10.0,3.865098997380904,0.010317712912159759,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.31598869458247525,252.67177137001016,252.67177137001016,,1.1935483870967742,224.9343385197451,143.31006972636945,,,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,306.25241653130047,964.7448572977664,990.0,0.14366316416168645,0.020534354274002038,989.8358024815643,0.3713111750575058,0.14539641412926946,,,24.719634008740393,24.695066827749656,,,,0.8997373540789804,0.5732402789054776,,,0.9380645161290326,0.9116666666666667,,,0.9777419354838712,0.9699999999999999,,,50.182739679569366,30.701918616309896,,,56.12504650853256,0.15213560902558587,57.282732092282416,114.08383339363807,169.82184834186575,222.88238017880357,64.68606494725513,47.528033993080406,2,1,41757.03460234823,212.2150422476492,31,0.31180581393629203
1991.08,283.28326747486744,0.8147741935483871,1991.0,8.0,1990.0,11.0,2.049427524496093,0.007184034866535472,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38444482331070434,175.38004166841586,175.38004166841586,,1.0,175.38004166841586,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.76713844260942,964.3350469184912,990.0,0.11644395582575398,0.00794990651549705,989.8756061376588,0.22311974958458441,,,,25.3174394695832,,,,,0.7015201666736635,,,,0.9261290322580649,,,,0.9716129032258061,,,,39.24012180644278,,,,39.24012180644278,0.1376572205833326,57.764548943678435,115.09260692933546,171.44804404379326,225.32015509323978,50.53466189085561,31.31164599189186,1,1,29194.650623993428,141.68278898827032,31,0.21800067670245987
1991.09,221.51711375642398,0.9204333333333334,1991.0,9.0,1990.0,12.0,1.8811602239976841,0.00834443778228027,34.0,6.0,4.0,3.0,44.0,91.0,0.4129336399634444,130.51711375642387,130.51711375642387,,1.0,130.51711375642387,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.51711375642392,964.0291026825385,990.0,0.09938083423514452,0.003051711375642388,989.8975674543894,0.12221443592720266,,,,25.74625033592342,,,,,0.5220684550256955,,,,0.9066666666666664,,,,0.968,,,,28.95650544401651,,,,28.95650544401651,0.13017945853890872,58.089325418896884,115.77694690651518,172.5617247633544,227.01318149435457,35.46093008808594,23.73562672010889,1,1,20848.68391969188,109.24798226833981,30,0.16086947468898055
1991.1,201.00159091301978,0.9561612903225806,1991.0,10.0,1991.0,1.0,1.341787916417933,0.006439721059580135,31.0,4.0,3.0,2.0,33.0,73.0,0.36404234897613447,128.00159091301984,128.00159091301984,,1.0,128.00159091301984,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.00159091301978,963.9329992293103,990.0,0.09647781508398402,0.0028001590913019846,989.9007220258245,0.11650508214151713,,,,25.851217714372716,,,,,0.5120063636520793,,,,0.907741935483871,,,,0.9699999999999995,,,,28.588134700572493,,,,28.588134700572493,0.1420166526558918,58.18680728664815,115.98297636503308,172.89850528509007,227.5284760737491,34.46133368481567,26.58235289303907,1,1,21269.572217225934,119.89523707448372,31,0.15882297055873607
1991.11,261.4180434878215,0.8526999999999999,1991.0,11.0,1991.0,2.0,2.9697413751404005,0.010975231824139979,36.0,5.0,3.0,2.0,47.0,93.0,0.3590983883170658,168.41804348782156,168.41804348782156,,1.0,168.41804348782156,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.41804348782156,964.2336917370341,990.0,0.11227476704434657,0.006985966059587082,989.8807392668965,0.20529920941636348,,,,25.441748320445438,,,,,0.6736721739512862,,,,0.9243333333333335,,,,0.9706666666666663,,,,37.74029009803041,,,,37.74029009803041,0.1435460720120277,57.87421104905464,115.3233923229747,171.8229386541265,225.88855933243195,48.33579927885539,30.158327676106786,1,1,27173.0088705819,135.5473327785961,30,0.2096682783223912
1991.12,434.79196464490775,0.6245161290322581,1991.0,12.0,1991.0,3.0,11.709992796132315,0.025398703071098757,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2604380179334519,325.8242227094239,325.8242227094239,,1.6774193548387097,197.92174625748873,188.8084176195233,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.3080936771658,965.0435224587463,990.0,0.16659678387802554,0.0351648445418848,989.7982383715798,0.2814147594116313,0.2561097379742672,,,24.473301153422348,24.214357306795584,,,,0.7916869850299553,0.7552336704780935,,,0.9329032258064518,0.9295238095238096,,,0.9735483870967739,0.9723809523809523,,,43.22759553104111,40.540287597816736,,,70.6903710005299,0.1610592647860049,56.884402946753035,113.25580267788705,168.50132615534534,220.93495587526087,96.14655276835268,45.439199630018365,2,1,52593.63602439421,202.02012187738305,31,0.39272428333627696
1992.01,538.3145170954278,0.5238387096774192,1992.0,1.0,1991.0,4.0,4.490734674502149,0.008422135462497378,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18952877021641176,437.95967838575035,437.95967838575035,,2.0,218.97983919287518,218.97983919287518,,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,483.54032354704077,965.5223579771824,990.0,0.20530069209106022,0.057791766688097566,989.7369075412208,0.3448472161518454,0.3448472161518454,,,23.869702347886633,23.869702347886633,,,,0.8759193567715009,0.8759193567715009,,,0.9367741935483875,0.9367741935483875,,,0.976451612903226,0.976451612903226,,,46.87673614885828,46.87673614885828,,,93.75347229771654,0.1735561152668498,56.24289205165556,111.9225970978362,166.3759928445621,217.80253114717422,108.10126073941984,74.87226459391137,2,2,69752.58338950112,347.1571483252964,31,0.5208526238762031
1992.02,659.4991576735855,0.4558275862068966,1992.0,2.0,1991.0,5.0,4.0881337968487825,0.006163573641265491,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15081520650884764,560.7060542253097,560.7060542253097,,2.4482758620689653,235.3632366000834,235.3632366000834,200.7236807483953,,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,605.8439852597924,966.0379966306944,990.0,0.267880571165097,0.09376742058735164,989.6383520082478,0.3993970272528887,0.3993970272528887,0.2857032568226669,,23.200958350300354,23.200958350300354,23.1407375140626,,,0.9414529464003336,0.9414529464003336,0.802894722993581,,0.9413793103448277,0.9413793103448277,0.9361538461538459,,0.9755172413793101,0.9755172413793101,0.9700000000000001,,49.275846283814694,49.275846283814694,41.37632894951326,,117.09970209672154,0.17745144547051656,55.467170342066595,110.31999365444132,163.84428784095252,214.12363054484234,130.54678620061287,105.29840360788269,3,2,81501.39265931818,496.777842158206,29,0.6505539005373419
1992.03,845.3674705204887,0.38158064516129026,1992.0,3.0,1991.0,6.0,8.081867181617428,0.0096906716691642,36.0,8.0,6.0,4.0,53.0,107.0,0.12719005908763042,738.3674705204888,738.3674705204888,,3.0,246.12249017349626,246.12249017349626,246.12249017349626,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.3674705204887,966.7814698820818,990.0,0.38320288760217996,0.161909791421238,989.4548873209768,0.4311597093882164,0.4311597093882164,0.4311597093882164,,22.242257729506413,22.242257729506413,22.242257729506413,,,0.9844899606939848,0.9844899606939848,0.9844899606939848,,0.9387096774193552,0.9387096774193552,0.9387096774193552,,0.9787096774193552,0.9787096774193552,0.9787096774193552,,49.29494265123921,49.29494265123921,49.29494265123921,,147.88482795371772,0.17493430380060476,54.22322025873125,107.76287203568153,159.8359655397638,208.37076961965133,157.70617661488214,126.27894307892376,3,3,110026.31199756598,621.4970702319308,31,0.821582377520654
1992.04,838.0197565589114,0.3828666666666668,1992.0,4.0,1991.0,7.0,3.7764058077237714,0.004521978827472128,40.0,10.0,8.0,5.0,62.0,125.0,0.14923633214392867,713.0197565589111,713.0197565589111,,3.0,237.67325218630353,237.67325218630353,237.67325218630353,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,771.0197565589112,966.7520790262356,990.0,0.3650699613883076,0.1469679630206357,989.4879620755911,0.4000455493101329,0.4000455493101329,0.4000455493101329,,22.335837500045304,22.335837500045304,22.335837500045304,,,0.950693008745215,0.950693008745215,0.950693008745215,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.967148422934834,47.967148422934834,47.967148422934834,,143.9014452688046,0.17172164420046354,54.28025356710957,107.87937600522196,160.01678079501588,208.62610199622182,150.08090928084312,140.87190803031106,3,3,103609.04059353922,694.2739407352476,30,0.7994524737155804
1992.05,756.7306700869595,0.415258064516129,1992.0,5.0,1991.0,8.0,7.342317315587875,0.01056330058659443,42.0,9.0,8.0,6.0,82.0,147.0,0.19620921725897844,609.7306700869597,609.7306700869597,,2.774193548387097,221.77363044657062,221.77363044657062,214.65357020868214,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.7306700869598,966.4269226803478,990.0,0.3043366203402664,0.11107732238276152,989.584586057277,0.35045702441512483,0.35045702441512483,0.3270664546736417,,22.807206352514047,22.807206352514047,22.662059657282587,,,0.8870945217862825,0.8870945217862825,0.8586142808347287,,0.9380645161290322,0.9380645161290322,0.9366666666666664,,0.9774193548387097,0.9774193548387097,0.9766666666666666,,45.53465325093166,45.53465325093166,43.65280405418317,,124.86502576961804,0.16482808976859128,54.82755829735529,109.00413904537741,161.77912122172035,211.15375144153205,136.66550529753238,96.79214523520041,3,2,92899.57917259583,454.777842158206,31,0.6936945876089892
1992.06,446.51064275771375,0.6061000000000001,1992.0,6.0,1991.0,9.0,8.137084881085059,0.017328932406058397,39.0,9.0,7.0,5.0,59.0,119.0,0.2707584597491646,327.51064275771364,327.51064275771364,,1.8,189.50307486799963,172.5094598621424,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.51064275771364,965.10688387101,990.0,0.16898877434758014,0.035502128551542715,989.7955090971009,0.2660516255483076,0.21518994815446288,,,24.422573600542883,24.382995016479097,,,,0.7580122994719983,0.6900378394485694,,,0.9293333333333333,0.9245833333333334,,,0.973,0.9712499999999998,,,41.177573809798375,37.04669074518182,,,70.81492640594384,0.15789201573289435,56.81431486543572,113.10850208902635,168.26252686748938,220.5739636042516,96.02376152555031,54.814086719164685,2,1,50986.747012279564,245.68251758050712,30,0.3934162578107991
