MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1992.07,322.38429319305544,0.7519677419354838,1992.0,7.0,1991.0,10.0,3.324106641919816,0.010741678599710027,37.0,8.0,6.0,4.0,53.0,108.0,0.33686243584089487,214.38429319305544,214.38429319305544,,1.0,214.38429319305544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.3842931930554,964.5144014626607,990.0,0.1300797079838605,0.013310842064201934,989.8566094499522,0.3292926034012277,,,,25.01291538389017,,,,,0.8575371727722219,,,,0.937741935483871,,,,0.9751612903225804,,,,48.11547386646585,,,,48.11547386646585,0.14880402858375905,57.559940766986365,114.66343689260216,170.75431171678616,224.27596619075769,57.775404280376215,36.84545045428757,1,1,35797.91255665061,165.7644374568714,31,0.26730818814703267
1992.08,253.45916863739225,0.8668064516129034,1992.0,8.0,1991.0,11.0,1.7723613957014737,0.007062804997229269,34.0,7.0,5.0,3.0,44.0,93.0,0.3684611108524639,160.4591686373922,160.4591686373922,,1.0,160.4591686373922,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,206.45916863739222,964.202540707459,990.0,0.1102701711263837,0.006045916863739221,989.8836839120098,0.1840933487411097,,,,25.49704985580986,,,,,0.641836674549569,,,,0.9206451612903228,,,,0.9699999999999995,,,,35.85257494934705,,,,35.85257494934705,0.14107881237534006,57.90877726799641,115.39602080415217,171.94063944963838,226.06639225453415,41.00915283799097,29.696030412410487,1,1,26674.315762314207,133.3790707324809,31,0.19918097194081696
1992.09,198.00202688964498,0.9580666666666666,1992.0,9.0,1991.0,12.0,1.736468924501774,0.008778071756207807,30.0,6.0,4.0,2.0,30.0,72.0,0.3653065383415342,126.00202688964497,126.00202688964497,,1.0,126.00202688964497,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.00202688964498,963.9394490351636,990.0,0.09647796371237896,0.002600202688964497,989.9009218335985,0.11344548255719217,,,,25.848027315877964,,,,,0.5040081075585797,,,,0.9053333333333331,,,,0.968,,,,28.030551547310424,,,,28.030551547310424,0.14110031691463956,58.18049584942933,115.96960386883072,172.87656723963977,227.49473457165604,34.31751160275745,22.35751552811898,1,1,20181.997114063506,103.04384955453035,30,0.1557252863739468
1992.1,172.62273240349265,0.9865483870967742,1992.0,10.0,1992.0,1.0,1.2522492164194936,0.007171323807555918,24.0,4.0,2.0,2.0,20.0,52.0,0.30159602695001336,120.6227324034927,120.6227324034927,,1.0,120.6227324034927,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.62273240349265,963.9547545351929,990.0,0.09123502241028163,0.002062273240349273,989.9067027043492,0.10300709249593626,,,,25.84894107666043,,,,,0.48249092961397066,,,,0.9032258064516129,,,,0.969354838709677,,,,26.78789362696041,,,,26.78789362696041,0.1550720192377383,58.165505871864724,115.93784543075908,172.82447094724395,227.41461859256142,29.940643554527345,24.51198443441065,1,1,19930.192858458548,111.87541321774721,31,0.14882163126089118
1992.11,203.10818640664647,0.9506,1992.0,11.0,1992.0,2.0,3.1106316766986404,0.013672439164335654,29.0,4.0,2.0,2.0,30.0,67.0,0.3309646348769906,136.1081864066465,136.1081864066465,,1.0,136.1081864066465,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.1081864066465,963.9289427807715,990.0,0.09821869991135673,0.003610818640664645,989.8981704814476,0.13209572462117694,,,,25.83713197605532,,,,,0.544432745626586,,,,0.9116666666666667,,,,0.9699999999999995,,,,30.511339263969173,,,,30.511339263969173,0.14996123695621397,58.19038791391499,115.9906208355199,172.9111840273781,227.5482801550793,39.78135302951832,27.391240943245354,1,1,21968.16427005781,122.23960472725516,30,0.16950744035538431
1992.12,288.54252113688887,0.8079354838709678,1992.0,12.0,1992.0,3.0,7.3924492637825985,0.023354559644485094,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23293670952427714,223.73606952398566,223.73606952398566,,1.1612903225806452,199.0548580482203,153.02351114974513,,,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.6715533949533,964.361119980059,990.0,0.12777176471480775,0.015894178529192744,989.8563340567559,0.2913997109189773,0.1669140693836017,,,25.203814365777962,24.922887507635135,,,,0.796219432192881,0.6120940445989806,,,0.9319354838709679,0.9179999999999999,,,0.9748387096774194,0.97,,,44.81393976042217,33.3149886334662,,,50.18732502388446,0.17226995656289096,57.73035951242122,115.02146632633287,171.33442349393505,225.1522139520978,76.10122105804767,35.36137797083365,2,1,37339.36981777004,157.7678800260071,31,0.2788184723549137
1993.01,409.7355577157829,0.6432258064516132,1993.0,1.0,1992.0,4.0,5.2243915758885375,0.012371331417736863,29.0,5.0,4.0,2.0,33.0,73.0,0.17967228605256688,336.7355577157829,336.7355577157829,,2.0,168.36777885789144,168.36777885789144,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.7355577157829,964.9384290114045,990.0,0.1664066427838393,0.037347111543156584,989.7962462456729,0.20333068964597303,0.20333068964597303,,,24.654486544622586,24.654486544622586,,,,0.673471115431566,0.673471115431566,,,0.9241935483870971,0.9241935483870971,,,0.9699999999999995,0.9699999999999995,,,36.487870800695774,36.487870800695774,,,72.97574160139155,0.17783897784460564,57.039154818960526,113.57586926979512,169.00782078355994,221.6729600773652,90.94006895371092,64.84454593407735,2,2,54293.951751435285,297.36474529587133,31,0.4054207866743973
1993.02,734.6582045989617,0.43149999999999994,1993.0,2.0,1992.0,5.0,15.086250448808062,0.021794793882004754,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13805576634214609,634.8010617418188,634.8010617418188,,2.6785714285714284,235.913885585665,235.913885585665,240.1711650512465,,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,679.8010617418188,966.3287738090867,990.0,0.31713334387918446,0.12477320586596849,989.5580934502551,0.3974429282833541,0.3974429282833541,0.41217717600031245,,22.83187671288474,22.83187671288474,22.354703477756708,,,0.9436555423426596,0.9436555423426596,0.9606846602049863,,0.9389285714285717,0.9389285714285717,0.9384210526315787,,0.9778571428571432,0.9778571428571432,0.9778947368421056,,48.41766838366105,48.41766838366105,48.25861960995278,,129.58225721693296,0.17716250340237133,54.95178460697178,109.2631991014223,162.19426234261667,211.77052805466653,155.37865468159666,87.40929094495415,3,2,87079.27684977892,404.3436243127323,28,0.7199014289829606
1993.03,1185.5564299964587,0.2935483870967742,1993.0,3.0,1992.0,6.0,29.979113049189674,0.022370870030753623,41.0,8.0,7.0,6.0,67.0,129.0,0.11385697431307251,1056.556429996459,959.6395061862413,,3.7419354838709675,257.11422048190025,257.11422048190025,257.11422048190025,253.7913994329023,96.91692381021778,15.707626545231903,2.7244158856859695,4.034140290936288,4.5077638981496655,69.94297719021398,56.7076265452319,10.72441588568597,11.03414029093629,10.507763898149664,136.94297719021398,1038.1056889080953,967.970975239144,990.0,0.6452588406410682,0.33678575508026565,989.0179554042785,0.4707890526912475,0.4707890526912475,0.4707890526912475,0.4594924301206776,20.576191112443727,20.576191112443727,20.576191112443727,20.16767642953293,,1.0284568819276014,1.0284568819276014,1.0284568819276014,1.0151655977316096,0.9368872418245909,0.9368872418245909,0.9368872418245909,0.9358045433287964,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.979130434782609,47.50483751028352,47.50483751028352,47.50483751028352,45.79839675265231,176.49396818604424,0.15399482056004377,51.8988102011245,103.01689357047586,152.47556935696346,197.98981361949865,196.91135316430424,153.88287313930297,4,3,131311.51233041694,777.4211780013768,31,0.9805220454780237
1993.04,2885.8662091748456,0.1008,1993.0,4.0,1992.0,7.0,61.97931177689189,0.023039551436628135,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06791919812021865,2691.866209174846,1100.0,,4.0,275.0,275.0,275.0,275.0,1591.8662091748458,49.0,5.666666666666667,12.333333333333334,61.33297011483502,1463.5332390600108,100.0,18.0,25.0,77.33297011483502,1565.533239060011,1243.0,972.6968463535865,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.366251653298816,15.366251653298816,15.366251653298816,15.366251653298816,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9113505620506519,0.9113505620506519,0.9113505620506519,0.9113505620506519,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.07034432168466,37.07034432168466,37.07034432168466,37.07034432168466,148.28137728673863,0.05471797686643732,40.42531464643273,79.802949828613,117.00015721114113,149.19276541105762,174.44210393349013,130.32661578391688,4,4,106762.59164645184,1768.5413979392097,30,0.8237854293707704
1993.05,2473.0097267342053,0.13283870967741937,1993.0,5.0,1992.0,8.0,55.62124722995153,0.02241901259900764,65.0,14.0,17.0,23.0,202.0,321.0,0.13473934391119619,2152.009726734206,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.0097267342053,35.0,4.0,8.0,50.62833212758955,954.3813946066155,100.0,18.0,25.0,73.62833212758953,1156.3813946066152,1243.0,971.7137370463075,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.34936096057746,16.34936096057746,16.34936096057746,16.34936096057746,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9206966413232721,0.9206966413232721,0.9206966413232721,0.9206966413232721,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.82519056032217,39.82519056032217,39.82519056032217,39.82519056032217,159.30076224128865,0.06790521954406258,43.07499270993312,85.14023971440767,125.0972030488085,160.18829933257493,180.12705082522638,134.17488907506265,4,4,118519.76710751877,1424.9668486656192,31,0.8850042346738259
1993.06,1166.374124950931,0.30193333333333333,1993.0,6.0,1992.0,9.0,35.63917935754107,0.03220736563511915,53.0,12.0,12.0,13.0,120.0,210.0,0.19313940632823287,956.3741249509312,886.0019846069173,,3.533333333333333,249.2703371806863,249.2703371806863,249.25280859403725,257.5796565961756,70.372140344014,12.68834124895341,1.8432527230370725,3.2494173140142593,4.356370592724676,48.23475846528457,65.6883412489534,13.843252723037073,15.249417314014261,17.356370592724677,168.23475846528453,980.782995892922,967.878938927919,990.0,0.6056364145722893,0.3004852203981267,989.0938783650295,0.4442904247697234,0.4442904247697234,0.4446138037366544,0.47266583455583194,20.77064901234108,20.77064901234108,20.522838623585738,19.850658965017377,,0.9970813487227452,0.9970813487227452,0.9970112343761492,1.0303186263847024,0.936918354503107,0.936918354503107,0.9362055790775263,0.9356605597417476,0.9790000000000002,0.9790000000000002,0.978888888888889,0.9800000000000002,46.34977329707957,46.34977329707957,45.719799131053044,45.81861335218942,162.86582093516017,0.14256897262007093,52.05466045711508,103.33703218999223,152.97681357328204,198.70786757373762,193.33280730118915,97.91724731440485,4,2,117263.39107331535,466.7914679393873,30,0.9048101163064456
1993.07,458.4286231248548,0.5991935483870967,1993.0,7.0,1992.0,10.0,10.413198620211409,0.021214978869550073,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.36979531056786,290.5253973184032,290.5253973184032,,1.4193548387096775,216.72678140238608,175.98131487665609,,,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.97701022162903,965.1581752110136,990.0,0.16037374611962843,0.028105079463680623,989.811521174417,0.34434513098121167,0.22499225425190122,,,24.309000832422154,24.033988819171174,,,,0.8669071256095442,0.7039252595066242,,,0.936451612903226,0.9253846153846154,,,0.976451612903226,0.9715384615384616,,,47.43817715035616,37.28914181786076,,,63.075559203007465,0.1373638475912579,56.73703288646968,112.94884900551075,168.01033438787505,220.20753683749663,97.39611749182012,49.16191140133006,2,1,46928.216047037546,218.9823107128336,31,0.35041977335004143
1993.08,299.60827169594364,0.788548387096774,1993.0,8.0,1992.0,11.0,3.3696086873393747,0.011342735186555906,39.0,7.0,5.0,4.0,60.0,115.0,0.3871758588883334,184.60827169594364,184.60827169594364,,1.0,184.60827169594364,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.60827169594364,964.4103098912137,990.0,0.12009852008782713,0.009033573078366726,989.8708679068338,0.24667020579936072,,,,25.21388780982071,,,,,0.7384330867837743,,,,0.9293548387096776,,,,0.9722580645161287,,,,41.28957480888787,,,,41.28957480888787,0.1369969948045277,57.678855450250396,114.91284140768087,171.15741005638435,224.8825838720737,52.04896872389989,30.284790899302354,1,1,30719.443657812582,136.87070365415252,31,0.2293865267160438
1993.09,220.03588092619574,0.9229000000000002,1993.0,9.0,1992.0,12.0,1.9085833025407557,0.008592401884337903,34.0,6.0,4.0,3.0,44.0,91.0,0.41501690867545976,129.03588092619572,129.03588092619572,,1.0,129.03588092619572,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03588092619574,964.0202152855571,990.0,0.09887586849756672,0.0029035880926195725,989.8982205434095,0.11888444708171449,,,,25.75912081077089,,,,,0.516143523704783,,,,0.9069999999999996,,,,0.9686666666666665,,,,28.660666150671528,,,,28.660666150671528,0.1298977793547634,58.09881781662227,115.79694057015408,172.59424323314144,227.06257454571374,34.97675607903253,23.73562672010889,1,1,20635.679628483504,109.24798226833981,30,0.1592259230592863
1993.1,188.19945573271707,0.9757741935483871,1993.0,10.0,1993.0,1.0,1.6575638462969517,0.008796894585850978,31.0,4.0,3.0,2.0,33.0,73.0,0.38835066839296384,115.19945573271704,115.19945573271704,,1.0,115.19945573271704,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.19945573271707,963.923601088535,990.0,0.09211345081797169,0.0015199455732717042,989.9063666036088,0.09394226538790053,,,,25.888823249686336,,,,,0.460797822930868,,,,0.8987096774193548,,,,0.9674193548387098,,,,25.45243523641988,,,,25.45243523641988,0.13509204112018228,58.19635189589582,116.00314739613933,172.93147338758078,227.57891056861357,28.265721539037514,22.60094417179335,1,1,18936.611815896395,104.15463286652887,31,0.14140241798011047
1993.11,223.773217871774,0.9168,1993.0,11.0,1993.0,2.0,5.612881624926951,0.025515554567652164,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3393616371280216,148.10655120510734,148.10655120510734,,1.0,148.10655120510734,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.10655120510734,964.0658600841355,990.0,0.10332990784627973,0.004810655120510731,989.8918594370332,0.16007019987250518,,,,25.665929153025356,,,,,0.5924262048204293,,,,0.9143333333333336,,,,0.9699999999999995,,,,33.08757970238333,,,,33.08757970238333,0.1475285657266384,58.04905735605203,115.69226922009749,172.42433216590123,226.80522793315887,43.39812204592369,25.641935803293023,1,1,23823.057385715987,115.70050873555306,30,0.18381988723546286
1993.12,312.89107525651366,0.7662580645161289,1993.0,12.0,1993.0,3.0,3.5292934137789045,0.010995424291150954,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.2578898086651623,233.56849461135235,233.56849461135235,,1.1612903225806452,209.876990471486,146.88732566717127,,,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,273.02010751457817,964.4668670634525,990.0,0.13262250253088667,0.01701399312310436,989.8503635043461,0.32249353440359674,0.15288591659194645,,,25.061002906490053,25.00400722997471,,,,0.839507961885944,0.587549302668685,,,0.934516129032258,0.914,,,0.9751612903225807,0.97,,,47.13081389837667,31.945185378394534,,,52.28326315295642,0.16622775326240452,57.6150217207149,114.7788605078693,170.9406244961406,224.55580896611323,67.84046883007184,40.993571434445,2,1,38898.747785799584,183.1870699602335,31,0.29046257307198015
1994.01,519.8897146967096,0.5488709677419353,1994.0,1.0,1993.0,4.0,14.01770392096246,0.025391300465128417,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16685439578114433,434.6961663096128,434.6961663096128,,2.096774193548387,207.74916264404214,207.74916264404214,198.37769055579443,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,476.08326308380634,965.4333713945297,990.0,0.20608360831934025,0.059445997515706124,989.7344703941645,0.31421635627642147,0.31421635627642147,0.278867338046205,,23.986882643358676,23.986882643358676,23.182651054536194,,,0.8309966505761686,0.8309966505761686,0.7935107622231777,,0.9341935483870969,0.9341935483870969,0.9333333333333335,,0.9745161290322583,0.9745161290322583,0.9700000000000001,,44.450755740513465,44.450755740513465,40.84401528359081,,92.85415812137441,0.1783926863921964,56.35207192631163,112.15063327403408,166.7422710313382,218.34862799725846,127.94342864699058,65.37561024370271,3,2,69083.4936423026,300.01012538244936,31,0.5158564340076358
1994.02,840.4609573157351,0.38521428571428584,1994.0,2.0,1993.0,5.0,14.042513117148543,0.016275087280617884,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.13639764693218528,726.3181001728778,726.3181001728778,,3.1785714285714284,228.9573312658928,228.9573312658928,228.9573312658928,220.8981957011168,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,775.6038144585921,966.7574952300656,990.0,0.38027694299427645,0.16373579664982704,989.4559872603562,0.3747728025536915,0.3747728025536915,0.3747728025536915,0.34595229348206286,22.323719227736753,22.323719227736753,22.323719227736753,21.425663109960624,,0.9158293250635713,0.9158293250635713,0.9158293250635713,0.8835927828044673,0.9378571428571431,0.9378571428571431,0.9378571428571431,0.938,0.9771428571428574,0.9771428571428574,0.9771428571428574,0.978,45.89529604889174,45.89529604889174,45.89529604889174,42.58423390036832,145.29021562888389,0.1732835173923924,54.24845122324955,107.81614810488279,159.92293613888157,208.50359923220364,177.7166426998796,119.10519031235464,4,3,97635.02490260996,579.7547585876264,28,0.8071678646049104
1994.03,1511.6415183056217,0.23387096774193553,1994.0,3.0,1993.0,6.0,25.055101689003433,0.01742541057727543,49.0,9.0,9.0,9.0,107.0,183.0,0.12499020958217048,1328.641518305622,1067.1350402915702,,4.0,266.78376007289256,266.78376007289256,266.78376007289256,266.78376007289256,261.5064780140516,33.68264676306644,5.973310366619838,9.480963094562458,12.860974328559914,199.50858346124292,82.68264676306643,14.973310366619838,18.48096309456246,21.860974328559912,306.5085834612429,1183.271960515819,969.0268008488619,990.0,0.8300151231407072,0.44265932508630834,988.7273255517731,0.5052332612337044,0.5052332612337044,0.5052332612337044,0.5052332612337044,19.195291441677124,19.195291441677124,19.195291441677124,19.195291441677124,,1.0671350402915707,1.0671350402915707,1.0671350402915707,1.0671350402915707,0.9336716866750284,0.9336716866750284,0.9336716866750284,0.9336716866750284,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.83994168651769,45.83994168651769,45.83994168651769,45.83994168651769,183.35976674607076,0.125375018045158,49.66616173978899,98.47285337833743,145.46439759671352,188.18585729174518,195.29997958776696,172.48604225824883,4,4,136419.6664590766,902.0247901959947,31,1.0186653708115039
1994.04,1541.4656848641632,0.22789999999999996,1994.0,4.0,1993.0,7.0,22.812042172478748,0.015713202607210854,45.0,11.0,10.0,10.0,72.0,148.0,0.0981166831539064,1393.4656848641632,1091.4497607375456,,4.0,272.8624401843864,272.8624401843864,272.8624401843864,272.8624401843864,302.0159241266177,42.43260898480082,5.704370978070134,11.227188442283136,20.406481359906607,222.2452743615571,87.43260898480084,16.704370978070134,21.227188442283133,30.406481359906607,294.24527436155705,1216.8139291426996,969.1210259780231,990.0,0.8783374711363547,0.46888468895880936,988.652777839905,0.5269095789533201,0.5269095789533201,0.5269095789533201,0.5269095789533201,19.004842282928436,19.004842282928436,19.004842282928436,19.004842282928436,,1.091449760737546,1.091449760737546,1.091449760737546,1.091449760737546,0.9326135806880456,0.9326135806880456,0.9326135806880456,0.9326135806880456,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.467000736748425,46.467000736748425,46.467000736748425,46.467000736748425,185.8680029469937,0.12376142771198922,49.47388774038003,98.08091777398751,144.85815970530936,187.33457992641644,196.57790493934203,177.2695433057636,4,4,133824.96212183542,1003.4124173518942,30,1.032600016372187
1994.05,741.3281866998639,0.4388709677419355,1994.0,5.0,1993.0,8.0,22.768160434707095,0.031156038175753034,42.0,9.0,8.0,6.0,82.0,147.0,0.21788969738759614,594.3281866998639,594.3281866998639,,2.7419354838709675,212.16749621559367,212.16749621559367,228.57363701273022,230.3729757321838,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.3281866998639,966.334334935003,990.0,0.3204064284741823,0.12863891791837098,989.5509546536073,0.3264092713996135,0.3264092713996135,0.37309948189820613,0.37655001175979574,22.890210447204907,22.890210447204907,21.875460998747787,21.169893265954414,,0.8486699848623749,0.8486699848623749,0.9142945480509206,0.9214919029287352,0.9345161290322582,0.9345161290322582,0.9374999999999997,0.9385714285714284,0.9754838709677418,0.9754838709677418,0.9775000000000003,0.9785714285714286,43.22645848483481,43.22645848483481,44.88541765224607,43.92362843154228,119.53782282311259,0.1594603425177857,54.89083917036346,109.14273729443885,162.0172607616303,211.5438423862095,184.6023630671267,64.16668461613705,4,2,88936.14018039577,298.5994438759742,31,0.6640990156839589
1994.06,359.89528404187905,0.7033999999999999,1994.0,6.0,1993.0,9.0,4.652644066619706,0.012632958257900617,39.0,9.0,7.0,5.0,59.0,119.0,0.3346124552320327,240.89528404187902,240.89528404187902,,1.2333333333333334,205.92524711211024,149.87158684186622,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.895284041879,964.6972588291685,990.0,0.14022352606556868,0.018310246333773712,989.8414662276006,0.3104917691961956,0.15923788574476214,,,24.833715629236096,24.666834467052684,,,,0.8237009884484409,0.5994863473674649,,,0.9350000000000002,0.9171428571428573,,,0.9739999999999998,0.9699999999999999,,,45.80535248572944,32.26379234493552,,,53.33357069954772,0.14753119058525102,57.33920261029503,114.20200163766576,170.01218938124092,223.16737202328926,68.9588222567465,41.69285202783274,2,1,38400.17090367437,187.02012187738305,30,0.2962976149974874
1994.07,277.79377617262475,0.8235161290322581,1994.0,7.0,1993.0,10.0,1.8986066346860369,0.006846625954549728,37.0,8.0,6.0,4.0,53.0,108.0,0.38958733169348736,169.79377617262472,169.79377617262472,,1.0,169.79377617262472,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.79377617262472,964.3112494528152,990.0,0.1151504332873911,0.006979377617262475,989.8778701890955,0.2052286586407172,,,,25.361392077639398,,,,,0.6791751046904989,,,,0.9245161290322588,,,,0.9699999999999995,,,,37.8871028972737,,,,37.8871028972737,0.13619568835773804,57.791329444446426,115.14882703628047,171.53903500153967,225.4573674866313,43.31184579450062,33.79654557398625,1,1,28188.004555571628,151.47743360109052,31,0.21048390498485386
1994.08,226.7635222842559,0.9121612903225808,1994.0,8.0,1993.0,11.0,1.8910436949122598,0.008326901409724785,34.0,7.0,5.0,3.0,44.0,93.0,0.4121281293946922,133.7635222842558,133.7635222842558,,1.0,133.7635222842558,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.76352228425597,964.0599418009888,990.0,0.1011693825969054,0.0033763522284255853,989.8954542651749,0.12826968801844912,,,,25.707242776167206,,,,,0.5350540891370235,,,,0.9080645161290319,,,,0.9690322580645159,,,,29.703166214033697,,,,29.703166214033697,0.13048976138628882,58.05787061597543,115.71049163203936,172.45315487924,226.84719457599599,36.78045746618064,23.43159236816501,1,1,22099.15566324107,107.85507905881049,31,0.16501759007796496
1994.09,181.50612443698043,0.9776666666666667,1994.0,9.0,1993.0,12.0,1.9829703649317054,0.011302361981629348,30.0,6.0,4.0,2.0,30.0,72.0,0.39934281812190225,109.5061244369804,109.5061244369804,,1.0,109.5061244369804,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.50612443698037,963.9377440685057,990.0,0.09085436060351601,0.0012427105394360119,989.907902928857,0.08603534612071365,,,,25.884123514230605,,,,,0.43802449774792146,,,,0.8936666666666668,,,,0.9640000000000005,,,,24.020477460406287,,,,24.020477460406287,0.13154946161468936,58.18228778182471,115.97338216953825,172.88272194687033,227.50410430473622,28.941257638159204,17.784300238871367,1,1,17294.743771492525,83.86976452715123,30,0.13344709700225715
1994.1,155.43138651289865,0.9939354838709675,1994.0,10.0,1994.0,1.0,2.6033164891444303,0.016912850201826656,24.0,4.0,2.0,2.0,20.0,52.0,0.33495838703146313,103.43138651289861,103.43138651289861,,1.0,103.43138651289861,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.43138651289863,963.9875586316854,990.0,0.08537433631121544,0.000453208272703368,989.9141724554158,0.07552369322457124,,,,25.85109013050605,,,,,0.4137255460515943,,,,0.8890322580645162,,,,0.9600000000000006,,,,22.393650866914125,,,,22.393650866914125,0.14395707410188324,58.132951877766416,115.86897222262122,172.71172280148656,227.24173879892044,24.51198443441065,18.384250790212523,1,1,16660.876244984105,86.74204462110077,31,0.12440917148285623
1994.11,170.64794164194487,0.9865999999999999,1994.0,11.0,1994.0,2.0,1.899732794993948,0.0108114945488664,23.0,4.0,2.0,2.0,19.0,50.0,0.29507069296710503,120.64794164194494,120.64794164194494,,1.0,120.64794164194494,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.64794164194493,963.9587041167161,990.0,0.09090270737793575,0.0020647941641944926,989.9070324984576,0.10428146928893138,,,,25.84404691245285,,,,,0.48259176656777975,,,,0.8996666666666667,,,,0.9659999999999996,,,,26.626536825108587,,,,26.626536825108587,0.15540045283658846,58.161467421545495,115.92931471625015,172.8105374373859,227.39332380759421,32.056559636742826,22.93511655436205,1,1,19171.106514078183,105.86976452715125,30,0.1479252045839366
1994.12,233.1321205982192,0.9023225806451612,1994.0,12.0,1994.0,3.0,4.91534959377863,0.020403400223510254,26.0,4.0,3.0,2.0,24.0,59.0,0.2584762701253079,174.1321205982192,174.1321205982192,,1.0,174.1321205982192,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.1321205982192,964.1032162270253,990.0,0.11048141021617973,0.007697045523264033,989.8818215442603,0.22240396884189717,,,,25.556201348393618,,,,,0.696528482392877,,,,0.9258064516129036,,,,0.9703225806451609,,,,39.244513622964575,,,,39.244513622964575,0.16701759122463514,58.01053249779287,115.61093728350004,172.29160184607773,226.60262222619153,50.596966553726844,29.164466247511807,1,1,29197.918135485652,130.23960472725514,31,0.2180250756831366
1995.01,329.8588196371348,0.7417096774193547,1995.0,1.0,1994.0,4.0,4.48464932230675,0.013477826435112436,29.0,5.0,4.0,2.0,33.0,73.0,0.22243172948146747,256.8588196371347,256.8588196371347,,1.1612903225806452,232.69580827213298,149.8106704630108,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.8588196371348,964.5498228733915,990.0,0.13987931279462038,0.021371763927426932,989.8387489232779,0.3939090325610697,0.15912565645934232,,,24.895017017325298,24.89376248259497,,,,0.9307832330885317,0.5992426818520432,,,0.9416129032258062,0.916,,,0.9780645161290322,0.97,,,52.46386464588606,32.507954655127705,,,57.70708313864859,0.17485114528248835,57.51848860156773,114.57662481098644,170.61430779221197,224.06596013183756,68.07630049648182,47.50083770732497,2,1,42934.06985515453,210.60796861598828,31,0.3205949063258253
1995.02,458.53887984718097,0.5915,1995.0,2.0,1994.0,5.0,5.512716577840051,0.011882500417962882,31.0,6.0,4.0,3.0,41.0,85.0,0.1871553531832061,373.538879847181,373.538879847181,,2.0,186.7694399235905,186.7694399235905,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.53887984718097,965.163051702202,990.0,0.17962545825183135,0.04470777596943621,989.7756667657789,0.2505167711847699,0.2505167711847699,,,24.362098292391984,24.362098292391984,,,,0.7470777596943622,0.7470777596943622,,,0.9292857142857146,0.9292857142857146,,,0.9714285714285713,0.9714285714285713,,,40.286089990628504,40.286089990628504,,,80.572179981257,0.17534466844538402,56.74296735844731,112.95978871280758,168.02439541031904,220.2205861553185,98.17622812940243,66.03932653225813,2,2,54144.50494740471,304.13393637134163,28,0.4476232221180945
1995.03,730.8378065128575,0.43122580645161296,1995.0,3.0,1994.0,6.0,16.74550669852314,0.021411114932693636,36.0,8.0,6.0,4.0,53.0,107.0,0.15228840029030768,623.8378065128574,623.8378065128574,,2.7096774193548385,232.11916874264816,232.11916874264816,224.51923516575494,226.55932671770074,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,673.8378065128574,966.3166134043895,990.0,0.3168310931376395,0.1255385329761541,989.5576303738861,0.38488257928366826,0.38488257928366826,0.3605966392190094,0.3640674727734095,22.85613439021294,22.85613439021294,22.372719842105266,21.400369942318143,,0.9284766749705928,0.9284766749705928,0.8980769406630197,0.906237306870803,0.9393548387096778,0.9393548387096778,0.9377777777777775,0.94,0.9780645161290324,0.9780645161290324,0.976666666666667,0.9774999999999999,47.822175572799864,47.822175572799864,45.06149143937522,43.68546794173924,127.4459226835259,0.1744262481591656,54.97650477264863,109.31364043561182,162.27241230874915,211.8805746796953,181.93153456705468,95.19093219732471,4,2,94819.76647654329,442.2411461591761,31,0.7080329037973663
1995.04,1174.7599009044256,0.2805666666666667,1995.0,4.0,1994.0,7.0,10.585182937031375,0.009168847657330661,40.0,10.0,8.0,5.0,62.0,125.0,0.10657359336725106,1049.7599009044254,1048.8280439400007,,4.0,262.2070109850002,262.2070109850002,262.2070109850002,262.2070109850002,0.9318569644247267,0.29819422861591255,0.07454855715397814,0.0596388457231825,0.03727427857698907,0.4622010543546644,40.29819422861591,10.074548557153978,8.059638845723184,5.037274278576989,62.462201054354665,1107.260425571494,967.9492454028425,990.0,0.7078421255487723,0.41564284273037166,988.8765150317209,0.48729915021095127,0.48729915021095127,0.48729915021095127,0.48729915021095127,20.439970478667416,20.439970478667416,20.439970478667416,20.439970478667416,,1.0488280439400013,1.0488280439400013,1.0488280439400013,1.0488280439400013,0.9386325922744947,0.9386325922744947,0.9386325922744947,0.9386325922744947,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.32994941346659,48.32994941346659,48.32994941346659,48.32994941346659,193.31979765386635,0.16464502245934673,52.01890403348416,103.25534141615476,152.82865649133183,198.44862140473023,198.82062097130955,182.56734798525392,4,4,139190.25431078373,961.4244972913413,30,1.0739988758548127
1995.05,757.4847619985097,0.43480645161290327,1995.0,5.0,1994.0,8.0,21.479032878949305,0.0312403789067807,42.0,9.0,8.0,6.0,82.0,147.0,0.21457235777844447,610.4847619985098,610.4847619985098,,2.774193548387097,217.03963863255285,215.15514398550752,231.83886197482337,224.14928417608806,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,669.4847619985097,966.4026444556753,990.0,0.33003916185388316,0.1329615543501263,989.536999283796,0.34288621084036736,0.3366686387670132,0.3839621139884904,0.35600569152557554,22.791468617280387,22.74115484545819,21.882599404553897,21.311912421590343,,0.8681585545302116,0.8606205759420303,0.9273554478992936,0.8965971367043524,0.9351612903225807,0.9346666666666668,0.938333333333333,0.9385714285714284,0.975806451612903,0.9756666666666665,0.9777777777777779,0.9785714285714286,44.11337588029197,43.55989380459376,45.62715993848514,43.036799675586956,122.47928848544205,0.15957114196315766,54.77503568427283,108.90480812130087,161.64460175460323,211.00967764413056,177.94994675098422,59.897456605078546,4,1,91124.59063316893,273.57447804391273,31,0.6804404915857896
1995.06,326.6395086066967,0.7485666666666667,1995.0,6.0,1994.0,9.0,4.976732236781938,0.014760371947565337,39.0,9.0,7.0,5.0,59.0,119.0,0.3694252297337769,207.63950860669672,207.63950860669672,,1.0666666666666667,198.09105987840067,143.22673092444023,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.6395086066967,964.5381153541642,990.0,0.12913693214665944,0.012769154049610685,989.8580939138038,0.2869845676276291,0.1451329817140461,,,25.032993992011846,24.747682199380776,,,,0.7923642395136027,0.572906923697761,,,0.9326666666666668,0.91,,,0.9736666666666663,0.97,,,44.22675248462141,30.692928817602535,,,46.272947739128234,0.14058888822430932,57.52901209197577,114.59906144277035,170.65144820865873,224.12381694437352,61.89427249156722,33.906474480942386,2,1,33316.52237217234,152.2725109404546,30,0.2570719318840458
1995.07,243.87695190396994,0.8846451612903224,1995.0,7.0,1994.0,10.0,1.5803120856553579,0.0064694736543897255,37.0,8.0,6.0,4.0,53.0,108.0,0.4445710694055651,135.87695190397005,135.87695190397005,,1.0,135.87695190397005,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.87695190396994,964.1547702929782,990.0,0.10359441542180799,0.0035876951903970047,989.8928178893876,0.1321976510691145,,,,25.605849945340427,,,,,0.5435078076158801,,,,0.9112903225806449,,,,0.9699999999999995,,,,30.178233178456292,,,,30.178233178456292,0.12334090094545835,57.9595148652169,115.50292764822171,172.11461053863934,226.33084920500735,36.10065732345767,25.22830018983175,1,1,22452.605484771477,114.28283628513849,31,0.1676568509914238
1995.08,199.03559486444462,0.9569677419354837,1995.0,8.0,1994.0,11.0,1.4876943655393038,0.007556925611377117,34.0,7.0,5.0,3.0,44.0,93.0,0.4692336593819788,106.03559486444463,106.03559486444463,,1.0,106.03559486444463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.03559486444468,963.9416735243171,990.0,0.0917166800674243,0.0008818862652166044,989.9074014336674,0.08038121630561629,,,,25.88534669304473,,,,,0.4241423794577785,,,,0.8896774193548389,,,,0.963870967741936,,,,23.135583618473742,,,,23.135583618473742,0.11568824406888015,58.17833066286844,115.96501460710995,172.86903429527683,227.48313958920065,28.846851558979697,17.87234429525018,1,1,17212.87421214446,84.15463286652889,31,0.12853102010263187
1995.09,152.67424255697196,0.9934333333333332,1995.0,9.0,1994.0,12.0,1.4755153425745031,0.009694121624703445,30.0,6.0,4.0,2.0,30.0,72.0,0.47526383493448626,80.67424255697195,80.67424255697195,,1.0,80.67424255697195,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,120.67424255697193,963.9849269804465,990.0,0.08102530996260411,1.718210955509629e-05,989.918957507928,0.04667684725124633,,,,25.88735368023018,,,,,0.3226969702278878,,,,0.8529999999999996,,,,0.9600000000000006,,,,16.8578131417368,,,,16.8578131417368,0.10937820203358664,58.135480357823894,115.87432497310228,172.72049342571535,227.2552046299578,22.815634102520214,11.881655871421573,1,1,12137.625462050495,60.889172589293786,30,0.09365451745409333
1995.1,121.77859512017298,0.998483870967742,1995.0,10.0,1995.0,1.0,1.96661765726091,0.016176095958963004,24.0,4.0,2.0,2.0,20.0,52.0,0.4275737686473012,69.77859512017301,69.77859512017301,,1.0,69.77859512017301,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.77859512017298,964.0,990.0,0.07390179379096805,0.0,989.926098206209,0.03379836800943728,,,,25.89229983819962,,,,,0.27911438048069215,,,,0.8370967741935484,,,,0.9600000000000006,,,,14.261401492055253,,,,14.261401492055253,0.11690761523782574,58.120200847972235,115.84200777516152,172.6676104753296,227.17416543797395,16.465477956006634,12.447223130022447,1,1,10610.482710089105,62.99803130518691,31,0.07923000828919582
1995.11,153.7402606718759,0.9892333333333331,1995.0,11.0,1995.0,2.0,3.626746133927699,0.02237138529682606,23.0,4.0,2.0,2.0,19.0,50.0,0.33273222397687835,103.74026067187589,103.74026067187589,,1.0,103.74026067187589,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.7402606718759,963.9777525967676,990.0,0.08513872522904861,0.001141234328896377,989.913720040442,0.07991317188915298,,,,25.85605427178515,,,,,0.41496104268750333,,,,0.8836666666666668,,,,0.963,,,,22.51998274378797,,,,22.51998274378797,0.14428814589821382,58.142781059818,115.88978797137824,172.74584788097386,227.2941717351064,34.390356571426565,15.924672404338729,1,1,16214.38757552734,75.96209705883899,30,0.1251110152432665
1995.12,233.33157257266836,0.9013548387096776,1995.0,12.0,1995.0,3.0,4.126410838756815,0.017729875261506243,26.0,4.0,3.0,2.0,24.0,59.0,0.2542877710609097,174.33157257266842,174.33157257266842,,1.0,174.33157257266842,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.33157257266842,964.1007332136755,990.0,0.11056494716950951,0.007482428723277201,989.8819526241073,0.21719346296216582,,,,25.564025947469492,,,,,0.6973262902906737,,,,0.9270967741935483,,,,0.9699999999999995,,,,39.32419248514296,,,,39.32419248514296,0.16818125626668745,58.0158551543762,115.62178319361709,172.3083690093113,226.6261481424399,47.01083540834303,30.066531907494856,1,1,29257.199208946382,134.27466035303507,31,0.21846773602857214
1996.01,369.44818948089653,0.6940322580645161,1996.0,1.0,1995.0,4.0,8.329610077963718,0.02295883324758454,29.0,5.0,4.0,2.0,33.0,73.0,0.20238978085753867,296.44818948089653,296.44818948089653,,1.6774193548387097,184.297512057693,165.55576191044332,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.44818948089653,964.7473315186421,990.0,0.15302707399734572,0.029295210441532684,989.8176777155609,0.24699826099159897,0.19461565464197045,,,24.823347935927583,24.689036426831926,,,,0.737190048230772,0.6622230476417735,,,0.9287096774193552,0.9228571428571429,,,0.9719354838709674,0.9699999999999999,,,40.636329628454085,35.893588508463395,,,64.95134119870346,0.1752054101696733,57.27389247494202,114.06607017491977,169.79500360505517,222.84615816032453,76.81717460209917,44.40334805504324,2,1,48323.79785183537,198.2725109404546,31,0.36084078443724144
1996.02,451.7676805354907,0.5947241379310345,1996.0,2.0,1995.0,5.0,5.125153183477791,0.011219898195666383,31.0,6.0,4.0,3.0,41.0,85.0,0.18883222320745235,366.76768053549074,366.76768053549074,,2.0,183.38384026774537,183.38384026774537,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,407.7676805354907,965.1329545624095,990.0,0.17737672047304115,0.043353536107098155,989.7792697434198,0.23937590400566974,0.23937590400566974,,,24.406939277004515,24.406939277004515,,,,0.7335353610709813,0.7335353610709813,,,0.9275862068965518,0.9275862068965518,,,0.9699999999999996,0.9699999999999996,,,39.502489259104564,39.502489259104564,,,79.00497851820913,0.17474113806490377,56.78692663624265,113.0507417177929,168.16840805412158,220.43061285023325,90.415504744806,69.7936660412429,2,2,54987.465048673555,323.00454625357366,29,0.4389165473233841
1996.03,588.1388120594302,0.49361290322580637,1996.0,3.0,1995.0,6.0,5.4238671712427635,0.009211550872213993,36.0,8.0,6.0,4.0,53.0,107.0,0.18299249746765944,481.1388120594302,481.1388120594302,,2.096774193548387,231.54302924891144,231.54302924891144,186.54512013660906,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,531.1388120594302,965.7393371728781,990.0,0.2265012326643753,0.0686054887608091,989.7048932785748,0.38337926653480603,0.38337926653480603,0.24639054564534923,,23.58217683916203,23.58217683916203,23.323135398748637,,,0.9261721169956456,0.9261721169956456,0.7461804805464363,,0.9403225806451613,0.9403225806451613,0.93,,0.9780645161290323,0.9780645161290323,0.9700000000000001,,49.26723984280125,49.26723984280125,38.50249187375894,,102.26052728628883,0.1737957682211402,55.92404593838066,111.26311488701391,165.33232111861474,216.2816780842296,116.6636549834604,87.18894405497716,3,2,76081.83230099891,405.11781999371317,31,0.5681140404793825
1996.04,758.8024487304889,0.41343333333333343,1996.0,4.0,1995.0,7.0,4.870539463568142,0.006512977658300363,40.0,10.0,8.0,5.0,62.0,125.0,0.1652951863468935,633.802448730489,633.802448730489,,3.0,211.2674829101629,211.2674829101629,211.2674829101629,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.802448730489,966.4352097949218,990.0,0.31771156448144283,0.11951632866804383,989.5627721068505,0.3174728914664986,0.3174728914664986,0.3174728914664986,,22.81008942046209,22.81008942046209,22.81008942046209,,,0.8450699316406517,0.8450699316406517,0.8450699316406517,,0.9353333333333338,0.9353333333333338,0.9353333333333338,,0.9750000000000002,0.9750000000000002,0.9750000000000002,,43.10221772694684,43.10221772694684,43.10221772694684,,129.30665318084058,0.17031565650439923,54.82005340739091,108.98812346473042,161.75257408080338,211.11231426428714,140.87190803031106,115.13908629332018,3,3,93100.79029020519,559.6893499137433,30,0.7183702954491141
1996.05,685.9487330114721,0.4525161290322581,1996.0,5.0,1995.0,8.0,12.055889894494085,0.01997550723242271,42.0,9.0,8.0,6.0,82.0,147.0,0.22315041945220424,538.948733011472,538.948733011472,,2.5806451612903225,207.86532278015667,207.86532278015667,212.20892838810641,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.9487330114721,966.130749179279,990.0,0.2693327330431524,0.09139899261566652,989.6392682743411,0.31068863846056727,0.31068863846056727,0.31989757588432793,,23.197830456601455,23.197830456601455,22.705216819288133,,,0.8314612911206267,0.8314612911206267,0.8488357135524257,,0.9348387096774196,0.9348387096774196,0.9361111111111108,,0.9751612903225806,0.9751612903225806,0.9761111111111114,,43.07137398761771,43.07137398761771,43.185614544708024,,111.21826609796913,0.16092179617581776,55.286431567146735,109.95078784395928,163.27126387110908,213.31441137730286,136.66550529753238,64.15512633536325,3,2,82746.38997688906,298.541354005931,31,0.6178792560998286
1996.06,345.06386217748127,0.7231000000000001,1996.0,6.0,1995.0,9.0,5.39777951299809,0.015215894579675125,39.0,9.0,7.0,5.0,59.0,119.0,0.3502211271109565,226.06386217748133,226.06386217748133,,1.1666666666666667,201.16480951658093,149.3943159654022,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.0638621774813,964.6254472535545,990.0,0.1352849770657255,0.01584789537699153,989.8488671275575,0.2960796725436827,0.15828088647443728,,,24.927340201459153,24.672647768952935,,,,0.8046592380663238,0.5975772638616089,,,0.9333333333333333,0.916,,,0.9736666666666663,0.97,,,44.78762297559823,32.129222846782675,,,50.14249345006202,0.14431250820224525,57.42455898986658,114.38059495919165,170.29981159124196,223.59790908531917,68.9588222567465,36.534326952237905,2,1,36102.595284044655,164.60796861598828,30,0.27856940805590014
1996.07,254.34652171910514,0.865709677419355,1996.0,7.0,1995.0,10.0,2.00946167298022,0.0078949332714658,37.0,8.0,6.0,4.0,53.0,108.0,0.42636706781580397,146.34652171910508,146.34652171910508,,1.0,146.34652171910508,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.34652171910508,964.2072866724674,990.0,0.10716358694969491,0.004634652171910511,989.8882017608782,0.1533713637949832,,,,25.527543724616024,,,,,0.5853860868764206,,,,0.9151612903225805,,,,0.9699999999999995,,,,32.544222726841056,,,,32.544222726841056,0.1275369481171047,57.903727059526744,115.3853811093003,171.92332858175942,226.04008491631578,38.864796295375115,26.499351913971427,1,1,24212.90170876974,120.26706312072209,31,0.18080123737133916
1996.08,203.95795311500575,0.95041935483871,1996.0,8.0,1995.0,11.0,1.546646091853007,0.007635059651594587,34.0,7.0,5.0,3.0,44.0,93.0,0.4578951138657541,110.95795311500578,110.95795311500578,,1.0,110.95795311500578,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.95795311500575,963.953678687828,990.0,0.09339475674375197,0.0012003172715083507,989.9054049259847,0.08807045583815604,,,,25.863655782318578,,,,,0.443831812460023,,,,0.8935483870967741,,,,0.963870967741936,,,,24.29054882757472,,,,24.29054882757472,0.11855957787548482,58.16616732559158,115.93930516415757,172.82700418585384,227.4188202196538,29.82982998497493,19.051847033356225,1,1,18072.168327715583,89.70050873555303,31,0.13494749348652615
1996.09,157.70366060420972,0.9920666666666667,1996.0,9.0,1995.0,12.0,2.4341663246981273,0.01535797358640936,30.0,6.0,4.0,2.0,30.0,72.0,0.45992690751736,85.70366060420969,85.70366060420969,,1.0,85.70366060420969,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.7036606042097,963.9793879550881,990.0,0.08273988429688967,0.00011058240427389253,989.9171495332989,0.05267842683650465,,,,25.88508315137422,,,,,0.3428146424168387,,,,0.8639999999999995,,,,0.9600000000000006,,,,18.120063266873615,,,,18.120063266873615,0.11395672604565696,58.14109044688124,115.88619415590873,172.73992407124237,227.28499888959814,23.395457967066644,12.49528159470416,1,1,13046.445552149005,63.25036019260887,30,0.10066701814929788
1996.1,117.14824897286232,0.9989032258064515,1996.0,10.0,1996.0,1.0,1.103408914835294,0.009381509841750249,24.0,4.0,2.0,2.0,20.0,52.0,0.4466499849733202,65.14824897286232,65.14824897286232,,1.0,65.14824897286232,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.14824897286233,964.0,990.0,0.07232326669529397,0.0,989.9276767333045,0.02978065523626971,,,,25.897896078068445,,,,,0.2605929958914494,,,,0.8177419354838712,,,,0.9600000000000006,,,,13.063980348464387,,,,13.063980348464387,0.11062704452950421,58.120200847972235,115.84200777516152,172.6676104753296,227.17416543797395,17.247455458281937,9.905941875675364,1,1,9719.601379257507,52.71594092833212,31,0.07257766860257994
1996.11,156.67471446707384,0.9894,1996.0,11.0,1996.0,2.0,6.237591842924488,0.03989310769881946,23.0,4.0,2.0,2.0,19.0,50.0,0.33420208450834654,106.67471446707385,106.67471446707385,,1.0,106.67471446707385,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.67471446707384,963.9660651253387,990.0,0.08613910720468423,0.0016967437330739903,989.9121641490622,0.08662687915366965,,,,25.859472144570073,,,,,0.4266988578682953,,,,0.8750000000000001,,,,0.965333333333333,,,,23.2474723631066,,,,23.2474723631066,0.14370242862682386,58.154431221621195,115.91442698566048,172.78616202328936,227.35594033568705,31.597864035610858,9.9015626543156,1,1,16738.180101436752,52.69188909931224,30,0.12915262423948112
1996.12,229.54565916889595,0.9069354838709677,1996.0,12.0,1996.0,3.0,3.882056403238235,0.01609713327538511,26.0,4.0,3.0,2.0,24.0,59.0,0.2621836452616055,170.54565916889592,170.54565916889592,,1.0,170.54565916889592,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.54565916889598,964.0804093980039,990.0,0.10924288490761348,0.007486341381668056,989.8832707737107,0.2134991423288442,,,,25.589362233377994,,,,,0.6821826366755839,,,,0.9235483870967743,,,,0.9716129032258063,,,,38.44941824832798,,,,38.44941824832798,0.16621989167589193,58.0342581678461,115.6609968233311,172.3732276893383,226.72706621378344,53.42500985774683,29.607103227407517,1,1,28606.367176756015,132.21938009017487,31,0.21360787915737767
1997.01,410.0921117785494,0.6444838709677421,1997.0,1.0,1996.0,4.0,8.41046727712628,0.02077433738289915,29.0,5.0,4.0,2.0,33.0,73.0,0.1819127918767502,337.0921117785494,337.0921117785494,,1.8387096774193548,188.74965250644084,176.86985528597563,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.0921117785494,964.9349827322213,990.0,0.166525055572212,0.03741842235570989,989.7960565220718,0.2612751832297286,0.2257456726681362,,,24.599798606621448,24.54620838574002,,,,0.7549986100257635,0.7074794211439026,,,0.9293548387096776,0.9261538461538463,,,0.9722580645161287,0.9707692307692306,,,41.246036916124766,38.278319225885916,,,73.35043368622263,0.17830482805356332,57.03708842232693,113.57231656849835,169.0039553328723,221.67134615312258,96.1096925339531,51.95004132640533,2,1,54572.722662549626,229.30479186612183,31,0.40750240936790344
