MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1997.02,694.445163834918,0.4416785714285713,1997.0,2.0,1996.0,5.0,10.964223420352527,0.016616426909682055,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14128900598915586,596.5880209777754,596.5880209777754,,2.7857142857142856,216.15144242381066,216.15144242381066,209.09017325655938,,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,641.4451638349182,966.1741353432466,990.0,0.28871934146384065,0.1073352200884253,989.6039454384476,0.3324753312502195,0.3324753312502195,0.30968943149448225,,23.097334763950478,23.097334763950478,22.95081699858962,,,0.8646057696952434,0.8646057696952434,0.8363606930262377,,0.9364285714285714,0.9364285714285714,0.9349999999999997,,0.9742857142857141,0.9742857142857141,0.9727272727272727,,44.73444842533447,44.73444842533447,42.81554497531507,,123.10968218841653,0.1775163037739822,55.242417448426465,109.85769098885173,163.1189102037507,213.08089897875928,132.77720212517912,95.61683989844177,3,2,82729.7064306159,442.33759789814616,28,0.6839426788245362
1997.03,890.8507942160744,0.36790322580645163,1997.0,3.0,1996.0,6.0,11.431687905787454,0.012643655840692583,36.0,8.0,6.0,4.0,53.0,107.0,0.12229246544388792,783.8507942160744,783.8507942160744,,3.3870967741935485,231.75812055036513,231.75812055036513,231.75812055036513,228.8224507928622,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.8507942160744,966.9527511840828,990.0,0.4276032686187046,0.1990288057504105,989.3733679256312,0.38255217901355265,0.38255217901355265,0.38255217901355265,0.37138383265011576,22.038064562534622,22.038064562534622,22.038064562534622,21.346787960427136,,0.9270324822014603,0.9270324822014603,0.9270324822014603,0.9152898031714486,0.9383870967741939,0.9383870967741939,0.9383870967741939,0.9391666666666664,0.9780645161290324,0.9780645161290324,0.9780645161290324,0.9783333333333335,45.95139410836826,45.95139410836826,45.95139410836826,44.01098904013622,154.89069421160912,0.17405722256564382,53.89985543127289,107.10162155661475,158.80796761064371,206.91507569770852,185.14727487303438,126.27894307892376,4,3,115238.67649343717,621.4970702319308,31,0.8605038567311617
1997.04,1253.3355714004633,0.2680999999999999,1997.0,4.0,1996.0,7.0,10.023291368985202,0.008116649159196573,40.0,10.0,8.0,5.0,62.0,125.0,0.10025524163471419,1128.335571400463,1072.617291750389,,4.0,268.15432293759727,268.15432293759727,268.15432293759727,268.15432293759727,55.71827965007367,17.829849488023573,3.7714514780761763,3.5659698976047145,2.2287311860029466,28.32227760036625,57.829849488023555,13.771451478076177,11.565969897604715,7.228731186002944,90.32227760036626,1155.7845626140938,968.1964574106809,990.0,0.7774272254585003,0.44557006663455195,988.7770027079067,0.50945548829531,0.50945548829531,0.50945548829531,0.50945548829531,20.071089808930832,20.071089808930832,20.071089808930832,20.071089808930832,,1.0726172917503898,1.0726172917503898,1.0726172917503898,1.0726172917503898,0.9344540523576905,0.9344540523576905,0.9344540523576905,0.9344540523576905,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.30875794362945,48.30875794362945,48.30875794362945,48.30875794362945,193.2350317745178,0.15487392724577692,51.507832599633545,102.21415427260622,151.21963807517568,196.19270021565706,198.82062097130955,183.26537183786633,4,4,139129.22287765288,966.4096858860214,30,1.073527954302877
1997.05,1314.8825644111766,0.25767741935483873,1997.0,5.0,1996.0,8.0,9.288393636694742,0.007392109269931252,47.0,10.0,10.0,10.0,115.0,192.0,0.1468151679664853,1122.8825644111766,1067.2261427367164,,4.0,266.8065356841791,266.8065356841791,266.8065356841791,266.8065356841791,55.656421674460304,13.62422822239393,2.898771962211474,2.898771962211474,2.898771962211474,33.33587756543195,60.62422822239391,12.898771962211475,12.898771962211475,12.898771962211475,148.33587756543196,1153.6479148835335,968.3916024937935,990.0,0.7751949079784843,0.4404661512922473,988.7843389407294,0.5048264159612743,0.5048264159612743,0.5048264159612743,0.5048264159612743,19.88791003097451,19.88791003097451,19.88791003097451,19.88791003097451,,1.0672261427367162,1.0672261427367162,1.0672261427367162,1.0672261427367162,0.9343455805687737,0.9343455805687737,0.9343455805687737,0.9343455805687737,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.60242921150949,47.60242921150949,47.60242921150949,47.60242921150949,190.40971684603804,0.14538287902491218,51.09942396123399,101.38253270341401,149.93550298881408,194.39469811923627,195.6731695252545,177.07518161747345,4,4,141664.82933345228,935.7267170142419,31,1.0578317602557668
1997.06,734.5098071229532,0.4424666666666667,1997.0,6.0,1996.0,9.0,22.92312019492615,0.03198113584098512,45.0,10.0,9.0,9.0,88.0,161.0,0.24096727548041297,573.5098071229534,573.5098071229534,,2.6666666666666665,210.36590636780733,210.36590636780733,230.45232017760438,226.16789152228247,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,637.5098071229534,966.308248776407,990.0,0.3105419711837691,0.11961605237294816,989.5698419764433,0.3233634452490656,0.3233634452490656,0.37873259671452647,0.3625283164437019,22.938229754787162,22.938229754787162,21.804196092603043,21.216284453822375,,0.8414636254712293,0.8414636254712293,0.9218092807104175,0.9046715660891299,0.9343333333333335,0.9343333333333335,0.9385714285714283,0.9399999999999998,0.9756666666666665,0.9756666666666665,0.9785714285714289,0.9800000000000001,42.93863689594807,42.93863689594807,45.23608797697241,43.349354062851795,115.6573189937203,0.1550280342714651,54.93432404706767,109.232131442041,162.15739819205865,211.7449950959594,180.78477340680692,59.44039107209943,4,2,83273.2696754786,279.03311116645716,30,0.6425406610762238
1997.07,347.2993446725567,0.719709677419355,1997.0,7.0,1996.0,10.0,5.06268344195599,0.014326677487301038,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372715127049144,230.58966725320187,230.58966725320187,,1.096774193548387,216.61732172789183,144.38090376153718,,,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.1703124144922,964.636628734346,990.0,0.13632574928238889,0.01639444055713529,989.8472798101604,0.34048762594095716,0.147529194558064,,,24.870163449873555,24.66034173931945,,,,0.8664692869115675,0.5775236150461488,,,0.9370967741935485,0.9133333333333334,,,0.975806451612903,0.9700000000000001,,,48.391542924958394,30.946011396400877,,,51.38631822138428,0.14783967198511033,57.41183806521614,114.35390777216887,170.25666158352064,223.53293500243646,63.7805928372099,39.57502660857661,2,1,38231.420756709915,176.65018277510208,31,0.2854795456743572
1997.08,242.06163952613917,0.8864516129032259,1997.0,8.0,1996.0,11.0,2.5555244099814822,0.010580133092863826,34.0,7.0,5.0,3.0,44.0,93.0,0.38731164095689985,149.0616395261393,149.0616395261393,,1.0,149.0616395261393,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.06163952613917,964.1392001050978,990.0,0.10638423519678736,0.0049061639526139225,989.8887096008507,0.1606134659193525,,,,25.588896029833936,,,,,0.596246558104557,,,,0.915806451612903,,,,0.9699999999999995,,,,33.25874669738478,,,,33.25874669738478,0.13664992386888322,57.9749396141682,115.53558070254374,172.16811134252305,226.41298617963002,42.60893791276095,25.17141876695076,1,1,24744.507542854277,113.59664326312715,31,0.18477081498547102
1997.09,194.23433947752784,0.9665000000000002,1997.0,9.0,1996.0,12.0,1.419381672170858,0.007356244232615387,30.0,6.0,4.0,2.0,30.0,72.0,0.3712651421425408,122.23433947752774,122.23433947752774,,1.0,122.23433947752774,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.23433947752773,963.9224962909223,990.0,0.09519352482188444,0.002223433947752776,989.9025830412302,0.1059532097254791,,,,25.87413354058268,,,,,0.48893735791011106,,,,0.9033333333333329,,,,0.969333333333333,,,,27.178310369491534,,,,27.178310369491534,0.13976244264842919,58.19743815999752,116.00544817234915,172.93524606139437,227.58470904164653,30.67680957407121,23.39638691411068,1,1,19568.383466033905,107.83079120949701,30,0.15099061316384185
1997.1,168.24455149587786,0.9886451612903224,1997.0,10.0,1997.0,1.0,1.798290076444452,0.010454117468808758,24.0,4.0,2.0,2.0,20.0,52.0,0.30971150298349126,116.24455149587784,116.24455149587784,,1.0,116.24455149587784,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.24455149587786,963.963510897008,990.0,0.08974246073723108,0.0016244551495877822,989.9086330841127,0.09580147964845825,,,,25.849320707456503,,,,,0.46497820598351125,,,,0.9025806451612899,,,,0.9648387096774198,,,,25.687094696893748,,,,25.687094696893748,0.15246918942261614,58.156767312897244,115.91935572907448,172.7941981154043,227.36819057158087,30.423628404124752,22.652543080750323,1,1,19111.198454488927,104.55090676315065,31,0.14270608164940957
1997.11,181.54034590041613,0.9782333333333332,1997.0,11.0,1997.0,2.0,3.1396450864361345,0.017060936766845426,23.0,4.0,2.0,2.0,19.0,50.0,0.276888947747956,131.54034590041618,131.54034590041618,,1.0,131.54034590041618,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,160.54034590041616,963.9403618271265,990.0,0.09461602701150551,0.0031540345900416184,989.9022299383986,0.12355942454071892,,,,25.838308686731143,,,,,0.5261613836016645,,,,0.9080000000000003,,,,0.9699999999999995,,,,29.384381799122966,,,,29.384381799122966,0.16146126470933955,58.17973579483148,115.96797366099808,172.87384570111482,227.49044482391304,35.806079783637394,25.021683668107787,1,1,21156.754895368544,113.04061489978535,30,0.1632465655506832
1997.12,297.26036009981897,0.8019677419354835,1997.0,12.0,1997.0,3.0,11.494981552430596,0.034735524013556354,26.0,4.0,3.0,2.0,24.0,59.0,0.21019613189301578,238.26036009981894,238.26036009981894,,1.3548387096774193,180.22396789578286,163.55710530228347,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.26036009981897,964.4012572794779,990.0,0.13192038524861166,0.018944942097259086,989.8491346726543,0.23617867903822073,0.1908763720545161,,,25.21169871413812,24.784344930695394,,,,0.7208958715831316,0.6542284212091338,,,0.9280645161290323,0.9227272727272726,,,0.9716129032258062,0.97,,,40.25907246163376,35.594554073514225,,,52.889398100622664,0.17598478391192182,57.67336425077077,114.90336145115917,171.14698027711802,224.87784209560897,76.5256697471102,33.80576157456902,2,1,39349.71218686326,149.78068094814552,31,0.29382998944790367
1998.01,565.3245462396284,0.5172258064516131,1998.0,1.0,1997.0,4.0,9.014188674954093,0.016435390065733683,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18130817924515244,464.03422365898325,464.03422365898325,,2.225806451612903,210.76825466048186,210.76825466048186,188.20416349694338,,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,509.8729333364026,965.6292280216446,990.0,0.22200287974724406,0.06745465801483626,989.710542462238,0.32335792577743105,0.32335792577743105,0.25079068206504435,,23.75795651481561,23.75795651481561,23.27583879592976,,,0.8430730186419276,0.8430730186419276,0.7528166539877734,,0.9361290322580642,0.9361290322580642,0.9299999999999999,,0.9738709677419354,0.9738709677419354,0.9699999999999999,,44.76584879110494,44.76584879110494,38.76561948123332,,98.28522456184322,0.17389029842549833,56.06895164498231,111.56456689306675,165.81362172943338,216.99272747733923,117.00286183801005,68.9483871052582,3,2,73124.20707401134,319.1421567276903,31,0.5460290253435733
1998.02,1153.1609860848812,0.3211785714285714,1998.0,2.0,1997.0,5.0,54.01239692561613,0.039788899782885016,43.0,7.0,5.0,4.0,78.0,137.0,0.1354635952351304,1016.1609860848812,843.7151082852042,,3.4642857142857144,241.0670745185069,241.0670745185069,241.0670745185069,259.56836711008737,172.4458777996769,17.33695465983435,3.262378437053241,5.125996600983028,5.034916140136551,141.6856319616697,60.336954659834355,10.262378437053242,10.125996600983028,9.03491614013655,219.68563196166974,924.4404379830748,967.7977082737243,990.0,0.55053917969694,0.2658162996107996,989.1836445206922,0.4174302655180181,0.4174302655180181,0.4174302655180181,0.48075345535681563,20.968505981449706,20.968505981449706,20.968505981449706,19.190780937845016,,0.9642682980740283,0.9642682980740283,0.9642682980740283,1.0382734684403494,0.9344250851566056,0.9344250851566056,0.9344250851566056,0.9326078757219206,0.9775000000000003,0.9775000000000003,0.9775000000000003,0.9792307692307693,44.86663247411935,44.86663247411935,44.86663247411935,44.324958747047965,155.17934255491602,0.1469853351164272,52.089361919932436,103.41891816509873,153.13109651264895,198.98946774067653,194.07841168379284,117.82063226730206,4,3,104280.51819690356,576.287888908656,28,0.8621074586384223
1998.03,2611.328857836595,0.11829032258064519,1998.0,3.0,1997.0,6.0,39.51203178060726,0.014081279717711568,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08665695884840045,2392.1998255785306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.1998255785309,44.54838709677419,7.709677419354839,14.064516129032258,61.02012291075177,1164.8571220226177,100.0,18.0,25.0,72.6007680720421,1295.728089764553,1243.0,972.0683036994238,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.994794307461426,15.994794307461426,15.994794307461426,15.994794307461426,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9187833341064211,0.9187833341064211,0.9187833341064211,0.9187833341064211,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.87280121848874,38.87280121848874,38.87280121848874,38.87280121848874,155.49120487395496,0.06112439967829473,42.17452235767153,83.32117973718624,122.32439476941876,156.39107722647086,165.58283424996608,133.93932175346964,4,4,115685.45642622243,1993.9060646157986,31,0.8638400270775272
1998.04,3313.2493127584958,0.06730000000000001,1998.0,4.0,1997.0,7.0,17.707521524678683,0.005337171720725761,70.0,14.0,18.0,25.0,168.0,295.0,0.08921717931360111,3018.2493127584953,1100.0,,4.0,275.0,275.0,275.0,275.0,1918.2493127584942,30.0,4.0,6.999999999999999,55.0,1822.2493127584955,100.0,18.0,25.0,80.0,1990.2493127584955,1243.0,973.7234027353769,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.339695271508221,14.339695271508221,14.339695271508221,14.339695271508221,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.901599871749455,0.901599871749455,0.901599871749455,0.901599871749455,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.18439299267086,34.18439299267086,34.18439299267086,34.18439299267086,136.73757197068343,0.04140381259663437,37.64925472341799,74.2111949039949,108.51732359027761,137.67387418450025,142.25303980618162,131.52774647426648,4,4,98451.05181889213,2801.2208421802447,30,0.7596531776149084
1998.05,2517.8347801479567,0.1271290322580645,1998.0,5.0,1997.0,8.0,38.52914733511058,0.01590577414133039,65.0,14.0,17.0,23.0,202.0,321.0,0.13020103302980768,2196.8347801479567,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.8347801479567,35.0,4.000000000000001,8.0,53.954372364950686,995.8804077830063,100.0,18.0,25.0,76.95437236495071,1197.8804077830057,1243.0,971.8460533289531,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.217044677932293,16.217044677932293,16.217044677932293,16.217044677932293,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9206378897540355,0.9206378897540355,0.9206378897540355,0.9206378897540355,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.48730683059679,39.48730683059679,39.48730683059679,39.48730683059679,157.94922732238717,0.06463728351896034,42.762767807591416,84.50703315424285,124.12578607616402,158.84302721332463,174.93896150975948,143.35462533794973,4,4,117514.22512785606,1580.8172747918168,31,0.8774957073465954
1998.06,1192.4601929403448,0.2998666666666666,1998.0,6.0,1997.0,9.0,39.78456557377691,0.0335672884166502,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20140574819844886,966.7935262736778,887.2158873888071,,3.533333333333333,249.50415414382744,249.50415414382744,248.3583449987231,260.02905568784433,79.57763888487077,9.944575288067975,1.659534503778613,2.7295266288998943,4.954006035209864,60.28999642891442,65.94457528806797,13.659534503778612,15.396193295566563,18.954006035209865,191.28999642891444,982.2161904762202,967.9588450236473,990.0,0.6110397973136403,0.3053335258992779,989.0836266767873,0.4463817640841762,0.4463817640841762,0.4428579073401643,0.48143531296855274,20.678399889055424,20.678399889055424,20.435681716459747,19.659759667568096,,0.9980166165753097,0.9980166165753097,0.9934333799948923,1.0401162227513772,0.9365640813108168,0.9365640813108168,0.9354415718268335,0.935101181017079,0.9786666666666668,0.9786666666666668,0.9785185185185186,0.9800000000000002,46.10931685510946,46.10931685510946,45.225975489186744,45.78071144305752,161.9164622310901,0.1400486213634106,51.86647357976692,102.95559440593405,152.39218207446206,197.89955859034706,194.790740640773,103.6030939276407,4,2,116579.85280638486,498.2803075785097,30,0.8995359012838339
1998.07,513.9870522491345,0.5474838709677419,1998.0,7.0,1997.0,10.0,9.37207422743493,0.017277444605126677,50.0,10.0,9.0,9.0,108.0,186.0,0.36882493617033385,327.98705224913465,327.98705224913465,,1.6774193548387097,204.75789724461896,181.909705006666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.98705224913454,965.4098392734709,990.0,0.17474718378980217,0.03559741044982692,989.7896554057603,0.3094250574454947,0.2409599444371356,,,24.070391074843766,23.95956868795431,,,,0.819031588978476,0.7276388200266639,,,0.9338709677419355,0.9276190476190477,,,0.9741935483870968,0.9714285714285713,,,44.11427224148039,38.493184800802226,,,70.19030065492704,0.13539960466782938,56.3946000003616,112.23778203666592,166.87820685622583,218.54217873332203,102.88062151819159,51.27191718096602,2,1,52221.58368726574,231.74600652802692,31,0.38994611474959484
1998.08,352.81676457940836,0.7111935483870969,1998.0,8.0,1997.0,11.0,3.8734424552408675,0.011012390157362287,47.0,8.0,6.0,5.0,89.0,155.0,0.44329886863307416,197.81676457940827,197.81676457940827,,1.0,197.81676457940827,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.81676457940824,964.663523297263,990.0,0.1278746574895665,0.011112693152610084,989.8610126493576,0.2850420347826767,,,,24.912447317312125,,,,,0.7912670583176333,,,,0.9325806451612904,,,,0.9729032258064513,,,,43.88202910058987,,,,43.88202910058987,0.12345644785122488,57.38143882419324,114.29010782922875,170.15344350671631,223.37737523310878,57.865886627725146,31.61767456038571,1,1,32648.229650838883,144.07750011529615,31,0.24378905055883276
1998.09,248.1265799395001,0.8756333333333329,1998.0,9.0,1997.0,12.0,2.9989433679920676,0.012045477368239223,40.0,6.0,4.0,3.0,65.0,118.0,0.48020122502391127,130.12657993949998,130.12657993949998,,1.0,130.12657993949998,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.12657993950006,964.1691610491876,990.0,0.10129315225210227,0.0031008408053134306,989.8956060069427,0.1238632114349954,,,,25.602581746319967,,,,,0.5205063197580001,,,,0.9059999999999998,,,,0.9676666666666667,,,,28.709099438036976,,,,28.709099438036976,0.11456652993049454,57.943000670401986,115.46830014601564,172.05866417457526,226.24670111783453,38.845235495174435,19.67453400119672,1,1,20670.551595386612,91.67891665666008,30,0.15949499687798313
1998.1,195.54084122710677,0.9631935483870971,1998.0,10.0,1998.0,1.0,1.9272479996518495,0.010343844573667061,31.0,4.0,3.0,2.0,33.0,73.0,0.3741175789194887,122.54084122710671,122.54084122710671,,1.0,122.54084122710671,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.54084122710677,963.9201707116362,990.0,0.09461619587287724,0.002254084122710668,989.9031297200049,0.10661809152700297,,,,25.8763409168414,,,,,0.4901633649084268,,,,0.9041935483870963,,,,0.9687096774193547,,,,27.26322149133934,,,,27.26322149133934,0.13919712767775166,58.199699655196106,116.01024187520099,172.94311531375698,227.59682329539612,30.54332767309792,21.88127444113468,1,1,20283.83678955648,100.8393553723827,31,0.151462341618552
1998.11,195.35405710044353,0.9608666666666662,1998.0,11.0,1998.0,2.0,1.6962645383325565,0.008426801241450803,29.0,4.0,2.0,2.0,30.0,67.0,0.34511426277739776,128.35405710044347,128.35405710044347,,1.0,128.35405710044347,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.35405710044353,963.9403983001877,990.0,0.09557524673878756,0.0028354057100443463,989.9015893475513,0.11809199638813017,,,,25.843099050975358,,,,,0.5134162284017739,,,,0.9063333333333337,,,,0.9676666666666663,,,,28.581069874691785,,,,28.581069874691785,0.14569058458594292,58.17954999370814,115.96760233793044,172.87328965253963,227.48970674261605,35.43749881834073,23.17381694504861,1,1,20578.370309778078,106.8393553723827,30,0.15878372152606543
1998.12,342.3513593485043,0.7290645161290321,1998.0,12.0,1998.0,3.0,7.229993227815207,0.021932628802208375,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.20968869169839036,271.15781096140756,271.15781096140756,,1.4193548387096775,204.53321379788395,158.87403938994092,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.22232709043976,964.614572963879,990.0,0.14430947531680352,0.024308403347976813,989.8313821213351,0.3089286067239137,0.17955295570852653,,,24.907880550732134,24.756229162859885,,,,0.8181328551915358,0.6354961575597636,,,0.9332258064516131,0.9199999999999999,,,0.9748387096774189,0.9700000000000001,,,45.65834219444296,34.42970797289274,,,60.0966068282367,0.17563966863928496,57.43519281673791,114.40312809697504,170.33678395062208,223.65478731998678,77.86320067455694,40.17793238811848,2,1,44711.87548020809,177.79195545473576,31,0.3338700379346482
1999.01,570.7814969232417,0.5096774193548387,1999.0,1.0,1998.0,4.0,9.681157296967934,0.016740024616516667,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17850689964469296,469.4911743425965,469.4911743425965,,2.161290322580645,219.16846052384722,219.16846052384722,193.1563704283921,,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,515.3298840200158,965.6575064522053,990.0,0.2224435964308089,0.0670660569215396,989.7104903466476,0.34606919709727596,0.34606919709727596,0.26439839266828413,,23.706914697344907,23.706914697344907,23.153998278251503,,,0.8766738420953888,0.8766738420953888,0.7726254817135685,,0.9364516129032259,0.9364516129032259,0.93,,0.9748387096774194,0.9748387096774194,0.97,,46.523284607962175,46.523284607962175,39.572638228349376,,99.42925280114201,0.17437753600386227,56.03360272046499,111.49081638807881,165.69535519361267,216.81683630329806,124.16599000958219,77.06567136521215,3,2,73975.36408404962,356.21178478138984,31,0.552384737784122
1999.02,987.3299017737432,0.3429285714285715,1999.0,2.0,1998.0,5.0,28.757075012003675,0.025969151995722622,43.0,7.0,5.0,4.0,78.0,137.0,0.14519113000964115,850.3299017737432,825.5287352790687,,3.4285714285714284,239.16041011247307,239.16041011247307,239.16041011247307,252.11084486384883,24.801166494674508,6.467944954208906,1.1143830656353368,0.9051520618494345,0.7241216494795477,15.589564763501283,49.4679449542089,8.114383065635337,5.905152061849435,4.724121649479548,93.58956476350129,889.0162153607624,967.2746889095312,990.0,0.49609541360492776,0.24360307322797,989.2603015131675,0.4092783444109352,0.4092783444109352,0.4092783444109352,0.45343955004221465,21.576334259225128,21.576334259225128,21.576334259225128,20.439525456782004,,0.9566416404498922,0.9566416404498922,0.9566416404498922,1.0084433794553953,0.9366275225188078,0.9366275225188078,0.9366275225188078,0.9362975525438845,0.9778571428571432,0.9778571428571432,0.9778571428571432,0.9791666666666669,46.165500719022326,46.165500719022326,46.165500719022326,46.18513603176019,158.2901318849642,0.1624430099315503,53.267584816046664,105.81087992528272,156.8067569587001,204.09391755332817,198.00025075984874,121.84543772796609,4,3,106370.96862669592,599.5363360830615,28,0.8793896215831343
1999.03,2292.257845520141,0.1457741935483871,1999.0,3.0,1998.0,6.0,34.93368050283173,0.016855559904207024,49.0,9.0,9.0,9.0,107.0,183.0,0.08117629006585136,2109.2578455201406,1100.0,,4.0,275.0,275.0,275.0,275.0,1009.2578455201408,51.0,9.0,15.940695498511886,49.63563174689217,883.6815182747368,100.0,18.0,24.940695498511882,58.63563174689217,990.6815182747368,1242.9406954985118,971.2775742000027,990.0,0.9218116603239659,0.4800000000000003,988.5981883396763,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.7856793596732,16.7856793596732,16.7856793596732,16.7856793596732,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9249686668385805,0.9249686668385805,0.9249686668385805,0.9249686668385805,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.05479469174148,41.05479469174148,41.05479469174148,41.05479469174148,164.2191787669659,0.07332236653116828,44.25875082306052,87.52420372178257,128.71259398328073,165.09489192112255,185.83523058251495,155.32038192232798,4,4,122179.06900262261,1387.9517292286578,31,0.9123287709275881
1999.04,2972.596571284085,0.09063333333333337,1999.0,4.0,1998.0,7.0,28.506674379196404,0.00935440224412859,54.0,13.0,14.0,19.0,117.0,217.0,0.07365326110773393,2755.596571284085,1100.0,,4.0,275.0,275.0,275.0,275.0,1655.5965712840855,46.0,5.0,11.0,61.0,1532.5965712840855,100.0,18.0,25.0,80.0,1649.5965712840855,1243.0,972.9294092989306,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.133688707954581,15.133688707954581,15.133688707954581,15.133688707954581,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9108513182278248,0.9108513182278248,0.9108513182278248,0.9108513182278248,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.456884162867254,36.456884162867254,36.456884162867254,36.456884162867254,145.82753665146905,0.04973402437299408,39.85315583526795,78.64444706104486,115.22751215884341,146.74893383805733,155.0433668101584,134.08885578331092,4,4,104995.8263890577,2412.244219789596,30,0.8101529813970502
1999.05,2725.557068877888,0.11093548387096773,1999.0,5.0,1998.0,8.0,44.748451676058025,0.017272147010309134,65.0,14.0,17.0,23.0,202.0,321.0,0.12090304626951046,2404.557068877888,1100.0,,4.0,275.0,275.0,275.0,275.0,1304.557068877888,35.0,4.000000000000001,8.0,55.60568941828651,1201.9513794596016,100.0,18.0,25.0,78.60568941828652,1403.9513794596012,1243.0,972.3424018843555,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.720696122530128,15.720696122530128,15.720696122530128,15.720696122530128,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9159190678236028,0.9159190678236028,0.9159190678236028,0.9159190678236028,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.09341148693717,38.09341148693717,38.09341148693717,38.09341148693717,152.37364594774868,0.05810087929151294,41.42196835673619,81.8062831588209,120.02866324406656,153.27949252024342,171.31253714867987,135.4037159142565,4,4,113365.99258512503,1690.4414293479251,31,0.8465202552652705
1999.06,1314.4759710762387,0.28139999999999993,1999.0,6.0,1998.0,9.0,43.22625374328799,0.03547426170636392,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.1996472221156209,1073.1426377429052,899.6216570688127,,3.566666666666667,250.9306278089198,250.9306278089198,250.3722441630494,259.0731161559899,173.5209806740924,14.052765556359788,2.223115914134152,4.060301899823178,10.80286261006023,142.38193469371507,73.0527655563598,14.223115914134151,17.39363523315651,25.80286261006023,284.3819346937151,1004.2911737724631,968.3618715428033,990.0,0.6351171470353607,0.30989086047778813,989.0549919924871,0.4509175084202128,0.4509175084202128,0.44927106996639515,0.4787090377129245,20.24220294126347,20.24220294126347,20.053949727376345,19.107106580233904,,1.0037225112356793,1.0037225112356793,1.0014889766521977,1.0362924646239597,0.935275722204052,0.935275722204052,0.9345811309329128,0.9335932455853448,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9794736842105265,45.28778153452734,45.28778153452734,44.681164211114435,44.14875061465394,160.23885838870902,0.12980112827456936,50.97180374363574,101.13841484627991,149.5976111854552,194.01359828017814,192.84931994273902,104.73362218813892,4,2,115371.9780398705,504.65381704928564,30,0.8902158799372724
1999.07,508.3853330909495,0.5543548387096774,1999.0,7.0,1998.0,10.0,10.220268975303963,0.019117012136906114,50.0,10.0,9.0,9.0,108.0,186.0,0.37441614245145194,322.38533309094964,322.38533309094964,,1.6129032258064515,209.12997162375305,184.78506344647863,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.38533309094953,965.3840146059814,990.0,0.17282493046485733,0.034500176332069074,989.7926748932027,0.3217613061100585,0.24962851575271944,,,24.086898981111275,23.923366134651566,,,,0.8365198864950123,0.7391402537859147,,,0.9348387096774192,0.9273684210526314,,,0.9754838709677421,0.9726315789473684,,,45.19991117562308,39.091466689413416,,,69.15919721107001,0.13457707823599288,56.428201534588325,112.30772698615831,166.98998460905764,218.70754711831688,105.00214524752887,48.31597749971993,2,1,51454.44272503608,217.33543716231603,31,0.38421776228372223
1999.08,334.1442256528935,0.7368387096774194,1999.0,8.0,1998.0,11.0,4.108402044709294,0.012378043464001818,47.0,8.0,6.0,5.0,89.0,155.0,0.46904653542566727,179.14422565289343,179.14422565289343,,1.0,179.14422565289343,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.14422565289343,964.5740481669027,990.0,0.12159835064574592,0.008514213920872602,989.8698874354335,0.23568452476508664,,,,25.060154743765725,,,,,0.7165769026115735,,,,0.9270967741935483,,,,0.9719354838709674,,,,39.70915233030312,,,,39.70915233030312,0.11764596137852693,57.487941620620845,114.5129274356568,170.5122460607055,223.9143587058812,52.804239467801295,26.407474612366702,1,1,29543.609333745524,120.97497377632787,31,0.22060640183501734
1999.09,232.3512068718927,0.9014999999999999,1999.0,9.0,1998.0,12.0,2.5140788813038806,0.010774190504854937,34.0,6.0,4.0,3.0,44.0,91.0,0.3955313318482599,141.35120687189266,141.35120687189266,,1.0,141.35120687189266,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.3512068718927,964.0890183832706,990.0,0.10307427506996338,0.004135120687189266,989.8927906042429,0.1449853451425838,,,,25.658786875829758,,,,,0.5654048274875708,,,,0.9116666666666664,,,,0.9673333333333335,,,,31.413580380506687,,,,31.413580380506687,0.13424056111001173,58.02666512018397,115.64478461989393,172.34633559735758,226.68505366967767,40.668538540740684,23.799573209360727,1,1,22617.77787396481,109.55260733721147,30,0.1745198910028149
1999.1,196.31780759736898,0.9626774193548389,1999.0,10.0,1999.0,1.0,0.25106763480384725,0.001279904843748351,31.0,4.0,3.0,2.0,33.0,73.0,0.3718782142706699,123.31780759736907,123.31780759736907,,1.0,123.31780759736907,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.317807597369,963.9075171582326,990.0,0.09488107077183036,0.002331780759736912,989.9027871484683,0.10744953379113335,,,,25.887820456444327,,,,,0.49327123038947635,,,,0.9083870967741933,,,,0.9699999999999995,,,,27.59616745282673,,,,27.59616745282673,0.14055844492584557,58.21218635955001,116.03668278017928,172.9864555185763,227.6634004496749,28.587739390255766,26.74669605780406,1,1,20531.548584903092,120.63700368409016,31,0.15331204140459298
1999.11,205.0573047091921,0.9472666666666663,1999.0,11.0,1999.0,2.0,1.4530343771381913,0.006687189461574045,29.0,4.0,2.0,2.0,30.0,67.0,0.32771636517329517,138.057304709192,138.057304709192,,1.0,138.057304709192,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.05730470919204,963.9451292725795,990.0,0.09888317205995185,0.0038057304709192066,989.8973110974696,0.13573972855283672,,,,25.816442096336473,,,,,0.5522292188367683,,,,0.9120000000000003,,,,0.9699999999999995,,,,30.933439083879804,,,,30.933439083879804,0.15062255722500695,58.17457988621109,115.95712254923563,172.8562177958336,227.46371557218103,38.49676336521794,28.45549055182209,1,1,22272.076140393452,126.99402411249092,30,0.17185243935488775
1999.12,309.2584615499522,0.7756129032258062,1999.0,12.0,1999.0,3.0,7.2054747623218525,0.023557208260799146,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23185965977160075,238.06491316285533,238.06491316285533,,1.1612903225806452,213.2228120578433,154.02102685107508,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.1294292918876,964.4603841183502,990.0,0.13332195971717872,0.017646018302548486,989.8490320219801,0.33016957572204564,0.16830234311842085,,,25.0584783279079,24.817669439500627,,,,0.8528912482313732,0.6160841074043002,,,0.9387096774193546,0.9179999999999999,,,0.974516129032258,0.97,,,48.0445725503118,33.39051960392344,,,53.430140228363946,0.17269434664025035,57.61797934264764,114.78563662021742,170.95295247376714,224.5774425768734,68.45963015665289,42.829416911841676,2,1,39752.02432990278,190.3737415634828,31,0.29683411237979973
2000.01,457.35379039991665,0.587516129032258,2000.0,1.0,1999.0,4.0,3.017284895147395,0.006787744970257281,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.18647921659309802,372.7408871741101,372.7408871741101,,2.0,186.37044358705506,186.37044358705506,,,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.96669362572305,965.1580576459206,990.0,0.17943543330743564,0.04454817743482201,989.7760163892585,0.2479330861440248,0.2479330861440248,,,24.37002565719311,24.37002565719311,,,,0.7454817743482202,0.7454817743482202,,,0.9312903225806456,0.9312903225806456,,,0.9699999999999995,0.9699999999999995,,,40.24657615150435,40.24657615150435,,,80.4931523030087,0.17568601344332652,56.753204897422556,112.98066917381448,168.0567232488325,220.2660547722549,89.33010433581863,66.71386759761388,2,2,59886.90531343851,307.9332627522059,31,0.44718417946115974
2000.02,690.9494589003095,0.44637931034482753,2000.0,2.0,1999.0,5.0,11.50975996483125,0.017487560819722237,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14421710522468692,592.8460106244476,592.8460106244476,,2.5172413793103448,237.3672076015727,237.3672076015727,228.34908448118333,,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,637.7770451072062,966.156756404432,990.0,0.2877767713388001,0.1059014903394457,989.6063217383214,0.4022592508542078,0.4022592508542078,0.3710372792977882,,23.047306083035938,23.047306083035938,22.59054965982754,,,0.9494688304062909,0.9494688304062909,0.9133963379247335,,0.9417241379310349,0.9417241379310349,0.9379999999999996,,0.9782758620689658,0.9782758620689658,0.9780000000000002,,49.46301934724292,49.46301934724292,46.40060094950902,,122.92634953043888,0.1781870249655274,55.253021394164456,109.88119047608645,163.1599186649375,213.14940413492985,144.82435299787159,88.49396887720276,3,2,85556.73927318542,409.9800582147788,29,0.6829241640579935
2000.03,1247.7234936397506,0.3009354838709678,2000.0,3.0,1999.0,6.0,62.27574753518603,0.0365555770852407,41.0,8.0,7.0,6.0,67.0,129.0,0.11852845680366168,1118.7234936397506,891.2777952110602,,3.6451612903225805,244.63234683023362,244.63234683023362,244.63234683023362,243.94016981655687,227.4456984286905,15.075632335162537,2.5806451612903225,4.363817637081251,10.578869694357698,194.84673360079867,56.07563233516253,10.580645161290322,11.363817637081251,16.578869694357696,261.8467336007987,969.2978903445942,968.0976682780057,990.0,0.5761167020057602,0.28295033390265517,989.1409329640916,0.4273293580831271,0.4273293580831271,0.4273293580831271,0.42619686994049993,20.61593532800286,20.61593532800286,20.61593532800286,19.767675148945077,,0.9785293873209349,0.9785293873209349,0.9785293873209349,0.9757606792662274,0.9348148677513917,0.9348148677513917,0.9348148677513917,0.9319630450146571,0.978387096774194,0.978387096774194,0.978387096774194,0.9775000000000003,44.968078716883014,44.968078716883014,44.968078716883014,42.64085108598992,162.4144626577393,0.14750609644348994,51.44576675464458,102.11076779768757,151.11705057512418,196.1835659727,191.4656570381831,140.24711505533978,4,3,120836.36021735803,691.0614122679062,31,0.9023025703207738
2000.04,3047.8526165733315,0.0856,2000.0,4.0,1999.0,7.0,49.91473536567727,0.016586031252379303,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08012232369844602,2804.8526165733315,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.8526165733313,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1590.8526165733315,100.0,18.0,25.0,80.0,1724.8526165733313,1243.0,973.107952106189,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.955145900696124,14.955145900696124,14.955145900696124,14.955145900696124,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9089201228202318,0.9089201228202318,0.9089201228202318,0.9089201228202318,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.948727297221396,35.948727297221396,35.948727297221396,35.948727297221396,143.79490918888558,0.047736328325896936,39.361856832226394,77.65567180066118,113.72962452572033,144.72004793371948,156.39705999495908,134.32202671433086,4,4,103532.33461599764,2362.017747883667,30,0.79886060660492
2000.05,2132.9225532899663,0.16219354838709676,2000.0,5.0,1999.0,8.0,31.175738938853115,0.015305026697141554,55.0,13.0,13.0,17.0,178.0,276.0,0.1316586007131312,1856.9225532899663,1100.0,,4.0,275.0,275.0,275.0,275.0,756.9225532899655,45.0,5.0,11.984915874966669,45.52841483222867,649.4092225827703,100.0,18.0,24.984915874966667,62.528414832228655,827.4092225827706,1242.9849158749666,970.8682935195801,990.0,0.9219276481966342,0.4800000000000003,988.5980723518036,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.194844052223207,17.194844052223207,17.194844052223207,17.194844052223207,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9272002282334775,0.9272002282334775,0.9272002282334775,0.9272002282334775,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.156537721927535,42.156537721927535,42.156537721927535,42.156537721927535,168.62615088771014,0.08094200639113092,45.30106094622422,89.62966977790697,131.92165696870612,169.48879889815277,184.20507163669652,156.85281196042394,4,4,125457.85626045632,1344.8415558626784,31,0.9368119493761673
2000.06,1062.6949847873602,0.3302666666666667,2000.0,6.0,1999.0,9.0,34.17011467794385,0.034272390363046766,53.0,12.0,12.0,13.0,120.0,210.0,0.21592394640615764,852.6949847873605,809.3462136937786,,3.3,242.53306312938489,242.53306312938489,246.5452376664767,253.61638479508056,43.3487710935819,8.982693588451749,1.3719741770967753,2.311013586732781,2.683495353412213,27.999594387888372,61.982693588451745,13.371974177096774,14.31101358673278,15.683495353412214,147.99959438788838,899.0118950460597,967.5138231206547,990.0,0.5307792289998278,0.25378988044028694,989.2154308905599,0.42136091067698117,0.42136091067698117,0.43473871813532583,0.4589997248274127,21.280246859228235,21.280246859228235,20.679227886078547,20.05468728086848,,0.97013225251754,0.97013225251754,0.9861809506659072,1.0144655391803223,0.9367820900507248,0.9367820900507248,0.9362375087618148,0.9352164188451083,0.9786666666666669,0.9786666666666669,0.979130434782609,0.9793750000000003,46.15631541739385,46.15631541739385,45.610023951657695,45.51562457825952,151.55531563946369,0.14431417913200714,52.755125979061425,104.768262406687,155.19898447162765,201.84785798033906,193.64561046250333,80.94752738959045,4,2,109119.82726041388,385.73811552436285,30,0.8419739757747984
2000.07,448.2186262358145,0.6071612903225807,2000.0,7.0,1999.0,10.0,7.908139676086014,0.017319780158405854,42.0,9.0,8.0,6.0,70.0,135.0,0.30789394172554274,313.2186262358146,313.2186262358146,,1.6451612903225807,200.32213631216345,174.9895593816594,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.2186262358145,965.1136267148494,990.0,0.16564224211000336,0.03264372524716292,989.8017140326427,0.29671264916790635,0.22256361002702185,,,24.391374668625367,24.27714469367798,,,,0.8012885452486536,0.6999582375266377,,,0.932258064516129,0.9249999999999998,,,0.9745161290322583,0.9715,,,43.69726973609575,37.436307215487446,,,67.84972600415219,0.15028814901245868,56.80138004207297,113.08205574982745,168.22142240840265,220.51577818414037,96.39854093474753,48.45632726054218,2,1,50480.19614708921,215.58578556569648,31,0.3769429222452898
2000.08,298.9345157974854,0.7899354838709678,2000.0,8.0,1999.0,11.0,3.0001762862218384,0.010013011686549859,39.0,7.0,5.0,4.0,60.0,115.0,0.3879651511687069,183.93451579748546,183.93451579748546,,1.0,183.93451579748546,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.93451579748546,964.4074885846293,990.0,0.1198696955666407,0.008894125565036538,989.8712361788683,0.24476674040088192,,,,25.218980853838257,,,,,0.735738063189942,,,,0.9287096774193552,,,,0.9716129032258061,,,,41.08483090265881,,,,41.08483090265881,0.13665349662102805,57.68210941381475,114.91965988169615,171.16841549286787,224.8991125093672,51.671406047970294,31.883316958353504,1,1,30567.114191578155,144.36784514408106,31,0.22824906057032673
2000.09,223.08201014726507,0.9182000000000001,2000.0,9.0,1999.0,12.0,2.238849784193613,0.010056180157566458,34.0,6.0,4.0,3.0,44.0,91.0,0.4111401629744319,132.08201014726507,132.08201014726507,,1.0,132.08201014726507,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.082010147265,964.0421361821228,990.0,0.09991432164111308,0.003208201014726505,989.8968774773442,0.1260678793128269,,,,25.7286734159083,,,,,0.5283280405890601,,,,0.9076666666666665,,,,0.9670000000000002,,,,29.2967724219003,,,,29.2967724219003,0.1305180271735377,58.07555093449007,115.74791400422079,172.5144568032354,226.94127895102,36.92258767977861,22.30072640918277,1,1,21093.676143768218,102.63700368409016,30,0.16275984678833502
2000.1,162.19791479462188,0.990258064516129,2000.0,10.0,2000.0,1.0,3.4238694271872494,0.020933362743051995,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.36079066413853017,103.42372124623478,103.42372124623478,,1.0,103.42372124623478,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,136.0043664075251,963.9735914747229,990.0,0.08625148854801991,0.0005511366254031778,989.9131973748264,0.07576293664073713,,,,25.863842963462716,,,,,0.413694884984939,,,,0.8887096774193547,,,,0.9616129032258068,,,,22.44600923103652,,,,22.44600923103652,0.1386207289033163,58.14694485477584,115.89858396498127,172.76021588292048,227.31613322401668,26.032323472714676,19.21680470003111,1,1,16699.83086789117,90.60626956267187,31,0.12470005128353621
2000.11,170.80687026635053,0.9802000000000001,2000.0,11.0,2000.0,2.0,3.3087858035233686,0.018318982693052148,23.0,4.0,2.0,2.0,19.0,50.0,0.2990203893625122,120.80687026635054,120.80687026635054,,1.0,120.80687026635054,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.80687026635053,963.9727051493729,990.0,0.09095688759080131,0.0022748430840137637,989.9067682693253,0.10769016729879131,,,,25.826372952653383,,,,,0.48322748106540203,,,,0.8983333333333335,,,,0.9656666666666663,,,,26.670574180126035,,,,26.670574180126035,0.15427337145357864,58.14738344053337,115.89953449849926,172.7618258267606,227.31872087451504,40.85399292793065,19.073538658935167,1,1,19202.81340969074,90.01135876889322,30,0.14816985655625572
2000.12,339.31353212439336,0.7393225806451609,2000.0,12.0,2000.0,3.0,7.595834668748448,0.022335898801189052,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2149234095406682,268.1199837372966,268.1199837372966,,1.4838709677419355,188.77593263821365,163.97770560477147,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,305.18449986632885,964.6045050085187,990.0,0.14327764660167439,0.023930461475610953,989.8327918919226,0.2599211008934384,0.19241670737888786,,,24.9683657825105,24.692161689611286,,,,0.7551037305528547,0.6559108224190859,,,0.9296774193548388,0.9213333333333332,,,0.9725806451612898,0.9700000000000002,,,41.928244714299865,35.48873076439502,,,59.10021121320069,0.1737731898277571,57.4393774537326,114.41284916767938,170.3547640035464,223.68692507224162,83.67149539713994,40.863334957472574,2,1,43970.55714262131,181.03120478075203,31,0.3283345067400038
2001.01,604.9690158288897,0.48903225806451606,2001.0,1.0,2000.0,4.0,10.76325962600615,0.017139533202507305,41.0,6.0,4.0,3.0,66.0,120.0,0.20246397655476955,484.96901582888955,484.96901582888955,,2.2903225806451615,213.55525738899004,213.55525738899004,199.29039250868826,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.9690158288896,965.8026521915076,990.0,0.23271550308373462,0.0726609206895467,989.6946235762268,0.3273293810683848,0.3273293810683848,0.28282496693297915,,23.564642003650533,23.564642003650533,23.045707868249522,,,0.85422102955596,0.85422102955596,0.7971615700347531,,0.9367741935483871,0.9367741935483871,0.9333333333333331,,0.9748387096774193,0.9748387096774193,0.9722222222222222,,45.09170459432161,45.09170459432161,40.869477336456825,,102.0487413185823,0.1682541317883637,55.815751584464856,111.04070560731945,164.98419540423103,215.78320074986127,138.59603579115722,75.63530319864564,3,2,75924.26354102521,351.0462647249272,31,0.5669374517699015
2001.02,1135.811086749474,0.31171428571428555,2001.0,2.0,2000.0,5.0,43.1718389358649,0.03186766063609276,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.1342489587055413,991.668229606617,895.2753979480025,,3.607142857142857,247.32388828594134,247.32388828594134,247.32388828594134,252.50026626617642,96.39283165861431,10.610446474817605,2.0311516110489385,3.1912812737552234,2.9750873968708116,77.58486490212172,55.324732189103315,9.316865896763224,8.762709845183794,7.260801682585097,159.87057918783603,968.6797058790527,967.7830135139849,990.0,0.577340018309432,0.29237594852698967,989.1302840331638,0.4361939844299721,0.4361939844299721,0.4361939844299721,0.45550440632231526,20.911076534748595,20.911076534748595,20.911076534748595,20.04126489025408,,0.9892955531437656,0.9892955531437656,0.9892955531437656,1.0100010650647058,0.9373828505869011,0.9373828505869011,0.9373828505869011,0.9356894009666609,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794117647058824,46.36381736354719,46.36381736354719,46.36381736354719,45.23552747775143,166.55587948784776,0.15396960230449586,52.225338725835,103.68719837674242,153.52402639023086,199.4894095149009,197.60879508798,139.49059051307594,4,3,111925.55101583371,687.6780740444765,28,0.9253104415991543
