MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2001.03,2908.1581437537375,0.0955806451612903,2001.0,3.0,2000.0,6.0,49.376247572787456,0.018199877226623005,59.0,11.0,12.0,13.0,144.0,239.0,0.08363186578124855,2669.158143753737,1100.0,,4.0,275.0,275.0,275.0,275.0,1569.1581437537375,41.0,7.0,13.0,63.99071361471728,1444.1674301390203,100.0,18.0,25.0,76.99071361471728,1588.16743013902,1243.0,972.7841960069048,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.278901999980654,15.278901999980654,15.278901999980654,15.278901999980654,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.911982168153103,0.911982168153103,0.911982168153103,0.911982168153103,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.857462875402476,36.857462875402476,36.857462875402476,36.857462875402476,147.4298515016099,0.05206379554303917,40.235809808921466,79.416117767417,116.40042015677056,148.3471021338243,168.44987550776312,137.31066373290662,4,4,109687.8095171978,1883.695175185789,31,0.8190547305644997
2001.04,3284.6156547527544,0.06963333333333331,2001.0,4.0,2000.0,7.0,21.833406103098664,0.006497177371374743,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07367952838258615,3041.6156547527553,1100.0,,4.0,275.0,275.0,275.0,275.0,1941.6156547527564,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1827.6156547527564,100.0,18.0,25.0,80.0,1961.6156547527564,1243.0,973.6502053800083,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.412892626876925,14.412892626876925,14.412892626876925,14.412892626876925,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9023356116144325,0.9023356116144325,0.9023356116144325,0.9023356116144325,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.39264222102478,34.39264222102478,34.39264222102478,34.39264222102478,137.57056888409912,0.04222456822168401,37.850051200654,74.61549156466408,109.1302434724209,138.50518574348183,144.0643386719957,127.77135777286327,4,4,99050.80959655132,2813.805345924814,30,0.7642809382449948
2001.05,3005.3351561564787,0.08938709677419356,2001.0,5.0,2000.0,8.0,44.59295522580031,0.015368518807854989,65.0,14.0,17.0,23.0,202.0,321.0,0.10899816214146658,2684.3351561564787,1100.0,,4.0,275.0,275.0,275.0,275.0,1584.3351561564796,35.0,4.0,8.0,57.0,1480.3351561564791,100.0,18.0,25.0,80.0,1682.3351561564791,1243.0,972.9944713978125,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.068626609072602,15.068626609072602,15.068626609072602,15.068626609072602,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9093641956806799,0.9093641956806799,0.9093641956806799,0.9093641956806799,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.25514509416907,36.25514509416907,36.25514509416907,36.25514509416907,145.0205803766763,0.04978484647378332,39.65004356743182,78.23835678330396,114.61911552540833,145.9413434501285,163.84427728668723,128.62287422809578,4,4,107895.31180024715,1978.1910593261066,31,0.8056698909815349
2001.06,1623.641366414019,0.22390000000000002,2001.0,6.0,2000.0,9.0,41.86966714591984,0.026754146200840923,62.0,12.0,14.0,16.0,153.0,257.0,0.16868251974247842,1366.641366414019,1035.4172502826937,,3.933333333333333,263.3071361288361,263.3071361288361,263.3071361288361,263.0312591744843,331.22411613132505,23.327190961083197,3.726471650198086,6.59713002954849,20.620956646308173,276.95236684418705,85.32719096108319,15.726471650198086,20.59713002954849,36.620956646308166,429.95236684418717,1157.0680429235238,969.3580829742709,990.0,0.8002970928294875,0.41290401206802196,988.7867988951025,0.4934433499664206,0.4934433499664206,0.4934433499664206,0.4926077187289372,18.93527257086527,18.93527257086527,18.93527257086527,18.7699941967501,,1.0532285445153446,1.0532285445153446,1.0532285445153446,1.0521250366979376,0.9329047869453485,0.9329047869453485,0.9329047869453485,0.9323979860128733,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,44.50057350102852,44.50057350102852,44.50057350102852,44.014916494062774,174.58230923087746,0.1143699506770776,48.84665862964723,96.81526083207783,142.9324537246727,184.70583489172938,193.2932267404631,151.6082366036002,4,3,125699.26264623177,786.1010449485112,30,0.9699017179493192
2001.07,687.6366897935135,0.45561290322580633,2001.0,7.0,2000.0,10.0,18.45338000721238,0.026100052672531234,58.0,11.0,11.0,11.0,136.0,227.0,0.3504570812560012,460.6366897935135,460.6366897935135,,2.193548387096774,209.6698196354891,203.2733078135643,229.15936639325173,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,540.6366897935135,966.1352695075474,990.0,0.24576510561658918,0.07255130183459628,989.6816835925488,0.32098038138794693,0.30145406573581546,0.37452755607803967,,23.225433703613813,23.09366915223323,22.060863063892562,,,0.8386792785419563,0.8130932312542571,0.9166374655730074,,0.9332258064516131,0.9314814814814817,0.9379999999999997,,0.9751612903225806,0.9744444444444442,0.9780000000000003,,43.41772775967528,41.64301653372421,45.45287219686803,,94.34966867513444,0.1341036018322412,55.25291476795101,109.88431441480382,163.17301465906004,213.1871623107763,150.14613794024538,53.35056931607921,3,1,70196.15349430002,244.04626472492717,31,0.5241648259729691
2001.08,397.24393135157004,0.6566129032258065,2001.0,8.0,2000.0,11.0,4.357952178177894,0.011000207920960485,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41509201399745355,232.8890926418926,232.8890926418926,,1.064516129032258,223.85081779522304,140.093260123378,,,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.11489909350547,964.8786492600592,990.0,0.14062856427459594,0.01680197472361183,989.842569461002,0.36283695458172366,0.13882565347827258,,,24.60108324636091,24.48771177212874,,,,0.8954032711808921,0.5603730404935119,,,0.9383870967741935,0.91,,,0.9764516129032257,0.97,,,49.55344507775476,29.706143266518037,,,51.46997044978819,0.12933673382157604,57.11506121076316,113.73408593447384,169.2611718777031,222.04892743845275,60.441423579728095,40.126267966355904,2,1,38293.65801464241,180.9497472014125,31,0.285944280276601
2001.09,287.6690350688957,0.8081,2001.0,9.0,2000.0,12.0,3.328623267566068,0.011766656376660006,40.0,6.0,4.0,3.0,65.0,118.0,0.4137208924981862,169.66903506889554,169.66903506889554,,1.0,169.66903506889554,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.66903506889557,964.3545331203478,990.0,0.11473515427612148,0.00709911203746202,989.8781657336865,0.2086282188171697,,,,25.31500439452152,,,,,0.6786761402755824,,,,0.9240000000000002,,,,0.9703333333333329,,,,37.79712274112631,,,,37.79712274112631,0.13056151589740297,57.74178498455095,115.04492555791425,171.37112918206907,225.20474229853525,48.358909285266456,27.108553535686674,1,1,27213.928373610954,122.03120478075205,30,0.2099840152284796
2001.1,210.1194739190239,0.9387096774193548,2001.0,10.0,2001.0,1.0,2.475504171496468,0.011704879761797222,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4211168985744956,121.63560295128194,121.63560295128194,,1.0,121.63560295128194,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.15173198354003,963.9642825692325,990.0,0.09584718135802503,0.00217284667356685,989.9019799719684,0.10557782720407456,,,,25.83211957553198,,,,,0.48654241180512775,,,,0.903225806451613,,,,0.9674193548387096,,,,26.967103278495397,,,,26.967103278495397,0.1283150825041378,58.15531960158431,115.91639150507926,172.78958038591762,227.36162902996526,31.042273214492997,21.076033381893637,1,1,20063.524839200578,98.06159015785887,31,0.14981724043608555
2001.11,282.89869592619095,0.8193,2001.0,11.0,2001.0,2.0,5.7116652150722445,0.020082086120388497,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35175708037040704,185.56536259285758,185.56536259285758,,1.0,185.56536259285758,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,231.56536259285755,964.3316802827032,990.0,0.1186568326561108,0.0098928470673815,989.8714503202763,0.2577474736113028,,,,25.282022563962023,,,,,0.7422614503714302,,,,0.9273333333333336,,,,0.9736666666666668,,,,41.60040933751829,,,,41.60040933751829,0.14519131040415884,57.761061567016434,115.08623412549687,171.4400049344092,225.31311905989708,59.9983687277201,25.63856307025408,1,1,29952.294723013176,115.78068094814552,30,0.231113385208435
2001.12,420.2621235660594,0.6295161290322581,2001.0,12.0,2001.0,3.0,4.77715631926333,0.011395475291026306,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2700058530008239,307.2298655015434,307.2298655015434,,1.935483870967742,162.0636682960446,155.17765908174007,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.74599453380137,964.9905143119594,990.0,0.16109645574923295,0.03144597310030867,989.8074575711507,0.19151225063101024,0.17124885389582167,,,24.625431008559964,24.63091855530264,,,,0.6482546731841782,0.6207106363269602,,,0.9196774193548394,0.9175862068965522,,,0.9706451612903221,0.9699999999999996,,,35.01059769233681,33.37581793016783,,,66.23313704636476,0.15740342608665625,56.975470321768334,113.44283911215189,168.7941035222364,221.35423208402403,77.292661477882,58.35095597834626,2,1,49277.45396249538,260.1099473341564,31,0.3679618724798042
2002.01,548.1253473267915,0.516967741935484,2002.0,1.0,2001.0,4.0,4.448575754997197,0.008332246169828044,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20212595285640864,438.41566990743684,438.41566990743684,,2.0,219.20783495371842,219.20783495371842,,,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,486.5769602300174,965.5665601981423,990.0,0.20600689916337114,0.05779338624425403,989.7361997145922,0.343757492229468,0.343757492229468,,,23.825882024220736,23.825882024220736,,,,0.8768313398148736,0.8768313398148736,,,0.9364516129032262,0.9364516129032262,,,0.9758064516129035,0.9758064516129035,,,46.80780643646738,46.80780643646738,,,93.61561287293476,0.17038520742830562,56.180838481848845,111.79395371942253,166.17168671255058,217.50316547489348,107.8237122064813,76.41027626981932,2,2,69650.01597746347,355.0058701801551,31,0.5200867381829709
2002.02,709.5915562503723,0.43482142857142864,2002.0,2.0,2001.0,5.0,9.04883174558972,0.012444685949720232,36.0,6.0,5.0,4.0,54.0,105.0,0.14938608104402756,604.5915562503722,604.5915562503722,,2.6785714285714284,229.93841611380807,229.93841611380807,213.26380382300871,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,651.5915562503722,966.2383662250012,990.0,0.2944947262723379,0.1089261965896013,989.5965790771379,0.38015325522838417,0.38015325522838417,0.3244836097307264,,22.97805959690823,22.97805959690823,22.85977834607942,,,0.9197536644552322,0.9197536644552322,0.8530552152920347,,0.9392857142857147,0.9392857142857147,0.9357894736842104,,0.9771428571428575,0.9771428571428575,0.9757894736842107,,47.63167773726833,47.63167773726833,43.64411421678382,,124.87900440735424,0.17593847751544753,55.13908848823771,109.6449057633101,162.78444113372328,212.59872013151713,149.26643629905402,107.57765242168057,3,2,83918.69096174203,509.36362992177396,28,0.6937722467075234
2002.03,1241.6914087071564,0.283,2002.0,3.0,2001.0,6.0,24.947588114045843,0.020135403627326246,41.0,8.0,7.0,6.0,67.0,129.0,0.10918659735678267,1112.6914087071564,981.2245873979376,,3.774193548387097,259.7243873619435,259.7243873619435,259.7243873619435,260.98309102813823,131.4668213092186,26.64516129032258,4.516129032258065,6.867103418958111,6.114735874847376,87.32369169283245,67.64516129032258,12.516129032258064,13.867103418958111,12.114735874847378,154.32369169283248,1075.2529811394766,968.1450651513417,990.0,0.6997012641541334,0.36291678019975443,988.9373819556461,0.47982490742260003,0.47982490742260003,0.47982490742260003,0.4848648725962052,20.312491896881703,20.312491896881703,20.312491896881703,19.82755952650891,,1.0388975494477748,1.0388975494477748,1.0388975494477748,1.043932364112553,0.9360307649872214,0.9360307649872214,0.9360307649872214,0.934873071441828,0.979677419354839,0.979677419354839,0.979677419354839,0.9795833333333336,47.303917364347114,47.303917364347114,47.303917364347114,46.314639528614606,177.76824721196877,0.1479065295691613,51.54193423943256,102.28954361183806,151.35080078121067,196.4110739718894,195.3279649810694,144.7740290832041,4,3,132259.57592570476,718.8041693984164,31,0.9876013733998265
2002.04,1785.571829130334,0.198,2002.0,4.0,2001.0,7.0,10.492441183552584,0.005879753187488683,45.0,11.0,10.0,10.0,72.0,148.0,0.083064500465935,1637.571829130334,1100.0,,4.0,275.0,275.0,275.0,275.0,537.5718291303343,55.0,7.0,15.0,36.32242088718476,424.24940824314973,100.0,18.0,25.0,46.32242088718475,496.2494082431496,1243.0,969.907232063344,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.155865943541052,18.155865943541052,18.155865943541052,18.155865943541052,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9312449203801412,0.9312449203801412,0.9312449203801412,0.9312449203801412,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.70053109895756,44.70053109895756,44.70053109895756,44.70053109895756,178.80212439583025,0.10042320793417418,47.69345485939209,94.4670471407505,139.30647588032116,179.62876184796514,183.62972537997348,173.94418976534308,4,4,128737.52956499779,1490.344661979303,30,0.9933451355323903
2002.05,1934.4620948038655,0.18303225806451615,2002.0,5.0,2001.0,8.0,13.058644669044115,0.006906802032144178,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12936293831788134,1685.558868997414,1100.0,,4.0,275.0,275.0,275.0,275.0,585.5588689974147,47.58064516129032,5.967741935483871,12.96774193548387,33.90528348878729,485.13745647636927,100.0,18.0,25.0,48.64721897265826,642.8148758312082,1243.0,970.3844774228796,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.678620584005277,17.678620584005277,17.678620584005277,17.678620584005277,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9299419643449128,0.9299419643449128,0.9299419643449128,0.9299419643449128,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.46476959021274,43.46476959021274,43.46476959021274,43.46476959021274,173.859078360851,0.09010038564711392,46.53980839115649,92.13148982578791,135.73370277500058,174.7056403574106,180.76209395377444,170.86291016399898,4,4,129351.15430047318,1450.6076432517052,31,0.9658837686713947
2002.06,1271.1468205158485,0.2758333333333333,2002.0,6.0,2001.0,9.0,30.141731714435444,0.025102196448206757,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20174633512060874,1029.8134871825152,936.5990361744649,,3.7666666666666666,247.11981003596813,247.11981003596813,247.11981003596813,254.6603557389922,93.21445100805,15.547149686051016,2.0832506092108867,4.145990683584638,5.771046078901114,65.66701395030235,74.547149686051,14.083250609210888,17.47932401691797,20.771046078901115,207.6670139503024,1042.708760486645,968.242657832523,990.0,0.665579056410445,0.33287242410291457,989.0015485194866,0.4379112244883481,0.4379112244883481,0.4379112244883481,0.46337337860515115,20.3209794624752,20.3209794624752,20.3209794624752,19.791488636093597,,0.9884792401438725,0.9884792401438725,0.9884792401438725,1.0186414229559686,0.9350635376416976,0.9350635376416976,0.9350635376416976,0.9348654838804749,0.978,0.978,0.978,0.9786956521739131,44.75836708623022,44.75836708623022,44.75836708623022,45.02949886701582,168.79771705673613,0.13505873970789903,51.34428926462802,101.88659230464006,150.72735917308123,195.53526105931576,193.1463841301555,113.80718785523963,4,3,121534.35628085001,567.6780740444765,30,0.9377650947596452
2002.07,543.2999809647387,0.5325161290322582,2002.0,7.0,2001.0,10.0,13.221136639189803,0.02247890180514132,50.0,10.0,9.0,9.0,108.0,186.0,0.35434139286229854,357.2999809647387,357.2999809647387,,1.7741935483870968,208.68239490781016,191.76213466373326,194.18910258132667,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.29998096473867,965.5325960018706,990.0,0.1880852991950587,0.042832964905519966,989.7690817358994,0.3205503270267732,0.2699584408371067,0.2672039600663807,,23.9159354070019,23.748317772628766,22.861113040791196,,,0.8347295796312408,0.767048538654933,0.7767564103253066,,0.9335483870967742,0.9286363636363636,0.93,,0.9748387096774195,0.9727272727272727,0.97,,44.65561103290048,40.30649572932354,39.28148218136788,,75.79451007831511,0.13754986634848027,56.20628457543388,111.8491019752739,166.26509531760883,217.6533204367467,120.83156930428059,50.67528594581646,3,1,56391.11549826645,228.82283822959258,31,0.42108061154619514
2002.08,343.8087810476372,0.7237419354838709,2002.0,8.0,2001.0,11.0,4.095420592146644,0.011858131986289619,47.0,8.0,6.0,5.0,89.0,155.0,0.45528309178088017,188.80878104763713,188.80878104763713,,1.0,188.80878104763713,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.80878104763713,964.6191864734352,990.0,0.12485120890219745,0.009903467361555571,989.8652453237364,0.260678616062615,,,,24.985380234238402,,,,,0.7552351241905484,,,,0.9300000000000002,,,,0.9729032258064513,,,,41.89237911498794,,,,41.89237911498794,0.1208209668624496,57.43436188440092,114.40081064620473,170.33165805384493,223.64398241323087,56.917997035831156,30.34691639823783,1,1,31167.930061551022,138.0761251416418,31,0.23273543952771072
2002.09,251.72303997256452,0.8699999999999999,2002.0,9.0,2001.0,12.0,2.2802950858601414,0.008913360531312836,38.0,6.0,4.0,3.0,58.0,109.0,0.4348643112029314,142.72303997256458,142.72303997256458,,1.0,142.72303997256458,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,190.72303997256455,964.1947760691086,990.0,0.10490558180882886,0.004272303997256462,989.8908221141938,0.14705825567406575,,,,25.548987789411292,,,,,0.5708921598902584,,,,0.9113333333333332,,,,0.969333333333333,,,,31.632475970260984,,,,31.632475970260984,0.12522008223692452,57.91713125551421,115.41360829410444,171.96922442983038,226.10976614794916,38.845235495174435,23.51189067150322,1,1,22775.3826985879,108.89550978696245,30,0.17573597761256093
2002.1,205.50178618997424,0.9465806451612903,2002.0,10.0,2002.0,1.0,1.397420151898449,0.006769080567406657,37.0,5.0,3.0,2.0,50.0,97.0,0.4729852700168423,108.50178618997424,108.50178618997424,,1.0,108.50178618997424,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.50178618997427,963.9396129547779,990.0,0.09221651801930944,0.0008746420733439606,989.9069088399075,0.08361974961807422,,,,25.883676135511422,,,,,0.43400714475989693,,,,0.8929032258064518,,,,0.9629032258064522,,,,23.71240109657916,,,,23.71240109657916,0.11511033708932376,58.1801546398997,115.96890784145651,172.87548936700196,227.4932178654205,28.782592911482734,21.03581449322413,1,1,17642.026415854896,97.87464597500968,31,0.131735561647662
2002.11,212.92798216132013,0.9353999999999997,2002.0,11.0,2002.0,2.0,1.7548964712569548,0.008201626739414863,29.0,4.0,2.0,2.0,30.0,67.0,0.31642251423282447,145.92798216132007,145.92798216132007,,1.0,145.92798216132007,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.9279821613201,963.9904341676452,990.0,0.10156635755499549,0.0045927982161320085,989.8938408442292,0.15244615346228868,,,,25.75096052312112,,,,,0.5837119286452803,,,,0.914333333333334,,,,0.9699999999999995,,,,32.69537718636098,,,,32.69537718636098,0.15315162517628006,58.128819610286776,115.86037946822826,172.69801254535378,227.22150417316055,37.3057348091011,28.375588547674838,1,1,23540.671574179898,126.63700368409016,30,0.18164098436867204
2002.12,307.349809642488,0.7788064516129031,2002.0,12.0,2002.0,3.0,5.179348950390259,0.016686241679558438,31.0,5.0,3.0,2.0,36.0,77.0,0.25474984036528764,230.34980964248805,230.34980964248805,,1.1290322580645162,210.94777591152138,150.36576141499188,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.349809642488,964.4488853616691,990.0,0.131374302156326,0.016552299422779384,989.8520733984208,0.32472749826337366,0.16036400444513482,,,25.078460538488326,24.866050390290305,,,,0.8437911036460856,0.6014630456599676,,,0.9364516129032258,0.9175,,,0.9748387096774195,0.97,,,47.45751257179384,32.644309968227184,,,51.66968159995218,0.167327436586862,57.632217821170656,114.81535503834525,171.00063757143604,224.64842603047285,68.45963015665289,35.80258569812512,2,1,38442.24311036441,159.8493354753479,31,0.2870537866664009
2003.01,551.4898122807243,0.5244193548387096,2003.0,1.0,2002.0,4.0,10.178451534426513,0.018883800158891014,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.17235983711524813,456.0059413129824,456.0059413129824,,2.096774193548387,218.8018444837935,218.8018444837935,190.15660756908574,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,500.2317477645953,965.5729851464944,990.0,0.21561629871008395,0.06348488894751947,989.7208988123425,0.3458857864978115,0.3458857864978115,0.2560719421831667,,23.80202787935024,23.80202787935024,23.206921810248602,,,0.8752073779351738,0.8752073779351738,0.7606264302763429,,0.9361290322580647,0.9361290322580647,0.93,,0.9751612903225808,0.9751612903225808,0.9700000000000001,,46.60042037178899,46.60042037178899,39.05121220338759,,96.97999031164775,0.1764013720461496,56.15462265543157,111.74145161805367,166.09279239560004,217.39779787731712,119.31065012192036,71.40551659069595,3,2,72153.11279186593,330.335437162316,31,0.5387777239535987
2003.02,887.7669632209166,0.36882142857142863,2003.0,2.0,2002.0,5.0,13.763416975130793,0.01545376191695386,43.0,7.0,5.0,4.0,78.0,137.0,0.15709936490044182,750.7669632209165,750.7669632209165,,3.3214285714285716,226.23752352259365,226.23752352259365,226.23752352259365,224.1692215875332,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.7669632209165,966.9401253227089,990.0,0.4051176569060068,0.1802085455614521,989.4146737975327,0.3652427769656062,0.3652427769656062,0.3652427769656062,0.35640537365953073,22.10930569785802,22.10930569785802,22.10930569785802,21.350108186876767,,0.9049500940903746,0.9049500940903746,0.9049500940903746,0.8966768863501328,0.9375000000000001,0.9375000000000001,0.9375000000000001,0.9377777777777775,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.9777777777777779,44.924894946635625,44.924894946635625,44.924894946635625,43.040689678525474,148.6091922365758,0.16741534794062057,53.92295788965661,107.14892578570719,158.8816606914966,207.0197848439563,180.8181154092973,116.94576129229078,4,3,99865.37718297892,571.2803075785098,28,0.825606623536532
2003.03,1523.099357288394,0.23416129032258065,2003.0,3.0,2002.0,6.0,29.66781826195651,0.019523830404005717,49.0,9.0,9.0,9.0,107.0,183.0,0.12573996384490502,1340.0993572883942,1059.2390607448497,,4.0,264.8097651862124,264.8097651862124,264.8097651862124,264.8097651862124,280.86029654354445,29.673246901155995,5.260589786321609,8.502070243047244,13.81280146935465,223.61158814366507,78.67324690115599,14.260589786321606,17.502070243047246,22.81280146935465,330.611588143665,1169.6749676753745,969.0648665662527,990.0,0.8091263520427385,0.4324979176573482,988.7583757302999,0.49787106850757445,0.49787106850757445,0.49787106850757445,0.49787106850757445,19.19563809553947,19.19563809553947,19.19563809553947,19.19563809553947,,1.05923906074485,1.05923906074485,1.05923906074485,1.05923906074485,0.9341036759127339,0.9341036759127339,0.9341036759127339,0.9341036759127339,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.50135726067803,45.50135726067803,45.50135726067803,45.50135726067803,182.0054290427121,0.12553984621623784,49.54795838909672,98.23556406571291,145.10643585194595,187.70457529765747,196.51856771275692,171.46397235886818,4,4,135412.03920777782,903.9790649487444,31,1.011141272459512
2003.04,2915.191165039877,0.10319999999999999,2003.0,4.0,2002.0,7.0,61.91947841214749,0.021433340654137645,56.333333333333336,12.666666666666666,14.0,18.0,119.0,220.0,0.07768143648357431,2695.1911650398774,1100.0,,4.0,275.0,275.0,275.0,275.0,1595.191165039877,43.666666666666664,5.333333333333333,11.0,62.0,1473.1911650398768,100.0,18.0,25.0,80.0,1592.191165039877,1243.0,972.7421182289322,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.32097977795323,15.32097977795323,15.32097977795323,15.32097977795323,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9094307264786224,0.9094307264786224,0.9094307264786224,0.9094307264786224,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.915438859252745,36.915438859252745,36.915438859252745,36.915438859252745,147.66175543701098,0.055508155770053594,40.26094500773173,79.47700070363575,116.51864922629858,148.57040009619234,170.86291016399898,123.56270163257494,4,4,106316.46391464793,1812.000290301854,30,0.8203430857611723
2003.05,3121.468088923464,0.08219354838709678,2003.0,5.0,2002.0,8.0,47.75471510589002,0.015740654595734878,65.0,14.0,17.0,23.0,202.0,321.0,0.10493423510900717,2800.468088923464,1100.0,,4.0,275.0,275.0,275.0,275.0,1700.4680889234642,35.00000000000001,4.0,8.0,57.0,1596.468088923464,100.0,18.0,25.0,80.0,1798.4680889234642,1243.0,973.256073758453,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.807024248432322,14.807024248432322,14.807024248432322,14.807024248432322,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9062358163821966,0.9062358163821966,0.9062358163821966,0.9062358163821966,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.50742552505921,35.50742552505921,35.50742552505921,35.50742552505921,142.02970210023685,0.046963283341586934,38.92420049494125,76.77853136262708,112.4101357055284,142.95537902927302,161.6392702295244,123.56270163257494,4,4,105670.09836257622,2061.708424038313,31,0.7890539005568714
2003.06,1757.0432105477844,0.2049,2003.0,6.0,2002.0,9.0,41.279185097743074,0.024800284022956656,62.0,12.0,14.0,16.0,153.0,257.0,0.15400667605067564,1500.0432105477844,1072.4408317718407,,4.0,268.1102079429602,268.1102079429602,268.1102079429602,268.1102079429602,427.60237877594307,27.60736946210251,4.435671557483303,7.805557433004463,26.6211597681521,361.13262055520084,89.60736946210251,16.435671557483303,21.805557433004466,42.62115976815209,514.1326205552009,1200.2894302244313,969.7645413981695,990.0,0.8557944739971867,0.4490155857255222,988.6951899402775,0.5101364628373742,0.5101364628373742,0.5101364628373742,0.5101364628373742,18.420512079270374,18.420512079270374,18.420512079270374,18.420512079270374,,1.0724408317718412,1.0724408317718412,1.0724408317718412,1.0724408317718412,0.9315344749498259,0.9315344749498259,0.9315344749498259,0.9315344749498259,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.093522962391994,44.093522962391994,44.093522962391994,44.093522962391994,176.37409184956798,0.10645591456864392,47.92293248949527,94.94078002919218,140.05402830921523,180.7133696478314,192.99716966447383,162.41946852232877,4,4,126989.34613168894,887.3328711060205,30,0.9798560658309332
2003.07,729.3594137502506,0.4384516129032257,2003.0,7.0,2002.0,10.0,21.050537793568076,0.027786131433060413,58.0,11.0,11.0,11.0,136.0,227.0,0.333029119853654,502.3594137502506,502.3594137502506,,2.3870967741935485,209.24555655127165,205.19963722602586,225.62136600129224,217.96835586645932,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.3594137502506,966.2966315198323,990.0,0.2728495542576952,0.08922827651821635,989.637922169224,0.32095757361492094,0.3080698173763461,0.36277041334348803,0.33654711509664353,23.02033307577668,22.953874101927386,21.829359192754172,21.179548194987678,,0.8369822262050869,0.8207985489041036,0.902485464005169,0.8718734234658373,0.933225806451613,0.9320689655172415,0.9381818181818179,0.94,0.974838709677419,0.9744827586206893,0.9763636363636365,0.9766666666666666,42.89885835976205,41.81017515798823,44.23619437608879,41.57311701421002,101.73152186818997,0.1363871132678679,54.97925746322302,109.32214953987815,162.29274179769595,211.92592235421307,171.4454100815901,58.06366188121213,4,1,75688.25226993333,264.76619950541016,31,0.5651751214899443
2003.08,400.99472120829296,0.6525483870967742,2003.0,8.0,2002.0,11.0,5.227173520706403,0.01299559330482114,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.435679948327248,227.28504378893817,227.28504378893817,,1.1290322580645162,208.42580714633183,146.15908398019903,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,294.736656692164,964.8945839261738,990.0,0.13983874207488842,0.015821940054215708,989.844339317871,0.3164165609732825,0.15128594983126112,,,24.63333883072377,24.414203771026354,,,,0.8337032285853272,0.584636335920796,,,0.9354838709677418,0.915,,,0.9745161290322577,0.97,,,45.98745230072178,31.07117266916416,,,49.9966358709365,0.1242673386447072,57.092662893674046,113.68765253907694,169.18742967352395,221.9408774479522,64.44674152268674,38.91762044028577,2,1,37197.49708797676,175.1784061646158,31,0.27775908817186945
2003.09,271.4178561029308,0.8355999999999997,2003.0,9.0,2002.0,12.0,3.4652224181431612,0.012748916866263947,40.0,6.0,4.0,3.0,65.0,118.0,0.4398977476385463,153.41785610293076,153.41785610293076,,1.0,153.41785610293076,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.4178561029307,964.2799376679217,990.0,0.10921456050876352,0.005404727077343985,989.8853807124137,0.17265657632704406,,,,25.432786468165027,,,,,0.6136714244117232,,,,0.9176666666666665,,,,0.969333333333333,,,,34.08986115565991,,,,34.08986115565991,0.12436850482674197,57.82341854920867,115.2166012999215,171.64970944800007,225.62646067772852,47.42615833447919,23.37129564275207,1,1,24544.700032075132,108.22173362032099,30,0.1893881175314439
2003.1,205.98235396127345,0.9472580645161293,2003.0,10.0,2003.0,1.0,4.721242211864112,0.021231686214117994,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295016911325933,117.4984829935315,117.4984829935315,,1.0,117.4984829935315,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.01461202578963,963.9603764440155,990.0,0.09443679955424644,0.0017625853362920497,989.9038006151094,0.0987435365228041,,,,25.844680634571223,,,,,0.46999393197412603,,,,0.8990322580645158,,,,0.9674193548387096,,,,25.93534883548564,,,,25.93534883548564,0.12589643130902223,58.15893601320917,115.9240845908711,172.80227422047577,227.38131373168522,36.18859025881519,21.03581449322413,1,1,19295.89953360132,97.87464597500968,31,0.1440852713082536
2003.11,220.45191437210735,0.9237000000000001,2003.0,11.0,2003.0,2.0,3.0744342238463065,0.013800874497756226,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3445272205294286,144.7852477054407,144.7852477054407,,1.0,144.7852477054407,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.7852477054407,964.0231346137674,990.0,0.1021995162632184,0.004478524770544071,989.8933219589663,0.15059913141207718,,,,25.719588213786803,,,,,0.5791409908217628,,,,0.9150000000000005,,,,0.9699999999999995,,,,32.43996258164284,,,,32.43996258164284,0.14684562121309896,58.09603000574987,115.79102354742298,172.58451169703474,227.0475531600444,40.535920182499105,25.63856307025408,1,1,23356.77305878284,115.78068094814552,30,0.18022201434246019
2003.12,342.3663735346655,0.7313548387096773,2003.0,12.0,2003.0,3.0,7.981655849059478,0.0226473739453186,31.0,5.0,3.0,2.0,36.0,77.0,0.23214184851896752,265.3663735346655,265.3663735346655,,1.3548387096774193,205.22316333192876,169.49450148044,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.3663735346655,964.6166316844693,990.0,0.1430225851319598,0.023300124475303958,989.8336772903926,0.30763848195768384,0.20424287186361093,,,24.909407123965874,24.619488710485417,,,,0.8208926533277151,0.67797800592176,,,0.9338709677419357,0.9227272727272727,,,0.9738709677419352,0.97,,,45.738576242668884,36.635081453615044,,,58.738121274596814,0.1705098243361802,57.42937578024447,114.39137593671364,170.3188659987391,223.63023339261713,82.00160177345441,39.368398572241716,2,1,43701.16222830003,174.75288036056145,31,0.3263228959699823
2004.01,600.0893519187285,0.49354838709677407,2004.0,1.0,2003.0,4.0,10.640466314005106,0.01820410624861655,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18632210504192612,489.4441906284061,489.4441906284061,,2.3225806451612905,212.48210942374192,212.48210942374192,199.88791252085824,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.8635454671157,965.7782961869607,990.0,0.234566892107853,0.07463547420417369,989.6907976336881,0.3233368513012802,0.3233368513012802,0.2831921511950909,,23.589164595425892,23.589164595425892,23.035234693515804,,,0.8499284376949678,0.8499284376949678,0.799551650083433,,0.936774193548387,0.936774193548387,0.9329999999999998,,0.9735483870967739,0.9735483870967739,0.97,,44.85403444700181,44.85403444700181,40.87233544868716,,102.89269323228983,0.17165976775059663,55.84804933994783,111.10786432871114,165.09134557750647,215.94132650195652,126.26989585834585,80.02321651040477,3,2,76552.16376482362,371.3337709519629,31,0.5716260735127212
2004.02,1061.5790683771306,0.3253103448275862,2004.0,2.0,2003.0,5.0,30.869093906167738,0.026770870822669227,43.0,7.0,5.0,4.0,78.0,137.0,0.1362151926321956,924.5790683771304,869.263703983757,,3.5172413793103448,245.92382608774903,245.92382608774903,245.92382608774903,254.2183030596528,55.31536439337353,11.802125798663461,2.1586459800550784,2.0188089194661867,1.6150471355729499,37.72073655961585,54.80212579866346,9.158645980055079,7.018808919466188,5.615047135572949,115.72073655961584,940.2432846819418,967.5324324555157,990.0,0.5487604583917036,0.2742653072855661,989.1769742343229,0.4320372189806024,0.4320372189806024,0.4320372189806024,0.4613530577339882,21.21250455982657,21.21250455982657,21.21250455982657,20.207196967349766,,0.9836953043509963,0.9836953043509963,0.9836953043509963,1.016873212238611,0.9369347230265452,0.9369347230265452,0.9369347230265452,0.9354071311846546,0.9789655172413796,0.9789655172413796,0.9789655172413796,0.9793333333333335,46.72736011898586,46.72736011898586,46.72736011898586,45.96162829325569,163.9553363707105,0.15828181680249168,52.76045953781851,104.77574433498249,155.20216870954278,201.83265027047253,197.7769465155593,124.11782681259123,4,3,114112.91411401451,612.7799552877552,29,0.9108629798372806
2004.03,3066.898284510576,0.0986774193548387,2004.0,3.0,2003.0,6.0,88.12361902420837,0.031006323875230314,59.0,11.0,12.0,13.0,144.0,239.0,0.08606652168396514,2827.898284510576,1100.0,,4.0,275.0,275.0,275.0,275.0,1727.8982845105763,41.0,7.0,13.0,56.43362776055336,1610.464656750023,100.0,18.0,25.0,69.43362776055336,1754.4646567500226,1243.0,973.0225945909314,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.040503415953843,15.040503415953843,15.040503415953843,15.040503415953843,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9037025916433583,0.9037025916433583,0.9037025916433583,0.9037025916433583,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.06798944416103,36.06798944416103,36.06798944416103,36.06798944416103,144.27195777664411,0.05467951462289408,39.41410140007015,77.78181637066609,113.9737448061575,145.17954397673122,181.0285582756913,112.47681214254537,4,4,107338.33658582323,1479.4649180456272,31,0.8015108765369118
2004.04,3990.436636020355,0.037800000000000014,2004.0,4.0,2003.0,7.0,19.879801501919367,0.0049158334602980355,70.0,14.0,18.0,25.0,168.0,295.0,0.07395931836649253,3695.436636020355,1100.0,,4.0,275.0,275.0,275.0,275.0,2595.436636020355,30.0,4.000000000000001,7.0,55.0,2499.436636020355,100.0,18.0,25.0,80.0,2667.436636020355,1243.0,975.1513281450341,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.911769861850965,12.911769861850965,12.911769861850965,12.911769861850965,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8794040409118139,0.8794040409118139,0.8794040409118139,0.8794040409118139,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.020686707720714,30.020686707720714,30.020686707720714,30.020686707720714,120.08274683088285,0.030115834777788935,33.55581972916782,65.9954846749955,96.1286210930709,121.03272794021218,122.4795292329345,113.63070477078851,4,4,86459.57771823565,3594.991232059012,30,0.6671263712826825
2004.05,3163.063592933294,0.08000000000000002,2004.0,5.0,2003.0,8.0,48.998203199345056,0.016158494469921507,65.0,14.0,17.0,23.0,202.0,321.0,0.10370258816202849,2842.063592933294,1100.0,,4.0,275.0,275.0,275.0,275.0,1742.063592933294,35.00000000000001,4.0,8.0,57.0,1638.0635929332936,100.0,18.0,25.0,80.0,1840.0635929332936,1243.0,973.3466075597124,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.716490447172855,14.716490447172855,14.716490447172855,14.716490447172855,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.905018212615064,0.905018212615064,0.905018212615064,0.905018212615064,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.24575819804322,35.24575819804322,35.24575819804322,35.24575819804322,140.98303279217288,0.046117137310428394,38.66874199876768,76.265206750314,111.63453707919192,141.90977813611636,161.6392702295244,123.73764469278898,4,4,104891.3763973766,2061.708424038313,31,0.7832390710676269
2004.06,1775.3227868098484,0.20330000000000004,2004.0,6.0,2003.0,9.0,41.62280842136986,0.025142695909896415,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.15929303238236175,1506.3227868098481,1071.5493297401902,,4.0,267.88733243504754,267.88733243504754,267.88733243504754,267.88733243504754,434.77345706965866,26.722662814155967,4.212988501664595,7.66773237960595,26.479302207376836,369.69077116685526,90.38932948082264,16.54632183499793,22.001065712939287,42.812635540710176,532.0241045001886,1200.4860467689496,969.8201670208485,990.0,0.8571645165291735,0.44873119948620654,988.6941042839845,0.5095313906619903,0.5095313906619903,0.5095313906619903,0.5095313906619903,18.36440587247391,18.36440587247391,18.36440587247391,18.36440587247391,,1.0715493297401903,1.0715493297401903,1.0715493297401903,1.0715493297401903,0.9314199460665322,0.9314199460665322,0.9314199460665322,0.9314199460665322,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.902644649937365,43.902644649937365,43.902644649937365,43.902644649937365,175.61057859974946,0.10497960939140778,47.789516396733966,94.67059805087287,139.64052021782052,180.14309158174748,194.0736378945443,162.61240608781833,4,4,126439.61659181962,877.0241713972171,30,0.9756143255541637
2004.07,718.6196058790773,0.4416451612903226,2004.0,7.0,2003.0,10.0,20.717999093284092,0.027385966693267018,58.0,11.0,11.0,11.0,136.0,227.0,0.3353877923024322,491.61960587907726,491.61960587907726,,2.3548387096774195,206.41833348340992,204.4734046160099,227.56326721917875,215.7023167968006,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.6196058790773,966.257694515889,990.0,0.26475568984542314,0.08408493003715403,989.6511593801175,0.31266031742480704,0.30655134529854156,0.3704847838801052,0.32938750475741013,23.080804546803687,23.049774176306514,21.872737880699056,21.23075227922804,,0.8256733339336394,0.8178936184640393,0.9102530688767152,0.8628092671872023,0.9325806451612905,0.9320000000000002,0.9379999999999997,0.94,0.974838709677419,0.9746666666666663,0.9780000000000003,0.98,42.36315495507477,41.839804724203525,44.742885169586955,41.38393886695705,99.95640886332927,0.13626195166978963,55.051380487468435,109.4697597476771,162.52253026953443,212.25203743355826,166.89905658602757,58.06366188121213,4,1,74367.56819431696,264.76619950541016,31,0.5553133825740514
2004.08,402.91031006457786,0.6508387096774192,2004.0,8.0,2003.0,11.0,5.31175994094755,0.013128582888654624,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4332251809884117,229.20063264522292,229.20063264522292,,1.1612903225806452,206.18972834836777,142.66760664050224,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,296.6522455484487,964.90409521498,990.0,0.14047491549579483,0.016097147322588826,989.8434279371817,0.3103551969516943,0.1440232812359707,,,24.628977525249827,24.456605389054445,,,,0.8247589133934711,0.5706704265620092,,,0.9348387096774194,0.9099999999999999,,,0.9735483870967738,0.97,,,45.43863432780698,30.21314288460649,,,50.31172188984028,0.12457057614183022,57.081612657384156,113.66449989094272,169.15006568166825,221.88477488630997,61.54185448097105,39.71626036956613,2,1,37431.92108604118,178.9890361492038,31,0.2795095660546683
2004.09,277.54482120551137,0.8251333333333332,2004.0,9.0,2003.0,12.0,3.3296643469758065,0.011886406512846084,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.450473911923935,152.8781545388446,152.8781545388446,,1.0,152.8781545388446,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,205.87815453884465,964.3115117650984,990.0,0.11006452152874263,0.005287815453884461,989.8846476630173,0.16787267353109014,,,,25.405263224387717,,,,,0.6115126181553786,,,,0.9173333333333333,,,,0.9699999999999995,,,,33.90924644424238,,,,33.90924644424238,0.12186985730105375,57.78949836569563,115.14518315763495,171.5336175571763,225.4502714783839,42.38528013511984,26.137998521693763,1,1,24414.657439854516,118.84933547534791,30,0.18838470246801325
2004.1,215.09088102537822,0.9301612903225804,2004.0,10.0,2004.0,1.0,1.8366870529945951,0.008620123963035275,37.0,5.0,3.0,2.0,50.0,97.0,0.45238255554836465,118.09088102537821,118.09088102537821,,1.0,118.09088102537821,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.09088102537825,963.9905452861524,990.0,0.09548552762228806,0.00180908810253782,989.9027053842752,0.0994794024239676,,,,25.812680695698962,,,,,0.47236352410151283,,,,0.9006451612903227,,,,0.9654838709677424,,,,26.028644429017906,,,,26.028644429017906,0.12063498484208589,58.128925549596964,115.86057197850722,172.69825241610118,227.221705614961,31.042273214492997,22.506020017902326,1,1,19365.311455189316,103.55260733721147,31,0.14460358016121055
2004.11,236.22599720290629,0.8976333333333333,2004.0,11.0,2004.0,2.0,7.635095341890457,0.026377142235914416,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33341909637756423,160.55933053623957,160.55933053623957,,1.1,145.96012596587306,145.99204570366484,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.55933053623957,964.0979704142451,990.0,0.10749329062960702,0.007007057970175655,989.8854996514004,0.156038070176937,0.15112015333523776,,,25.63149116697844,24.97501434910804,,,,0.5838405038634923,0.5839681828146593,,,0.9140000000000004,0.9133333333333334,,,0.968333333333333,0.9700000000000001,,,32.53211867616124,31.69045557594689,,,35.701164233755925,0.1484032735079014,58.012500256094896,115.61558144085544,172.30034981516394,226.61856746557297,67.67880531191354,23.535768012863173,2,1,25704.83824830426,108.34819816708185,30,0.19833980129864398
2004.12,341.4005078945661,0.7256451612903227,2004.0,12.0,2004.0,3.0,4.720020549705671,0.014086349229185226,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.270114540894327,251.17470144295322,251.17470144295322,,1.3225806451612903,203.08191778428878,149.0876293418599,,,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.01341112037255,964.6070322975334,990.0,0.13993065313960706,0.020604531052421358,989.839464815808,0.3086144872667316,0.15747501200253705,,,24.923818031007645,24.883080900105846,,,,0.8123276711371551,0.5963505173674394,,,0.9329032258064517,0.916,,,0.9735483870967739,0.97,,,45.26549256601533,32.337787140758635,,,55.69703680496971,0.16199641861636876,57.45013692307585,114.43365399417769,170.38415899530563,223.72168735828677,67.63946163095764,40.45166353056324,2,1,41438.59538289747,181.07750011529617,31,0.30942798224983176
2005.01,528.4379869134508,0.5387419354838708,2005.0,1.0,2004.0,4.0,11.10781574705835,0.020988144545043674,34.0,5.0,4.0,3.0,45.0,91.0,0.1761909255411177,437.4379869134508,437.4379869134508,,2.0,218.71899345672543,218.71899345672543,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.4379869134508,965.4758315748577,990.0,0.2063587342175937,0.05869228234142407,989.7349489834409,0.34892076782898557,0.34892076782898557,,,23.91019664075443,23.91019664075443,,,,0.8748759738269017,0.8748759738269017,,,0.9358064516129034,0.9358064516129034,,,0.9761290322580648,0.9761290322580648,,,46.79481517525035,46.79481517525035,,,93.58963035050068,0.17642670841972927,56.29903768152311,112.03998257099646,166.56482565852505,218.08471075194504,115.90447485901652,65.48079342544118,2,2,69630.68498077254,301.74254153823074,31,0.5199423908361152
2005.02,806.3228002226912,0.39664285714285713,2005.0,2.0,2004.0,5.0,11.635264824392307,0.014585074891155509,36.0,6.0,5.0,4.0,54.0,105.0,0.13194251599998513,701.3228002226913,701.3228002226913,,3.142857142857143,223.6695898471899,223.6695898471899,223.6695898471899,212.1982147678516,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,748.3228002226912,966.6252912008907,990.0,0.35904519698298126,0.1502777014074593,989.4906771016094,0.35810131983571775,0.35810131983571775,0.35810131983571775,0.31881657381738077,22.507284580883116,22.507284580883116,22.507284580883116,21.762705361658156,,0.8946783593887595,0.8946783593887595,0.8946783593887595,0.8487928590714064,0.9371428571428574,0.9371428571428574,0.9371428571428574,0.9375,0.9760714285714286,0.9760714285714286,0.9760714285714286,0.975,45.12585649079676,45.12585649079676,45.12585649079676,41.41168963357524,141.2935251343296,0.1752456973294661,54.48463638026629,108.30024846786209,160.67830392773152,209.57970476527038,168.51453337133086,114.32031870159436,4,3,94949.24889026949,552.6800383444725,28,0.7849640285240533
