MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2005.03,1184.6396103740624,0.28303225806451615,2005.0,3.0,2004.0,6.0,11.529400483431896,0.01007731594520993,41.0,8.0,7.0,6.0,67.0,129.0,0.10964416419917399,1055.6396103740622,1032.2571441550028,,4.0,258.06428603875077,258.06428603875077,258.06428603875077,258.06428603875077,23.382466219059612,7.431636550243752,1.4500754244378051,1.2688159963830796,1.087556568328354,12.144381679666619,48.431636550243766,9.450075424437804,8.26881599638308,7.087556568328353,79.14438167966664,1098.4076721260672,967.9801704090606,990.0,0.7006598245421856,0.40120897603381134,988.8981311994241,0.4733888408381185,0.4733888408381185,0.4733888408381185,0.4733888408381185,20.444571949525088,20.444571949525088,20.444571949525088,20.444571949525088,,1.0322571441550032,1.0322571441550032,1.0322571441550032,1.0322571441550032,0.936964088396913,0.936964088396913,0.936964088396913,0.936964088396913,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.43377946826418,47.43377946826418,47.43377946826418,47.43377946826418,189.7351178730567,0.16076452290963913,51.94883666969956,103.1130928024372,152.61006142325394,198.14503635282526,199.1493279122232,168.69451367658144,4,4,141162.92769755417,866.4607485141906,31,1.0540839881836483
2005.04,1239.8756718278785,0.2667666666666666,2005.0,4.0,2004.0,7.0,4.566226913186976,0.0036637660811273424,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.11315327908049938,1099.5423384945452,1088.646700766038,,4.0,272.1616751915095,272.1616751915095,272.1616751915095,272.1616751915095,10.895637728507086,3.329560577705366,0.8157541809287886,0.7324559695312854,0.7073244334203487,5.310542566921298,46.6628939110387,11.482420847595455,10.06578930286462,9.04065776675368,73.97720923358794,1156.857804827537,968.1538949686019,990.0,0.7787638420191255,0.4652407109958497,988.755995446985,0.5240494978474888,0.5240494978474888,0.5240494978474888,0.5240494978474888,20.07805098053562,20.07805098053562,20.07805098053562,20.07805098053562,,1.088646700766038,1.088646700766038,1.088646700766038,1.088646700766038,0.9357532500038076,0.9357532500038076,0.9357532500038076,0.9357532500038076,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,49.1547759694442,49.1547759694442,49.1547759694442,49.1547759694442,196.6191038777768,0.15868181265436815,51.602820088552036,102.4070946416894,151.51637931408567,196.60539894639376,199.4796617408996,194.4838668750169,4,4,141565.75479199932,1061.258584607589,30,1.092328354876538
2005.05,1269.5967508580593,0.2642258064516129,2005.0,5.0,2004.0,8.0,9.24550601777066,0.007374956136952439,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.14028290889394204,1092.1128798903171,1069.3981035904653,,4.0,267.34952589761633,267.34952589761633,267.34952589761633,267.34952589761633,22.71477629985197,6.133690500712294,1.3111236539257283,1.2158214114636348,1.0252169265394475,13.028923807210864,51.52078727490584,10.988543008764438,10.570660121141053,9.734894345894286,117.38376251688825,1142.4780939952766,968.2473040741254,990.0,0.758168279713029,0.4417289825021148,988.8001027377848,0.5065940583517837,0.5065940583517837,0.5065940583517837,0.5065940583517837,20.04620460530773,20.04620460530773,20.04620460530773,20.04620460530773,,1.0693981035904654,1.0693981035904654,1.0693981035904654,1.0693981035904654,0.9342229255252464,0.9342229255252464,0.9342229255252464,0.9342229255252464,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.09396516741456,48.09396516741456,48.09396516741456,48.09396516741456,192.37586066965827,0.15169033504616533,51.40719842481104,102.00876722785844,150.90132553641044,195.7442613089899,197.513101555685,180.00679490483293,4,4,143127.6403382257,956.6664552960377,31,1.068754781498101
2005.06,812.9497813051025,0.40369999999999995,2005.0,6.0,2004.0,9.0,21.041454288917983,0.027178324884940777,45.0,10.0,9.0,9.0,88.0,161.0,0.211497460466196,651.9497813051025,651.9497813051025,,2.8666666666666667,226.05610183585003,226.05610183585003,231.50797718808437,228.49796745206953,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.9497813051025,966.6294053418605,990.0,0.35427642678726823,0.1466393798150225,989.4990841933976,0.3657294152469425,0.3657294152469425,0.38210663098445363,0.3704056522729636,22.50394943629049,22.50394943629049,21.764120268928068,21.163519423560974,,0.9042244073434004,0.9042244073434004,0.9260319087523374,0.9139918698082781,0.9380000000000001,0.9380000000000001,0.938333333333333,0.9387499999999998,0.977,0.977,0.9783333333333335,0.9787500000000001,45.64433453414886,45.64433453414886,45.34064398769342,43.57011697884525,130.11175332193918,0.15903237659751762,54.417900308910134,108.16867002766507,160.48580773296345,209.3352510097053,182.7603734969745,76.09156930926811,4,2,93680.4623917962,356.4228266284984,30,0.7228430740107732
2005.07,424.55950311076833,0.6268387096774195,2005.0,7.0,2004.0,10.0,4.877094976201572,0.011241096756346257,42.0,9.0,8.0,6.0,70.0,135.0,0.32120512256834277,289.55950311076833,289.55950311076833,,1.6129032258064515,192.17999256704937,158.882359308173,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.55950311076833,965.0065688916816,990.0,0.15771348811796734,0.02791190062215366,989.8143746112598,0.2750838178651733,0.18027335084399776,,,24.532721901713035,24.481651937801388,,,,0.7687199702681976,0.6355294372326918,,,0.9283870967741938,0.9189473684210526,,,0.9738709677419356,0.97,,,42.00609461691914,34.00977036736864,,,62.85079258401605,0.1475888651734199,56.9501499503827,113.39064023663381,168.71191505690157,221.23542514056953,80.50073686632561,51.68909106252452,2,1,46760.989682507934,231.23288236624958,31,0.3491710699112002
2005.08,305.7105478089468,0.7784193548387097,2005.0,8.0,2004.0,11.0,3.0929104975671913,0.009859720913331553,39.0,7.0,5.0,4.0,60.0,115.0,0.3789715134976484,190.71054780894673,190.71054780894673,,1.0,190.71054780894673,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.71054780894679,964.4372218392539,990.0,0.12215678001085715,0.009873954956226592,989.8679692650331,0.2625449736147128,,,,25.16820245216429,,,,,0.7628421912357871,,,,0.9303225806451617,,,,0.9725806451612901,,,,42.626579698083155,,,,42.626579698083155,0.13875658940059202,57.64828146570181,114.84869561070163,171.0536826019392,224.7263687544318,56.58250308168653,35.14695247241527,1,1,31714.17529537386,157.9706275597109,31,0.23681433165601748
2005.09,230.5131907098178,0.9058333333333333,2005.0,9.0,2004.0,12.0,2.8319983413155483,0.012444526919618679,34.0,6.0,4.0,3.0,44.0,91.0,0.4015302167229109,139.5131907098177,139.5131907098177,,1.0,139.5131907098177,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.51319070981774,964.0789931167346,990.0,0.10244767865107418,0.0039513190709817726,989.8936010022778,0.14403022358848863,,,,25.670577661955008,,,,,0.558052762839271,,,,0.9103333333333333,,,,0.9666666666666669,,,,30.99290341055646,,,,30.99290341055646,0.1327491208259617,58.03583867930899,115.66431643250462,172.37860436410764,226.7351829687467,40.82050672962709,22.30072640918277,1,1,22314.890455600656,102.63700368409016,30,0.1721827967253137
2005.1,170.03936923100957,0.9873548387096774,2005.0,10.0,2005.0,1.0,1.6166792205976954,0.009479686530314769,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.38394692656618906,104.49098213423528,104.49098213423528,,1.0,104.49098213423528,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,139.65227245681592,963.9599212615383,990.0,0.08749509288300547,0.0005677607443417694,989.9119371463722,0.07716382058274374,,,,25.874852064251957,,,,,0.41796392853694153,,,,0.8890322580645165,,,,0.9606451612903232,,,,22.66242946321469,,,,22.66242946321469,0.1335784032742718,58.16032352399162,115.92688404224415,172.80653315501527,227.38712830093323,26.032323472714676,19.365545933114504,1,1,16860.847520631738,91.3066880953918,31,0.12590238590674835
2005.11,211.26738230832956,0.930766666666667,2005.0,11.0,2005.0,2.0,4.852942141178545,0.021714761516260707,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.26656286475723057,155.6007156416629,155.6007156416629,,1.0,155.6007156416629,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,186.60071564166296,964.0514673850174,990.0,0.10348130177963452,0.005775182671783227,989.8907435155487,0.1793910837793073,,,,25.65988504675188,,,,,0.6224028625666518,,,,0.9200000000000003,,,,0.9703333333333329,,,,35.00100007523002,,,,35.00100007523002,0.1648184509469041,58.06443481871155,115.72465773742339,172.4770083079287,226.88523492282764,49.3095087322108,26.94336501154205,1,1,25200.720054165613,121.72675708440191,30,0.19445000041794455
2005.12,336.6428642830484,0.740774193548387,2005.0,12.0,2005.0,3.0,12.327238139894837,0.029773452217505887,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26873567652251223,250.9331868636935,250.9331868636935,,1.3870967741935485,188.29051479820117,161.82690283585512,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.51383202498386,964.5881400117745,990.0,0.13949414621033168,0.021354981340908075,989.8391508724487,0.2644081819295668,0.19306675746394172,,,24.9866026787445,24.715941972523392,,,,0.7531620591928045,0.6473076113434204,,,0.9283870967741937,0.9199999999999999,,,0.9732258064516126,0.9708333333333333,,,41.80731925715848,35.00751508109122,,,55.358615417580886,0.16178149375129663,57.46055193265581,114.45694824797569,170.4252921355618,223.7913910604545,111.79015616856123,35.15102297545427,2,1,41186.80987068018,157.69606485820964,31,0.30754786343100493
2006.01,601.4808892030712,0.4909354838709677,2006.0,1.0,2005.0,4.0,27.532234584857953,0.04947668790802268,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18202494039608114,494.9970182353293,494.9970182353293,,2.2903225806451615,217.56486787607676,217.56486787607676,206.2095285531612,,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,543.15830855791,965.7891423020328,990.0,0.23607683077949654,0.07577418534034941,989.6881489838804,0.3397393121811179,0.3397393121811179,0.3031232050262661,,23.55926736966632,23.55926736966632,23.044097196994887,,,0.8702594715043068,0.8702594715043068,0.8248381142126449,,0.9380645161290323,0.9380645161290323,0.9355555555555554,,0.9754838709677419,0.9754838709677419,0.9744444444444446,,46.02005049341998,46.02005049341998,42.480010390101654,,104.37300722912752,0.17285233736795733,55.836938273487,111.08438468507205,165.05297369401762,215.88263171112243,141.89126678836124,73.26728410612998,3,2,77653.5173784709,341.00683512190164,31,0.5798500401618197
2006.02,971.5105360632098,0.3414285714285716,2006.0,2.0,2005.0,5.0,13.165132981910952,0.013791726059156068,43.0,7.0,5.0,4.0,78.0,137.0,0.1420976473945439,834.5105360632098,834.5105360632098,,3.607142857142857,232.9903930241955,232.9903930241955,232.9903930241955,223.2412938669089,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.5105360632098,967.2690192517899,990.0,0.4704478125255149,0.22499617677623682,989.3045560106984,0.38618413338433794,0.38618413338433794,0.38618413338433794,0.35301449098512916,21.649352625523996,21.649352625523996,21.649352625523996,21.368710729144464,,0.9319615720967818,0.9319615720967818,0.9319615720967818,0.8929651754676358,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.939411764705882,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794117647058824,45.56671514670844,45.56671514670844,45.56671514670844,43.052115701314506,162.83892997306629,0.16767032809999813,53.33343118322945,105.94075875139102,156.9968983401486,204.33567172557864,177.13161142802292,134.47487324738543,4,3,109427.76094190055,657.743483846329,28,0.9046607220725905
2006.03,1611.1121120335956,0.22438709677419352,2006.0,3.0,2005.0,6.0,50.131295064169805,0.03171359845193495,49.0,9.0,9.0,9.0,107.0,183.0,0.12065177528826107,1428.1121120335958,1063.32650810428,,4.0,265.83162702607,265.83162702607,265.83162702607,265.83162702607,364.78560392931564,33.09448932468648,5.8652814493663765,9.41454898424292,17.940275603081094,298.4710085679387,82.09448932468648,14.865281449366377,18.414548984242924,26.940275603081098,405.4710085679387,1178.7008278625758,969.3128797202504,990.0,0.8235851705464282,0.438299720998819,988.7381151084548,0.5018080794304015,0.5018080794304015,0.5018080794304015,0.5018080794304015,18.923427308773782,18.923427308773782,18.923427308773782,18.923427308773782,,1.0633265081042809,1.0633265081042809,1.0633265081042809,1.0633265081042809,0.9325559273531171,0.9325559273531171,0.9325559273531171,0.9325559273531171,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.94023195637416,44.94023195637416,44.94023195637416,44.94023195637416,179.76092782549665,0.11934106633403078,48.95498589445847,97.03469553362034,143.26844639782146,185.16958016421057,195.51697367893104,163.84427728668723,4,4,133742.13030216948,899.685599477685,31,0.9986718212527589
2006.04,2587.1179279844655,0.11783333333333336,2006.0,4.0,2005.0,7.0,16.53477353612152,0.006533661346225188,54.0,13.0,14.0,19.0,117.0,217.0,0.08396973519429726,2370.117927984465,1100.0,,4.0,275.0,275.0,275.0,275.0,1270.117927984465,46.0,5.0,11.0,61.0,1147.117927984465,100.0,18.0,25.0,80.0,1264.117927984465,1243.0,972.0171812054795,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.045916801405493,16.045916801405493,16.045916801405493,16.045916801405493,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9203252256890461,0.9203252256890461,0.9203252256890461,0.9203252256890461,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.043015096118566,39.043015096118566,39.043015096118566,39.043015096118566,156.17206038447426,0.060461523865042575,42.3493988614283,83.6696900996836,122.84366954768616,157.07338467013227,162.64937742957568,153.55011487490262,4,4,112443.88347682139,2127.523567324458,30,0.8676225576915231
2006.05,2370.520682056218,0.13754838709677417,2006.0,5.0,2005.0,8.0,15.985052682048218,0.006934793614512536,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12419066905802284,2078.5529401207336,1100.0,,4.0,275.0,275.0,275.0,275.0,978.5529401207339,41.45161290322581,4.645161290322581,10.580645161290322,59.39141651839956,862.4841042474956,100.0,18.0,25.0,78.52044877646408,1049.0002332797533,1243.0,971.4943602670323,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.568737739852978,16.568737739852978,16.568737739852978,16.568737739852978,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.924153899887187,0.924153899887187,0.924153899887187,0.924153899887187,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.48420773755222,40.48420773755222,40.48420773755222,40.48420773755222,161.93683095020887,0.068703290419825,43.72370160634412,86.44194551606591,127.05940340159347,162.8225361934236,169.60070427070218,156.84303714973794,4,4,120481.00222695537,1757.1213675893646,31,0.8996490608344936
2006.06,1497.7854428424973,0.24123333333333333,2006.0,6.0,2005.0,9.0,38.14689228915064,0.027123492515766786,62.0,12.0,14.0,16.0,153.0,257.0,0.18171596306891385,1240.7854428424973,1013.0591252169592,,3.8666666666666667,261.3862124509196,261.3862124509196,261.3862124509196,264.1159475356156,227.72631762553863,20.512108792925336,3.3171009079739835,5.7142360127574365,14.177513937776725,184.00535797410512,82.51210879292533,15.317100907973984,19.714236012757436,30.17751393777672,337.0053579741051,1130.6025709306157,968.9795452010728,990.0,0.7705675828690055,0.39659787668773117,988.8328345404432,0.4865938786270515,0.4865938786270515,0.4865938786270515,0.4965794630245363,19.36669546074338,19.36669546074338,19.36669546074338,19.011195021216782,,1.0455448498036783,1.0455448498036783,1.0455448498036783,1.0564637901424623,0.9342065227953906,0.9342065227953906,0.9342065227953906,0.9333152186100659,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,45.22967132572171,45.22967132572171,45.22967132572171,44.851022219448765,174.5598999006874,0.12183869826343922,49.72090518477809,98.58814727082955,145.65191303578504,188.47078056174513,194.0736378945443,134.6133383294273,4,3,125683.12792849493,676.7145989148456,30,0.9697772216704855
2006.07,591.8866978754053,0.5039032258064515,2006.0,7.0,2005.0,10.0,16.184121412675612,0.025282305126937105,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.37067521859947755,379.4350849721795,379.4350849721795,,1.935483870967742,201.27643189580252,187.51449589911655,208.76396197244318,,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.5318591657279,965.7367763692732,990.0,0.20221613792152968,0.04898892484952341,989.7487949372291,0.30030796292724654,0.25868651802093545,0.3097690094853606,,23.711710605028603,23.581799506100378,22.433783967651383,,,0.80510572758321,0.7500579835964661,0.8350558478897727,,0.9319354838709679,0.9280000000000003,0.935,,0.9741935483870967,0.9727999999999999,0.9749999999999999,,42.5705174398417,39.063467367339875,41.87711452600939,,79.47681235234278,0.132627573995637,55.89081349569094,111.1982166026521,165.2389675729338,216.16705424763788,135.89262489575384,54.16043570384541,3,1,59130.74839014303,246.00683512190162,31,0.44153784640190435
2006.08,349.3279941952819,0.7173548387096775,2006.0,8.0,2005.0,11.0,4.628557114642645,0.013136578782544598,47.0,8.0,6.0,5.0,89.0,155.0,0.4497975877682179,194.32799419528186,194.32799419528186,,1.0,194.32799419528186,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.32799419528186,964.6465764531978,990.0,0.12667602038819795,0.010916665303210787,989.8624073143086,0.27911423805879626,,,,24.936716623051936,,,,,0.7773119767811275,,,,0.9303225806451614,,,,0.9732258064516126,,,,43.06627427400153,,,,43.06627427400153,0.12188475552955026,57.40002361873487,114.32918679787562,170.21684562402396,223.47332802317783,59.92085688092413,29.379440301146865,1,1,32041.308059857143,133.52156456797962,31,0.23925707930000853
2006.09,246.64636121108222,0.8768666666666667,2006.0,9.0,2005.0,12.0,2.6280882637106515,0.010744425248971769,38.0,6.0,4.0,3.0,58.0,109.0,0.4421167275954256,137.64636121108214,137.64636121108214,,1.0,137.64636121108214,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,185.64636121108214,964.1625428262334,990.0,0.10317489586741435,0.003764636121108218,989.8930604680115,0.13584341737701655,,,,25.594674224401,,,,,0.5505854448443287,,,,0.9109999999999999,,,,0.9699999999999995,,,,30.545851147263114,,,,30.545851147263114,0.12380328937193971,57.95034427515557,115.48373020497637,172.08367020910723,226.2844831127442,36.746297776987156,25.98068547651024,1,1,21993.01282602944,118.10626099493959,30,0.16969917304035062
2006.1,218.75131285307634,0.927548387096774,2006.0,10.0,2006.0,1.0,1.9553063639165882,0.00891306320547623,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.40741353214811676,129.49324833694723,129.49324833694723,,1.0,129.49324833694723,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.2351838208182,964.0125078771182,990.0,0.09860290357527894,0.0029493248336947215,989.8984477715907,0.1190311395522904,,,,25.766908754920323,,,,,0.517972993347789,,,,0.9080645161290319,,,,0.9699999999999995,,,,28.837928809060664,,,,28.837928809060664,0.13196713642744928,58.10740775809367,115.81498456459408,172.62347389632453,227.10671388709906,33.447596153110325,25.7496830142018,1,1,21455.419033941136,116.4151960906308,31,0.1602107156058926
2006.11,265.4153534900585,0.8458000000000001,2006.0,11.0,2006.0,2.0,4.349362561014021,0.016343886914311146,36.0,5.0,3.0,2.0,47.0,93.0,0.3549004322149782,172.41535349005838,172.41535349005838,,1.0,172.41535349005838,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.41535349005844,964.2526717765578,990.0,0.1136059389749619,0.00766952623193976,989.8787245347933,0.2170558993150326,,,,25.408996858920368,,,,,0.6896614139602336,,,,0.9240000000000003,,,,0.9713333333333332,,,,38.60461641662587,,,,38.60461641662587,0.14435056878527866,57.85285858703402,115.27856649684958,171.75038725901308,225.77914935234406,52.23587560375907,29.93147699727855,1,1,27795.32381997063,134.48110017041992,30,0.21447009120347707
2006.12,439.0034575971878,0.6176451612903227,2006.0,12.0,2006.0,3.0,7.973454764545741,0.018649070614390882,38.0,5.0,4.0,3.0,54.0,104.0,0.24388035350956613,335.00345759718766,335.00345759718766,,1.7096774193548387,203.45630081255368,185.36190274198427,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.0034575971877,965.0681254124386,990.0,0.16882033647139075,0.03700069151943754,989.7941789720091,0.3034059314354639,0.24916256179421478,,,24.422647628135252,24.29028356441844,,,,0.8138252032502147,0.7414476109679371,,,0.9335483870967746,0.9290909090909092,,,0.9748387096774194,0.972727272727273,,,44.4750279293963,39.9051628896485,,,72.79482094785654,0.16471131352087476,56.85850665696306,113.2012030539877,168.412392200548,220.79958012231873,97.26292188553886,50.974746538307066,2,1,54159.34678520526,226.1784061646158,31,0.4044156719325363
2007.01,811.8984774807021,0.40438709677419354,2007.0,1.0,2006.0,4.0,27.396347996673935,0.029232584297102935,46.0,7.0,6.0,4.0,76.0,139.0,0.18280806636728852,672.8984774807021,664.9990419148594,,2.870967741935484,230.70910705861104,230.70910705861104,228.84794489305295,247.72096626652794,7.8994355658426745,2.5709690888346737,0.3978133018769693,0.3409828301802593,0.2273218867868395,4.362348458163932,48.57096908883468,7.397813301876969,6.340982830180259,4.22732188678684,80.36234845816394,727.3088071357514,966.6136193189589,990.0,0.36944985633692506,0.15850041757787922,989.4720497260851,0.3811488150109001,0.3811488150109001,0.37642206005772244,0.43773789247160116,22.477281592115414,22.477281592115414,21.91526402274909,20.621780216778127,,0.9228364282344443,0.9228364282344443,0.9153917795722117,0.9908838650661116,0.9374928832396137,0.9374928832396137,0.9356139690214004,0.9374684829182877,0.9774193548387099,0.9774193548387099,0.9765000000000003,0.9800000000000002,46.493154323232496,46.493154323232496,44.734681395297414,45.88795562983001,132.20918985016687,0.16366404180072477,54.43914684316431,108.21290206943125,160.55651029014882,209.43990320469715,194.49933891711063,89.89932346274544,4,2,98363.63724852416,422.2429249224854,31,0.7344954991675938
2007.02,3307.8393405188813,0.08899999999999998,2007.0,2.0,2006.0,5.0,114.47998182458916,0.04103733426080712,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.06130484328910692,3123.3393405188813,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.3393405188815,47.142857142857146,8.714285714285714,15.890485056409934,54.13445863000458,1897.4572539753233,100.0,18.0,24.819056484981363,61.06303005857602,2003.9572539753233,1242.8190564849813,973.5075116921324,990.0,0.921492607173722,0.4800000000000003,988.5985073928266,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.556060920694241,14.556060920694241,14.556060920694241,14.556060920694241,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8958232714239373,0.8958232714239373,0.8958232714239373,0.8958232714239373,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.65860177131949,34.65860177131949,34.65860177131949,34.65860177131949,138.63440708527793,0.050913580069827415,38.02404026511874,74.99293899739315,109.77096751270506,139.54071604414955,186.22443470195927,108.24586874966681,4,4,93162.32156130679,1399.3200308393516,28,0.7701911504737664
2007.03,3978.15251862672,0.04006451612903228,2007.0,3.0,2006.0,6.0,35.76342991536497,0.008997839881986495,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07233702302919381,3690.120260562204,1100.0,,4.0,275.0,275.0,275.0,275.0,2590.1202605622043,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2478.249292820268,100.0,18.0,25.0,80.0,2655.1525186267204,1243.0,975.0866658610793,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.97643214580604,12.97643214580604,12.97643214580604,12.97643214580604,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8797166660739061,0.8797166660739061,0.8797166660739061,0.8797166660739061,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.207630398435107,30.207630398435107,30.207630398435107,30.207630398435107,120.83052159374041,0.030875739563013097,33.732657331389845,66.35257406167605,96.6726007973443,121.77699927306455,132.6728994970618,108.09406044060965,4,4,89897.90806574289,3239.2046460397005,31,0.6712806755207802
2007.04,3291.235132492777,0.06923333333333334,2007.0,4.0,2006.0,7.0,18.75884946179599,0.0058304123693746854,70.0,14.0,18.0,25.0,168.0,295.0,0.08992290947562039,2996.235132492777,1100.0,,4.0,275.0,275.0,275.0,275.0,1896.2351324927768,29.999999999999996,4.0,7.0,55.0,1800.235132492777,100.0,18.0,25.0,80.0,1968.235132492777,1243.0,973.6678432968487,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.395254710036747,14.395254710036747,14.395254710036747,14.395254710036747,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9022489299813856,0.9022489299813856,0.9022489299813856,0.9022489299813856,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.34358683547157,34.34358683547157,34.34358683547157,34.34358683547157,137.3743473418863,0.04195733194564303,37.8036678836714,74.52179661801647,108.98743239057589,138.30961790290584,145.94333029523818,132.54282699031174,4,4,98909.53008615819,2667.724728490661,30,0.7631908185660354
2007.05,2503.3697030478643,0.12725806451612903,2007.0,5.0,2006.0,8.0,30.87756414626395,0.012690008758163408,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12483388537715286,2196.885832080122,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.885832080122,38.225806451612904,4.32258064516129,9.290322580645162,57.448694643649404,987.598427759053,100.0,18.0,25.0,78.51321077268169,1181.856492275182,1243.0,971.8150303177018,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.2480676891835,16.2480676891835,16.2480676891835,16.2480676891835,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9213003906533214,0.9213003906533214,0.9213003906533214,0.9213003906533214,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.58563778075696,39.58563778075696,39.58563778075696,39.58563778075696,158.34255112302785,0.06445912953119637,42.86131300914311,84.70420085350347,124.4215470145743,159.2365541270603,171.46397235886818,146.5862388606749,4,4,117806.85803553267,1684.520239956479,31,0.8796808395723765
2007.06,1404.476976846673,0.25366666666666665,2007.0,6.0,2006.0,9.0,35.109073843424774,0.025270974147655792,62.0,12.0,14.0,16.0,153.0,257.0,0.1925551259856261,1147.4769768466733,987.70315780667,,3.8333333333333335,257.0741646758323,257.0741646758323,257.0741646758323,259.7767965350077,159.77381904000333,16.817951070810796,2.758313110479509,4.611383641452792,9.94700818926091,125.6391630279993,78.81795107081079,14.758313110479511,18.61138364145279,25.947008189260902,278.6391630279993,1099.890805629413,968.68206917717,990.0,0.7286005999263011,0.3720778505628094,988.899321549511,0.4713033190229027,0.4713033190229027,0.4713033190229027,0.4813437282193177,19.745949053318103,19.745949053318103,19.745949053318103,19.359300734117173,,1.0282966587033286,1.0282966587033286,1.0282966587033286,1.0391071861400305,0.9343919006361443,0.9343919006361443,0.9343919006361443,0.9332702807633728,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792000000000002,45.33928276113817,45.33928276113817,45.33928276113817,44.86994204539087,173.40946665457366,0.12789770875581422,50.3900307884332,99.94660879436996,147.73952177450153,191.37010489253305,193.2932267404631,137.60371325309728,4,3,124854.81599129298,695.2480246537352,30,0.9633859258587422
2007.07,680.1055810471235,0.45312903225806445,2007.0,7.0,2006.0,10.0,14.171640038639914,0.02021061304492325,58.0,11.0,11.0,11.0,136.0,227.0,0.34487591922416777,453.10558104712356,453.10558104712356,,2.2580645161290325,199.27977480776974,199.27977480776974,211.36587179738825,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.1055810471235,966.1121605913405,990.0,0.23571817991105168,0.06681341694728048,989.6974684031416,0.28894158217231175,0.28894158217231175,0.3187872174587396,,23.296366229628685,23.296366229628685,22.385772054131955,,,0.7971190992310789,0.7971190992310789,0.845463487189553,,0.930967741935484,0.930967741935484,0.9349999999999998,,0.973870967741935,0.973870967741935,0.9749999999999999,,41.222854499351406,41.222854499351406,42.288302253664106,,93.35881925771291,0.13548104059270244,55.31871820808507,110.0170747639525,163.37496688386102,213.46278464236312,142.07844861733844,60.05747075763501,3,2,69458.9615277384,285.9271834558979,31,0.5186601069872939
2007.08,431.283694936861,0.618967741935484,2007.0,8.0,2006.0,11.0,4.732074228698331,0.010980069057023398,54.0,9.0,8.0,6.0,107.0,184.0,0.43032898392855606,247.283694936861,247.283694936861,,1.3225806451612903,199.3502594933082,148.59364987501377,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.283694936861,965.0382991072112,990.0,0.1476587916764483,0.0196005731498057,989.832740635174,0.29260562676409163,0.1566088968494485,,,24.501835901198145,24.38437884975903,,,,0.7974010379732327,0.5943745995000549,,,0.9312903225806454,0.915,,,0.9741935483870966,0.97,,,43.61860149922725,31.549388205046416,,,53.79582350085511,0.12410905308249157,56.90950451304454,113.30596129104553,168.576418412072,221.0345750443407,68.49538229119217,40.15504982758114,2,1,40024.09268463622,182.23288236624958,31,0.29886568611586184
2007.09,315.10675756781717,0.7630333333333332,2007.0,9.0,2006.0,12.0,2.9949227207576596,0.00948760467497456,46.0,7.0,6.0,4.0,75.0,138.0,0.44071663213904716,177.10675756781717,177.10675756781717,,1.0,177.10675756781717,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.1067575678172,964.4791395327985,990.0,0.12027319928796203,0.008036599753792046,989.8716902009581,0.22655416755181673,,,,25.16599650060777,,,,,0.708427030271269,,,,0.9263333333333338,,,,0.9706666666666662,,,,39.33158679445837,,,,39.33158679445837,0.12416885089380177,57.60043209750166,114.74833434122368,170.8914626695746,224.4822197494235,51.041868221396214,30.49477703081543,1,1,28318.742492010006,138.38520074351982,30,0.21850881552476856
2007.1,259.7990027229143,0.8571935483870966,2007.0,10.0,2007.0,1.0,2.3328878388645373,0.009092271163812378,41.0,6.0,4.0,3.0,56.0,110.0,0.42378507096311113,149.7990027229142,149.7990027229142,,1.0,149.7990027229142,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.79900272291425,964.2389927183148,990.0,0.10834056911008431,0.0049799002722914175,989.8866795306175,0.15922077065303294,,,,25.488466041649303,,,,,0.5991960108916567,,,,0.9158064516129035,,,,0.9699999999999995,,,,33.276783968863676,,,,33.276783968863676,0.12799399620785432,57.87039689202538,115.31510547979484,171.80885524006854,225.86582094185974,36.965634354367154,30.31131370161008,1,1,24757.927272834582,136.848965065879,31,0.1848710220492427
2007.11,279.0053682832392,0.8234999999999999,2007.0,11.0,2007.0,2.0,3.744310300960082,0.013168492352625972,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.354710826101794,181.67203494990582,181.67203494990582,,1.0,181.67203494990582,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.67203494990585,964.3191669527874,990.0,0.11741015806594994,0.008973195990627913,989.8736166459437,0.24241155739327286,,,,25.312038135762727,,,,,0.7266881397996233,,,,0.9263333333333336,,,,0.9723333333333333,,,,40.66744930643443,,,,40.66744930643443,0.14437314988253597,57.780218786752975,115.12578933851682,171.50243721066624,225.40371749659528,54.551725642392476,29.06671891030685,1,1,29280.563500632776,130.8493354753479,30,0.2259302739246356
2007.12,501.1061081887252,0.5758064516129031,2007.0,12.0,2007.0,3.0,19.230053933599248,0.035400472243178355,42.0,7.0,5.0,3.0,61.0,118.0,0.2512589359448321,383.1061081887252,383.1061081887252,,1.935483870967742,202.458506110647,188.58777243680117,214.79382518743932,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.1061081887252,965.3367743917479,990.0,0.19621152707904083,0.050785628749436804,989.7530028441715,0.30288868899241483,0.2614917950815015,0.3288052030909616,,24.113339763431235,23.956178234056022,22.777634110172208,,,0.8098340244425877,0.7543510897472049,0.8591753007497573,,0.9332258064516132,0.9291666666666667,0.938,,0.974516129032258,0.9729166666666668,0.976,,43.60341072617006,39.956118242307454,43.91467065186565,,81.62019108341867,0.1607144314696015,56.46274110043989,112.38275109054753,167.11744856121945,218.9132791442837,140.51880809511084,49.11832031429003,3,1,60725.422166063494,217.9497472014125,31,0.45344550601899264
2008.01,1204.5404391008265,0.29870967741935484,2008.0,1.0,2007.0,4.0,34.98570622021316,0.026991737684349097,49.0,8.0,7.0,5.0,81.0,150.0,0.13509152834140012,1054.5404391008265,909.903571265,,3.5483870967741935,254.86888688430358,254.86888688430358,254.86888688430358,264.9531899396924,144.63686783582642,20.89188434303108,4.05871449445142,6.022392040798397,4.82122892786088,108.84264802968465,69.89188434303108,12.05871449445142,13.022392040798398,9.821228927860878,189.84264802968463,1004.8765621432807,968.0045943254767,990.0,0.628794013408174,0.3098917665252685,989.0613142200665,0.46288641069016767,0.46288641069016767,0.46288641069016767,0.4990920437295848,20.593833483899658,20.593833483899658,20.593833483899658,19.33121096264507,,1.0194755475372148,1.0194755475372148,1.0194755475372148,1.0598127597587694,0.9365607211884485,0.9365607211884485,0.9365607211884485,0.9337283739318766,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,47.00482090285045,47.00482090285045,47.00482090285045,45.80853075751788,166.135269898158,0.14500743480567352,51.77239004063886,102.7639509394423,152.09609777217776,197.48462336330132,192.99827305373645,134.3466266896035,4,3,123604.64080422948,658.9992088717348,31,0.9229737216564328
2008.02,2523.062780313047,0.13037931034482758,2008.0,2.0,2007.0,5.0,61.54649771790104,0.024081906627025227,52.93103448275862,9.310344827586206,8.96551724137931,6.9655172413793105,106.75862068965517,184.93103448275863,0.07698553828018165,2338.1317458302883,1100.0,,4.0,275.0,275.0,275.0,275.0,1238.1317458302888,47.06896551724138,8.689655172413794,16.03448275862069,44.102848856873955,1122.2357935251387,100.0,18.0,25.0,51.068366098253264,1228.994414214794,1243.0,971.8353421491446,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.22775585774074,16.22775585774074,16.22775585774074,16.22775585774074,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9190877629285525,0.9190877629285525,0.9190877629285525,0.9190877629285525,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.471717548372744,39.471717548372744,39.471717548372744,39.471717548372744,157.88687019349098,0.06701736218560018,42.730171461932976,84.44728491987506,124.05003244502035,158.77616694344596,178.08053011601055,135.4037159142565,4,4,109889.26165466975,1610.9212860992209,29,0.8771492788527279
2008.03,2939.5191264392274,0.09129032258064519,2008.0,3.0,2007.0,6.0,18.98090882184793,0.006429989084029623,59.0,11.0,12.0,13.0,144.0,239.0,0.08146452188690091,2700.5191264392283,1100.0,,4.0,275.0,275.0,275.0,275.0,1600.5191264392276,41.0,7.0,13.0,67.0,1472.5191264392274,100.0,18.0,25.0,80.0,1616.5191264392276,1243.0,972.8672102103932,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.195887796492185,15.195887796492185,15.195887796492185,15.195887796492185,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9120460668230553,0.9120460668230553,0.9120460668230553,0.9120460668230553,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.6442089587882,36.6442089587882,36.6442089587882,36.6442089587882,146.5768358351528,0.05001513656042682,40.03962784821046,79.01795258390797,115.7888296671765,147.49829443729556,151.14855505202718,138.95350621241414,4,4,109053.16586135364,2533.806183890805,31,0.8143157546397375
2008.04,3033.4020864097033,0.08443333333333333,2008.0,4.0,2007.0,7.0,19.735409187440123,0.006536682705856038,54.0,13.0,14.0,19.0,117.0,217.0,0.07161172617498521,2816.4020864097038,1100.0,,4.0,275.0,275.0,275.0,275.0,1716.4020864097038,46.0,5.0,11.000000000000002,61.0,1593.4020864097042,100.0,18.0,25.0,80.0,1710.4020864097038,1243.0,973.0942002142843,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.968897792601002,14.968897792601002,14.968897792601002,14.968897792601002,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9095574594454389,0.9095574594454389,0.9095574594454389,0.9095574594454389,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.99715747319574,35.99715747319574,35.99715747319574,35.99715747319574,143.98862989278297,0.047546285055653566,39.41380781503384,77.75856219581833,113.88128745355665,144.9152534745712,148.94158977774788,140.21021784399193,4,4,103671.81352280373,2636.581718258364,30,0.7999368327376831
2008.05,2374.8177647802713,0.13874193548387095,2008.0,5.0,2007.0,8.0,28.895831474506892,0.012246240346035792,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12539722049603316,2082.8500228447874,1100.0,,4.0,275.0,275.0,275.0,275.0,982.8500228447878,41.45161290322581,4.645161290322581,10.580645161290322,56.45925564322245,869.7133478467264,100.0,18.0,25.0,75.58828790128695,1056.2294768789845,1243.0,971.5024524393626,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.560645567522677,16.560645567522677,16.560645567522677,16.560645567522677,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9236546748296077,0.9236546748296077,0.9236546748296077,0.9236546748296077,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.44814666196727,40.44814666196727,40.44814666196727,40.44814666196727,161.7925866478691,0.06935343515176426,43.68445491259534,86.36442567721346,126.94566435837818,162.67741297655374,173.043575709532,149.32708856488287,4,4,120373.68446601456,1636.8109425486496,31,0.8988477035992724
2008.06,1336.872962171122,0.26493333333333335,2008.0,6.0,2007.0,9.0,36.45587509660104,0.027733625441563436,62.0,12.0,14.0,16.0,153.0,257.0,0.20236393216696932,1079.8729621711223,958.1096940212293,,3.7666666666666666,253.32487940291145,253.32487940291145,253.32487940291145,258.43702932064537,121.763268149893,14.89571792835339,2.4314292764554946,4.05541790568566,7.580592569643144,92.8001104697553,76.8957179283534,14.431429276455496,18.05541790568566,23.580592569643144,245.80011046975537,1067.4922591317238,968.4607762271092,990.0,0.6927310352761504,0.3486926276513545,988.9585763370726,0.45846857820184095,0.45846857820184095,0.45846857820184095,0.4765423833082405,20.03933153176146,20.03933153176146,20.03933153176146,19.502331493575213,,1.0132995176116455,1.0132995176116455,1.0132995176116455,1.033748117282581,0.9350676256864303,0.9350676256864303,0.9350676256864303,0.9340012508953436,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9791304347826089,45.3196736211889,45.3196736211889,45.3196736211889,45.00671874276064,170.4641718996832,0.13116855647226316,50.869880345488404,100.92218265574915,149.2421660510128,193.46514895552636,194.0736378945443,120.4697025153302,4,3,122734.20376777192,607.1346896506183,30,0.9470231772204624
2008.07,573.1412569240241,0.5126129032258067,2008.0,7.0,2007.0,10.0,14.117348802457093,0.023131476052337906,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35488787635682617,373.91545047241124,373.91545047241124,,1.935483870967742,197.20636618549662,188.50028741718822,194.23692631513427,,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,446.4638375691854,965.6608560141531,990.0,0.19536071518309375,0.04619252853272645,989.7584467562842,0.2869771466595649,0.2607303218612142,0.2672746740007327,,23.810613595471555,23.74168133053094,22.68995107026538,,,0.7888254647419868,0.7540011496687531,0.776947705260537,,0.9306451612903226,0.9281481481481483,0.93,,0.973548387096774,0.9725925925925923,0.97,,41.76430716443152,39.56605944781207,38.99829839803394,,78.74108787046359,0.1363434580026953,56.01641807961665,111.45654480406441,165.64421819631852,216.74941615290737,119.54520178374355,54.16043570384541,3,1,58583.36937562489,246.00683512190162,31,0.43745048816924204
2008.08,373.01695691476607,0.6856451612903224,2008.0,8.0,2007.0,11.0,3.461380682943361,0.009271981608644151,47.0,8.0,6.0,5.0,89.0,155.0,0.41853485347850206,218.01695691476615,218.01695691476615,,1.0,218.01695691476615,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01695691476607,964.7632157349146,990.0,0.13461573697391635,0.01420480645571966,989.8511794565705,0.34347810441535936,,,,24.744485617240407,,,,,0.8720678276590647,,,,0.9387096774193547,,,,0.9751612903225804,,,,48.44696932466727,,,,48.44696932466727,0.12920027796356606,57.26057839352487,114.0375243614437,169.7473734889298,222.77113643694807,60.31430009293803,37.7662389501674,1,1,36044.545177552456,169.70403395065745,31,0.26914982958148487
2008.09,274.05018447942814,0.8306000000000001,2008.0,9.0,2007.0,12.0,2.8224276389968472,0.010166305385338177,40.0,6.0,4.0,3.0,65.0,118.0,0.43361488656609465,156.05018447942808,156.05018447942808,,1.0,156.05018447942808,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.05018447942808,964.2953561285565,990.0,0.11011881424601508,0.005617557443170682,989.8842636283102,0.17609169887426585,,,,25.412815800879798,,,,,0.6242007379177128,,,,0.9196666666666666,,,,0.9699999999999995,,,,34.717680281571766,,,,34.717680281571766,0.12597678849348468,57.807734679493315,115.18345923509196,171.59554904181567,225.54362374460317,45.67485182171838,27.108553535686674,1,1,24996.72980273168,122.03120478075205,30,0.19287600156428764
2008.1,195.77993937618143,0.9628387096774194,2008.0,10.0,2008.0,1.0,2.290957564495704,0.01126167881122714,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.4114096059865739,115.03800389231044,115.03800389231044,,1.0,115.03800389231044,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.29606840843945,963.9313517768602,990.0,0.0928282051392407,0.001503800389231044,989.9056679944719,0.09389981932432484,,,,25.88041639828708,,,,,0.4601520155692417,,,,0.8990322580645158,,,,0.965483870967742,,,,25.37276457082268,,,,25.37276457082268,0.12978415864737317,58.18846889115903,115.9864895634285,172.90425130833066,227.5372750713143,29.853239716957326,22.506020017902326,1,1,18877.336840692074,103.55260733721147,31,0.1409598031712371
2008.11,264.5481781264758,0.8471666666666668,2008.0,11.0,2008.0,2.0,6.864785485630757,0.026159372205649588,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31978929774324544,180.21484479314248,180.21484479314248,,1.0,180.21484479314248,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.21484479314242,964.2422577427151,990.0,0.11523958539679985,0.008463291302298488,989.876297123301,0.2357644757226424,,,,25.39827490486338,,,,,0.7208593791725699,,,,0.9270000000000002,,,,0.9709999999999998,,,,40.42301255457442,,,,40.42301255457442,0.152544300483565,57.861978444512395,115.29804944718347,171.78273019266967,225.82973310452223,54.551725642392476,28.917728712151856,1,1,29104.569039293587,129.05963252615788,30,0.22457229196985792
2008.12,521.8321475512893,0.5433548387096775,2008.0,12.0,2008.0,3.0,10.378396488485805,0.021217263884685075,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22182821839273664,408.3482765835473,408.3482765835473,,1.935483870967742,212.03334998411722,209.85388705456324,,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,460.0902120674183,965.4437901278313,990.0,0.19774918324918703,0.05216541876063844,989.7500853979902,0.32585372796789835,0.31933670945042064,,,23.980441542191222,23.925005246917408,,,,0.8481333999364691,0.8394155482182529,,,0.9354838709677423,0.9348275862068968,,,0.9754838709677423,0.9751724137931037,,,45.49724156484237,44.85139034314259,,,87.4549938213306,0.16694968167867358,56.34200509223932,112.12926861276546,166.70713696013397,218.29440120430715,113.89585123905596,53.21593158784622,2,1,65066.51540306996,237.0310225674728,31,0.48586107678517
2009.01,895.3893757522851,0.36835483870967733,2009.0,1.0,2008.0,4.0,15.36807608301433,0.017368619388676825,46.0,7.0,6.0,4.0,76.0,139.0,0.1603025140918266,756.3893757522851,756.3893757522851,,3.2903225806451615,230.67965482818838,230.67965482818838,226.8671113269977,232.8044109847684,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.3893757522851,966.9570015291348,990.0,0.41987035199860645,0.19148305787263248,989.388646590129,0.3808673906532482,0.3808673906532482,0.3679095126307185,0.38479010575063954,22.05077767034087,22.05077767034087,21.941629513711263,21.139978503975396,,0.9227186193127537,0.9227186193127537,0.9074684453079909,0.9312176439390737,0.9380645161290326,0.9380645161290326,0.9371428571428575,0.9391666666666664,0.9774193548387099,0.9774193548387099,0.9771428571428574,0.9791666666666669,45.7166970153805,45.7166970153805,44.6252570718674,44.36872809200372,148.91506935709427,0.16632568984338333,53.874721531126234,107.05166589710305,158.73385878697576,206.81842725750718,186.7237355523237,108.57846739830715,4,2,110792.81160167814,518.6800383444725,31,0.827305940872746
