MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2009.02,1607.549180817914,0.22267857142857153,2009.0,2.0,2008.0,5.0,46.41540539643123,0.02679703836616223,49.0,8.0,7.0,5.0,93.0,162.0,0.10627485552241071,1445.5491808179142,1083.5321625916933,,4.0,270.88304064792334,270.88304064792334,270.88304064792334,270.88304064792334,362.017018226221,34.342651198021755,6.535147906868663,9.677619686989756,11.17336476006855,300.2882346742723,83.34265119802174,14.535147906868662,16.677619686989754,16.173364760068548,393.2882346742723,1198.0875813835735,969.2968465554187,990.0,0.8474715570144594,0.45890729581373685,988.6936211471719,0.519540078273017,0.519540078273017,0.519540078273017,0.519540078273017,18.877234513480058,18.877234513480058,18.877234513480058,18.877234513480058,,1.0835321625916938,1.0835321625916938,1.0835321625916938,1.0835321625916938,0.9324639484082106,0.9324639484082106,0.9324639484082106,0.9324639484082106,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.78799934575597,45.78799934575597,45.78799934575597,45.78799934575597,183.15199738302388,0.12152011666113437,49.00286256673261,97.13101539551455,143.4142786714512,185.36694505409233,197.60879508798,160.2847974093402,4,4,123078.14224139204,982.3328711060203,28,1.0175110965723548
2009.03,4707.019421917106,0.034838709677419345,2009.0,3.0,2008.0,6.0,118.879908323719,0.029006359172518415,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.0599020429597017,4441.051679981622,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,3553.9549057880745,250.70967741935485,5.935483870967742,11.225806451612904,64.14665955717437,3221.9372784889647,312.9032258064516,18.0,25.0,79.98536923459373,3384.0340526825134,1243.0,976.2648785317483,990.0325772080581,0.9219672131147545,0.4800000000000003,988.6306099949435,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.830796683194574,11.830796683194574,11.830796683194574,11.830796683194574,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.6935704170888929,0.6935704170888929,0.6935704170888929,0.6935704170888929,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,22.715859740323857,22.715859740323857,22.715859740323857,22.715859740323857,90.86343896129543,0.02379851636200725,30.33594806362609,59.56907430444038,86.52969439417922,99.3088079256173,156.84303714973794,0.0,4,0,67602.3985872038,2323.430819931149,31,0.504796883118308
2009.04,4503.874153744238,0.02880000000000001,2009.0,4.0,2008.0,7.0,66.33146603718478,0.015210978248112064,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07647386593681603,4162.874153744238,1100.0,,4.0,275.0,275.0,275.0,275.0,3062.8741537442393,20.666666666666668,3.999999999999999,5.666666666666667,53.666666666666664,2978.8741537442393,100.0,18.0,25.0,80.0,3180.8741537442393,1243.0,976.0485835991929,990.0104698640741,0.9219672131147545,0.4800000000000003,988.6085026509595,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.024984271766531,12.024984271766531,12.024984271766531,12.024984271766531,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.86036975347333,0.86036975347333,0.86036975347333,0.86036975347333,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.429313284152858,27.429313284152858,27.429313284152858,27.429313284152858,109.71725313661143,0.02537199266174325,30.957336260520318,60.79660086374565,88.33077624207468,110.66093179180554,132.54282699031174,90.75499286724155,4,4,78996.42225836021,3188.480329502967,30,0.6095402952033967
2009.05,2604.877590575733,0.1198709677419355,2009.0,5.0,2008.0,8.0,47.72635412395332,0.01808280610885474,65.0,14.0,17.0,23.0,202.0,321.0,0.12583790564336364,2283.877590575734,1100.0,,4.0,275.0,275.0,275.0,275.0,1183.8775905757338,35.0,4.000000000000001,8.0,55.52661873832639,1081.3509718374073,100.0,18.0,25.0,78.5266187383264,1283.3509718374073,1243.0,972.0572639073424,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.00583409954297,16.00583409954297,16.00583409954297,16.00583409954297,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9188140761410001,0.9188140761410001,0.9188140761410001,0.9188140761410001,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.89979011168525,38.89979011168525,38.89979011168525,38.89979011168525,155.599160446741,0.06156454241395107,42.19961707060064,83.37202109001252,122.40225819421921,156.498570939914,169.47195784365718,133.56911680358277,4,4,115765.77537237537,1762.1179006773307,31,0.8644397802596727
2009.06,1450.3881938869233,0.24663333333333337,2009.0,6.0,2008.0,9.0,37.69566253411984,0.026503026914591925,62.0,12.0,14.0,16.0,153.0,257.0,0.18673569288924458,1193.3881938869233,1001.676594687401,,3.8666666666666667,258.7079816706771,258.7079816706771,258.7079816706771,260.25305731773443,191.71159919952188,18.50053148205677,2.993651254591633,5.1113435468444886,11.935352479347669,153.1707204366813,80.50053148205676,14.993651254591633,19.111343546844484,27.935352479347664,306.17072043668134,1116.282120970894,968.8294659356308,990.0,0.7484784935632481,0.38291358593999425,988.8686079204966,0.4769787023988117,0.4769787023988117,0.4769787023988117,0.4828224889175706,19.56216328246705,19.56216328246705,19.56216328246705,19.25074614345394,,1.0348319266827082,1.0348319266827082,1.0348319266827082,1.0410122292709374,0.9346099790449895,0.9346099790449895,0.9346099790449895,0.9337807450519109,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,45.23709501366796,45.23709501366796,45.23709501366796,44.739102868126196,174.48517419337995,0.12528918830192629,50.06211132635076,99.28059251889867,146.71534630067873,189.9460996081866,193.2932267404631,137.60371325309728,4,3,125629.32541923354,695.2480246537352,30,0.9693620788521107
2009.07,642.4048994904488,0.47377419354838707,2009.0,7.0,2008.0,10.0,15.48377850475183,0.02295395983058613,58.0,11.0,11.0,11.0,136.0,227.0,0.3679770144226946,415.4048994904487,415.4048994904487,,2.064516129032258,203.5957237688251,195.837229989278,213.07987294330476,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.4048994904487,965.9523863639001,990.0,0.21955932854201424,0.057856049118145826,989.7225846223397,0.3041515549212178,0.28048176940223196,0.32315211678814043,,23.466046703518444,23.37390424785611,22.357049728290246,,,0.8143828950753004,0.783348919957112,0.8523194917732191,,0.9325806451612906,0.9303703703703706,0.9349999999999999,,0.9745161290322578,0.9737037037037034,0.975,,42.60668761430181,40.59798249654172,42.58910344719975,,86.20927303655424,0.13184549657360345,55.564506727123714,110.52429948124669,164.17488008474,214.62201382661172,139.28469368014692,53.591245852064134,3,1,64139.69913919634,245.2508910064285,31,0.47894040575863456
2009.08,398.9138237898174,0.6549354838709678,2009.0,8.0,2008.0,11.0,4.5745516823377175,0.011449361942821363,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43758064898912213,225.2041463704626,225.2041463704626,,1.096774193548387,211.3317043632589,143.3485674077719,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.6557592736884,964.8849629828198,990.0,0.13914766913148321,0.015374796320053572,989.8454775345484,0.32494613696643065,0.14539300172969014,,,24.63556841476206,24.448382338683803,,,,0.8453268174530352,0.5733942696310876,,,0.9361290322580644,0.91,,,0.9741935483870964,0.9700000000000001,,,46.63962268010954,30.347336125719533,,,49.57646166001788,0.12391303339767601,57.105526303545304,113.71438903441631,169.2300600017252,222.00372708085612,61.54185448097105,40.126267966355904,2,1,36884.88747505329,180.9497472014125,31,0.27542478700009926
2009.09,282.194491383251,0.816966666666667,2009.0,9.0,2008.0,12.0,3.5001931161236692,0.012399022446980209,40.0,6.0,4.0,3.0,65.0,118.0,0.42079094892129887,164.19449138325092,164.19449138325092,,1.0,164.19449138325092,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.19449138325095,964.3325365102917,990.0,0.1128775497340449,0.006517895866945038,989.8806045543989,0.19450939430726125,,,,25.353558649800412,,,,,0.656777965533004,,,,0.9220000000000002,,,,0.9699999999999995,,,,36.54085015530456,,,,36.54085015530456,0.12885900873118106,57.76675147166159,115.0973118730892,171.45585370212586,225.33236746956715,47.42615833447919,28.56051969744638,1,1,26309.412111819292,128.848965065879,30,0.2030047230850254
2009.1,223.48133380777543,0.9196451612903221,2009.0,10.0,2009.0,1.0,1.950213004550478,0.008668041638087374,37.0,5.0,3.0,2.0,50.0,97.0,0.4347225031895338,126.4813338077753,126.4813338077753,,1.0,126.4813338077753,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48133380777537,964.0408880028465,990.0,0.09834590925265069,0.0026481333807775336,989.8990059573664,0.11361340646777238,,,,25.744504548052195,,,,,0.5059253352311015,,,,0.9054838709677419,,,,0.9699999999999995,,,,28.058493713795457,,,,28.058493713795457,0.12539472719276862,58.07826577389802,115.75344351817752,172.5229989968777,226.95325016528275,32.45754023350842,25.7496830142018,1,1,20875.519323063818,116.4151960906308,31,0.15588052063219696
2009.11,290.3812896456579,0.8068999999999998,2009.0,11.0,2009.0,2.0,7.217430384114323,0.024293122434339526,36.0,5.0,3.0,2.0,47.0,93.0,0.32882375057289165,197.38128964565794,197.38128964565794,,1.1333333333333333,178.24250642883362,143.54087412618236,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.3812896456579,964.3726640663659,990.0,0.12197381892349675,0.011682700478695553,989.866343480598,0.23426148484047474,0.14583146776087297,,,25.259417929391322,24.874434373641577,,,,0.7129700257153345,0.5741634965047295,,,0.9260000000000002,0.9125,,,0.9713333333333332,0.97,,,39.79007683893777,31.004626000536557,,,43.92402697234263,0.14952540645444884,57.71580309667464,114.99111247604525,171.28578674701188,225.07996699951437,64.62064712093988,29.809468656703253,2,1,31625.299420086703,133.90799802507854,30,0.24402237206857025
2009.12,466.74230993796544,0.5860967741935482,2009.0,12.0,2009.0,3.0,6.4440090362133615,0.013317821004762424,42.0,7.0,5.0,3.0,61.0,118.0,0.2564662288909552,348.7423099379654,348.7423099379654,,1.935483870967742,183.19882190296292,176.96028031327853,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.74230993796544,965.2000540820219,990.0,0.17579023206428787,0.03974846198759309,989.7844613059483,0.24670656478880826,0.22718680416602322,,,24.33770065913754,24.330889320122743,,,,0.7327952876118515,0.707841121253114,,,0.9277419354838713,0.9262068965517244,,,0.9725806451612902,0.9720689655172413,,,39.49998832321659,38.0120515437199,,,75.05964944476102,0.1601233333282914,56.6895099919122,112.8491255830721,167.84903234481285,219.96451408599347,98.73412959695568,60.29741212468876,2,1,55844.37918690219,272.5728083685417,31,0.4169980524708945
2010.01,788.1014109553286,0.40551612903225803,2010.0,1.0,2009.0,4.0,14.351391049887848,0.018147586824685664,46.0,7.0,6.0,4.0,76.0,139.0,0.1810303174467692,649.1014109553287,649.1014109553287,,2.870967741935484,228.50019007897683,228.50019007897683,221.6208325391128,214.46320157975583,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.1014109553287,966.5514258657142,990.0,0.3358674668228955,0.1314642650124436,989.5326682681646,0.3741590757609755,0.3741590757609755,0.35205689291541353,0.32580137395127085,22.607083326689356,22.607083326689356,22.362562080955286,21.563986402206375,,0.9140007603159079,0.9140007603159079,0.8864833301564515,0.8578528063190233,0.9377419354838713,0.9377419354838713,0.9360869565217392,0.9375,0.9770967741935487,0.9770967741935487,0.9760869565217393,0.9774999999999999,46.44565880070304,46.44565880070304,44.366393268622865,41.57571797229276,131.17292782938986,0.16624680646705678,54.596398368839964,108.53109772851762,161.04287646919616,210.1092267966492,171.34455491687902,97.28524160586113,4,2,97592.65830506607,456.66613416860224,31,0.7287384879410549
2010.02,1646.0670866280914,0.22375000000000003,2010.0,2.0,2009.0,5.0,57.409863191165876,0.03297685103456019,49.0,8.0,7.0,5.0,93.0,162.0,0.10765338885334315,1484.0670866280911,1054.7918580756354,,4.0,263.69796451890886,263.69796451890886,263.69796451890886,263.69796451890886,429.27522855245576,31.998147443875673,6.092605019894377,9.48951787169477,13.24923544914987,368.4457227678411,80.99814744387568,14.092605019894377,16.48951787169477,18.24923544914987,461.4457227678411,1166.3721284111002,969.385227045182,990.0,0.806716043646393,0.42936410836395184,988.7639198479899,0.49431923817775286,0.49431923817775286,0.49431923817775286,0.49431923817775286,18.88437356462988,18.88437356462988,18.88437356462988,18.88437356462988,,1.054791858075636,1.054791858075636,1.054791858075636,1.054791858075636,0.9321722526513662,0.9321722526513662,0.9321722526513662,0.9321722526513662,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.41888119821555,44.41888119821555,44.41888119821555,44.41888119821555,177.67552479286218,0.11940185662887799,48.72742909013741,96.57826809385924,142.5808822353068,184.247539115883,195.44344608265885,154.9502566326655,4,4,119397.95266080339,874.4396243152977,28,0.9870862488492343
2010.03,4335.882268319842,0.0350967741935484,2010.0,3.0,2009.0,6.0,95.17508730824913,0.02420597040359881,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.0627306858374942,4069.914526384359,1100.0,,4.0,275.0,275.0,275.0,275.0,2969.9145263843584,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2850.7854941262945,100.0,18.0,25.0,80.0,3012.8822683198428,1243.0,975.7285024448801,990.001143276215,0.9219672131147545,0.4800000000000003,988.5991760631006,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.335738838220411,12.335738838220411,12.335738838220411,12.335738838220411,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8657225101847541,0.8657225101847541,0.8657225101847541,0.8657225101847541,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.323649278926283,28.323649278926283,28.323649278926283,28.323649278926283,113.2945971157051,0.027806488666440542,31.84216078647632,62.57093435070295,91.00237618891204,114.23967864596304,152.6593699342273,97.76125644528605,4,4,84291.1802540846,2478.277843145093,31,0.6294144284205839
2010.04,4639.426627078771,0.023733333333333346,2010.0,4.0,2009.0,7.0,48.51301926776796,0.010485262750784636,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06848277772875128,4321.426627078771,1100.0,,4.0,275.0,275.0,275.0,275.0,3221.426627078771,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3131.426627078771,100.0,18.0,25.0,80.0,3316.426627078771,1243.0,976.3429578748,990.0037593193525,0.9219672131147545,0.4800000000000003,988.6017921062377,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.723899451437486,11.723899451437486,11.723899451437486,11.723899451437486,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8556327587703333,0.8556327587703333,0.8556327587703333,0.8556327587703333,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.543263854163442,26.543263854163442,26.543263854163442,26.543263854163442,106.17305541665377,0.023135176560540524,30.086839688092837,59.04969578562543,85.69711442426973,107.1245300857062,116.0833520238483,95.88202636151631,4,4,76444.5998999907,3875.6643448447444,30,0.5898503078702987
2010.05,3824.4515130540867,0.04929032258064517,2010.0,5.0,2009.0,8.0,69.06866698487917,0.018264024783284434,71.0,14.0,18.0,24.0,213.0,340.0,0.09120109079724466,3484.4515130540867,1100.0,,4.0,275.0,275.0,275.0,275.0,2384.4515130540863,29.000000000000004,4.0,7.0,56.0,2288.4515130540867,100.0,18.0,25.0,80.0,2501.4515130540867,1243.0,974.748179492381,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.314918514504049,13.314918514504049,13.314918514504049,13.314918514504049,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8840974238444952,0.8840974238444952,0.8840974238444952,0.8840974238444952,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.187687222438747,31.187687222438747,31.187687222438747,31.187687222438747,124.75074888975497,0.034078976901414114,34.68843396576842,68.27364754377834,99.5765181896803,125.69505859506778,148.94158977774788,98.44423251949719,4,4,92814.55717397768,2513.581718258364,31,0.6930597160541941
2010.06,2130.938959953071,0.16349999999999998,2010.0,6.0,2009.0,9.0,44.50095859233155,0.02129488507425653,67.0,13.0,15.0,17.0,181.0,293.0,0.1420264225094706,1837.9389599530707,1100.0,,4.0,275.0,275.0,275.0,275.0,737.9389599530712,32.84852838164303,5.0,9.762297649965928,40.57597184693728,649.7521620745247,99.84852838164304,18.0,24.762297649965927,57.575971846937286,830.7521620745248,1242.6108260316091,970.8339238837092,990.0,0.9209464289353682,0.4800000000000003,988.5990535710648,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.23019490735556,17.23019490735556,17.23019490735556,17.23019490735556,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9266242952647457,0.9266242952647457,0.9266242952647457,0.9266242952647457,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.223143711978516,42.223143711978516,42.223143711978516,42.223143711978516,168.8925748479141,0.08282345126754068,45.35293837594465,89.73749822800409,132.09361626172054,169.7425104570394,187.64689179786652,150.35326440633412,4,4,121602.65389049811,1225.5529604884168,30,0.9382920824884113
2010.07,1011.450955935331,0.33619354838709675,2010.0,7.0,2009.0,10.0,26.13782751322281,0.025000739839613123,63.0,12.0,13.0,13.0,155.0,256.0,0.26544688916075676,755.4509559353312,748.9638387198236,,3.161290322580645,236.43873767203087,236.43873767203087,233.14479431669153,246.93351675400115,6.487117215507543,1.5964390022538093,0.3040836194769161,0.32942392109999247,0.32942392109999247,3.9277467515768323,64.5964390022538,12.304083619476915,13.329423921099991,13.329423921099991,158.92774675157682,839.1937852626544,967.3575923041269,990.0,0.4595297061009487,0.2058779762834668,989.3345923176156,0.40055619566157136,0.40055619566157136,0.3902528818942875,0.43580261027942946,21.576443817826934,21.576443817826934,21.210215965033925,20.30052848094012,,0.9457549506881237,0.9457549506881237,0.9325791772667663,0.9877340670160047,0.9376070836075667,0.9376070836075667,0.9360758163264401,0.9363182993195472,0.977741935483871,0.977741935483871,0.9770833333333333,0.979166666666667,45.7539182672544,45.7539182672544,44.14977836241724,44.92921516180522,143.08026436159514,0.1411534190063437,53.10964192252438,105.4880237025469,156.30513701832362,203.3843028778677,192.45978428474862,94.47498860317668,4,2,106451.71668502675,452.2803075785097,31,0.7948903575644172
2010.08,532.4180944749896,0.5335161290322581,2010.0,8.0,2009.0,11.0,9.089788090453588,0.01649762884205981,58.0,10.0,10.0,7.0,117.0,202.0,0.38587902870375823,330.4180944749897,330.4180944749897,,1.6774193548387097,206.0686799920118,183.56342137963398,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,408.41809447498963,965.4922603316112,990.0,0.17826557241747093,0.036083618894997935,989.7856508086876,0.3120722419021985,0.24374997663136833,,,23.981318235174264,23.866322213060077,,,,0.8242747199680472,0.734253685518536,,,0.9338709677419355,0.928095238095238,,,0.9741935483870968,0.9714285714285713,,,44.23735225169633,38.72897782949908,,,70.47311142651827,0.13125790819516564,56.27855464241496,111.99724243801849,166.49627508575935,217.98273212478014,99.68192563523672,50.76125968650872,2,1,52431.9949013296,230.00683512190162,31,0.3915172857028793
2010.09,354.5349904277885,0.7101333333333336,2010.0,9.0,2009.0,12.0,4.4309778335535155,0.012370412087204428,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.40069816430552746,213.86832376112184,213.86832376112184,,1.0333333333333334,209.18480365802282,140.50560309297043,,,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,274.2016570944552,964.6716457479555,990.0,0.1329984051052305,0.01369607880035214,989.8533055160945,0.3190301173392753,0.1396410427184953,,,24.862629650799832,24.656403304603373,,,,0.8367392146320913,0.5620224123718818,,,0.9346666666666668,0.91,,,0.9746666666666662,0.97,,,46.5087525196357,29.99891189948144,,,47.508716249618416,0.1331439150482648,57.37026590720903,114.2669189887811,170.11655210867917,223.32317324885136,60.935956084796594,35.67525651511281,2,1,34206.27569972527,161.07750011529615,30,0.2639373124978802
2010.1,250.43867351503135,0.8716774193548383,2010.0,10.0,2010.0,1.0,3.280268259588672,0.013133389943654403,41.0,6.0,4.0,3.0,56.0,110.0,0.442464227314676,140.43867351503124,140.43867351503124,,1.0,140.43867351503124,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.4386735150312,964.182877476823,990.0,0.10514904629669958,0.00404386735150313,989.8908070863514,0.14286658803273206,,,,25.565063021496016,,,,,0.5617546940601252,,,,0.9122580645161287,,,,0.9699999999999995,,,,31.181021768122243,,,,31.181021768122243,0.12375038117019717,57.92905203440834,115.43882460330389,172.0104949683765,226.17302631885593,41.498996145764345,25.311100140910934,1,1,23198.680195482946,114.72729152235941,31,0.17322789871179023
2010.11,261.74675070799526,0.8517666666666666,2010.0,11.0,2010.0,2.0,3.6213824712115,0.013366442329561109,36.0,5.0,3.0,2.0,47.0,93.0,0.3593780897574276,168.74675070799523,168.74675070799523,,1.0,168.74675070799523,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.74675070799523,964.2333717419094,990.0,0.11237720422160544,0.007028481920779942,989.8805943138577,0.20718942777431065,,,,25.440033144173732,,,,,0.6749870028319813,,,,0.9220000000000003,,,,0.9703333333333329,,,,37.70410152603237,,,,37.70410152603237,0.14306097002396853,57.87417455925757,115.32336736588162,171.82302217691276,225.88896232743375,49.66795232739505,30.58782318530608,1,1,27146.95309874329,137.56839481034714,30,0.20946723070017972
2010.12,453.74408970720214,0.6076774193548387,2010.0,12.0,2010.0,3.0,10.855251177025123,0.023234007537588627,38.0,5.0,4.0,3.0,54.0,104.0,0.23887694763138542,349.74408970720214,349.74408970720214,,1.7096774193548387,211.47918818619186,194.8278157796053,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.74408970720214,965.1333364507445,990.0,0.17586711150282544,0.040524472535983326,989.7836084159612,0.33100280526273196,0.2814528218917299,,,24.31926915995385,24.161384044160965,,,,0.8459167527447674,0.7793112631184211,,,0.934193548387097,0.9295454545454546,,,0.975483870967742,0.9736363636363639,,,46.050694810004224,41.72422321900621,,,75.6614338686538,0.16526462091432295,56.762680324669844,113.00300416183437,168.09873634622483,220.34253083956082,115.11376693552026,50.974746538307066,2,1,56292.10679827843,226.1784061646158,31,0.4203412992702989
2011.01,1273.5917923107631,0.29490322580645173,2011.0,1.0,2010.0,4.0,43.76258329004202,0.035503434357070054,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.12685921046423973,1130.6885665043117,909.8052624913367,,3.6129032258064515,249.93457071294978,249.93457071294978,249.5589007617357,261.062636508824,220.88330401297486,20.593364229798787,3.9348818471709466,6.454550462601725,7.327808227777552,182.57269924562587,67.65788035883104,11.289720556848366,12.809389172279145,11.68264693745497,260.34689279401294,1001.5622525792954,968.2149831811441,990.0,0.6332774883506506,0.3178039614873122,989.048918550162,0.447471901110664,0.447471901110664,0.446297634208154,0.4856008217561324,20.386463467907223,20.386463467907223,20.29471280204181,19.207130908850747,,0.9997382828517998,0.9997382828517998,0.9982356030469434,1.0442505460352964,0.9350632574218279,0.9350632574218279,0.9345653660025557,0.9333480490038338,0.9787096774193552,0.9787096774193552,0.978666666666667,0.9795000000000001,45.35231363367885,45.35231363367885,45.02403699163642,44.71375025438825,163.12385677822408,0.14007888799502505,51.237066038355735,101.68192179022051,150.44520448636905,195.22000702252822,194.741443446646,110.40122578990317,4,2,121364.14944299874,522.4093384987455,31,0.9062436487679117
2011.02,2841.9828624137663,0.1062142857142857,2011.0,2.0,2010.0,5.0,64.09654221415715,0.022500006481993216,55.0,10.0,10.0,8.0,114.0,197.0,0.07279453934012027,2644.9828624137663,1100.0,,4.0,275.0,275.0,275.0,275.0,1544.9828624137665,45.0,8.0,15.0,55.11620450509953,1421.866657908667,100.0,18.0,25.0,63.11620450509953,1535.866657908667,1243.0,972.5869168763804,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.47618113050458,15.47618113050458,15.47618113050458,15.47618113050458,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9119386454832457,0.9119386454832457,0.9119386454832457,0.9119386454832457,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.37169682577177,37.37169682577177,37.37169682577177,37.37169682577177,149.48678730308708,0.05655562349790405,40.71051059238232,80.37897618901191,117.87794911662783,150.3943099661648,170.86291016399898,124.707294311684,4,4,100455.12106767452,1832.000290301854,28,0.8304821516838171
2011.03,3835.5047888321824,0.043612903225806444,2011.0,3.0,2010.0,6.0,6.323833934090368,0.0016395667760894185,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06877620846360699,3571.9886597999243,1100.0,,4.0,275.0,275.0,275.0,275.0,2471.988659799925,38.09677419354838,6.032258064516129,11.387096774193555,64.41935483870968,2352.0531759289574,100.0,18.0,25.0,80.0,2512.5047888321833,1243.0,974.8314268144302,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.231671192455172,13.231671192455172,13.231671192455172,13.231671192455172,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8849595142222306,0.8849595142222306,0.8849595142222306,0.8849595142222306,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.957924588348288,30.957924588348288,30.957924588348288,30.957924588348288,123.83169835339312,0.03229374197235279,34.482690463612954,67.85391038697468,98.92630539821656,124.77921357411385,125.10727207341559,121.32416893935196,4,4,92130.7835749245,3469.096038157721,31,0.687953879741073
2011.04,4196.18723745693,0.03266666666666669,2011.0,4.0,2010.0,7.0,20.223183986629312,0.004839533937934488,70.0,14.0,18.0,25.0,168.0,295.0,0.07037245226245471,3901.1872374569302,1100.0,,4.0,275.0,275.0,275.0,275.0,2801.1872374569307,30.0,4.0,7.0,55.0,2705.1872374569307,100.0,18.0,25.0,80.0,2873.1872374569302,1243.0,975.5380986240668,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.524999382818404,12.524999382818404,12.524999382818404,12.524999382818404,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8722603989690453,0.8722603989690453,0.8722603989690453,0.8722603989690453,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.886554251043755,28.886554251043755,28.886554251043755,28.886554251043755,115.546217004175,0.027585317010409727,32.429662791069255,63.738807960354166,92.73478982247042,116.49625622204789,120.91775729802904,112.10635920770132,4,4,83193.27624300604,3657.874932613637,30,0.6419234278009726
2011.05,3545.7173772760198,0.05903225806451614,2011.0,5.0,2010.0,8.0,47.82181697072656,0.014193638519563066,71.0,14.0,18.0,24.0,213.0,340.0,0.09755311300629296,3205.7173772760198,1100.0,,4.0,275.0,275.0,275.0,275.0,2105.71737727602,29.0,4.0,7.0,56.0,2009.717377276021,100.0,18.0,25.0,80.0,2222.7173772760207,1243.0,974.195444476943,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.86765352994254,13.86765352994254,13.86765352994254,13.86765352994254,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8936233577058572,0.8936233577058572,0.8936233577058572,0.8936233577058572,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.79915195792042,32.79915195792042,32.79915195792042,32.79915195792042,131.1966078316817,0.03808061661315358,36.281246583106025,71.46759210142591,104.38537016032788,132.13635597705792,152.6593699342273,117.01896109886498,4,4,97610.27622677117,2377.277843145093,31,0.7288700435093426
2011.06,1905.483673574497,0.1880666666666667,2011.0,6.0,2010.0,9.0,49.83148695018435,0.027035317419643583,67.0,13.0,15.0,17.0,181.0,293.0,0.16212978125015276,1612.4836735744973,1086.0758438959176,,4.0,271.5189609739794,271.5189609739794,271.5189609739794,271.5189609739794,526.4078296785796,25.808760475574108,3.978814221628807,7.647405803232973,29.79223807044686,459.1806111076968,92.80876047557412,16.978814221628806,22.647405803232978,46.79223807044686,640.1806111076968,1218.5108243963537,970.1806216754135,990.0,0.8817774888198247,0.46369045214542404,988.654532059035,0.5222188726771415,0.5222188726771415,0.5222188726771415,0.5222188726771415,17.951691510944155,17.951691510944155,17.951691510944155,17.951691510944155,,1.0860758438959182,1.0860758438959182,1.0860758438959182,1.0860758438959182,0.929608999377288,0.929608999377288,0.929608999377288,0.929608999377288,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.49717593067885,43.49717593067885,43.49717593067885,43.49717593067885,173.9887037227154,0.09750611807337924,46.922299223106926,92.9149829632125,136.95507994509404,176.4431546378728,191.93684271581867,153.74204781679657,4,4,125271.86668035507,929.3332346395624,30,0.966603909570641
2011.07,875.0941952517779,0.3767741935483871,2011.0,7.0,2010.0,10.0,19.450486678409252,0.022218649580168403,63.0,12.0,13.0,13.0,155.0,256.0,0.3055812140026537,619.0941952517779,619.0941952517779,,2.774193548387097,222.7150269410003,222.7150269410003,225.27606022856628,221.43654972481772,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.0941952517779,966.8716661356697,990.0,0.34470769655935035,0.12909738137869045,989.5261949220619,0.3557745854699076,0.3557745854699076,0.36339196766170423,0.34792400383155736,22.298754200922296,22.298754200922296,21.652408703146307,21.00205098319563,,0.8908601077640013,0.8908601077640013,0.9011042409142651,0.885746198899271,0.9370967741935485,0.9370967741935485,0.9366666666666664,0.9366666666666665,0.9758064516129032,0.9758064516129032,0.9761111111111114,0.9766666666666666,44.48110271171364,44.48110271171364,43.69233771389612,41.72474202035639,122.40770642253268,0.13840788590504438,54.01407198210669,107.33844969457402,159.1842023912694,207.4666399121099,176.85650602836571,76.06427058840886,4,2,91071.33357836436,363.36814760887563,31,0.6800428134585152
2011.08,500.00656783715493,0.556225806451613,2011.0,8.0,2010.0,11.0,6.6816806267194195,0.013186889619877625,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.394331086460444,304.39366461134847,304.39366461134847,,1.6129032258064515,202.11809746899993,166.87066217962126,,,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,379.90979364360646,965.3499598667371,990.0,0.16812502371927895,0.030878732922269704,989.8009962433586,0.30510154884441015,0.19964697256190878,,,24.145934827777058,24.082957148004606,,,,0.8084723898760001,0.6674826487184852,,,0.932258064516129,0.9226315789473682,,,0.9738709677419356,0.97,,,43.66653946892117,35.27253661779119,,,65.28519094434158,0.1301528793678674,56.48439993756797,112.42333318653922,167.1714007375527,218.96838944448737,85.08786094496703,51.69685051146491,2,1,48572.18206259015,233.74600652802692,31,0.36269550524634225
2011.09,354.6548109995109,0.7085666666666668,2011.0,9.0,2010.0,12.0,3.9556168804243574,0.011228412660715012,46.0,7.0,6.0,4.0,75.0,138.0,0.3921360616960208,216.65481099951083,216.65481099951083,,1.0,216.65481099951083,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.65481099951086,964.6729111424833,990.0,0.13349414275306767,0.013912237177221072,989.8525936200697,0.33911713587775955,,,,24.840565341708544,,,,,0.8666192439980432,,,,0.9383333333333334,,,,0.9749999999999996,,,,48.310887241569525,,,,48.310887241569525,0.13552153646486118,57.37068720528681,114.26756126736964,170.1170105477944,223.3225650756132,60.532239927652256,35.67525651511281,1,1,34783.838813930066,161.07750011529615,30,0.26839381800871964
2011.1,274.3794424188733,0.8287096774193548,2011.0,10.0,2011.0,1.0,2.303953132294195,0.008474332677137724,41.0,6.0,4.0,3.0,56.0,110.0,0.4027397242325855,164.37944241887314,164.37944241887314,,1.0,164.37944241887314,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.37944241887325,964.295853227332,990.0,0.11330916758182584,0.00643794424188733,989.880252888176,0.1935877150042451,,,,25.390811945839996,,,,,0.6575177696754932,,,,0.9229032258064518,,,,0.9699999999999995,,,,36.66851908706287,,,,36.66851908706287,0.13319839955220988,57.80779570162557,115.18350649482723,171.5954315577262,225.54301289553013,41.498996145764345,29.612488344349707,1,1,27281.37820077479,133.54989841925496,31,0.20371399492812717
2011.11,297.4088773173865,0.7944666666666667,2011.0,11.0,2011.0,2.0,6.148746515181115,0.019496832048091817,40.0,6.0,4.0,3.0,53.0,106.0,0.3619126315576152,191.40887731738658,191.40887731738658,,1.0,191.40887731738658,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.40887731738658,964.404127805233,990.0,0.12200668293050952,0.010318119624942843,989.8676751974446,0.2688532011949317,,,,25.194694191016488,,,,,0.765635509269546,,,,0.9303333333333337,,,,0.9736666666666667,,,,42.891010317837235,,,,42.891010317837235,0.14289354512369495,57.68412233265584,114.92411872433057,171.1761914240991,224.9120892221227,59.9983687277201,30.488554654447807,1,1,30881.527428842797,137.54989841925496,30,0.2382833906546512
2011.12,504.35516438495017,0.555548387096774,2011.0,12.0,2011.0,3.0,8.971562879077291,0.018737120724059052,42.0,7.0,5.0,3.0,61.0,118.0,0.23811496597230966,386.3551643849501,386.3551643849501,,1.967741935483871,197.57391781132253,195.07395479274854,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.35516438495017,965.369193446536,990.0,0.18910545967594344,0.04727103287699001,989.7636235074472,0.2844764538546155,0.2764406449676054,,,24.109953607056283,24.09873009255006,,,,0.7902956712452898,0.780295819170994,,,0.931612903225807,0.9310000000000005,,,0.9741935483870969,0.9740000000000002,,,42.40687143508465,41.791819537999906,,,82.85056776218136,0.16348081126612532,56.453894616939984,112.36046793725971,167.07247315680277,218.82551340499714,104.97129085497377,60.29741212468876,2,1,61640.822415062925,272.5728083685417,31,0.4602809320121186
2012.01,838.755537776956,0.3881612903225806,2012.0,1.0,2011.0,4.0,15.89359087513966,0.019077977579800894,46.0,7.0,6.0,4.0,76.0,139.0,0.17068447044142449,699.7555377769561,699.7555377769561,,3.032258064516129,232.87569614063722,232.87569614063722,227.34574239388698,224.35499293127938,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,758.7555377769561,966.74696189566,990.0,0.3736184696734496,0.15751961816492452,989.4688619121616,0.38839078415229905,0.38839078415229905,0.37001253136543427,0.35701696323146176,22.333509232349403,22.333509232349403,22.12377550770358,21.335235523747265,,0.931502784562549,0.931502784562549,0.9093829695755479,0.8974199717251176,0.9390322580645166,0.9390322580645166,0.9372000000000001,0.9385714285714284,0.9777419354838712,0.9777419354838712,0.9772000000000002,0.9785714285714285,46.85053017124857,46.85053017124857,45.12535430070852,43.11437414616927,139.82797894059058,0.1666239527194397,54.252911689874416,107.82655728991169,159.94229461756024,208.53842132967176,180.2862127480599,98.8865993659327,4,2,104032.01633179942,465.3206888705944,31,0.7768221052255034
2012.02,1581.4596575781547,0.2257241379310345,2012.0,2.0,2011.0,5.0,41.16795584825861,0.027178374228118248,49.0,8.0,7.0,5.0,93.0,162.0,0.10639791406980191,1419.459657578155,1077.8695142028691,,4.0,269.4673785507173,269.4673785507173,269.4673785507173,269.4673785507173,341.5901433752859,36.2643073474399,6.964612018573967,11.261292370482789,10.542905659731044,276.55702597905815,85.2643073474399,14.964612018573968,18.261292370482792,15.542905659731046,369.55702597905804,1196.359725939366,969.2517278445081,990.0,0.84813553206318,0.45370672984940846,988.6981577380876,0.5146525394126639,0.5146525394126639,0.5146525394126639,0.5146525394126639,18.931777354166602,18.931777354166602,18.931777354166602,18.931777354166602,,1.0778695142028698,1.0778695142028698,1.0778695142028698,1.0778695142028698,0.9332173567434233,0.9332173567434233,0.9332173567434233,0.9332173567434233,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.67983425027771,45.67983425027771,45.67983425027771,45.67983425027771,182.71933700111083,0.12063603972561933,49.14397712755027,97.4140177384144,143.8404870121952,185.9382279870623,197.60879508798,172.934840050798,4,4,127172.65855277312,937.0190842623219,29,1.015107427783949
2012.03,2339.768363468725,0.1416451612903226,2012.0,3.0,2011.0,6.0,24.21667216530052,0.010385072541059446,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08765274516726874,2138.7038473396924,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.7038473396924,47.774193548387096,8.35483870967742,15.03225806451613,52.323398573962,915.21915844315,100.0,18.0,25.0,62.613721154607155,1034.1546423141178,1243.0,971.4187335422463,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.644364464638983,16.644364464638983,16.644364464638983,16.644364464638983,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9244132143470479,0.9244132143470479,0.9244132143470479,0.9244132143470479,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.68323336051926,40.68323336051926,40.68323336051926,40.68323336051926,162.73293344207704,0.07044465910566983,43.91022607894139,86.81931216922986,127.63604416637796,163.61562925879286,172.56914376764908,152.81013259483396,4,4,121073.30248090526,1732.7538355439106,31,0.9040718524559831
2012.04,3195.474520064244,0.07563333333333332,2012.0,4.0,2011.0,7.0,29.42835211275915,0.009343562587014244,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0758995851782096,2952.474520064244,1100.0,,4.0,275.0,275.0,275.0,275.0,1852.4745200642444,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1738.4745200642444,100.0,18.0,25.0,80.0,1872.4745200642444,1243.0,973.440467336135,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.622630670750478,14.622630670750478,14.622630670750478,14.622630670750478,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9047804749868571,0.9047804749868571,0.9047804749868571,0.9047804749868571,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.99264903011189,34.99264903011189,34.99264903011189,34.99264903011189,139.97059612044757,0.0444157069559981,38.43195757203928,75.78602278980738,110.90196071837639,140.90129763512596,152.4145038619829,131.04485626609477,4,4,100778.82920672224,2509.290974679477,30,0.7776144228913753
2012.05,2800.384260664895,0.10461290322580644,2012.0,5.0,2011.0,8.0,44.390284303875724,0.016267511020824462,65.0,14.0,17.0,23.0,202.0,321.0,0.11728536462768292,2479.3842606648946,1100.0,,4.0,275.0,275.0,275.0,275.0,1379.384260664895,35.0,4.0,8.0,56.62425434934568,1275.7600063155492,100.0,18.0,25.0,79.62425434934568,1477.7600063155492,1243.0,972.5182076953176,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.544890311567768,15.544890311567768,15.544890311567768,15.544890311567768,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9143474572261384,0.9143474572261384,0.9143474572261384,0.9143474572261384,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.60293152743636,37.60293152743636,37.60293152743636,37.60293152743636,150.41172610974544,0.05557613472071467,40.95124760876828,80.85775482122551,118.58880150053861,151.32207858993533,168.44987550776312,132.6728994970618,4,4,111906.32422565066,1801.695175185789,31,0.8356207006096973
2012.06,1426.6258156171925,0.2545,2012.0,6.0,2011.0,9.0,42.29374063762622,0.030893739449946146,62.0,12.0,14.0,16.0,153.0,257.0,0.19353127129563152,1169.6258156171925,970.4816023006539,,3.7666666666666666,256.5116875310771,256.5116875310771,256.5116875310771,262.1041822270732,199.14421331653867,17.472077389231966,2.839756914044897,4.871781803646599,12.398083319317578,161.56251389029757,79.47207738923198,14.839756914044898,18.871781803646595,28.398083319317582,314.5625138902976,1083.6652184075774,968.7431624141522,990.0,0.7157748328127985,0.3615134960209371,988.9227116711664,0.4699694362806518,0.4699694362806518,0.4699694362806518,0.48933025674355585,19.709579820733804,19.709579820733804,19.709579820733804,19.080309719592172,,1.026046750124308,1.026046750124308,1.026046750124308,1.0484167289082924,0.9344401694762436,0.9344401694762436,0.9344401694762436,0.9331828297516218,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795652173913045,45.08752256866385,45.08752256866385,45.08752256866385,44.63761868102092,169.4847420281076,0.1247119551693489,50.21638627318051,99.59693225883191,147.20926794922633,190.6505131466391,192.84931994273902,118.75266631482056,4,3,122029.01426023751,596.8829560570023,30,0.9415819001561536
2012.07,602.5829084847985,0.49232258064516116,2012.0,7.0,2011.0,10.0,12.511086661788813,0.019781114059406486,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35859605985938875,390.13129558157283,390.13129558157283,,2.096774193548387,185.58544703124215,185.58544703124215,195.9241490305816,,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,466.22806977512124,965.7886981178809,990.0,0.20349137935207642,0.04993954278822002,989.7465690778596,0.2518068726175856,0.2518068726175856,0.27212613488158105,,23.70606408736111,23.70606408736111,22.66027107158217,,,0.7423417881249683,0.7423417881249683,0.7836965961223262,,0.9267741935483875,0.9267741935483875,0.93,,0.9719354838709674,0.9719354838709674,0.9700000000000001,,38.81274555391437,38.81274555391437,39.28135315494102,,81.42691238088756,0.13422396102439563,55.8289999364191,111.06886018803405,165.0305855631763,215.85500004491323,121.8411113373224,59.363194421361506,3,2,60581.62281138036,280.03926954154906,31,0.4523717354493754
2012.08,403.6436573547769,0.6485161290322581,2012.0,8.0,2011.0,11.0,4.065089089458345,0.010260547519894015,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4161017887473577,238.3533347741318,238.3533347741318,,1.3548387096774193,186.78591947481095,145.3263522071768,,,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,302.901721870906,964.9089212621789,990.0,0.14254531953299054,0.01849500327624633,989.8389596771905,0.2605904109906349,0.14968506512523558,,,24.669448004021255,24.55800647358379,,,,0.7471436778992439,0.5813054088287072,,,0.9270967741935485,0.9127272727272728,,,0.9729032258064513,0.97,,,40.916872849792696,30.99829271258195,,,51.916267038128225,0.1273220129317216,57.07676800243663,113.65425150582011,169.1332915983258,221.85906084303934,66.53299727349025,34.290081581320955,2,1,38625.70267636739,156.02150776834037,31,0.28842370576737897
2012.09,291.8923143424701,0.8010666666666669,2012.0,9.0,2011.0,12.0,2.9422875802592974,0.010122206873517807,40.0,6.0,4.0,3.0,65.0,118.0,0.4073884534253252,173.89231434247003,173.89231434247003,,1.0,173.89231434247003,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.89231434247006,964.3752016143649,990.0,0.11615590421104735,0.007658815443758227,989.876185280345,0.218769882952934,,,,25.282213783027352,,,,,0.6955692573698802,,,,0.9253333333333337,,,,0.9709999999999996,,,,38.771737534451255,,,,38.771737534451255,0.13208284749501908,57.718727779281494,114.99649760227355,171.2926917410983,225.0863309130806,49.968009932134905,29.604397051248668,1,1,27915.65102480491,133.75288036056142,30,0.21539854185806256
2012.1,236.37998557550242,0.8960645161290322,2012.0,10.0,2012.0,1.0,1.1297345317309133,0.004843497757459303,37.0,5.0,3.0,2.0,50.0,97.0,0.41102125883020585,139.37998557550242,139.37998557550242,,1.0,139.37998557550242,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.37998557550247,964.1182799134533,990.0,0.10274317690073939,0.003937998557550239,989.8933188245422,0.13803608500650538,,,,25.637002826082178,,,,,0.5575199423020095,,,,0.9135483870967743,,,,0.9699999999999995,,,,31.06481443021822,,,,31.06481443021822,0.13126442542213454,57.99829959391137,115.58464427331828,172.24757754096663,226.53294907341092,33.51593888888999,28.152510037077953,1,1,23112.22193608235,126.27342273667513,31,0.1725823023901012
2012.11,292.7703019035917,0.8008999999999997,2012.0,11.0,2012.0,2.0,5.8774945547011175,0.019613326377367613,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35053289430316037,191.103635236925,191.103635236925,,1.0,191.103635236925,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.103635236925,964.3812315009288,990.0,0.12124088794696157,0.010128609340956095,989.868630502712,0.2654506459185743,,,,25.22194835586489,,,,,0.7644145409477,,,,0.9296666666666671,,,,0.9736666666666667,,,,42.83103928372158,,,,42.83103928372158,0.1454738723340739,57.7100005178421,114.97842958334738,171.26405624206825,225.04450674287867,52.78122667772122,30.58782318530608,1,1,30838.348284279535,137.56839481034714,30,0.23795021824289764
2012.12,501.20258198054717,0.5705161290322579,2012.0,12.0,2012.0,3.0,12.758235919857702,0.02441544144211923,42.0,7.0,5.0,3.0,61.0,118.0,0.2481078131986542,383.20258198054717,383.20258198054717,,1.903225806451613,206.92250003343435,194.58647128486916,198.65180738090942,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.20258198054717,965.3426315415703,990.0,0.19353044582472528,0.04938830541385094,989.7570812487614,0.3140753403144429,0.27687436389461223,0.2796072310743529,,24.10037436687683,23.93721076182203,23.063285477247746,,,0.8276900001337372,0.7783458851394767,0.7946072295236377,,0.9338709677419357,0.9304166666666664,0.9325,,0.974516129032258,0.9729166666666665,0.97,,44.600489823435645,41.31436753343878,40.649987096524285,,81.83096624887523,0.16148038994423636,56.466519463339786,112.38928337526815,167.12466075340768,218.9166331768643,125.51870438595431,51.01887406906438,3,1,60882.238889163185,227.10667519128125,31,0.45461647916041803
