MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2013.01,1223.754790912761,0.29929032258064514,2013.0,1.0,2012.0,4.0,48.01314145677034,0.03470447992371736,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.13224457666942477,1077.303178009535,903.808569227074,,3.5806451612903225,251.47547641083548,251.47547641083548,251.47547641083548,257.26924110175554,173.4946087824612,14.484778725193296,2.796724900492388,4.502542547313384,5.783153626082039,145.92740898338008,62.51703678970942,10.474144255331097,11.179961902152094,10.46057298092075,225.31450575757364,987.9797121742666,968.0541843323165,990.0,0.6032155448939612,0.30080551489832896,989.0959789402077,0.45158157429453943,0.45158157429453943,0.45158157429453943,0.47182970513349637,20.590213033596434,20.590213033596434,20.590213033596434,19.47036270623938,,1.0059019056433425,1.0059019056433425,1.0059019056433425,1.0290769644070223,0.9357229714208503,0.9357229714208503,0.9357229714208503,0.93374511744702,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9794444444444446,46.26658988323557,46.26658988323557,46.26658988323557,44.67289648618227,164.73887083523186,0.14613879364712398,51.60673264386762,102.432079988525,151.59716920058756,196.8179486123581,196.66382799711445,123.7201028434295,4,3,122565.7199014125,610.7799552877552,31,0.9152159490846214
2013.02,3129.7093256065955,0.08046428571428575,2013.0,2.0,2012.0,5.0,46.56668413064038,0.01612019377136848,55.0,10.0,10.0,8.0,114.0,197.0,0.06389704765937841,2932.709325606596,1100.0,,4.0,275.0,275.0,275.0,275.0,1832.7093256065962,45.0,8.0,15.0,66.31997578641648,1698.3893498201794,100.0,18.0,25.0,74.31997578641646,1812.3893498201796,1243.0,973.2826781111087,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.780419895776435,14.780419895776435,14.780419895776435,14.780419895776435,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9063150044729964,0.9063150044729964,0.9063150044729964,0.9063150044729964,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.43764295613231,35.43764295613231,35.43764295613231,35.43764295613231,141.75057182452923,0.04637505166611611,38.86040509965267,76.64890095249552,112.21063188846014,142.6775390101752,163.2828516354135,131.42451454598938,4,4,95256.38426608364,2123.512862782941,28,0.7875031768029401
2013.03,3378.822735939174,0.0635483870967742,2013.0,3.0,2012.0,6.0,20.895138670537445,0.0062558109748630875,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07784879992364951,3115.306606906916,1100.0,,4.0,275.0,275.0,275.0,275.0,2015.3066069069152,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,1895.3711230359472,100.0,18.0,25.0,80.0,2055.822735939173,1243.0,973.8600431908083,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.203054816076985,14.203054816076985,14.203054816076985,14.203054816076985,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8996174614224844,0.8996174614224844,0.8996174614224844,0.8996174614224844,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.78697546347356,33.78697546347356,33.78697546347356,33.78697546347356,135.14790185389424,0.040222332014869765,37.259950809646796,73.42939699665484,107.33729230191865,136.08600593611362,143.35462533794973,129.29995653806535,4,4,100550.03897929733,2817.4607789066054,31,0.7508216769660793
2013.04,3030.2981398260813,0.08439999999999999,2013.0,4.0,2012.0,7.0,11.738450517071215,0.0038802611003914207,54.0,13.0,14.0,19.0,117.0,217.0,0.07162316093710283,2813.2981398260818,1100.0,,4.0,275.0,275.0,275.0,275.0,1713.2981398260818,46.0,5.0,11.0,61.0,1590.2981398260818,100.0,18.0,25.0,80.0,1707.2981398260818,1243.0,973.0869265444079,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.97617146247748,14.97617146247748,14.97617146247748,14.97617146247748,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9097105360719611,0.9097105360719611,0.9097105360719611,0.9097105360719611,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.0193096301699,36.0193096301699,36.0193096301699,36.0193096301699,144.07723852067963,0.04755926217719335,39.435867029255334,77.80270420263633,113.94751689268345,145.00340341649925,146.5862388606749,142.25303980618162,4,4,103735.61173488935,2722.375886394469,30,0.8004291028926647
2013.05,2273.147380560616,0.14980645161290324,2013.0,5.0,2012.0,8.0,44.14271474728424,0.020456815617265586,55.0,13.0,13.0,17.0,178.0,276.0,0.12535410262537003,1997.147380560616,1100.0,,4.0,275.0,275.0,275.0,275.0,897.1473805606163,44.80158311215243,5.0,11.894542390382474,48.32046751389974,787.1307875441817,99.80158311215243,18.0,24.894542390382476,65.32046751389974,965.1307875441818,1242.6961255025349,971.2081800464645,990.0,0.9211701652525509,0.4800000000000003,988.5988298347477,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.855715008283195,16.855715008283195,16.855715008283195,16.855715008283195,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9245830696992473,0.9245830696992473,0.9245830696992473,0.9245830696992473,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.21773826610198,41.21773826610198,41.21773826610198,41.21773826610198,164.87095306440793,0.07579926445576349,44.40266062185964,87.81788380276454,129.16769110891494,165.73599422314274,186.0192256994734,147.2895235726719,4,4,122663.98907991948,1294.9517292286578,31,0.9159497392467106
2013.06,1003.4582499014102,0.3412333333333333,2013.0,6.0,2012.0,9.0,30.44238969613951,0.029530795974386504,53.0,12.0,12.0,13.0,120.0,210.0,0.22192787159270233,793.45824990141,770.4911924784715,,3.2,240.28917909803334,240.28917909803334,238.01755180091496,248.74698210418214,22.967057422938566,5.461537956435747,0.8695316983681078,1.3124032813107749,1.421770221420006,13.901814265403923,58.461537956435755,12.869531698368109,13.312403281310775,14.421770221420006,133.90181426540394,855.1346654145859,967.3253086205872,990.0,0.4766330874339536,0.2175197400488818,989.3058471725169,0.4132387892608813,0.4132387892608813,0.4060412991701392,0.4426069887687778,21.567299762668764,21.567299762668764,21.209132407993835,20.257490640878164,,0.9611567163921335,0.9611567163921335,0.95207020720366,0.9949879284167288,0.9376077527448576,0.9376077527448576,0.9361763575977385,0.9356860485288103,0.9783333333333335,0.9783333333333335,0.9779166666666668,0.979166666666667,46.49070639342001,46.49070639342001,45.1148000529954,45.08545745068403,147.1074358095099,0.14774668088912657,53.15421785855793,105.58059912527332,156.45256567125588,203.6012633403456,193.64883499894987,94.40281751182998,4,2,105917.35378284717,447.6800383444725,30,0.8172635322750553
2013.07,499.2184962142711,0.5611935483870966,2013.0,7.0,2012.0,10.0,7.98509295538007,0.01544807987974389,50.0,10.0,9.0,9.0,108.0,186.0,0.3801460659069281,313.2184962142711,313.2184962142711,,1.6451612903225807,198.74350815537144,177.43623149129445,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.21849621427106,965.3449431687006,990.0,0.16909778553067514,0.03264369924285423,989.7982585152265,0.2893710227111595,0.22805884426251294,,,24.163944323814572,24.01638315438787,,,,0.7949740326214856,0.7097449259651778,,,0.931935483870968,0.9264999999999999,,,0.9745161290322583,0.9715,,,42.90866230622283,37.617551438671875,,,67.17805033117243,0.13324725629477246,56.48574789489911,112.42673746061294,167.17828955331981,218.98186371592942,95.76394313336536,49.71676702870985,2,1,49980.469446392286,224.14215672769032,31,0.3732113907287357
2013.08,354.6517054955434,0.7082580645161292,2013.0,8.0,2012.0,11.0,3.378753701277551,0.009598689022865727,47.0,8.0,6.0,5.0,89.0,155.0,0.4401841672610279,199.65170549554338,199.65170549554338,,1.0,199.65170549554338,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.6517054955434,964.6729873495573,990.0,0.12849418681612848,0.011245100743666562,989.8602607124405,0.2885374977249789,,,,24.898735865157732,,,,,0.7986068219821735,,,,0.9338709677419355,,,,0.9735483870967738,,,,44.34995580822452,,,,44.34995580822452,0.12432783368986103,57.37084289838915,114.26785644566479,170.11741229786335,223.32300097011804,56.917997035831156,33.306529460323894,1,1,32996.367121319054,150.40079198808618,31,0.2463886433790252
2013.09,264.5071836992673,0.8470666666666666,2013.0,9.0,2012.0,12.0,2.4406022637317837,0.009243039402082836,40.0,6.0,4.0,3.0,65.0,118.0,0.4487838131524869,146.50718369926724,146.50718369926724,,1.0,146.50718369926724,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.5071836992672,964.2526492079272,990.0,0.10687744898838654,0.0046507183699267245,989.8884718326416,0.1548370785502426,,,,25.48098554616395,,,,,0.5860287347970691,,,,0.9146666666666665,,,,0.9699999999999995,,,,32.5110927051373,,,,32.5110927051373,0.12227540029453195,57.85457012970836,115.28194001880242,171.75532055926027,225.78541117329732,40.45384761463675,25.148650663130088,1,1,23407.98674769886,114.1827240761327,30,0.18061718169520724
2013.1,209.51507564087905,0.9408387096774192,2013.0,10.0,2013.0,1.0,1.6689825940991936,0.007971242172651412,37.0,5.0,3.0,2.0,50.0,97.0,0.46479369593336556,112.51507564087906,112.51507564087906,,1.0,112.51507564087906,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.51507564087908,963.9649812149867,990.0,0.09358468487757242,0.0012824001428678804,989.9051329149797,0.09055046560887031,,,,25.84960123438433,,,,,0.4500603025635163,,,,0.8954838709677417,,,,0.9641935483870973,,,,24.67327837309397,,,,24.67327837309397,0.11726592938270994,58.15453329906504,115.91474079140055,172.78690865862552,227.357599924646,30.052281351598392,21.076033381893637,1,1,18356.919109581915,98.06159015785887,31,0.13707376873941096
2013.11,249.26478137300714,0.8744000000000002,2013.0,11.0,2013.0,2.0,5.964239935973868,0.02153126827333618,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.33852242301070423,164.93144803967377,164.93144803967377,,1.0,164.93144803967377,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,205.9314480396738,964.1736334168934,990.0,0.11007090709849485,0.00662793991469132,989.883301152987,0.1959420380009209,,,,25.513725698092298,,,,,0.6597257921586951,,,,0.9220000000000003,,,,0.9703333333333329,,,,36.937700966633244,,,,36.937700966633244,0.14813496804435303,57.937559032158624,115.4569325442383,172.0404003074328,226.21945994471932,52.23587560375907,29.034473446232106,1,1,26595.144695975934,130.27342273667512,30,0.20520944981462913
2013.12,544.5935370921853,0.5455161290322579,2013.0,12.0,2013.0,3.0,16.47034317032926,0.02958344774544222,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22202242470835235,431.10966612444344,431.10966612444344,,2.225806451612903,193.47419427736756,187.5907017640929,211.41599778647515,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,482.85160160831435,965.5232779743308,990.0,0.2171105982134292,0.06371561241440891,989.7191737893723,0.2720058455887909,0.2542880106760708,0.3173673731495634,,23.923889969452397,23.836346566770967,22.837909638610203,,,0.7738967771094702,0.7503628070563718,0.8456639911459007,,0.929677419354839,0.9282142857142859,0.9369999999999997,,0.9729032258064515,0.9721428571428571,0.9750000000000002,,41.046093808915124,39.47254488154174,43.26540255768437,,90.65529646246392,0.1648248281740506,56.189262173753974,111.81705799176332,166.22209325642393,217.60830399749764,140.51880809511084,53.00839519678167,3,1,67447.54056807315,236.02150776834043,31,0.5036405359025773
2014.01,804.6036917002663,0.3963870967741936,2014.0,1.0,2013.0,4.0,11.773417872285656,0.014094865197233407,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.17902463111319256,662.0553046034921,662.0553046034921,,3.064516129032258,216.13230363286598,216.13230363286598,216.13230363286598,211.70510242585917,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,722.6682078292986,966.6184147668012,990.0,0.3412922966410707,0.13379207573892732,989.5249156276201,0.334180139247041,0.334180139247041,0.334180139247041,0.31734224562992164,22.572320721571927,22.572320721571927,22.572320721571927,21.62845885459919,,0.8645292145314639,0.8645292145314639,0.8645292145314639,0.8468204097034366,0.9351612903225811,0.9351612903225811,0.9351612903225811,0.935,0.9745161290322583,0.9745161290322583,0.9745161290322583,0.975,43.56799239442232,43.56799239442232,43.56799239442232,40.95248863024844,133.34607322392816,0.16560148150336543,54.50053095802024,108.33251839562722,160.72789733050257,209.64859259103207,167.4041724213986,118.83548107140186,4,3,99209.47847860254,582.4230392580745,31,0.740811517910712
2014.02,1419.9261490843433,0.24882142857142853,2014.0,2.0,2013.0,5.0,37.657382631394235,0.025341425902629437,49.0,8.0,7.0,5.0,93.0,162.0,0.11872537870812867,1257.9261490843433,1049.3799336925993,,4.0,262.3449834231498,262.3449834231498,262.3449834231498,262.3449834231498,208.54621539174397,26.63088975270561,5.077980807289388,7.340343281642687,6.436611586164938,163.0603899639414,75.6308897527056,13.07798080728939,14.340343281642687,11.436611586164938,256.06038996394136,1152.4291475342368,968.7336463976718,990.0,0.7840792334882378,0.4222044195291832,988.7937163469827,0.4891662687050264,0.4891662687050264,0.4891662687050264,0.4891662687050264,19.570903680605618,19.570903680605618,19.570903680605618,19.570903680605618,,1.0493799336925997,1.0493799336925997,1.0493799336925997,1.0493799336925997,0.9350092533703676,0.9350092533703676,0.9350092533703676,0.9350092533703676,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.99437254438418,45.99437254438418,45.99437254438418,45.99437254438418,183.9774901775367,0.1349606151688523,50.29530427865858,99.75264981088938,147.43736479124593,190.94077769778914,197.60879508798,168.9848064747292,4,4,123632.87339930469,874.4396243152977,28,1.022097167652982
2014.03,2362.7670822383147,0.14170967741935486,2014.0,3.0,2013.0,6.0,41.459901664955396,0.0160613949487555,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793152967623367,2161.7025661092825,1100.0,,4.0,275.0,275.0,275.0,275.0,1061.7025661092837,47.774193548387096,8.35483870967742,15.03225806451613,50.817585572738174,939.7236902139647,100.0,18.0,25.0,61.10790815338334,1058.6591740849324,1243.0,971.473174719461,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.58992328742444,16.58992328742444,16.58992328742444,16.58992328742444,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9233235002102018,0.9233235002102018,0.9233235002102018,0.9233235002102018,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.513853278177855,40.513853278177855,40.513853278177855,40.513853278177855,162.05541311271142,0.07063742757124734,43.741178629773685,86.48085896654528,127.12777804005495,162.93796691406607,172.934840050798,138.45094510958535,4,4,120569.22735585729,1722.009052762252,31,0.9003078506261746
2014.04,3451.002916819876,0.060233333333333354,2014.0,4.0,2013.0,7.0,19.963926023953384,0.005797699695200706,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07813206923326499,3182.002916819876,1100.0,,4.0,275.0,275.0,275.0,275.0,2082.002916819876,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1977.0029168198764,100.0,18.0,25.0,80.0,2128.0029168198766,1243.0,974.016649038023,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.046448968862196,14.046448968862196,14.046448968862196,14.046448968862196,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8976295334914473,0.8976295334914473,0.8976295334914473,0.8976295334914473,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.335338710977695,33.335338710977695,33.335338710977695,33.335338710977695,133.34135484391078,0.03867065641514119,36.82021860769574,72.54540884104254,106.00068395351158,134.28173952791138,136.3312809291573,130.28515496889642,4,4,96005.77548761573,3034.5178406917853,30,0.740785304688393
2014.05,3224.809467797456,0.07406451612903225,2014.0,5.0,2013.0,8.0,26.92224602808553,0.008635128490361918,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.1024190952258951,2897.0675323135847,1100.0,,4.0,275.0,275.0,275.0,275.0,1797.067532313585,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1695.9062419910042,100.0,18.0,25.0,80.0,1901.8094677974555,1243.0,973.513943314596,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.549154692289235,14.549154692289235,14.549154692289235,14.549154692289235,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9040728465855464,0.9040728465855464,0.9040728465855464,0.9040728465855464,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.784540667406546,34.784540667406546,34.784540667406546,34.784540667406546,139.13816266962618,0.043548109008955574,38.2316210205731,75.38254248552298,110.29000219216596,140.07062199344637,151.7531168932718,132.98191593518393,4,4,103518.79302620188,2410.609585858673,31,0.7729897926090343
2014.06,2076.2891778431704,0.1688,2014.0,6.0,2013.0,9.0,43.40110288759835,0.021650073318206918,67.0,13.0,15.0,17.0,181.0,293.0,0.14563122031813597,1783.2891778431704,1100.0,,4.0,275.0,275.0,275.0,275.0,683.2891778431709,31.90795027956323,4.883286246006745,9.464655786316222,38.5803261498952,598.4529593813894,98.90795027956324,17.883286246006744,24.464655786316218,55.58032614989521,779.4529593813894,1241.2558923118863,970.6889216696578,990.0,0.9180417188602911,0.4800000000000003,988.6019582811399,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.37810183148198,17.37810183148198,17.37810183148198,17.37810183148198,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9273714910635211,0.9273714910635211,0.9273714910635211,0.9273714910635211,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.61748771339584,42.61748771339584,42.61748771339584,42.61748771339584,170.46995085358333,0.08567673506525324,45.718788325951316,90.47670377964063,133.22075276849088,171.28692171005318,190.22864788297338,153.55011487490262,4,4,122738.36461458,1155.576499230723,30,0.9470552825199074
2014.07,961.3393895800308,0.35245161290322574,2014.0,7.0,2013.0,10.0,26.52376203283956,0.02745597385134771,63.0,12.0,13.0,13.0,155.0,256.0,0.28238795343301365,705.339389580031,703.2079168203269,,3.0,232.76388216586463,232.76388216586463,235.80485250922365,241.08978881473206,2.131472759704007,0.5245421244584078,0.0999127856111253,0.10823885107871907,0.10823885107871907,1.2905401474770348,63.52454212445841,12.099912785611126,13.108238851078719,13.108238851078719,156.29054014747706,791.940610581475,967.1740007903893,990.0,0.4219202675543928,0.18221913863860867,989.3958605938069,0.3881275278685346,0.3881275278685346,0.3979443590585223,0.4153889506262464,21.833732275548932,21.833732275548932,21.141257787434917,20.488892954697825,,0.9310555286634584,0.9310555286634584,0.9432194100368948,0.9643591552589282,0.9375052021287386,0.9375052021287386,0.9366330632995442,0.9366055696355353,0.9770967741935483,0.9770967741935483,0.9775,0.9781818181818185,45.533039557278016,45.533039557278016,44.6372580707814,44.26920031339024,135.57273604561794,0.1398288120055186,53.442152068965235,106.16910907750349,157.36676453406753,204.8941277833684,192.84439635535603,77.39044128182935,4,2,100866.11561793978,370.33987621269637,31,0.7531818669200999
2014.08,483.63955441947263,0.5721290322580644,2014.0,8.0,2013.0,11.0,7.535397892724697,0.015209607981380085,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3968810264194046,293.83310280656946,293.83310280656946,,1.5806451612903225,197.52096922019416,165.8708967320909,,,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,367.09116732269854,965.2761912505756,990.0,0.16386791534702164,0.028766620561313898,989.8073654640918,0.2885258825609375,0.1971857806395725,,,24.242648330954953,24.123748689613464,,,,0.7900838768807765,0.6634835869283634,,,0.9312903225806453,0.9216666666666666,,,0.9738709677419356,0.9700000000000001,,,42.78235532203888,35.08101358728562,,,63.151976114656335,0.12994120363602474,56.58438752080184,112.63100336812137,167.50215148707412,219.45516935979907,85.08786094496703,46.083580458128175,2,1,46985.070229304336,208.74254153823074,31,0.35084431174809094
2014.09,330.9062175206261,0.7408666666666667,2014.0,9.0,2013.0,12.0,3.7573459133781757,0.011338476802634485,46.0,7.0,6.0,4.0,75.0,138.0,0.42062800706448217,192.90621752062603,192.90621752062603,,1.0,192.90621752062603,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.90621752062606,964.5562168348414,990.0,0.12556336763238155,0.010317229503144983,989.8641194028646,0.2701281796476293,,,,25.037774388375187,,,,,0.7716248700825045,,,,0.9313333333333337,,,,0.9729999999999996,,,,42.95160969056676,,,,42.95160969056676,0.1289668297390551,57.50969226173387,114.55836814316537,170.58526230879045,224.023283855476,55.6202763787915,33.429849352090415,1,1,30925.15897720807,150.52156456797962,30,0.23862005383648202
2014.1,251.9591956400525,0.868258064516129,2014.0,10.0,2014.0,1.0,2.4590217136483967,0.009673435891257524,41.0,6.0,4.0,3.0,56.0,110.0,0.43804321071820435,141.9591956400525,141.9591956400525,,1.0,141.9591956400525,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.9591956400526,964.1978153530117,990.0,0.10566790760456335,0.004195919564005256,989.8901361728315,0.1441338314758624,,,,25.548186988343645,,,,,0.5678367825602102,,,,0.9135483870967743,,,,0.9699999999999995,,,,31.533502098751732,,,,31.533502098751732,0.12481285886567103,57.91409632515449,115.40718699682883,171.9587115268791,226.0936442410903,39.961067662372216,27.737510173412858,1,1,23460.9255614713,124.7386552171941,31,0.17518612277084306
2014.11,266.33168217510763,0.8438333333333332,2014.0,11.0,2014.0,2.0,3.317469636812648,0.01238607946310084,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36881802213499415,168.99834884177426,168.99834884177426,,1.0,168.99834884177426,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,214.9983488417742,964.2621684514062,990.0,0.11315599189086244,0.0069765013046505795,989.8798675068043,0.2065885645214587,,,,25.411110490877306,,,,,0.6759933953670972,,,,0.9226666666666667,,,,0.9699999999999995,,,,37.729213451808874,,,,37.729213451808874,0.14086490159136653,57.84435178523133,115.26042441066838,171.72034373183746,225.73232188760403,46.94819531309317,29.742800806689342,1,1,27165.03368530238,134.03120478075203,30,0.20960674139893812
2014.12,389.28023398704124,0.6670967741935484,2014.0,12.0,2014.0,3.0,6.759646628002024,0.017492240714080107,38.0,5.0,4.0,3.0,54.0,104.0,0.27166629435093387,285.2802339870413,285.2802339870413,,1.4838709677419355,205.50745917861434,164.8637346040823,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.28023398704124,964.837515207225,990.0,0.1523070887779842,0.02705604679740824,989.8206368644244,0.31224338232872445,0.19426929762994977,,,24.67087827487097,24.55244402221651,,,,0.822029836714457,0.6594549384163294,,,0.9332258064516128,0.9219999999999999,,,0.9745161290322576,0.9700000000000002,,,45.41455634245923,35.51208940294984,,,62.59782540840269,0.160184729098311,57.16336926146078,113.83523614435789,169.42425130857518,222.29343949395204,79.76295335362306,45.309254171465035,2,1,46572.78210385162,201.4007919880862,31,0.3477656967133484
2015.01,601.6530813144747,0.4899999999999999,2015.0,1.0,2014.0,4.0,8.614207233882569,0.014372456412225336,41.0,6.0,4.0,3.0,66.0,120.0,0.2030492128195348,481.6530813144746,481.6530813144746,,2.2903225806451615,212.35484744790605,212.35484744790605,196.1383309976153,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.6530813144747,965.7897890190243,990.0,0.23072187709093833,0.07170400062613595,989.6975741222831,0.3230990267592991,0.3230990267592991,0.2726525179844416,,23.584686076498986,23.584686076498986,23.101362773606212,,,0.8494193897916242,0.8494193897916242,0.7845533239904614,,0.9358064516129032,0.9358064516129032,0.931111111111111,,0.9745161290322578,0.9745161290322578,0.9699999999999999,,44.82846779078201,44.82846779078201,40.140240056693806,,101.31055366253965,0.16805491417144752,55.837928006524905,111.08623556209024,165.0554246317636,215.88510835997064,125.14252896801426,75.87127504288523,3,2,75375.05192492949,352.2508910064285,31,0.5628364092363313
2015.02,863.1990627994608,0.37539285714285703,2015.0,2.0,2014.0,5.0,11.137032754711088,0.012742153521474262,43.0,7.0,5.0,4.0,78.0,137.0,0.1602581863622389,726.1990627994606,726.1990627994606,,3.142857142857143,231.9072428187597,231.9072428187597,231.9072428187597,213.3413404022699,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.1990627994608,966.8520243260753,990.0,0.38217910216815965,0.16103583290021387,989.4567850649319,0.384596146242352,0.384596146242352,0.384596146242352,0.3224343772151209,22.22016459261405,22.22016459261405,22.22016459261405,21.6030224020824,,0.9276289712750388,0.9276289712750388,0.9276289712750388,0.8533653616090796,0.9378571428571431,0.9378571428571431,0.9378571428571431,0.9349999999999999,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.975,46.29698621360006,46.29698621360006,46.29698621360006,41.218480964498646,144.77931306429997,0.1677408585908931,54.091188927244566,107.49278530298434,159.41584666581903,207.7753134271354,171.72052286667716,121.84543772796609,4,3,97291.69837920957,599.5363360830615,28,0.8043295170238887
2015.03,1149.2536789819505,0.2894193548387097,2015.0,3.0,2014.0,6.0,9.11616280192474,0.007850479820246076,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1286867553695269,1002.8343241432409,996.7311003480318,,4.0,249.18277508700794,249.18277508700794,249.18277508700794,249.18277508700794,6.103223795209136,1.939784307004454,0.37849449892769843,0.33118268656173605,0.2838708741957737,3.1698914285194735,45.520429468294786,8.701075144088987,7.9763439768843165,7.251612809679644,83.0731172349711,1058.9289489372998,967.8690829910862,990.0,0.6485480293846323,0.3617898589326901,988.9896621116824,0.44185887586789513,0.44185887586789513,0.44185887586789513,0.44185887586789513,20.67872024472866,20.67872024472866,20.67872024472866,20.67872024472866,,0.996731100348032,0.996731100348032,0.996731100348032,0.996731100348032,0.9384157693240989,0.9384157693240989,0.9384157693240989,0.9384157693240989,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.40899922357726,46.40899922357726,46.40899922357726,46.40899922357726,185.63599689430905,0.16160610189431984,52.17777280570985,103.57955776647135,153.33107506319618,199.1562927224837,197.8692672631948,166.5925646829521,4,4,138113.18168936585,862.0134842074872,31,1.0313110938572718
2015.04,1332.9435249994567,0.25493333333333335,2015.0,4.0,2014.0,7.0,4.602567568005702,0.0034613151231414254,45.0,11.0,10.0,10.0,72.0,148.0,0.11105578431218249,1184.9435249994565,1100.0,,4.0,275.0,275.0,275.0,275.0,84.94352499945636,25.82742314172661,5.986511159886764,5.739427364828135,5.739427364828135,41.65073596818677,70.82742314172658,16.98651115988677,15.73942736482814,15.73942736482814,113.65073596818681,1203.5533616664418,968.4465544245014,990.0,0.8461594910649671,0.4800000000000003,988.6738405089345,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.69235130443297,19.69235130443297,19.69235130443297,19.69235130443297,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9309268685280501,0.9309268685280501,0.9309268685280501,0.9309268685280501,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.46638100831799,48.46638100831799,48.46638100831799,48.46638100831799,193.86552403327192,0.14547957997234207,50.99175305650767,101.16268515585104,149.5945340873337,193.91376484780878,195.3140637983786,192.9477297034933,4,4,139583.17730395574,1143.5761032764274,30,1.0770306890737327
2015.05,1414.1868341622655,0.24258064516129038,2015.0,5.0,2014.0,8.0,7.4386567773334455,0.00531158244040482,47.0,10.0,10.0,10.0,115.0,192.0,0.13588231261167402,1222.1868341622658,1100.0,,4.0,275.0,275.0,275.0,275.0,122.18683416226604,29.910318779304706,6.21079706447163,6.363897612618022,6.363897612618022,73.3379230932537,76.91031877930473,16.210797064471635,16.36389761261803,16.36389761261803,188.33792309325366,1209.485013456394,968.7074917712499,990.0,0.8547206379783011,0.4800000000000003,988.6652793620214,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.422852810771722,19.422852810771722,19.422852810771722,19.422852810771722,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9314857575446188,0.9314857575446188,0.9314857575446188,0.9314857575446188,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.831715502615516,47.831715502615516,47.831715502615516,47.831715502615516,191.32686201046207,0.13543579748413018,50.430890703254086,100.02184388735154,147.83593285140202,191.4585210926145,194.24081309766487,189.7022499342506,4,4,142347.1853357838,1138.780420351734,31,1.062927011169234
2015.06,1045.1644414455538,0.325,2015.0,6.0,2014.0,9.0,22.712845431205714,0.023541190451984353,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19696885505695533,851.4977747788871,841.8240770452084,,3.433333333333333,244.30555621472513,244.30555621472513,243.33196879237073,251.16222058065273,9.673697733678841,2.7038285591027815,0.6008507909117292,0.5407657118205564,0.5407657118205564,5.287486960023218,53.03716189243611,11.934184124245062,11.540765711820557,12.207432378487223,114.62082029335654,918.3361887737101,967.4813875328631,990.0,0.5301163442146662,0.2657454540060077,989.2041382017792,0.427034089509231,0.427034089509231,0.4241934203015314,0.45023832881386067,21.295716579406925,21.295716579406925,21.035818442534364,20.453910943619302,,0.9772222248589004,0.9772222248589004,0.9733278751694829,1.0046488823226107,0.9374577374102224,0.9374577374102224,0.9366820047041027,0.9366901248415685,0.9786666666666669,0.9786666666666669,0.9784615384615386,0.9794117647058826,46.68080829377742,46.68080829377742,45.833395107316306,46.11075244210292,159.21331873108733,0.15202393244006582,52.88264392329678,105.02324486410228,155.58112444780625,202.35566678566,198.02602442814003,98.09087820577604,4,2,114633.58948638287,467.74243696371667,30,0.8845184373949295
2015.07,497.71588995196146,0.5621612903225807,2015.0,7.0,2014.0,10.0,8.99384432940357,0.017283367354933264,50.0,10.0,9.0,9.0,108.0,186.0,0.3817933658973402,311.71588995196146,311.71588995196146,,1.5806451612903225,206.6453190354938,180.9548721339165,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.7158899519613,965.337859992386,990.0,0.1687494301353925,0.03234317799039229,989.7989073918744,0.31313071741418597,0.23764565633334905,,,24.14791668207384,23.971878260130197,,,,0.8265812761419752,0.7238194885356661,,,0.9338709677419356,0.9266666666666664,,,0.9751612903225809,0.9716666666666668,,,44.71591469064884,38.29989884702425,,,66.95456563408229,0.13314541315635506,56.49455181491234,112.44511180596261,167.20776973485772,219.02574189864876,99.2375291403648,47.4067555835435,2,1,49814.19683175722,212.93326275220593,31,0.3719698090782349
2015.08,332.7717802184704,0.7389354838709679,2015.0,8.0,2014.0,11.0,3.721450705349815,0.011113289268660469,47.0,8.0,6.0,5.0,89.0,155.0,0.4707054622512341,177.77178021847035,177.77178021847035,,1.0,177.77178021847035,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.77178021847035,964.5658729846007,990.0,0.12113449954549324,0.008388819361030747,989.8704766810937,0.23194977297651762,,,,25.072653923516093,,,,,0.7110871208738812,,,,0.9258064516129033,,,,0.9719354838709674,,,,39.37197576985484,,,,39.37197576985484,0.1171748817815321,57.497588892233196,114.53312147904695,170.54478952488347,223.96312021227573,52.804239467801295,28.324304167783705,1,1,29292.74997277201,128.56829088636164,31,0.21873319872141583
2015.09,239.9111755577928,0.8896666666666665,2015.0,9.0,2014.0,12.0,2.492920331273871,0.010315882523470382,36.0,6.0,4.0,3.0,51.0,100.0,0.41597664233783926,139.91117555779272,139.91117555779272,,1.0,139.91117555779272,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,185.91117555779275,964.1286101690002,990.0,0.10326517348561115,0.003991117555779273,989.892743708959,0.13935832944658916,,,,25.624775210512052,,,,,0.559644702231171,,,,0.9113333333333333,,,,0.9699999999999995,,,,31.090249031031682,,,,31.090249031031682,0.12979217546051353,57.98626529449234,115.55943367243451,172.2069017050085,226.47189454377775,36.437602809754,26.07720252714149,1,1,22384.97930234282,117.78068094814552,30,0.17272360572795387
2015.1,194.612559297109,0.9635483870967742,2015.0,10.0,2015.0,1.0,1.4196299804793164,0.007490896630975976,31.0,4.0,3.0,2.0,33.0,73.0,0.37631258282714536,121.61255929710894,121.61255929710894,,1.0,121.61255929710894,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.61255929710896,963.9290341798655,990.0,0.09429973612401439,0.002161255929710894,989.9035390079464,0.10530065992344916,,,,25.869204168157108,,,,,0.486450237188436,,,,0.9025806451612902,,,,0.967741935483871,,,,26.984159950866935,,,,26.984159950866935,0.1383055987972041,58.190961216767406,115.9917368123419,172.91278016049657,227.550217562639,30.54332767309792,22.397672295043265,1,1,20076.215003445013,103.21817347356213,31,0.14991199972703864
2015.11,203.91435502717994,0.948933333333333,2015.0,11.0,2015.0,2.0,2.7055618342773537,0.013083891626650294,29.0,4.0,2.0,2.0,30.0,67.0,0.3310436328104733,136.91435502717982,136.91435502717982,,1.0,136.91435502717982,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.91435502717985,963.9660930826163,990.0,0.09849353012290221,0.003691435502717986,989.8978150343745,0.13476235326280167,,,,25.79695959849503,,,,,0.5476574201087195,,,,0.9100000000000006,,,,0.9689999999999996,,,,30.581208534637156,,,,30.581208534637156,0.14932760459840483,58.15356195025221,115.91266535406731,172.78346254063993,227.35220861523172,37.55820368625694,23.68983440971836,1,1,22018.47014493875,109.21817347356213,30,0.1698956029702064
2015.12,302.9548244810442,0.7871290322580643,2015.0,12.0,2015.0,3.0,4.87402725395246,0.015835406755718675,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2398127154478117,231.76127609394743,231.76127609394743,,1.1612903225806452,207.74532199821016,148.898915393571,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,268.8257922229797,964.4321204373637,990.0,0.13118249528414816,0.017062300271917484,989.8517552044441,0.3180822420391419,0.15702560399813326,,,25.101552525041058,24.88561827823037,,,,0.8309812879928407,0.595595661574284,,,0.9354838709677418,0.916,,,0.974516129032258,0.97,,,46.747277607446,32.300301271912645,,,51.95700361904481,0.17063976329651137,57.65016221849143,114.85314805834577,171.06209858806403,224.74176498909065,67.08562610068786,36.475606730192425,2,1,38656.01069256933,163.03120478075203,31,0.28865002010580443
2016.01,491.0188493450971,0.5644516129032257,2016.0,1.0,2015.0,4.0,6.916326427972763,0.01412267245049515,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17430958548866152,405.82530095800024,405.82530095800024,,2.0,202.91265047900012,202.91265047900012,,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,447.2123977321938,965.3094466960035,990.0,0.19166119416508637,0.0512547747304741,989.7570840311047,0.29642560890903524,0.29642560890903524,,,24.151211726191978,24.151211726191978,,,,0.8116506019160004,0.8116506019160004,,,0.9335483870967747,0.9335483870967747,,,0.9732258064516129,0.9732258064516129,,,43.6432690482187,43.6432690482187,,,87.28653809643738,0.17770471160816784,56.53914399108258,112.5370553517484,167.35257385938908,219.23514522583685,107.8237122064813,69.3092741898381,2,2,64941.18434374943,319.74254153823074,31,0.48492521164687447
2016.02,847.4628193784414,0.3886206896551723,2016.0,2.0,2015.0,5.0,26.42575106384683,0.027975435817300318,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.1393399996276731,732.5317848956828,727.6599483295975,,3.1379310344827585,231.42057531611232,231.42057531611232,228.1696994978821,249.61899232555405,4.871836566085363,1.5291165864355518,0.2489259559313689,0.17780425423669202,0.14224340338935362,2.773746366092396,39.701530379539,6.559270783517576,5.177804254236692,4.142243403389354,64.22202222816136,779.0985537468907,966.7576735771908,990.0,0.4009999351430004,0.18303922179515436,989.4159608430615,0.38542315023552703,0.38542315023552703,0.3748127835910827,0.44359873176686065,22.272864115635535,22.272864115635535,22.153973671254377,20.64679959542969,,0.9256823012644494,0.9256823012644494,0.9126787979915286,0.998475969302216,0.9372815465425396,0.9372815465425396,0.936583263451294,0.9373092642476631,0.9768965517241383,0.9768965517241383,0.9765384615384617,0.9800000000000002,46.145202409677935,46.145202409677935,45.139725946596315,46.32885786748975,143.9433317050087,0.17138338238763054,54.20607547378452,107.73304488895272,159.8025007825229,208.3535005649468,196.63306236843232,105.7623626611268,4,2,100184.55886668607,499.3206888705944,29,0.7996851761389373
2016.03,2421.0825704069734,0.13438709677419358,2016.0,3.0,2015.0,6.0,48.10334854979743,0.02334814402125826,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08443919061644772,2220.0180542779403,1100.0,,4.0,275.0,275.0,275.0,275.0,1120.0180542779415,47.774193548387096,8.35483870967742,14.826347681662256,56.84050879386889,992.2221655443456,100.0,18.0,24.794089617146128,67.13083137451406,1111.1576494153132,1242.7940896171463,971.5867119726429,990.0,0.9214271203072688,0.4800000000000003,988.5985728796929,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.47692612704991,16.47692612704991,16.47692612704991,16.47692612704991,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9226286097222527,0.9226286097222527,0.9226286097222527,0.9226286097222527,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.20047298382659,40.20047298382659,40.20047298382659,40.20047298382659,160.80189193530637,0.06860032239235869,43.44233522955874,85.87761887371902,126.20939520001578,161.68296955847373,188.86223677026112,152.6593699342273,4,4,119636.60759986789,1295.5411553411086,31,0.893343844085035
2016.04,2932.9726673797345,0.09183333333333335,2016.0,4.0,2015.0,7.0,11.636565338388968,0.0040404333577963416,54.0,13.0,14.0,19.0,117.0,217.0,0.07401743980953815,2715.9726673797345,1100.0,,4.0,275.0,275.0,275.0,275.0,1615.9726673797347,46.0,5.0,11.0,61.0,1492.9726673797347,100.0,18.0,25.0,80.0,1609.9726673797347,1243.0,972.8520029902264,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.211095016658325,15.211095016658325,15.211095016658325,15.211095016658325,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9123303041481479,0.9123303041481479,0.9123303041481479,0.9123303041481479,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.68994194390347,36.68994194390347,36.68994194390347,36.68994194390347,146.75976777561388,0.050070422980704986,40.08507859903147,79.10901510376385,115.9257431668836,147.68122575824546,151.63111807222944,145.5905599210026,4,4,105667.03279844194,2538.0912794416,30,0.8153320431978545
2016.05,2458.78768727473,0.1315161290322581,2016.0,5.0,2015.0,8.0,30.724592775994683,0.012886363497537313,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12741457517331423,2152.3038163069887,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.3038163069884,38.225806451612904,4.322580645161291,9.290322580645162,56.112543138724476,944.3525634908444,100.0,18.0,25.0,77.17705926775675,1138.6106280069735,1243.0,971.7056541132677,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.357443893617777,16.357443893617777,16.357443893617777,16.357443893617777,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9220487426299714,0.9220487426299714,0.9220487426299714,0.9220487426299714,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.88491260773482,39.88491260773482,39.88491260773482,39.88491260773482,159.53965043093928,0.06631437287543793,43.146086148292326,85.27885528238942,125.29593739910226,160.43024215593664,173.043575709532,147.76178815847638,4,4,118697.49992061887,1636.8109425486496,31,0.8863313912829963
2016.06,1241.7715837714245,0.2894333333333333,2016.0,6.0,2015.0,9.0,41.212930109685836,0.03396887848530478,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20610869569397686,1000.4382504380916,901.0226387523619,,3.566666666666667,251.12150406530083,251.12150406530083,250.40582617784887,260.63293608805424,99.4156116857296,12.017358918543842,1.9646501132665497,3.317190422203724,6.189298781990946,75.92711344972457,71.01735891854383,13.96465011326655,16.65052375553706,21.18929878199095,217.92711344972454,1002.6551715397092,968.126721270676,990.0,0.6319567662587139,0.3125523734092909,989.0554908603319,0.45167994474589884,0.45167994474589884,0.44946623023464866,0.4841597691164481,20.477089644910116,20.477089644910116,20.307938134886733,19.453878572188888,,1.004486016261203,1.004486016261203,1.0016233047113954,1.0425317443522168,0.9353235257503357,0.9353235257503357,0.9346323490182168,0.9336687248689507,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9794736842105265,45.89416449878812,45.89416449878812,45.30081154122987,45.298769582890166,162.7583071718879,0.13576114067331171,51.52306291814254,102.25578190351665,151.31023503926917,196.38150783377304,193.2932267404631,105.92654747979995,4,2,117185.98116375931,511.4230392580745,30,0.9042128176215996
2016.07,500.43707534540926,0.5612903225806452,2016.0,7.0,2015.0,10.0,10.780337292493451,0.02028546880998496,50.0,10.0,9.0,9.0,108.0,186.0,0.3811187656284536,314.43707534540937,314.43707534540937,,1.6129032258064515,203.38281049196775,181.19380055035208,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.4370753454092,965.347719745209,990.0,0.17062543821866064,0.03303115898894322,989.7963434027923,0.3048079506044999,0.2412425410443329,,,24.143815706978828,23.967622284580802,,,,0.813531241967871,0.7247752022014081,,,0.933225806451613,0.9263157894736841,,,0.9748387096774196,0.9721052631578949,,,43.93989958233763,38.3289346228755,,,67.43182725442263,0.13311192342123118,56.4778774312471,112.41085172288268,167.15410709740223,218.948816921689,109.45373719092824,45.656111471379745,2,1,50169.27947729044,206.74254153823074,31,0.3746212625245702
2016.08,331.7330085736035,0.7394193548387097,2016.0,8.0,2015.0,11.0,3.5686763261012437,0.010779649747985683,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239681515401587,190.92655696070037,190.92655696070037,,1.0,190.92655696070037,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.37816986392613,964.5605997075555,990.0,0.12441240142194905,0.009623561989898798,989.8659640365879,0.26131098214293613,,,,25.044053346889612,,,,,0.7637062278428014,,,,0.9309677419354838,,,,0.9716129032258061,,,,42.429297283099665,,,,42.429297283099665,0.12803177055267403,57.5041448317547,114.54680300445675,170.56673765650729,223.995781245813,52.804239467801295,34.72482421107836,1,1,31567.397178626168,157.12360204404038,31,0.23571831823944273
2016.09,241.74809416739618,0.887233333333333,2016.0,9.0,2015.0,12.0,2.289945977948713,0.009377165119894388,36.0,6.0,4.0,3.0,51.0,100.0,0.412606947033693,141.7480941673961,141.7480941673961,,1.0,141.7480941673961,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.74809416739618,964.139210453417,990.0,0.10389139573888505,0.0041748094167396105,989.8919337948445,0.14281258227804894,,,,25.60991075914908,,,,,0.5669923766695846,,,,0.9126666666666667,,,,0.9699999999999995,,,,31.524734303736448,,,,31.524734303736448,0.13065433522749983,57.9753000348815,115.53628904006464,172.16914191091715,226.41428125056498,35.21918264067308,27.36441862860911,1,1,22697.808698690253,122.4151960906308,30,0.1751374127985359
2016.1,186.89368779613295,0.9736129032258063,2016.0,10.0,2016.0,1.0,1.5455504389772206,0.008254390833005271,31.0,4.0,3.0,2.0,33.0,73.0,0.3919859477123677,113.89368779613294,113.89368779613294,,1.0,113.89368779613294,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.89368779613295,963.9323898013887,990.0,0.0916683026577726,0.0014288944676529994,989.9069028028748,0.0924004109230348,,,,25.882112590562727,,,,,0.45557475118453183,,,,0.8974193548387099,,,,0.9651612903225811,,,,25.082070439733165,,,,25.082070439733165,0.13379010687172105,58.18765443264265,115.98473393814092,172.90129989595033,227.53257857377994,30.54332767309792,20.139476430644574,1,1,18661.060407161476,93.87351835384571,31,0.13934483577629536
2016.11,186.89298600529426,0.9692333333333331,2016.0,11.0,2016.0,2.0,3.153584617045026,0.016633193301801595,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.3051413282876639,131.22631933862752,131.22631933862752,,1.0,131.22631933862752,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,162.22631933862758,963.9484863105026,990.0,0.09519079068362299,0.0032418415709965253,989.9015673677455,0.1267074397121757,,,,25.826373617530535,,,,,0.52490527735451,,,,0.9030000000000004,,,,0.9666666666666663,,,,29.15173492969712,,,,29.15173492969712,0.15405442434195785,58.171514564856736,115.9505951013536,172.8454314869126,227.446954262457,40.07723877232455,18.984629013397978,1,1,20989.249149381933,89.55090676315065,30,0.1619540829427618
2016.12,369.415926006904,0.7010967741935484,2016.0,12.0,2016.0,3.0,16.53212636223595,0.04118314586752131,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.198730926286646,298.22237761980716,298.22237761980716,,1.4516129032258065,213.7861781954102,186.96587015402176,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.2868937488394,964.7402466367513,990.0,0.15363582451657817,0.029800791228315894,989.8165633842549,0.3321808001497265,0.25250381868157484,,,24.744135947354224,24.394655414646234,,,,0.855144712781641,0.7478634806160871,,,0.936451612903226,0.9285714285714285,,,0.9751612903225804,0.9714285714285715,,,47.513953794893276,40.32983172823667,,,65.72742618829048,0.177500296112169,57.26959277775618,114.05866204304272,169.7868971243079,222.842619905042,108.1756870214807,40.19009013018086,2,1,48901.20508408811,177.8493354753479,31,0.36515236771272486
2017.01,851.1740204737774,0.39467741935483863,2017.0,1.0,2016.0,4.0,26.57824359512986,0.034651154279668514,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17220025749477563,718.3030527318418,718.3030527318418,,3.193548387096774,222.17692774617092,222.17692774617092,231.2216013162425,227.29821792396285,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,774.7224075705515,966.7740845374137,990.0,0.40369257638531725,0.18590005493974876,989.4104073686751,0.3542796063099462,0.3542796063099462,0.38014622753953436,0.3661411691330652,22.28204322495113,22.28204322495113,21.512198706209563,21.28883124187889,,0.8887077109846837,0.8887077109846837,0.9248864052649699,0.9091928716958518,0.9377419354838713,0.9377419354838713,0.9395238095238094,0.9399999999999996,0.9780645161290326,0.9780645161290326,0.9795238095238097,0.9800000000000003,44.39621491141785,44.39621491141785,44.896401944590345,43.71346271685466,141.76790867141864,0.165338961830276,54.14255639277422,107.6057574480501,159.6110313306999,208.09731802384616,181.1996223941608,68.36693807411795,4,2,105475.32405153543,319.3294938779206,31,0.7875994926189921
2017.02,1237.2953679432298,0.27375000000000005,2017.0,2.0,2016.0,5.0,31.877669871452643,0.023639669389624963,49.0,8.0,7.0,5.0,93.0,162.0,0.13273141388632917,1075.2953679432298,1020.6879051654699,,4.0,255.17197629136749,255.17197629136749,255.17197629136749,255.17197629136749,54.607462777759956,13.239610842248492,2.3537486819669433,2.3595817249649365,1.6854155178320973,34.96910601074748,62.23961084224849,10.353748681966945,9.359581724964936,6.685415517832098,127.9691060107475,1102.6408464146502,968.1482369754548,990.0,0.7085782256267416,0.38951783181949134,988.9019039425539,0.4630596830360424,0.4630596830360424,0.4630596830360424,0.4630596830360424,20.290607284062784,20.290607284062784,20.290607284062784,20.290607284062784,,1.020687905165471,1.020687905165471,1.020687905165471,1.020687905165471,0.9372737987076029,0.9372737987076029,0.9372737987076029,0.9372737987076029,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.53529328559483,46.53529328559483,46.53529328559483,46.53529328559483,186.14117314237933,0.1520700793639827,51.592646885733394,102.38817911199854,151.4916336364849,196.58125810907669,197.88188265312883,175.44691366475152,4,4,125086.86835167895,918.5994501120829,28,1.0341176285687743
2017.03,2422.3039672353384,0.1458064516129032,2017.0,3.0,2016.0,6.0,75.44353454366748,0.029406105656284955,49.0,9.0,9.0,9.0,107.0,183.0,0.08452814050310144,2239.3039672353384,1100.0,,4.0,275.0,275.0,275.0,275.0,1139.3039672353384,51.0,9.0,15.572814034854607,43.2847586631923,1020.4463945372916,100.0,18.0,24.572814034854606,52.2847586631923,1127.4463945372916,1242.572814034855,971.4567408111559,990.0,0.9208467253373239,0.4800000000000003,988.599153274663,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.607477683506673,16.607477683506673,16.607477683506673,16.607477683506673,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9180126315696652,0.9180126315696652,0.9180126315696652,0.9180126315696652,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.40008342704975,40.40008342704975,40.40008342704975,40.40008342704975,161.600333708199,0.07792907629422466,43.57041256368413,86.15661012415563,126.68553738534071,162.4574468810558,187.5588839709218,123.29102177446622,4,4,120230.64827890006,1335.5529604884168,31,0.8977796317122166
2017.04,3418.4182494865195,0.06366666666666668,2017.0,4.0,2016.0,7.0,36.866143302681365,0.01112505767640785,70.0,14.0,18.0,25.0,168.0,295.0,0.08717553800649705,3123.4182494865204,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.4182494865195,30.000000000000004,4.0,7.0,55.0,1927.4182494865195,100.0,18.0,25.0,80.0,2095.4182494865195,1243.0,973.9322570850666,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.13084092181879,14.13084092181879,14.13084092181879,14.13084092181879,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8980507597369161,0.8980507597369161,0.8980507597369161,0.8980507597369161,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.57030923663788,33.57030923663788,33.57030923663788,33.57030923663788,134.28123694655153,0.03993956284270099,37.042505165507855,72.99439854739556,106.68495912540934,135.21860275477837,149.95071925595113,122.4795292329345,4,4,96682.49060151713,2521.695633695474,30,0.7460068719252865
2017.05,2195.6269223464715,0.15658064516129033,2017.0,5.0,2016.0,8.0,38.011321668263584,0.017649979169192188,55.0,13.0,13.0,17.0,178.0,276.0,0.12852437244434864,1919.6269223464712,1100.0,,4.0,275.0,275.0,275.0,275.0,819.6269223464714,45.0,5.0,11.999999999999998,46.71525012151373,710.9116722249577,100.0,18.0,25.0,63.71525012151373,888.9116722249577,1243.0,971.0273857258709,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.03571228101452,17.03571228101452,17.03571228101452,17.03571228101452,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9261181522631899,0.9261181522631899,0.9261181522631899,0.9261181522631899,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.72145396632864,41.72145396632864,41.72145396632864,41.72145396632864,166.88581586531456,0.07834536099047631,44.887231540026804,88.79456139883979,130.65089533829078,167.75383985135934,183.62972537997348,151.14855505202718,4,4,124163.04700379401,1362.344661979303,31,0.9271434214739697
2017.06,1118.6471293145805,0.31229999999999997,2017.0,6.0,2016.0,9.0,32.020074167186216,0.029916305900257702,53.0,12.0,12.0,13.0,120.0,210.0,0.2005207616004569,908.6471293145805,863.0145514795234,,3.466666666666667,247.6347852123693,247.6347852123693,247.17338686657556,255.88007628403227,45.63257783505708,9.636153907939239,1.4595575271747485,2.4197661942434068,2.8248738659797237,29.292226339719956,62.636153907939246,13.459557527174749,14.419766194243406,15.824873865979724,149.29222633971995,953.530029108881,967.7177126719646,990.0,0.57671870679211,0.28461019854362285,989.1386710946643,0.43851079399120524,0.43851079399120524,0.4374357716268863,0.4666934016297924,20.982447628708407,20.982447628708407,20.67435426865146,20.01657689633457,,0.9905391408494773,0.9905391408494773,0.9886935474663023,1.0235203051361295,0.936819503465766,0.936819503465766,0.9359455809220376,0.9358102835540539,0.9790000000000002,0.9790000000000002,0.9788461538461539,0.9800000000000002,46.53951375870538,46.53951375870538,45.67036295146396,45.91149189499808,160.20690387901172,0.14514170892966624,52.385305589323636,104.01078726345571,154.01836759097077,200.16899632351618,194.66660668794484,98.09087820577604,4,2,115348.97079288845,467.74243696371667,30,0.8900383548833986
2017.07,482.69238411634086,0.5754193548387095,2017.0,7.0,2016.0,10.0,9.727120607690493,0.019149729369640284,50.0,10.0,9.0,9.0,108.0,186.0,0.3947407721805656,296.692384116341,296.692384116341,,1.5483870967741935,199.87393607012095,176.55128761369534,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.6923841163409,965.2697556286818,990.0,0.16368978652055124,0.02935284728596984,989.8069573661936,0.292159024468291,0.22684832773411437,,,24.24504271304316,24.02701422986309,,,,0.7994957442804836,0.7062051504547812,,,0.9322580645161294,0.9247058823529412,,,0.9745161290322583,0.9717647058823531,,,43.30937831040107,37.379731238468985,,,63.80794060246471,0.13054481849201469,56.587441927571994,112.63797574205604,167.51478103381905,219.47722417052918,97.6228342186077,42.919661887041286,2,1,47473.107808233755,195.71165647276456,31,0.3544885589025818
2017.08,318.14560347736074,0.7596774193548389,2017.0,8.0,2016.0,11.0,3.7950142901769386,0.011986970196427148,39.0,7.0,5.0,4.0,60.0,115.0,0.36534833577969156,203.14560347736082,203.14560347736082,,1.0,203.14560347736082,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.14560347736082,964.4970668023171,990.0,0.12630560323018936,0.011886785431174267,989.8618076113387,0.2996990374964771,,,,25.065041771524943,,,,,0.8125824139094431,,,,0.9345161290322581,,,,0.9741935483870964,,,,45.49456592554628,,,,45.49456592554628,0.1420836429162679,57.57840425268117,114.702333730122,170.8175930826695,224.37212594634747,58.99587054999747,33.242714573760594,1,1,33847.95704860644,149.06621347727946,31,0.2527475884752572
2017.09,223.95509542271785,0.9180999999999996,2017.0,9.0,2016.0,12.0,2.1351027859626055,0.009347655742833815,34.0,6.0,4.0,3.0,44.0,91.0,0.4094239665993585,132.95509542271785,132.95509542271785,,1.0,132.95509542271785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.95509542271776,964.0416494568192,990.0,0.10021196434865375,0.0032955095422717846,989.8964925261093,0.12772356194860474,,,,25.727119507341218,,,,,0.5318203816908714,,,,0.9076666666666667,,,,0.9673333333333335,,,,29.498312106694307,,,,29.498312106694307,0.1309334233692391,58.07593354147907,115.7487386730233,172.51584301044352,226.94348445475603,38.409521877564075,23.68631751574953,1,1,21238.784716819915,109.0131298984013,30,0.16387951170385737
