WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,45,1929-08-05,277,34,7,5,3,44,93,0.34,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6943
1928,46,1929-08-12,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6187
1928,48,1929-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,195,150,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
1928,49,1929-09-02,232,30,6,4,2,30,72,0.31,160,0,0,0,0,0,0,30,6,4,2,30,200,160,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6028
1928,50,1929-09-09,222,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5704
1928,51,1929-09-16,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1928,52,1929-09-23,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4762
1928,53,1929-09-30,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,662
1929,1,1929-10-01,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1929,2,1929-10-08,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4313
1929,3,1929-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4356
1929,4,1929-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
1929,5,1929-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
1929,6,1929-11-05,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5152
1929,7,1929-11-12,230,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6164
1929,8,1929-11-19,249,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,205,164,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
1929,9,1929-11-26,264,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,218,175,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6619
1929,10,1929-12-03,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,186,171,0,0,990.0,964.9,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,40.6,37.1,0.0,0.0,72.4,12161
1929,11,1929-12-10,492,40,6,4,2,57,112,0.23,380,0,0,0,0,0,0,40,6,4,2,57,432,190,190,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13718
1929,12,1929-12-17,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12479
1929,13,1929-12-24,467,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.2,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12662
1929,14,1929-12-31,495,41,6,4,3,65,119,0.24,376,0,0,0,0,0,0,41,6,4,3,65,427,188,188,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13527
1929,15,1930-01-07,558,41,6,4,3,66,120,0.22,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,93.9,15780
1929,16,1930-01-14,616,41,6,4,3,66,120,0.19,496,0,0,0,0,0,0,41,6,4,3,66,547,248,248,0,0,990.0,965.9,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,105.3,17692
1929,17,1930-01-21,630,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,107.8,18109
1929,18,1930-01-28,647,38,6,4,3,60,113,0.18,534,0,0,0,0,0,0,38,6,4,3,60,583,267,267,0,0,990.0,966.0,0.25,0.08,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,113.0,18983
1929,19,1930-02-04,664,36,6,5,4,54,105,0.16,559,0,0,0,0,0,0,36,6,5,4,54,606,225,225,189,0,990.0,966.1,0.27,0.09,989.6,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,47.1,47.1,39.1,0.0,116.5,19564
1929,20,1930-02-11,715,36,6,5,4,54,105,0.15,610,0,0,0,0,0,0,36,6,5,4,54,657,203,203,203,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21087
1929,21,1930-02-18,749,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,214,214,214,0,990.0,966.4,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.2,22204
1929,22,1930-02-25,825,38,6,5,4,59,115,0.14,710,0,0,0,0,0,0,38,6,5,4,59,760,236,236,236,0,990.0,966.7,0.36,0.15,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.7,24143
1929,23,1930-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,250,250,250,0,990.0,966.9,0.39,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.7,25156
1929,24,1930-03-11,905,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.0,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.7,25826
1929,25,1930-03-18,917,38,8,6,4,59,116,0.13,801,0,0,0,0,0,0,38,8,6,4,59,853,247,247,247,210,990.0,967.1,0.44,0.19,989.4,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.93,48.6,48.6,48.6,40.5,157.3,26423
1929,26,1930-03-25,965,36,8,6,4,53,107,0.11,858,0,0,0,0,0,0,36,8,6,4,53,908,214,214,214,214,990.0,967.3,0.49,0.24,989.3,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.6,28157
1929,27,1930-04-01,1023,40,10,8,5,62,125,0.12,898,0,0,0,0,0,0,40,10,8,5,62,956,224,224,224,224,990.0,967.5,0.53,0.27,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.0,29070
1929,28,1930-04-08,1053,40,10,8,5,62,125,0.12,928,0,0,0,0,0,0,40,10,8,5,62,986,232,232,232,232,990.0,967.6,0.56,0.29,989.1,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29890
1929,29,1930-04-15,1086,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.6,30672
1929,30,1930-04-22,1142,40,10,8,5,62,125,0.11,1017,0,0,0,0,0,0,40,10,8,5,62,1075,254,254,254,254,990.0,967.8,0.66,0.37,989.0,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,189.9,31901
1929,31,1930-04-29,1221,41,9,8,5,76,140,0.12,1071,9,2,0,0,0,5,44,9,8,6,81,1134,267,267,267,267,990.0,968.1,0.75,0.44,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,195.4,32823
1929,32,1930-05-06,1539,43,9,8,7,91,159,0.1,1100,279,51,8,12,12,194,94,17,21,19,286,1233,275,275,275,275,990.0,969.1,0.9,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.9,31403
1929,33,1930-05-13,2054,47,10,10,10,115,192,0.09,1100,762,53,8,15,39,646,100,18,25,49,761,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28630
1929,34,1930-05-20,2130,53,12,12,16,169,264,0.12,1100,766,46,5,12,45,656,100,18,25,61,825,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28267
1929,35,1930-05-27,1911,54,12,12,15,161,257,0.13,1100,553,45,5,12,34,456,100,18,25,50,618,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29343
1929,36,1930-06-03,1700,53,12,12,13,120,210,0.12,1100,390,47,5,12,24,299,100,18,25,37,419,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.6,30511
1929,37,1930-06-10,1446,60,12,13,15,148,250,0.17,1093,103,21,3,5,6,66,82,15,19,21,214,1210,273,273,273,273,990.0,968.8,0.86,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.7,31868
1929,38,1930-06-17,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,252,252,252,242,990.0,967.9,0.57,0.27,989.2,20.8,20.8,20.8,20.5,0.94,0.94,0.94,0.94,47.5,47.5,47.5,44.9,168.2,28254
1929,39,1930-06-24,1001,62,12,14,16,153,257,0.26,744,0,0,0,0,0,0,62,12,14,16,153,832,248,248,248,0,990.0,967.4,0.42,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.2,24397
1929,40,1930-07-01,903,58,11,11,11,136,227,0.25,676,0,0,0,0,0,0,58,11,11,11,136,756,237,237,235,0,990.0,967.0,0.36,0.13,989.5,22.1,22.1,22.0,0.0,0.94,0.94,0.94,0.0,47.3,47.3,46.5,0.0,134.5,22590
1929,41,1930-07-08,652,58,11,11,11,136,227,0.35,425,0,0,0,0,0,0,58,11,11,11,136,505,212,212,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.3,14999
1929,42,1930-07-15,523,56,10,10,10,132,221,0.42,302,0,0,0,0,0,0,56,10,10,10,132,380,151,151,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10726
1929,43,1930-07-22,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10503
1929,44,1930-07-29,458,48,8,7,6,97,168,0.37,290,0,0,0,0,0,0,48,8,7,6,97,354,145,145,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10371
1929,45,1930-08-05,431,47,8,6,5,89,155,0.36,276,0,0,0,0,0,0,47,8,6,5,89,337,215,143,0,0,990.0,965.0,0.15,0.03,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,47.3,30.5,0.0,0.0,60.4,10139
1929,46,1930-08-12,402,47,8,6,5,89,155,0.39,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9252
1929,47,1930-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,964.8,0.14,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8288
1929,48,1930-08-26,348,46,7,5,4,85,149,0.43,198,0,0,0,0,0,0,46,7,5,4,85,257,198,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7389
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7688
1929,50,1930-09-09,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6406
1929,51,1930-09-16,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5899
1929,52,1930-09-23,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5589
1929,53,1930-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,746
1930,1,1930-10-01,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5501
1930,2,1930-10-08,242,41,6,4,3,56,110,0.45,132,0,0,0,0,0,0,41,6,4,3,56,183,132,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4954
1930,3,1930-10-15,235,40,5,3,2,55,108,0.46,127,0,0,0,0,0,0,40,5,3,2,55,177,127,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4758
1930,4,1930-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1930,5,1930-10-29,219,36,5,3,2,48,94,0.43,124,0,0,0,0,0,0,36,5,3,2,48,169,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4659
1930,6,1930-11-05,201,35,4,2,2,44,89,0.44,112,0,0,0,0,0,0,35,4,2,2,44,154,112,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4110
1930,7,1930-11-12,214,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
1930,8,1930-11-19,226,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6012
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,181,0,0,0,0,0,0,29,4,2,2,31,217,181,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6836
1930,10,1930-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,212,0,0,0,990.0,964.4,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8044
1930,11,1930-12-10,367,31,5,3,2,36,77,0.21,290,0,0,0,0,0,0,31,5,3,2,36,329,164,147,0,0,990.0,964.7,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.91,0.0,0.0,36.0,31.9,0.0,0.0,63.3,10631
1930,12,1930-12-17,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,964.8,0.16,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11025
1930,13,1930-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11662
1930,14,1930-12-31,449,33,5,3,2,43,89,0.2,360,0,0,0,0,0,0,33,5,3,2,43,403,180,180,0,0,990.0,965.1,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13096
1930,15,1931-01-07,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.2,0.18,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13893
1930,16,1931-01-14,501,34,5,4,3,45,91,0.18,410,0,0,0,0,0,0,34,5,4,3,45,453,205,205,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14840
1930,17,1931-01-21,567,34,5,4,3,45,91,0.16,476,0,0,0,0,0,0,34,5,4,3,45,519,238,238,0,0,990.0,965.7,0.22,0.07,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,101.8,17101
1930,18,1931-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,523,239,239,0,0,990.0,965.7,0.22,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.2,17171
1930,19,1931-02-04,592,36,6,5,4,54,105,0.18,487,0,0,0,0,0,0,36,6,5,4,54,534,243,243,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,103.6,17400
1930,20,1931-02-11,665,31,6,4,3,41,85,0.13,580,0,0,0,0,0,0,31,6,4,3,41,621,206,206,195,0,990.0,966.1,0.28,0.1,989.6,23.2,23.2,23.3,0.0,0.93,0.93,0.93,0.0,42.8,42.8,40.3,0.0,120.2,20197
1930,21,1931-02-18,723,31,6,4,3,41,85,0.12,638,0,0,0,0,0,0,31,6,4,3,41,679,212,212,212,0,990.0,966.3,0.31,0.12,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22111
1930,22,1931-02-25,782,35,6,5,4,52,103,0.13,678,0,0,0,0,0,0,35,6,5,4,52,726,226,226,226,0,990.0,966.5,0.34,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.9,23328
1930,23,1931-03-04,848,41,8,7,6,67,129,0.15,719,0,0,0,0,0,0,41,8,7,6,67,775,239,239,239,0,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.8,24333
1930,24,1931-03-11,952,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,243,243,243,215,990.0,967.2,0.46,0.21,989.3,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.93,47.6,47.6,47.6,41.4,160.4,26945
1930,25,1931-03-18,1101,41,8,7,6,67,129,0.12,972,0,0,0,0,0,0,41,8,7,6,67,1028,243,243,243,243,990.0,967.7,0.61,0.33,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.8,30870
1930,26,1931-03-25,1587,41,8,7,6,67,129,0.08,1098,360,45,7,12,16,278,86,15,19,22,345,1219,274,274,274,274,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.5,31167
1930,27,1931-04-01,2488,45,11,10,10,72,148,0.06,1100,1240,55,7,15,69,1093,100,18,25,79,1165,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.8,26680
1930,28,1931-04-08,2772,50,12,12,15,97,187,0.07,1100,1485,49,5,12,64,1351,100,18,25,80,1449,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25393
1930,29,1931-04-15,2974,54,13,14,19,117,217,0.07,1100,1657,46,5,11,61,1534,100,18,25,80,1651,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.6,24462
1930,30,1931-04-22,3168,54,13,14,19,117,217,0.07,1100,1851,45,5,11,61,1728,100,18,25,80,1845,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.4,23581
1930,31,1931-04-29,3320,61,13,16,21,177,291,0.09,1100,1929,38,4,8,58,1819,100,18,25,80,1997,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.6,22941
1930,32,1931-05-06,3072,65,14,17,23,202,321,0.1,1100,1651,35,4,8,57,1547,100,18,25,80,1749,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.9,24011
1930,33,1931-05-13,2686,65,14,17,23,202,321,0.12,1100,1265,35,4,8,57,1161,100,18,25,80,1363,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.5,25784
1930,34,1931-05-20,2267,65,14,17,23,202,321,0.14,1100,846,35,4,8,55,744,100,18,25,78,946,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27661
1930,35,1931-05-27,1976,64,13,16,21,188,302,0.15,1100,573,35,4,8,39,484,100,18,25,60,672,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29000
1930,36,1931-06-03,1675,62,12,14,16,153,257,0.15,1100,318,38,6,10,19,244,100,18,24,35,397,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.4,30642
1930,37,1931-06-10,1438,62,12,14,16,153,257,0.18,1099,81,19,3,4,5,49,81,15,18,21,202,1214,274,274,274,274,990.0,968.8,0.87,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.7,32035
1930,38,1931-06-17,1202,62,12,14,16,153,257,0.21,945,0,0,0,0,0,0,62,12,14,16,153,1033,236,236,236,236,990.0,968.0,0.62,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.1,29580
1930,39,1931-06-24,1029,62,12,14,16,153,257,0.25,772,0,0,0,0,0,0,62,12,14,16,153,860,247,247,247,207,990.0,967.5,0.44,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.93,47.8,47.8,47.8,39.1,149.1,25054
1930,40,1931-07-01,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,231,231,209,0,990.0,966.6,0.3,0.1,989.6,22.6,22.6,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,42.0,0.0,118.2,19852
1930,41,1931-07-08,652,58,11,11,11,136,227,0.35,425,0,0,0,0,0,0,58,11,11,11,136,505,212,212,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14958
1930,42,1931-07-15,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11683
1930,43,1931-07-22,505,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,195,145,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,42.2,30.7,0.0,0.0,59.7,10035
1930,44,1931-07-29,462,55,9,9,8,119,202,0.44,260,0,0,0,0,0,0,55,9,9,8,119,335,220,138,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,48.3,29.4,0.0,0.0,56.7,9519
1930,45,1931-08-05,433,53,8,7,5,104,179,0.42,253,0,0,0,0,0,0,53,8,7,5,104,322,253,0,0,0,990.0,965.0,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9413
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9621
1930,47,1931-08-19,369,52,8,7,5,101,175,0.48,193,0,0,0,0,0,0,52,8,7,5,101,261,193,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7193
1930,48,1931-08-26,332,52,8,7,5,101,174,0.52,157,0,0,0,0,0,0,52,8,7,5,101,225,157,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5836
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7344
1930,50,1931-09-09,299,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6804
1930,51,1931-09-16,290,41,6,4,3,67,123,0.43,166,0,0,0,0,0,0,41,6,4,3,67,218,166,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6244
1930,52,1931-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.3,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4770
1930,53,1931-09-30,249,46,7,6,4,75,138,0.55,111,0,0,0,0,0,0,46,7,6,4,75,170,111,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,582
1931,1,1931-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5424
1931,2,1931-10-08,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
1931,3,1931-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
1931,4,1931-10-22,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5590
1931,5,1931-10-29,265,38,5,3,2,51,102,0.38,163,0,0,0,0,0,0,38,5,3,2,51,211,163,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6123
1931,6,1931-11-05,293,40,6,4,3,53,106,0.36,187,0,0,0,0,0,0,40,6,4,3,53,237,187,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7061
1931,7,1931-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6753
1931,8,1931-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,213,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8084
1931,9,1931-11-26,378,40,6,4,3,55,109,0.29,268,0,0,0,0,0,0,40,6,4,3,55,319,248,142,0,0,990.0,964.8,0.15,0.02,989.8,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,55.4,30.5,0.0,0.0,59.8,10038
1931,10,1931-12-03,515,42,7,5,3,61,118,0.24,397,0,0,0,0,0,0,42,7,5,3,61,451,198,198,0,0,990.0,965.4,0.19,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14253
1931,11,1931-12-10,589,43,7,5,3,63,124,0.21,464,0,0,0,0,0,0,43,7,5,3,63,521,232,232,0,0,990.0,965.8,0.22,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16627
1931,12,1931-12-17,600,44,8,6,4,64,126,0.21,474,0,0,0,0,0,0,44,8,6,4,64,532,237,237,0,0,990.0,965.8,0.23,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.9,16943
1931,13,1931-12-24,622,44,8,6,4,64,126,0.2,496,0,0,0,0,0,0,44,8,6,4,64,554,248,248,0,0,990.0,965.9,0.24,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.9,17617
1931,14,1931-12-31,634,45,7,6,4,74,137,0.22,497,0,0,0,0,0,0,45,7,6,4,74,556,248,248,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.9,17616
1931,15,1932-01-07,744,46,7,6,4,76,139,0.19,605,0,0,0,0,0,0,46,7,6,4,76,664,226,226,213,0,990.0,966.4,0.3,0.11,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,46.6,46.6,43.4,0.0,124.2,20868
1931,16,1932-01-14,863,46,7,6,4,76,139,0.16,724,0,0,0,0,0,0,46,7,6,4,76,783,241,241,241,0,990.0,966.9,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.3,24416
1931,17,1932-01-21,934,46,7,6,4,76,139,0.15,795,0,0,0,0,0,0,46,7,6,4,76,854,265,265,265,0,990.0,967.1,0.44,0.19,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,156.3,26253
1931,18,1932-01-28,951,47,7,6,4,83,148,0.16,802,0,0,0,0,0,0,47,7,6,4,83,863,267,267,267,0,990.0,967.2,0.45,0.19,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,157.0,26381
1931,19,1932-02-04,1013,49,8,7,5,93,162,0.16,851,0,0,0,0,0,0,49,8,7,5,93,915,212,212,212,212,990.0,967.4,0.49,0.23,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.6,27644
1931,20,1932-02-11,1059,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,967.6,0.53,0.27,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28955
1931,21,1932-02-18,1110,45,7,5,4,84,147,0.13,963,0,0,0,0,0,0,45,7,5,4,84,1022,240,240,240,240,990.0,967.7,0.59,0.32,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.1,30592
1931,22,1932-02-25,1288,44,7,6,5,86,150,0.12,1083,54,15,2,2,2,31,60,10,8,7,118,1163,270,270,270,270,990.0,968.3,0.79,0.46,988.8,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,48.5,48.5,48.5,48.5,194.0,32598
1931,23,1932-03-03,1843,49,9,9,9,107,183,0.1,1100,560,51,9,14,27,458,100,18,23,36,565,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.3,29787
1931,24,1932-03-10,2848,57,10,11,12,138,231,0.08,1100,1517,42,7,13,64,1389,100,18,25,76,1528,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.2,25060
1931,25,1932-03-17,3676,59,11,12,13,144,239,0.07,1100,2337,41,7,13,67,2209,100,18,25,80,2353,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.8,21465
1931,26,1932-03-24,3740,59,11,12,13,144,239,0.06,1100,2401,41,7,13,67,2273,100,18,25,80,2417,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.2,21198
1931,27,1932-03-31,3536,68,13,17,23,164,287,0.08,1100,2149,31,4,7,56,2048,100,18,25,80,2213,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,131.2,22047
1931,28,1932-04-07,3283,63,13,16,22,146,261,0.08,1100,1921,36,4,8,57,1814,100,18,25,80,1960,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.5,23093
1931,29,1932-04-14,2962,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24514
1931,30,1932-04-21,2513,54,13,14,19,117,217,0.09,1100,1196,46,5,11,61,1073,100,18,25,80,1190,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26566
1931,31,1932-04-28,2205,54,13,13,17,151,250,0.11,1100,855,45,5,11,52,740,100,18,25,70,892,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27935
1931,32,1932-05-05,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.2,29098
1931,33,1932-05-12,1740,55,13,13,17,178,276,0.16,1100,364,45,5,11,22,280,100,18,24,39,458,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30286
1931,34,1932-05-19,1503,49,10,10,12,133,216,0.14,1100,187,42,7,9,10,118,91,17,20,22,251,1229,275,275,275,275,990.0,969.0,0.89,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.2,31618
1931,35,1932-05-26,1339,46,10,9,9,111,187,0.14,1095,56,13,2,2,2,33,60,12,12,12,145,1182,273,273,273,273,990.0,968.5,0.82,0.47,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.5,48.5,48.5,48.5,193.8,32565
1931,36,1932-06-02,1173,45,10,9,9,88,161,0.14,1012,0,0,0,0,0,0,45,10,9,9,88,1076,253,253,253,253,990.0,967.9,0.66,0.37,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.2,31617
1931,37,1932-06-09,1076,45,10,9,9,88,161,0.15,915,0,0,0,0,0,0,45,10,9,9,88,979,228,228,228,228,990.0,967.6,0.55,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.0,29400
1931,38,1932-06-16,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,242,242,242,0,990.0,967.0,0.38,0.16,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.3,24407
1931,39,1932-06-23,724,45,10,9,9,88,161,0.22,563,0,0,0,0,0,0,45,10,9,9,88,627,238,238,201,0,990.0,966.3,0.28,0.09,989.6,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.4,49.4,41.0,0.0,116.4,19548
1931,40,1932-06-30,620,49,10,9,9,105,182,0.29,438,0,0,0,0,0,0,49,10,9,9,105,506,219,219,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15542
1931,41,1932-07-07,550,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,965.6,0.19,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12994
1931,42,1932-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10941
1931,43,1932-07-21,448,50,10,9,9,108,186,0.41,262,0,0,0,0,0,0,50,10,9,9,108,331,243,138,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.6,29.3,0.0,0.0,57.8,9715
1931,44,1932-07-28,425,48,9,7,7,99,172,0.41,252,0,0,0,0,0,0,48,9,7,7,99,318,252,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9398
1931,45,1932-08-04,399,47,8,6,5,89,155,0.39,244,0,0,0,0,0,0,47,8,6,5,89,305,244,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9152
1931,46,1932-08-11,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,221,0,0,0,990.0,964.8,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8316
1931,47,1932-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7382
1931,48,1932-08-25,330,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6533
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7210
1931,50,1932-09-08,291,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6518
1931,51,1932-09-15,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1931,52,1932-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5526
1931,53,1932-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,1471
1932,1,1932-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5537
1932,2,1932-10-08,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1932,3,1932-10-15,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4396
1932,4,1932-10-22,199,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3729
1932,5,1932-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4277
1932,6,1932-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
1932,7,1932-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
1932,8,1932-11-19,245,29,4,2,2,30,67,0.28,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6737
1932,9,1932-11-26,271,31,4,2,2,36,77,0.29,193,0,0,0,0,0,0,31,4,2,2,36,232,193,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7336
1932,10,1932-12-03,273,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6378
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,268,227,0,0,0,990.0,964.4,0.13,0.02,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8653
1932,12,1932-12-17,371,31,5,3,2,36,77,0.21,294,0,0,0,0,0,0,31,5,3,2,36,333,166,149,0,0,990.0,964.8,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,32.4,0.0,0.0,64.2,10783
1932,13,1932-12-24,423,31,5,3,2,36,77,0.18,346,0,0,0,0,0,0,31,5,3,2,36,385,173,173,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,74.9,12583
1932,14,1932-12-31,481,39,5,3,2,61,113,0.24,367,0,0,0,0,0,0,39,5,3,2,61,416,183,183,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13239
1932,15,1933-01-07,567,41,6,4,3,66,120,0.21,447,0,0,0,0,0,0,41,6,4,3,66,498,223,223,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.7,16079
1932,16,1933-01-14,647,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,222,222,191,0,990.0,966.0,0.25,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,46.7,46.7,39.4,0.0,110.3,18527
1932,17,1933-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,194,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,42.5,42.5,40.0,0.0,119.2,20033
1932,18,1933-01-28,694,41,6,4,3,71,127,0.18,566,0,0,0,0,0,0,41,6,4,3,71,619,188,188,188,0,990.0,966.2,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.4,19554
1932,19,1933-02-04,730,43,7,5,4,78,137,0.19,593,0,0,0,0,0,0,43,7,5,4,78,648,197,197,197,0,990.0,966.3,0.29,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20293
1932,20,1933-02-11,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,222,222,222,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.0,23008
1932,21,1933-02-18,859,36,6,5,4,54,105,0.12,754,0,0,0,0,0,0,36,6,5,4,54,801,251,251,251,0,990.0,966.8,0.39,0.17,989.4,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,151.1,25380
1932,22,1933-02-25,936,38,6,5,4,59,115,0.12,821,0,0,0,0,0,0,38,6,5,4,59,871,253,253,253,210,990.0,967.1,0.45,0.21,989.3,21.7,21.7,21.7,21.8,0.94,0.94,0.94,0.93,49.6,49.6,49.6,40.5,160.3,26927
1932,23,1933-03-04,1021,41,8,7,6,67,129,0.13,892,0,0,0,0,0,0,41,8,7,6,67,948,223,223,223,223,990.0,967.5,0.52,0.26,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28993
1932,24,1933-03-11,1099,41,8,7,6,67,129,0.12,970,0,0,0,0,0,0,41,8,7,6,67,1026,242,242,242,242,990.0,967.7,0.6,0.33,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30864
1932,25,1933-03-18,1202,41,8,7,6,67,129,0.11,1063,10,3,0,0,0,5,44,8,7,6,72,1123,265,265,265,265,990.0,968.0,0.73,0.43,988.8,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,194.4,32662
1932,26,1933-03-25,1384,41,8,7,6,67,129,0.09,1100,155,48,8,8,7,83,89,16,15,13,150,1221,275,275,275,275,990.0,968.6,0.88,0.48,988.6,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.0,48.0,48.0,48.0,192.0,32259
1932,27,1933-04-01,1526,45,11,10,10,72,148,0.1,1100,278,55,7,14,18,182,100,18,24,28,254,1242,275,275,275,275,990.0,969.1,0.92,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.2,31450
1932,28,1933-04-08,1568,45,11,10,10,72,148,0.09,1100,320,55,7,14,21,221,100,18,25,31,293,1243,275,275,275,275,990.0,969.2,0.92,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31225
1932,29,1933-04-15,1467,45,11,10,10,72,148,0.1,1100,219,54,7,14,14,129,99,18,24,24,201,1241,275,275,275,275,990.0,968.9,0.92,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.1,31765
1932,30,1933-04-22,1372,45,11,10,10,72,148,0.11,1100,124,37,6,8,8,63,82,17,18,18,135,1218,275,275,275,275,990.0,968.6,0.87,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.5,32335
1932,31,1933-04-29,1191,46,10,10,10,102,179,0.15,1012,0,0,0,0,0,0,46,10,10,10,102,1078,253,253,253,253,990.0,968.0,0.67,0.37,989.0,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.4,31482
1932,32,1933-05-06,1093,45,9,9,8,105,179,0.16,914,0,0,0,0,0,0,45,9,9,8,105,978,228,228,228,228,990.0,967.7,0.55,0.28,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.3,29288
1932,33,1933-05-13,985,42,9,8,6,82,147,0.15,838,0,0,0,0,0,0,42,9,8,6,82,897,238,238,238,216,990.0,967.3,0.48,0.22,989.3,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,46.3,46.3,46.3,41.8,162.8,27355
1932,34,1933-05-20,833,42,9,8,6,82,147,0.18,686,0,0,0,0,0,0,42,9,8,6,82,745,228,228,228,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,137.9,23173
1932,35,1933-05-27,667,41,9,7,5,75,139,0.21,528,0,0,0,0,0,0,41,9,7,5,75,586,237,237,189,0,990.0,966.1,0.26,0.08,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,49.6,49.6,38.7,0.0,110.2,18515
1932,36,1933-06-03,535,39,9,7,5,59,119,0.22,416,0,0,0,0,0,0,39,9,7,5,59,471,208,208,0,0,990.0,965.5,0.2,0.05,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15021
1932,37,1933-06-10,455,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12135
1932,38,1933-06-17,425,39,9,7,5,59,119,0.28,306,0,0,0,0,0,0,39,9,7,5,59,361,153,153,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11112
1932,39,1933-06-24,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,179,143,0,0,990.0,964.9,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,39.3,30.8,0.0,0.0,61.3,10296
1932,40,1933-07-01,373,37,8,6,4,53,108,0.29,265,0,0,0,0,0,0,37,8,6,4,53,316,225,139,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,50.3,30.0,0.0,0.0,58.9,9888
1932,41,1933-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8762
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8160
1932,43,1933-07-22,304,37,8,6,4,53,108,0.35,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7392
1932,44,1933-07-29,289,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,237,189,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7122
1932,45,1933-08-05,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6679
1932,46,1933-08-12,243,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.2,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5634
1932,47,1933-08-19,226,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4982
1932,48,1933-08-26,221,33,6,4,2,42,90,0.41,131,0,0,0,0,0,0,33,6,4,2,42,176,131,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4943
1932,49,1933-09-02,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5025
1932,50,1933-09-09,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4825
1932,51,1933-09-16,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
1932,52,1933-09-23,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4483
1932,53,1933-09-30,188,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,621
1933,1,1933-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5060
1933,2,1933-10-08,175,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,963.9,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4638
1933,3,1933-10-15,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
1933,4,1933-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4155
1933,5,1933-10-29,179,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,963.9,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4820
1933,6,1933-11-05,191,23,4,2,2,20,52,0.27,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5220
1933,7,1933-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5359
1933,8,1933-11-19,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6080
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,190,0,0,0,0,0,0,29,4,2,2,31,227,190,0,0,0,990.0,964.2,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7214
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
1933,11,1933-12-10,377,37,5,3,2,51,100,0.27,277,0,0,0,0,0,0,37,5,3,2,51,323,195,143,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.9,0.0,0.0,0.93,0.91,0.0,0.0,43.2,30.9,0.0,0.0,60.8,10218
1933,12,1933-12-17,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12007
1933,13,1933-12-24,484,38,5,4,3,54,104,0.22,380,0,0,0,0,0,0,38,5,4,3,54,427,190,190,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13742
1933,14,1933-12-31,552,40,5,4,3,64,117,0.21,434,0,0,0,0,0,0,40,5,4,3,64,484,217,217,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15668
1933,15,1934-01-07,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,965.8,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,103.5,17395
1933,16,1934-01-14,654,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,240,240,185,0,990.0,966.0,0.26,0.08,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,50.6,50.6,38.3,0.0,112.2,18847
1933,17,1934-01-21,709,41,6,4,3,66,120,0.17,589,0,0,0,0,0,0,41,6,4,3,66,640,196,196,196,0,990.0,966.2,0.29,0.11,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.6,20258
1933,18,1934-01-28,749,41,6,4,3,71,127,0.17,622,0,0,0,0,0,0,41,6,4,3,71,675,207,207,207,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.0,21168
1933,19,1934-02-04,788,43,7,5,4,78,137,0.17,651,0,0,0,0,0,0,43,7,5,4,78,706,217,217,217,0,990.0,966.6,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22272
1933,20,1934-02-11,829,43,7,5,4,78,137,0.17,692,0,0,0,0,0,0,43,7,5,4,78,747,230,230,230,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23577
1933,21,1934-02-18,983,39,6,5,4,64,118,0.12,864,0,0,0,0,0,0,39,6,5,4,64,915,242,242,242,238,990.0,967.3,0.5,0.25,989.3,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,47.2,47.2,47.2,45.6,167.7,28180
1933,22,1934-02-25,1434,41,7,6,6,76,138,0.1,1095,200,38,6,8,9,137,79,14,15,15,213,1204,273,273,273,273,990.0,968.8,0.86,0.47,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.1,31937
1933,23,1934-03-04,2191,49,9,9,9,107,183,0.08,1100,908,51,9,16,44,787,100,18,25,53,894,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28032
1933,24,1934-03-11,3131,59,11,12,13,144,239,0.08,1100,1792,41,7,13,67,1664,100,18,25,80,1808,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.6,23788
1933,25,1934-03-18,4667,59,11,12,13,144,239,0.05,1100,3328,41,7,13,67,3200,100,18,25,80,3344,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,26.5,26.5,26.5,26.5,106.1,17825
1933,26,1934-03-25,5465,59,11,12,13,144,239,0.04,1100,4126,40,7,13,67,3998,100,18,25,80,4142,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,22.6,22.6,22.6,22.6,90.6,15213
1933,27,1934-04-01,4874,84,14,20,27,219,364,0.07,1100,3410,16,4,5,53,3332,100,18,25,80,3551,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.3,25.3,25.3,25.3,101.2,16997
1933,28,1934-04-08,4223,76,14,18,25,189,324,0.08,1100,2799,24,4,6,54,2710,100,18,25,80,2900,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,115.0,19311
1933,29,1934-04-15,3739,70,14,18,25,168,295,0.08,1100,2344,30,3,7,55,2248,100,18,25,80,2416,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.2,21201
1933,30,1934-04-22,3288,70,14,18,25,168,295,0.09,1100,1893,30,4,6,55,1797,100,18,25,80,1965,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.4,23082
1933,31,1934-04-29,2905,66,14,17,23,192,313,0.11,1100,1492,33,4,7,56,1390,100,18,25,80,1582,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.5,24779
1933,32,1934-05-06,2624,65,14,17,23,202,321,0.12,1100,1203,34,3,8,57,1099,100,18,25,80,1301,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.2,26069
1933,33,1934-05-13,2281,65,14,17,23,202,321,0.14,1100,860,34,3,8,55,758,100,18,25,78,960,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27600
1933,34,1934-05-20,2022,56,13,13,17,181,282,0.14,1100,639,43,4,11,40,539,100,18,25,58,721,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.2,28753
1933,35,1934-05-27,1806,54,12,12,15,161,257,0.14,1100,449,45,5,12,27,358,100,18,25,43,520,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29921
1933,36,1934-06-03,1479,53,12,12,13,120,210,0.14,1100,169,37,5,9,10,107,90,17,21,23,227,1229,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.9,31741
