WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,37,1934-06-10,1197,53,12,12,13,120,210,0.18,982,4,1,0,0,0,2,54,12,12,13,122,1061,245,245,245,245,990.0,968.0,0.65,0.35,989.0,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.9,30556
1933,38,1934-06-17,1026,53,12,12,13,120,210,0.2,816,0,0,0,0,0,0,53,12,12,13,120,893,241,241,241,214,990.0,967.5,0.47,0.21,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,41.0,157.5,26466
1933,39,1934-06-24,859,53,12,12,13,120,210,0.25,649,0,0,0,0,0,0,53,12,12,13,120,726,216,216,216,0,990.0,966.8,0.34,0.12,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21826
1933,40,1934-07-01,651,50,10,9,9,108,186,0.29,465,0,0,0,0,0,0,50,10,9,9,108,534,232,232,0,0,990.0,966.0,0.23,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,97.9,16452
1933,41,1934-07-08,544,50,10,9,9,108,186,0.34,358,0,0,0,0,0,0,50,10,9,9,108,427,179,179,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12758
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10484
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9443
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,250,0,0,0,0,0,0,48,8,7,6,97,315,250,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1933,45,1934-08-05,395,47,8,6,5,89,155,0.39,240,0,0,0,0,0,0,47,8,6,5,89,301,240,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8999
1933,46,1934-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6449
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5998
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6344
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5617
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5158
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4789
1933,53,1934-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,623
1934,1,1934-10-01,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3959
1934,3,1934-10-15,190,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3505
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4286
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,140,0,0,0,0,0,0,29,4,2,2,31,176,140,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5277
1934,6,1934-11-05,228,30,4,2,2,32,70,0.31,157,0,0,0,0,0,0,30,4,2,2,32,194,157,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5946
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6164
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7251
1934,9,1934-11-26,383,37,5,3,2,51,100,0.26,283,0,0,0,0,0,0,37,5,3,2,51,330,192,159,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.6,0.0,0.0,0.93,0.92,0.0,0.0,42.5,34.3,0.0,0.0,62.0,10422
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11282
1934,11,1934-12-10,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11956
1934,12,1934-12-17,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12908
1934,13,1934-12-24,525,42,7,5,3,61,118,0.22,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.0,965.5,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.3,14662
1934,14,1934-12-31,563,45,7,5,3,73,136,0.24,427,0,0,0,0,0,0,45,7,5,3,73,485,213,213,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15335
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,527,235,235,0,0,990.0,965.8,0.22,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,100.2,16833
1934,16,1935-01-14,677,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,223,223,192,0,990.0,966.1,0.27,0.09,989.6,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,46.6,46.6,39.5,0.0,115.8,19448
1934,17,1935-01-21,744,41,6,4,3,66,120,0.16,624,0,0,0,0,0,0,41,6,4,3,66,675,208,208,208,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,127.2,21367
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,753,232,232,232,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23671
1934,19,1935-02-04,923,49,8,7,5,93,162,0.18,761,0,0,0,0,0,0,49,8,7,5,93,825,253,253,253,0,990.0,967.1,0.41,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.5,25283
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.0,967.6,0.53,0.26,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28718
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,1039,46,13,2,1,1,26,62,10,8,6,119,1121,259,259,259,259,990.0,968.2,0.73,0.41,988.9,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.8,31715
1934,22,1935-02-25,1649,53,9,9,8,114,195,0.12,1100,354,46,8,13,15,270,100,18,22,23,385,1240,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30793
1934,23,1935-03-04,2174,59,11,12,13,144,239,0.11,1100,835,41,7,13,45,729,100,18,25,58,873,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28089
1934,24,1935-03-11,2853,59,11,12,13,144,239,0.08,1100,1514,41,7,13,66,1387,100,18,25,79,1531,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,149.0,25024
1934,25,1935-03-18,3061,59,11,12,13,144,239,0.08,1100,1722,41,7,13,67,1594,100,18,25,80,1738,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.3,24066
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,1100,1553,41,7,13,67,1425,100,18,25,80,1569,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,147.9,24843
1934,27,1935-04-01,2723,54,13,14,19,117,217,0.08,1100,1406,46,5,11,61,1283,100,18,25,80,1400,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.5,25617
1934,28,1935-04-08,2489,54,13,14,19,117,217,0.09,1100,1172,46,4,11,61,1049,100,18,25,80,1166,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.8,26674
1934,29,1935-04-15,2168,52,12,13,17,110,207,0.1,1100,861,47,5,11,60,737,100,18,25,77,847,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28097
1934,30,1935-04-22,2009,45,11,10,10,72,148,0.07,1100,761,55,6,15,51,632,100,18,25,61,704,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.4,28800
1934,31,1935-04-29,1926,46,10,10,10,102,179,0.09,1100,647,53,7,15,36,534,100,18,25,46,636,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.1,29247
1934,32,1935-05-06,1781,47,10,10,10,115,192,0.11,1100,489,53,8,15,25,388,100,18,25,35,503,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30061
1934,33,1935-05-13,1681,47,10,10,10,115,192,0.11,1100,389,53,8,15,20,293,100,18,25,30,408,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.2,30613
1934,34,1935-05-20,1579,47,10,10,10,115,192,0.12,1100,287,53,7,14,14,197,100,18,24,24,312,1242,275,275,275,275,990.0,969.2,0.92,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.5,31169
1934,35,1935-05-27,1432,48,10,10,10,116,197,0.14,1097,137,33,5,7,7,83,82,16,17,18,200,1213,274,274,274,274,990.0,968.8,0.87,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.5,32003
1934,36,1935-06-03,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,967.8,0.55,0.27,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28865
1934,37,1935-06-10,992,46,10,9,9,92,168,0.17,824,0,0,0,0,0,0,46,10,9,9,92,890,244,244,244,214,990.0,967.4,0.47,0.21,989.3,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,47.5,47.5,47.5,41.4,160.2,26910
1934,38,1935-06-17,845,45,10,9,9,88,161,0.19,684,0,0,0,0,0,0,45,10,9,9,88,748,228,228,228,0,990.0,966.8,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.4,23077
1934,39,1935-06-24,672,45,10,9,9,88,161,0.24,511,0,0,0,0,0,0,45,10,9,9,88,575,228,228,191,0,990.0,966.1,0.25,0.08,989.7,23.2,23.2,23.0,0.0,0.94,0.94,0.93,0.0,47.8,47.8,39.0,0.0,106.7,17929
1934,40,1935-07-01,579,42,9,8,6,70,135,0.23,444,0,0,0,0,0,0,42,9,8,6,70,503,222,222,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.1,15980
1934,41,1935-07-08,524,46,9,8,7,91,164,0.32,360,0,0,0,0,0,0,46,9,8,7,91,425,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12909
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,194,142,0,0,990.0,965.2,0.16,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.2,30.1,0.0,0.0,59.4,9978
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,235,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8770
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8646
1934,45,1935-08-05,377,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,964.8,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8344
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7282
1934,47,1935-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6087
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6650
1934,50,1935-09-09,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6054
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,735
1935,1,1935-10-01,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1935,2,1935-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5102
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4721
1935,4,1935-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4082
1935,5,1935-10-29,197,36,5,3,2,48,94,0.48,102,0,0,0,0,0,0,36,5,3,2,48,147,102,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3755
1935,6,1935-11-05,192,35,4,2,2,44,89,0.46,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3749
1935,7,1935-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5762
1935,8,1935-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.0,0.11,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5939
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6306
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8234
1935,11,1935-12-10,336,37,5,3,2,51,100,0.3,236,0,0,0,0,0,0,37,5,3,2,51,282,236,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8936
1935,12,1935-12-17,376,35,5,3,2,46,92,0.25,284,0,0,0,0,0,0,35,5,3,2,46,327,217,155,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.8,0.0,0.0,0.94,0.92,0.0,0.0,48.4,33.7,0.0,0.0,62.9,10561
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,964.9,0.17,0.04,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12049
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,399,178,178,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12923
1935,15,1936-01-07,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,86.1,14459
1935,16,1936-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,965.5,0.21,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.7,16240
1935,17,1936-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.0,965.7,0.23,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,104.6,17567
1935,18,1936-01-28,672,34,5,4,3,48,97,0.14,575,0,0,0,0,0,0,34,5,4,3,48,619,204,204,193,0,990.0,966.1,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,39.8,0.0,118.7,19946
1935,19,1936-02-04,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.3,0.31,0.12,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.9,21488
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,224,224,224,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.7,23135
1935,21,1936-02-18,855,36,6,5,4,54,105,0.12,750,0,0,0,0,0,0,36,6,5,4,54,797,250,250,250,0,990.0,966.8,0.39,0.17,989.4,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.4,25266
1935,22,1936-02-25,988,37,6,5,4,57,111,0.11,876,0,0,0,0,0,0,37,6,5,4,57,926,228,228,228,222,990.0,967.3,0.5,0.25,989.2,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,43.0,170.0,28566
1935,23,1936-03-03,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,967.7,0.6,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30795
1935,24,1936-03-10,1228,41,8,7,6,67,129,0.11,1072,27,8,1,1,1,14,49,9,8,7,81,1139,268,268,268,268,990.0,968.1,0.75,0.44,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,194.6,32684
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,1100,209,56,9,11,9,121,97,17,18,15,188,1234,275,275,275,275,990.0,968.8,0.9,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.2,31945
1935,26,1936-03-24,1766,41,8,7,6,67,129,0.07,1100,537,59,10,17,25,425,100,18,24,31,492,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.4,30136
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,1100,953,55,7,15,61,813,100,18,25,70,884,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27965
1935,28,1936-04-07,2374,48,11,11,13,91,177,0.07,1100,1097,51,6,13,66,960,100,18,25,80,1051,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.8,27190
1935,29,1936-04-14,2368,54,13,14,19,117,217,0.09,1100,1051,46,5,11,61,928,100,18,25,80,1045,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,162.0,27219
1935,30,1936-04-21,2429,54,13,14,19,117,217,0.09,1100,1112,46,5,11,61,989,100,18,25,80,1106,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26948
1935,31,1936-04-28,2466,54,13,13,17,151,250,0.1,1100,1115,45,5,11,62,991,100,18,25,79,1143,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.4,26782
1935,32,1936-05-05,2294,55,13,13,17,178,276,0.12,1100,918,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27545
1935,33,1936-05-12,2042,55,13,13,17,178,276,0.14,1100,666,45,5,12,41,563,100,18,25,58,741,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28666
1935,34,1936-05-19,1863,55,13,13,17,178,276,0.15,1100,487,45,4,11,30,395,100,18,25,47,573,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.2,29602
1935,35,1936-05-26,1524,54,12,12,16,169,266,0.17,1100,157,30,4,7,9,105,84,17,20,26,275,1222,275,275,275,275,990.0,969.1,0.88,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.6,31524
1935,36,1936-06-02,1192,53,12,12,13,120,210,0.18,977,4,1,0,0,0,2,54,12,12,13,122,1056,244,244,244,244,990.0,968.0,0.65,0.34,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.2,30444
1935,37,1936-06-09,907,47,10,9,10,97,175,0.19,732,0,0,0,0,0,0,47,10,9,10,97,800,244,244,244,0,990.0,967.0,0.39,0.16,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24356
1935,38,1936-06-16,711,45,10,9,9,88,161,0.23,550,0,0,0,0,0,0,45,10,9,9,88,614,220,220,192,0,990.0,966.2,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,45.5,45.5,39.1,0.0,113.3,19034
1935,39,1936-06-23,578,45,10,9,9,88,161,0.28,417,0,0,0,0,0,0,45,10,9,9,88,481,208,208,0,0,990.0,965.7,0.2,0.05,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.7,14908
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,373,0,0,0,0,0,0,42,9,8,6,72,433,186,186,0,0,990.0,965.4,0.19,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13377
1935,41,1936-07-07,454,42,9,8,6,70,135,0.3,319,0,0,0,0,0,0,42,9,8,6,70,378,159,159,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11509
1935,42,1936-07-14,414,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,197,144,0,0,990.0,965.0,0.15,0.03,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,43.3,30.9,0.0,0.0,61.0,10240
1935,43,1936-07-21,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,232,0,0,0,0,0,0,40,8,6,5,65,287,232,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8736
1935,45,1936-08-04,337,39,7,5,4,60,115,0.34,222,0,0,0,0,0,0,39,7,5,4,60,273,222,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8389
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7519
1935,47,1936-08-18,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5655
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5576
1935,51,1936-09-15,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5147
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1935,53,1936-09-29,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,1386
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5034
1936,2,1936-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4850
1936,3,1936-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4679
1936,4,1936-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3802
1936,5,1936-10-29,203,36,5,3,2,48,94,0.47,108,0,0,0,0,0,0,36,5,3,2,48,152,108,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3975
1936,6,1936-11-05,210,36,5,3,2,47,93,0.44,117,0,0,0,0,0,0,36,5,3,2,47,161,117,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4378
1936,7,1936-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5207
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5957
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6835
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.0,964.4,0.13,0.02,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8643
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9631
1936,12,1936-12-17,363,31,5,3,2,36,77,0.21,286,0,0,0,0,0,0,31,5,3,2,36,325,162,144,0,0,990.0,964.7,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.91,0.0,0.0,35.4,31.2,0.0,0.0,62.1,10439
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11591
1936,14,1936-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.0,965.2,0.18,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13802
1936,15,1937-01-07,542,37,5,4,3,54,103,0.19,438,0,0,0,0,0,0,37,5,4,3,54,485,219,219,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15891
1936,16,1937-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,243,243,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,103.5,17381
1936,17,1937-01-21,696,41,6,4,3,66,120,0.17,576,0,0,0,0,0,0,41,6,4,3,66,627,192,192,192,0,990.0,966.2,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.4,19899
1936,18,1937-01-28,848,41,6,4,3,71,127,0.15,720,0,0,0,0,0,0,41,6,4,3,71,773,219,219,219,215,990.0,966.8,0.38,0.16,989.5,22.3,22.3,22.3,21.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,41.5,143.7,24139
1936,19,1937-02-04,1123,43,7,5,4,78,137,0.12,986,0,0,0,0,0,0,43,7,5,4,78,1041,246,246,246,246,990.0,967.8,0.62,0.34,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.5,31169
1936,20,1937-02-11,1578,49,8,7,5,93,162,0.1,1100,316,43,8,11,9,243,92,16,18,14,336,1227,275,275,275,275,990.0,969.2,0.89,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.7,31198
1936,21,1937-02-18,2506,49,8,7,5,93,162,0.07,1100,1244,50,10,18,38,1127,100,18,25,43,1220,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.3,26594
1936,22,1937-02-25,3106,53,9,9,8,114,195,0.06,1100,1811,46,8,15,60,1680,100,18,25,68,1794,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.1,23866
1936,23,1937-03-04,2992,59,11,12,13,144,239,0.08,1100,1653,41,7,13,67,1525,100,18,25,80,1669,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.1,24381
1936,24,1937-03-11,2835,59,11,12,13,144,239,0.08,1100,1496,41,7,13,67,1368,100,18,25,80,1512,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.4,25106
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.4,23747
1936,26,1937-03-25,3521,59,11,12,13,144,239,0.07,1100,2182,41,7,13,67,2054,100,18,25,80,2198,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.6,22109
1936,27,1937-04-01,3513,70,14,18,25,168,295,0.08,1100,2118,30,4,7,55,2022,100,18,25,80,2190,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.8,22141
1936,28,1937-04-08,3188,60,13,15,21,138,250,0.08,1100,1838,39,4,9,58,1726,100,18,25,80,1865,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,139.9,23503
1936,29,1937-04-15,2748,54,13,14,19,117,217,0.08,1100,1431,46,5,11,61,1308,100,18,25,80,1425,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.8,25504
1936,30,1937-04-22,2520,54,13,14,19,117,217,0.09,1100,1203,46,5,11,61,1080,100,18,25,80,1197,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26540
1936,31,1937-04-29,2472,54,13,13,17,160,259,0.1,1100,1113,45,5,11,62,989,100,18,25,80,1149,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.2,26753
1936,32,1937-05-06,2421,55,13,13,17,178,276,0.11,1100,1045,45,5,12,62,920,100,18,25,79,1098,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.6,26983
1936,33,1937-05-13,2368,55,13,13,17,178,276,0.12,1100,992,45,5,12,61,869,100,18,25,78,1047,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,162.0,27219
1936,34,1937-05-20,2346,63,13,16,22,198,314,0.13,1100,932,36,4,8,57,825,100,18,25,79,1024,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.6,27314
1936,35,1937-05-27,2155,64,13,16,21,188,302,0.14,1100,753,35,4,8,51,652,100,18,25,72,840,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28153
1936,36,1937-06-03,1799,62,12,14,16,153,257,0.14,1100,442,38,6,11,27,360,100,18,25,43,513,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29955
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,1099,88,20,3,4,5,53,82,15,18,21,206,1217,274,274,274,274,990.0,968.8,0.87,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.4,31992
1936,38,1937-06-17,1212,62,12,14,16,153,257,0.21,955,0,0,0,0,0,0,62,12,14,16,153,1043,238,238,238,238,990.0,968.1,0.63,0.32,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29814
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,242,242,242,207,990.0,967.4,0.43,0.17,989.4,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.93,47.1,47.1,47.1,39.1,146.9,24682
1936,40,1937-07-01,831,58,11,11,11,136,227,0.28,604,0,0,0,0,0,0,58,11,11,11,136,684,225,225,213,0,990.0,966.7,0.31,0.11,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.94,0.0,45.7,45.7,42.7,0.0,122.0,20493
1936,41,1937-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.0,0.21,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14924
1936,42,1937-07-15,581,58,11,11,11,136,227,0.39,354,0,0,0,0,0,0,58,11,11,11,136,434,177,177,0,0,990.0,965.7,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12507
1936,43,1937-07-22,520,58,11,11,11,136,227,0.44,293,0,0,0,0,0,0,58,11,11,11,136,373,165,148,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,31.4,0.0,0.0,62.1,10436
1936,44,1937-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,189,141,0,0,990.0,965.2,0.16,0.02,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.1,29.9,0.0,0.0,58.2,9778
1936,45,1937-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,237,137,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,52.3,29.2,0.0,0.0,56.5,9488
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8555
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7452
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,171,0,0,0,0,0,0,52,8,7,5,102,241,171,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6358
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6211
1936,51,1937-09-16,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5493
1936,52,1937-09-23,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,700
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5622
1937,2,1937-10-08,250,41,6,4,3,56,110,0.44,140,0,0,0,0,0,0,41,6,4,3,56,191,140,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5232
1937,3,1937-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4780
1937,4,1937-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5153
1937,5,1937-10-29,225,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4881
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.2,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6318
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5963
1937,8,1937-11-19,269,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,218,173,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6513
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8371
1937,10,1937-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,173,142,0,0,990.0,964.8,0.15,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,38.0,30.6,0.0,0.0,59.8,10049
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11319
1937,12,1937-12-17,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12385
1937,13,1937-12-24,485,38,5,4,3,54,104,0.21,381,0,0,0,0,0,0,38,5,4,3,54,428,190,190,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13764
1937,14,1937-12-31,538,40,5,4,3,64,117,0.22,420,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,965.5,0.2,0.05,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15187
1937,15,1938-01-07,580,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,230,230,0,0,990.0,965.7,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.3,16507
1937,16,1938-01-14,630,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,107.8,18106
1937,17,1938-01-21,685,41,6,4,3,66,120,0.18,565,0,0,0,0,0,0,41,6,4,3,66,616,201,201,190,0,990.0,966.1,0.27,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.6,41.6,39.0,0.0,116.6,19594
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,611,0,0,0,0,0,0,41,6,4,3,71,664,203,203,203,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.2,20863
1937,19,1938-02-04,800,43,7,5,4,78,137,0.17,663,0,0,0,0,0,0,43,7,5,4,78,718,221,221,221,0,990.0,966.6,0.33,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.0,22675
1937,20,1938-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.0,966.9,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,146.3,24573
1937,21,1938-02-18,940,43,7,5,4,78,137,0.15,803,0,0,0,0,0,0,43,7,5,4,78,858,247,247,247,208,990.0,967.2,0.44,0.2,989.4,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,48.5,48.5,48.5,40.1,157.0,26370
1937,22,1938-02-25,1024,45,7,6,6,90,156,0.15,867,0,0,0,0,0,0,45,7,6,6,90,927,216,216,216,216,990.0,967.5,0.5,0.24,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28166
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,967.7,0.55,0.28,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.1,29082
1937,24,1938-03-11,1137,41,8,7,6,67,129,0.11,1008,0,0,0,0,0,0,41,8,7,6,67,1064,252,252,252,252,990.0,967.8,0.64,0.37,989.0,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.6,31687
1937,25,1938-03-18,1235,41,8,7,6,67,129,0.1,1076,29,9,1,1,1,15,50,9,8,7,82,1145,269,269,269,269,990.0,968.1,0.76,0.45,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,195.0,32766
1937,26,1938-03-25,1623,41,8,7,6,67,129,0.08,1100,394,55,9,14,18,296,96,17,21,24,363,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30930
1937,27,1938-04-01,2754,45,11,10,10,72,148,0.05,1100,1506,55,7,15,67,1361,100,18,25,77,1433,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.5,25457
1937,28,1938-04-08,3145,50,12,12,15,97,187,0.06,1100,1858,49,5,12,64,1725,100,18,25,80,1822,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.9,23679
1937,29,1938-04-15,2881,54,13,14,19,117,217,0.08,1100,1564,46,5,11,61,1441,100,18,25,80,1558,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.2,24891
1937,30,1938-04-22,2377,54,13,14,19,117,217,0.09,1100,1060,46,5,11,61,937,100,18,25,80,1054,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.8,27177
1937,31,1938-04-29,2155,54,13,13,17,160,259,0.12,1100,796,45,5,11,50,683,100,18,25,67,844,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28156
1937,32,1938-05-06,1854,52,12,12,15,160,252,0.14,1100,502,47,5,12,29,407,100,18,25,44,567,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29653
1937,33,1938-05-13,1660,47,10,10,10,115,192,0.12,1100,368,53,7,14,19,273,100,18,24,29,388,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.9,30725
1937,34,1938-05-20,1430,47,10,10,10,115,192,0.13,1100,138,33,6,7,7,83,80,16,17,17,198,1214,275,275,275,275,990.0,968.8,0.86,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.7,32043
1937,35,1938-05-27,1231,46,10,9,9,107,183,0.15,1048,0,0,0,0,0,0,46,10,9,9,107,1114,262,262,262,262,990.0,968.1,0.72,0.41,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,191.8,32230
1937,36,1938-06-03,1091,45,10,9,9,88,161,0.15,930,0,0,0,0,0,0,45,10,9,9,88,994,232,232,232,232,990.0,967.7,0.57,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.9,29723
1937,37,1938-06-10,897,45,10,9,9,88,161,0.18,736,0,0,0,0,0,0,45,10,9,9,88,800,235,235,235,215,990.0,967.0,0.4,0.16,989.4,22.1,22.1,22.1,21.5,0.94,0.94,0.94,0.94,46.9,46.9,46.9,41.8,146.6,24621
1937,38,1938-06-17,719,45,10,9,9,88,161,0.22,558,0,0,0,0,0,0,45,10,9,9,88,622,222,222,199,0,990.0,966.3,0.28,0.09,989.6,23.0,23.0,22.9,0.0,0.93,0.93,0.93,0.0,45.7,45.7,40.3,0.0,114.5,19238
1937,39,1938-06-24,567,45,10,9,9,88,161,0.28,406,0,0,0,0,0,0,45,10,9,9,88,470,203,203,0,0,990.0,965.7,0.2,0.05,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14487
1937,40,1938-07-01,500,42,9,8,6,70,135,0.27,365,0,0,0,0,0,0,42,9,8,6,70,424,182,182,0,0,990.0,965.4,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13112
1937,41,1938-07-08,449,42,9,8,6,70,135,0.3,314,0,0,0,0,0,0,42,9,8,6,70,373,157,157,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11339
1937,42,1938-07-15,426,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10497
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,262,0,0,0,0,0,0,42,9,8,6,70,321,242,141,0,0,990.0,964.9,0.15,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,54.0,30.2,0.0,0.0,58.3,9789
1937,44,1938-07-29,363,40,7,6,4,64,123,0.34,239,0,0,0,0,0,0,40,7,6,4,64,294,239,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8995
1937,45,1938-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8824
1937,46,1938-08-12,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8130
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6288
1937,48,1938-08-26,289,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,199,139,0,0,0,990.0,964.4,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5176
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5807
1937,50,1938-09-09,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5442
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5150
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4838
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1938,1,1938-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4919
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4712
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4814
1938,4,1938-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4648
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,179,135,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5062
1938,6,1938-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5549
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6206
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8194
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8436
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,243,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9162
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.7,11873
1938,12,1938-12-17,491,39,5,4,3,57,110,0.22,381,0,0,0,0,0,0,39,5,4,3,57,431,190,190,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13735
1938,13,1938-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,965.6,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15523
1938,14,1938-12-31,579,45,7,5,3,73,136,0.23,443,0,0,0,0,0,0,45,7,5,3,73,502,221,221,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.7,15906
1938,15,1939-01-07,666,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.1,0.26,0.08,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,110.9,18625
1938,16,1939-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,214,214,191,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,44.3,44.3,39.2,0.0,116.6,19595
1938,17,1939-01-21,796,46,7,6,4,76,139,0.17,657,0,0,0,0,0,0,46,7,6,4,76,716,219,219,219,0,990.0,966.6,0.33,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22429
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,241,241,241,0,990.0,966.9,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.1,24379
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,216,216,216,207,990.0,967.4,0.47,0.21,989.3,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,39.7,158.7,26666
1938,20,1939-02-11,1066,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,967.6,0.54,0.27,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.4,29131
1938,21,1939-02-18,1276,49,8,7,5,93,162,0.13,1038,75,22,3,3,2,44,71,11,10,7,137,1132,259,259,259,259,990.0,968.3,0.75,0.41,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.1,31437
1938,22,1939-02-25,1878,53,9,9,8,114,195,0.1,1100,583,46,8,15,24,487,100,18,25,33,602,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29531
1938,23,1939-03-04,2721,59,11,12,13,144,239,0.09,1100,1382,41,6,13,66,1255,100,18,25,79,1399,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.5,25624
1938,24,1939-03-11,2750,59,11,12,13,144,239,0.09,1100,1411,41,7,13,67,1283,100,18,25,80,1427,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.8,25496
1938,25,1939-03-18,2753,59,11,12,13,144,239,0.09,1100,1414,41,7,13,67,1286,100,18,25,80,1430,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.7,25483
1938,26,1939-03-25,2560,59,11,12,13,144,239,0.09,1100,1221,41,7,13,66,1094,100,18,25,79,1238,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.9,26358
1938,27,1939-04-01,2454,54,13,14,19,117,217,0.09,1100,1137,46,5,11,61,1014,100,18,25,80,1131,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26834
