WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,964.9,0.15,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10262
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10526
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10876
1948,14,1948-12-31,410,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,361,158,158,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11522
1948,15,1949-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12668
1948,16,1949-01-14,440,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12709
1948,17,1949-01-21,471,29,5,4,2,33,73,0.15,398,0,0,0,0,0,0,29,5,4,2,33,436,199,199,0,0,990.0,965.2,0.19,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14380
1948,18,1949-01-28,472,29,5,4,2,36,78,0.17,394,0,0,0,0,0,0,29,5,4,2,36,433,197,197,0,0,990.0,965.2,0.19,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14225
1948,19,1949-02-04,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.2,0.18,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14007
1948,20,1949-02-11,514,31,6,4,3,41,85,0.17,429,0,0,0,0,0,0,31,6,4,3,41,470,214,214,0,0,990.0,965.4,0.2,0.06,989.7,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15609
1948,21,1949-02-18,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,236,236,0,0,990.0,965.6,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.3,17014
1948,22,1949-02-25,596,33,6,4,3,46,94,0.16,502,0,0,0,0,0,0,33,6,4,3,46,547,251,251,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,106.7,17924
1948,23,1949-03-04,643,36,8,6,4,53,107,0.17,536,0,0,0,0,0,0,36,8,6,4,53,586,240,240,194,0,990.0,966.0,0.26,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,50.5,50.5,39.8,0.0,112.4,18878
1948,24,1949-03-11,720,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.2,21205
1948,25,1949-03-18,721,36,8,6,4,53,107,0.15,614,0,0,0,0,0,0,36,8,6,4,53,664,204,204,204,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.2,21206
1948,26,1949-03-25,769,36,8,6,4,53,107,0.14,662,0,0,0,0,0,0,36,8,6,4,53,712,220,220,220,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22856
1948,27,1949-04-01,789,40,10,8,5,62,125,0.16,664,0,0,0,0,0,0,40,10,8,5,62,722,221,221,221,0,990.0,966.6,0.34,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.9,22823
1948,28,1949-04-08,870,40,10,8,5,62,125,0.14,745,0,0,0,0,0,0,40,10,8,5,62,803,248,248,248,0,990.0,966.9,0.39,0.16,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25048
1948,29,1949-04-15,885,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,966.9,0.4,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,151.3,25425
1948,30,1949-04-22,893,40,10,8,5,62,125,0.14,768,0,0,0,0,0,0,40,10,8,5,62,826,256,256,256,0,990.0,967.0,0.41,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.7,25648
1948,31,1949-04-29,888,41,9,8,5,76,140,0.16,748,0,0,0,0,0,0,41,9,8,5,76,806,249,249,249,0,990.0,967.0,0.39,0.16,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25043
1948,32,1949-05-06,833,42,9,8,6,82,147,0.18,686,0,0,0,0,0,0,42,9,8,6,82,745,228,228,228,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23265
1948,33,1949-05-13,708,42,9,8,6,82,147,0.21,561,0,0,0,0,0,0,42,9,8,6,82,620,211,211,192,0,990.0,966.2,0.28,0.09,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,43.6,43.6,39.3,0.0,115.2,19354
1948,34,1949-05-20,597,42,9,8,6,82,147,0.25,450,0,0,0,0,0,0,42,9,8,6,82,509,225,225,0,0,990.0,965.8,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.6,16062
1948,35,1949-05-27,508,41,9,7,5,75,139,0.27,369,0,0,0,0,0,0,41,9,7,5,75,427,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13270
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.1,11784
1948,37,1949-06-10,426,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11130
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,209,141,0,0,990.0,964.8,0.15,0.02,989.8,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,46.5,30.4,0.0,0.0,59.5,10001
1948,39,1949-06-24,360,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9060
1948,40,1949-07-01,358,37,8,6,4,53,108,0.3,250,0,0,0,0,0,0,37,8,6,4,53,301,250,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9477
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8310
1948,42,1949-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
1948,43,1949-07-22,302,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7290
1948,44,1949-07-29,284,35,7,5,3,47,99,0.35,184,0,0,0,0,0,0,35,7,5,3,47,232,184,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6945
1948,45,1949-08-05,283,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7151
1948,46,1949-08-12,264,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6462
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5830
1948,48,1949-08-26,237,33,6,4,2,42,90,0.38,147,0,0,0,0,0,0,33,6,4,2,42,193,147,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5530
1948,49,1949-09-02,225,30,6,4,2,30,72,0.32,153,0,0,0,0,0,0,30,6,4,2,30,193,153,0,0,0,990.0,964.1,0.11,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5797
1948,50,1949-09-09,220,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5616
1948,51,1949-09-16,210,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4974
1948,52,1949-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3888
1948,53,1949-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,531
1949,1,1949-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5069
1949,2,1949-10-08,172,24,4,2,2,20,52,0.3,120,0,0,0,0,0,0,24,4,2,2,20,150,120,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1949,3,1949-10-15,171,25,4,2,2,21,55,0.32,116,0,0,0,0,0,0,25,4,2,2,21,147,116,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4303
1949,4,1949-10-22,171,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3537
1949,5,1949-10-29,171,26,4,2,2,25,59,0.35,111,0,0,0,0,0,0,26,4,2,2,25,144,111,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4090
1949,6,1949-11-05,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,963.9,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4789
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5310
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,963.9,0.1,0.01,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1949,9,1949-11-26,234,23,4,2,2,20,52,0.22,181,0,0,0,0,0,0,23,4,2,2,20,211,181,0,0,0,990.0,964.1,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6892
1949,10,1949-12-03,273,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.3,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8158
1949,11,1949-12-10,287,30,4,3,2,34,74,0.26,213,0,0,0,0,0,0,30,4,3,2,34,251,213,0,0,0,990.0,964.4,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8114
1949,12,1949-12-17,328,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,197,143,0,0,990.0,964.5,0.14,0.02,989.8,25.0,25.1,0.0,0.0,0.93,0.91,0.0,0.0,44.0,31.0,0.0,0.0,57.3,9630
1949,13,1949-12-24,386,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,964.8,0.16,0.04,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11960
1949,14,1949-12-31,444,32,4,3,2,42,86,0.19,357,0,0,0,0,0,0,32,4,3,2,42,399,178,178,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12974
1949,15,1950-01-07,530,37,5,4,3,54,103,0.19,427,0,0,0,0,0,0,37,5,4,3,54,473,213,213,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15457
1949,16,1950-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,965.8,0.22,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.2,17004
1949,17,1950-01-21,640,41,6,4,3,66,120,0.19,520,0,0,0,0,0,0,41,6,4,3,66,571,260,260,0,0,990.0,966.0,0.25,0.08,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,110.0,18479
1949,18,1950-01-28,708,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.8,19956
1949,19,1950-02-04,909,43,7,5,4,78,137,0.15,772,0,0,0,0,0,0,43,7,5,4,78,827,235,235,235,233,990.0,967.0,0.42,0.19,989.4,22.0,22.0,22.0,21.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,44.5,152.4,25600
1949,20,1950-02-11,1807,49,8,7,5,93,162,0.09,1100,545,51,10,16,16,451,100,18,23,21,544,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29944
1949,21,1950-02-18,3371,49,8,7,5,93,162,0.05,1100,2109,51,10,18,60,1969,100,18,25,65,2062,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,135.9,22831
1949,22,1950-02-25,5049,57,10,11,11,136,227,0.04,1100,3721,42,7,13,68,3589,100,18,25,80,3726,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.5,24.5,24.5,24.5,97.9,16441
1949,23,1950-03-04,4793,68,14,17,21,195,315,0.07,1100,3378,32,4,8,59,3275,100,18,25,80,3470,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.8,17266
1949,24,1950-03-11,4408,68,14,17,21,195,315,0.07,1100,2993,32,4,8,59,2890,100,18,25,80,3085,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,111.0,18645
1949,25,1950-03-18,3959,62,12,14,16,165,271,0.07,1100,2587,37,5,10,63,2470,100,18,25,80,2636,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.8,20293
1949,26,1950-03-25,3886,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.6,20592
1949,27,1950-04-01,3806,70,14,18,25,168,295,0.08,1100,2411,30,3,7,55,2315,100,18,25,80,2483,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.6,20926
1949,28,1950-04-08,3696,70,14,18,25,168,295,0.08,1100,2301,30,4,7,55,2205,100,18,25,80,2373,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.3,21381
1949,29,1950-04-15,3712,70,14,18,25,168,295,0.08,1100,2317,30,4,7,55,2221,100,18,25,80,2389,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.9,21314
1949,30,1950-04-22,3638,70,14,18,25,168,295,0.08,1100,2243,30,4,7,55,2147,100,18,25,80,2315,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.7,21623
1949,31,1950-04-29,3380,66,14,17,23,192,313,0.09,1100,1966,33,4,7,56,1865,100,18,25,80,2057,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.1,22692
1949,32,1950-05-06,2937,65,14,17,23,202,321,0.11,1100,1516,35,4,8,57,1412,100,18,25,80,1614,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.6,24633
1949,33,1950-05-13,2515,65,14,17,23,202,321,0.13,1100,1094,35,4,8,57,990,100,18,25,80,1192,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26557
1949,34,1950-05-20,2163,65,14,17,23,202,321,0.15,1100,742,35,3,8,51,643,100,18,25,74,845,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.4,28120
1949,35,1950-05-27,1846,61,13,15,20,178,289,0.16,1100,457,38,4,9,31,373,100,18,25,51,552,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.8,29696
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,1100,211,41,6,10,13,140,94,18,22,26,260,1235,275,275,275,275,990.0,969.1,0.9,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.5,31501
1949,37,1950-06-10,1272,53,12,12,13,120,210,0.17,1040,22,5,1,1,1,12,58,13,13,14,132,1125,260,260,260,260,990.0,968.3,0.74,0.41,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.1,31594
1949,38,1950-06-17,1047,53,12,12,13,120,210,0.2,837,0,0,0,0,0,0,53,12,12,13,120,914,237,237,237,220,990.0,967.5,0.49,0.22,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,45.7,45.7,45.7,42.1,161.2,27083
1949,39,1950-06-24,845,53,12,12,13,120,210,0.25,635,0,0,0,0,0,0,53,12,12,13,120,712,224,224,216,0,990.0,966.8,0.33,0.12,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,45.2,45.2,43.4,0.0,127.5,21426
1949,40,1950-07-01,689,50,10,9,9,108,186,0.27,503,0,0,0,0,0,0,50,10,9,9,108,572,238,238,184,0,990.0,966.2,0.25,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,49.9,49.9,37.6,0.0,105.1,17663
1949,41,1950-07-08,577,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13913
1949,42,1950-07-15,516,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11767
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,180,144,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.5,0.0,0.0,60.7,10192
1949,44,1950-07-29,432,48,8,7,6,97,168,0.39,263,0,0,0,0,0,0,48,8,7,6,97,328,244,137,0,0,990.0,965.0,0.15,0.02,989.8,24.3,24.6,0.0,0.0,0.94,0.91,0.0,0.0,54.0,29.4,0.0,0.0,58.2,9782
1949,45,1950-08-05,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1949,46,1950-08-12,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7940
1949,47,1950-08-19,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7126
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1949,49,1950-09-02,286,40,6,4,3,65,118,0.41,168,0,0,0,0,0,0,40,6,4,3,65,218,168,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6304
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5900
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4979
1949,52,1950-09-23,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3870
1949,53,1950-09-30,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,532
1950,1,1950-10-01,217,31,4,3,2,33,73,0.34,144,0,0,0,0,0,0,31,4,3,2,33,182,144,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5438
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5253
1950,3,1950-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4726
1950,4,1950-10-22,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4465
1950,5,1950-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4918
1950,6,1950-11-05,211,29,4,2,2,30,67,0.32,144,0,0,0,0,0,0,29,4,2,2,30,179,144,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5430
1950,7,1950-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5803
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6210
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7650
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7859
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,214,138,0,0,990.0,964.7,0.14,0.02,989.8,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,47.8,29.8,0.0,0.0,56.3,9457
1950,12,1950-12-17,398,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10683
1950,13,1950-12-24,433,38,5,4,3,54,104,0.24,329,0,0,0,0,0,0,38,5,4,3,54,376,164,164,0,0,990.0,965.1,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11933
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,369,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13304
1950,15,1951-01-07,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,232,232,0,0,990.0,965.7,0.22,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.1,16653
1950,16,1951-01-14,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.0,965.8,0.22,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.8,16937
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,252,252,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,106.6,17913
1950,18,1951-01-28,681,38,6,4,3,60,113,0.17,568,0,0,0,0,0,0,38,6,4,3,60,617,215,215,193,0,990.0,966.1,0.27,0.1,989.6,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,44.6,44.6,39.6,0.0,117.5,19743
1950,19,1951-02-04,738,36,6,5,4,54,105,0.14,633,0,0,0,0,0,0,36,6,5,4,54,680,211,211,211,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21869
1950,20,1951-02-11,834,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,966.7,0.36,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23677
1950,21,1951-02-18,1043,43,7,5,4,78,137,0.13,906,0,0,0,0,0,0,43,7,5,4,78,961,235,235,235,231,990.0,967.5,0.54,0.28,989.2,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,45.2,45.2,45.2,44.1,173.4,29137
1950,22,1951-02-25,1526,45,7,6,6,90,156,0.1,1092,276,35,6,8,12,213,81,14,15,18,303,1203,273,273,273,273,990.0,969.1,0.86,0.47,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.8,31375
1950,23,1951-03-04,2781,49,9,9,9,107,183,0.07,1100,1498,51,9,16,63,1358,100,18,25,72,1465,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.91,0.91,0.91,0.91,37.7,37.7,37.7,37.7,150.9,25355
1950,24,1951-03-11,4133,59,11,12,13,144,239,0.06,1100,2794,41,7,13,67,2666,100,18,25,80,2810,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,117.0,19650
1950,25,1951-03-18,4305,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,113.2,19017
1950,26,1951-03-25,3795,59,11,12,13,144,239,0.06,1100,2456,41,6,12,67,2328,100,18,25,80,2472,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.8,20972
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,1100,1922,30,4,6,55,1826,100,18,25,80,1994,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.6,22953
1950,28,1951-04-08,3013,60,13,15,21,138,250,0.08,1100,1662,39,4,9,58,1551,100,18,25,80,1690,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.5,24283
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,1100,1605,46,5,11,61,1482,100,18,25,80,1599,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.0,24703
1950,30,1951-04-22,2894,54,13,14,19,117,217,0.07,1100,1577,46,5,11,61,1454,100,18,25,80,1571,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,147.8,24835
1950,31,1951-04-29,2820,54,13,13,17,160,259,0.09,1100,1461,45,5,11,62,1336,100,18,25,80,1497,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.8,25174
1950,32,1951-05-06,2747,57,13,14,18,184,288,0.11,1100,1358,42,4,10,61,1239,100,18,25,80,1424,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.8,25509
1950,33,1951-05-13,2618,65,14,17,23,202,321,0.12,1100,1197,34,3,8,57,1093,100,18,25,80,1295,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.3,26097
1950,34,1951-05-20,2404,65,14,17,23,202,321,0.13,1100,983,34,4,8,57,879,100,18,25,80,1081,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27059
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,1100,792,35,4,8,53,689,100,18,25,74,877,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27981
1950,36,1951-06-03,1992,62,12,14,16,153,257,0.13,1100,635,38,6,11,39,540,100,18,25,55,693,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28913
1950,37,1951-06-10,1719,62,12,14,16,153,257,0.15,1100,362,38,6,11,22,284,100,18,25,38,437,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,181.0,30405
1950,38,1951-06-17,1484,62,12,14,16,153,257,0.17,1100,127,26,4,6,7,82,88,16,20,23,235,1225,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31725
1950,39,1951-06-24,1216,62,12,14,16,153,257,0.21,959,0,0,0,0,0,0,62,12,14,16,153,1047,239,239,239,239,990.0,968.1,0.63,0.32,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29887
1950,40,1951-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,238,238,238,214,990.0,967.5,0.47,0.2,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,46.2,46.2,46.2,41.0,156.1,26232
1950,41,1951-07-08,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,213,213,213,0,990.0,966.9,0.34,0.12,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21564
1950,42,1951-07-15,713,58,11,11,11,136,227,0.32,486,0,0,0,0,0,0,58,11,11,11,136,566,243,243,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.4,17029
1950,43,1951-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13352
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,348,0,0,0,0,0,0,55,9,9,8,119,423,174,174,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12372
1950,45,1951-08-05,498,54,9,8,6,107,184,0.37,314,0,0,0,0,0,0,54,9,8,6,107,385,157,157,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.7,11208
1950,46,1951-08-12,454,54,9,8,6,107,184,0.41,270,0,0,0,0,0,0,54,9,8,6,107,341,230,139,0,0,990.0,965.1,0.16,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,50.5,29.6,0.0,0.0,59.0,9909
1950,47,1951-08-19,425,54,9,8,6,107,184,0.43,241,0,0,0,0,0,0,54,9,8,6,107,312,241,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8987
1950,48,1951-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8253
1950,49,1951-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8656
1950,50,1951-09-09,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7496
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6479
1950,52,1951-09-23,282,46,7,6,4,75,138,0.49,144,0,0,0,0,0,0,46,7,6,4,75,203,144,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5349
1950,53,1951-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,718
1951,1,1951-10-01,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5912
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1951,3,1951-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5819
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7862
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7908
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7716
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8246
1951,8,1951-11-19,347,40,6,4,3,53,106,0.31,241,0,0,0,0,0,0,40,6,4,3,53,291,241,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9118
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,183,167,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,39.7,36.0,0.0,0.0,70.6,11853
1951,10,1951-12-03,456,44,8,6,4,64,126,0.28,330,0,0,0,0,0,0,44,8,6,4,64,388,165,165,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11868
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,421,183,183,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13192
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,965.5,0.2,0.05,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15264
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,781,0,0,0,0,0,0,42,7,5,3,61,835,248,248,252,244,990.0,967.0,0.45,0.22,989.3,21.9,21.9,21.3,20.9,0.94,0.94,0.94,0.94,49.2,49.2,48.6,46.2,152.9,25679
1951,14,1951-12-31,1083,48,7,6,4,78,145,0.13,938,0,0,0,0,0,0,48,7,6,4,78,1000,234,234,234,234,990.0,967.7,0.57,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.7,30014
1951,15,1952-01-07,1384,49,8,7,5,81,150,0.11,1081,152,34,6,7,5,99,83,14,14,10,180,1193,270,270,270,270,990.0,968.6,0.84,0.46,988.7,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.0,31918
1951,16,1952-01-14,1574,49,8,7,5,81,150,0.1,1100,324,51,10,15,10,237,100,18,22,15,318,1240,275,275,275,275,990.0,969.2,0.91,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.7,31203
1951,17,1952-01-21,1989,49,8,7,5,81,150,0.08,1100,739,51,10,18,24,635,100,18,25,29,716,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29003
1951,18,1952-01-28,2645,51,8,8,6,95,170,0.06,1100,1375,48,9,16,50,1251,100,18,25,56,1346,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.6,25967
1951,19,1952-02-04,3177,55,10,10,8,114,197,0.06,1100,1880,44,8,15,71,1740,100,18,25,79,1854,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.2,23555
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,1100,2114,45,8,15,72,1974,100,18,25,80,2088,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.3,22563
1951,21,1952-02-18,3972,55,10,10,8,114,197,0.05,1100,2675,45,8,15,72,2535,100,18,25,80,2649,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.5,20236
1951,22,1952-02-25,4715,58,11,12,11,137,230,0.05,1100,3384,41,6,13,68,3254,100,18,25,80,3392,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.1,17648
1951,23,1952-03-03,6027,68,14,17,21,195,315,0.05,0,5712,1132,4,7,59,4509,1200,18,25,80,4704,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,24,1952-03-10,6013,68,14,17,21,195,315,0.05,0,5698,1132,4,7,59,4495,1200,18,25,80,4690,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,25,1952-03-17,5529,68,14,17,21,195,315,0.06,942,4271,189,4,8,59,4011,257,18,25,80,4206,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.71,0.71,0.71,0.71,19.3,19.3,19.3,19.3,77.2,12965
1951,26,1952-03-24,4897,68,14,17,21,195,315,0.06,1100,3482,32,4,8,59,3379,100,18,25,80,3574,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.2,25.2,25.2,25.2,100.8,16942
1951,27,1952-03-31,4178,69,14,17,24,171,297,0.07,1100,2780,30,4,7,55,2683,100,18,25,80,2855,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,115.9,19477
1951,28,1952-04-07,3733,70,14,18,25,168,295,0.08,1100,2338,30,3,7,55,2242,100,18,25,80,2410,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.4,21228
1951,29,1952-04-14,3420,70,14,18,25,168,295,0.09,1100,2025,30,4,6,55,1929,100,18,25,80,2097,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.1,22527
1951,30,1952-04-21,2888,70,14,18,25,168,295,0.1,1100,1493,30,3,7,55,1397,100,18,25,80,1565,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.0,24860
1951,31,1952-04-28,2450,61,13,15,20,173,284,0.12,1100,1066,38,4,9,57,956,100,18,25,77,1129,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.8,26848
1951,32,1952-05-05,2088,55,13,13,17,178,276,0.13,1100,712,45,5,12,43,606,100,18,25,60,784,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28467
1951,33,1952-05-12,1739,55,13,13,17,178,276,0.16,1100,363,45,5,11,22,279,100,18,24,39,457,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30293
1951,34,1952-05-19,1459,49,10,10,12,133,216,0.15,1100,143,33,6,7,7,89,82,16,18,19,222,1217,275,275,275,275,990.0,968.9,0.87,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.8,31886
1951,35,1952-05-26,1218,46,10,9,9,111,187,0.15,1025,5,1,0,0,0,3,47,10,10,10,114,1094,256,256,256,256,990.0,968.1,0.69,0.39,988.9,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.4,31654
1951,36,1952-06-02,1076,45,10,9,9,88,161,0.15,915,0,0,0,0,0,0,45,10,9,9,88,979,228,228,228,228,990.0,967.6,0.55,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29398
1951,37,1952-06-09,901,45,10,9,9,88,161,0.18,740,0,0,0,0,0,0,45,10,9,9,88,804,246,246,246,0,990.0,967.0,0.4,0.16,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,147.1,24707
1951,38,1952-06-16,735,45,10,9,9,88,161,0.22,574,0,0,0,0,0,0,45,10,9,9,88,638,216,216,197,0,990.0,966.3,0.29,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,44.5,44.5,40.0,0.0,117.6,19751
1951,39,1952-06-23,630,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,965.9,0.23,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16672
1951,40,1952-06-30,560,42,9,8,6,72,138,0.25,421,0,0,0,0,0,0,42,9,8,6,72,481,210,210,0,0,990.0,965.6,0.2,0.05,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15153
1951,41,1952-07-07,509,45,9,8,7,86,156,0.31,352,0,0,0,0,0,0,45,9,8,7,86,415,176,176,0,0,990.0,965.4,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12598
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10192
1951,43,1952-07-21,445,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9645
1951,44,1952-07-28,418,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,245,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
1951,45,1952-08-04,390,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8819
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8167
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7093
1951,48,1952-08-25,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6465
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7466
1951,50,1952-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6457
1951,51,1952-09-15,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6010
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5338
1951,53,1952-09-29,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,1493
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5476
1952,2,1952-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
1952,4,1952-10-22,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5318
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,155,0,0,0,0,0,0,38,5,3,2,51,203,155,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5818
1952,6,1952-11-05,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6791
1952,7,1952-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8184
1952,8,1952-11-19,356,40,6,4,3,53,106,0.3,250,0,0,0,0,0,0,40,6,4,3,53,300,250,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9446
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,326,254,145,0,0,990.0,964.8,0.15,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,56.7,31.1,0.0,0.0,61.1,10269
1952,10,1952-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10961
1952,11,1952-12-10,409,42,7,5,3,61,118,0.29,291,0,0,0,0,0,0,42,7,5,3,61,345,145,145,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10560
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11304
1952,13,1952-12-24,464,38,5,4,3,54,104,0.22,360,0,0,0,0,0,0,38,5,4,3,54,407,180,180,0,0,990.0,965.2,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13032
1952,14,1952-12-31,513,40,5,4,3,64,117,0.23,395,0,0,0,0,0,0,40,5,4,3,64,445,197,197,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14214
1952,15,1953-01-07,557,41,6,4,3,66,120,0.22,437,0,0,0,0,0,0,41,6,4,3,66,488,218,218,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.0,15797
1952,16,1953-01-14,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.0,965.8,0.22,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.4,17036
1952,17,1953-01-21,679,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,223,223,195,0,990.0,966.1,0.27,0.09,989.6,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,46.7,46.7,40.2,0.0,116.3,19545
1952,18,1953-01-28,752,41,6,4,3,71,127,0.17,625,0,0,0,0,0,0,41,6,4,3,71,677,208,208,208,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,127.0,21341
1952,19,1953-02-04,833,43,7,5,4,78,137,0.16,696,0,0,0,0,0,0,43,7,5,4,78,751,232,232,232,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23674
1952,20,1953-02-11,923,43,7,5,4,78,137,0.15,786,0,0,0,0,0,0,43,7,5,4,78,841,262,262,262,0,990.0,967.1,0.42,0.18,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,155.0,26045
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,967.7,0.57,0.31,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.9,30226
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,1066,57,15,2,2,2,33,61,10,9,8,123,1148,266,266,266,266,990.0,968.3,0.77,0.44,988.8,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,47.9,47.9,47.9,47.9,191.6,32197
1952,23,1953-03-04,2667,49,9,9,9,107,183,0.07,1100,1384,50,9,16,60,1247,100,18,25,69,1354,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.1,25893
1952,24,1953-03-11,3840,59,11,12,13,144,239,0.06,1100,2501,41,6,13,67,2373,100,18,25,80,2517,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,31.0,31.0,31.0,31.0,124.0,20826
1952,25,1953-03-18,5418,64,12,14,17,173,282,0.05,628,4507,507,5,10,62,3921,571,18,25,80,4095,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.48,0.48,0.48,0.48,13.9,13.9,13.9,13.9,55.6,9334
1952,26,1953-03-25,5642,68,14,17,21,195,315,0.06,785,4541,346,4,8,59,4124,414,18,25,80,4319,1243,275,275,275,275,990.1,978.0,0.92,0.48,988.7,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,15.8,15.8,15.8,15.8,63.4,10650
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,1100,3757,16,4,5,53,3679,100,18,25,80,3898,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.7,23.7,23.7,23.7,94.7,15903
1952,28,1953-04-08,4814,76,14,18,25,189,324,0.07,1100,3389,24,4,6,54,3301,100,18,25,80,3491,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.6,25.6,25.6,25.6,102.3,17185
1952,29,1953-04-15,4472,70,14,18,25,168,295,0.07,1100,3077,30,4,7,55,2981,100,18,25,80,3149,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,109.6,18413
1952,30,1953-04-22,4026,70,14,18,25,168,295,0.07,1100,2631,30,4,7,55,2535,100,18,25,80,2703,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.3,20038
1952,31,1953-04-29,3760,66,14,17,23,192,313,0.08,1100,2347,33,3,7,56,2245,100,18,25,80,2437,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21115
1952,32,1953-05-06,3535,65,14,17,23,202,321,0.09,1100,2114,35,4,8,57,2010,100,18,25,80,2212,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,131.3,22051
1952,33,1953-05-13,3263,65,14,17,23,202,321,0.1,1100,1842,35,4,8,57,1738,100,18,25,80,1940,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.0,23181
1952,34,1953-05-20,2887,65,14,17,23,202,321,0.11,1100,1466,35,4,8,57,1362,100,18,25,80,1564,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.0,24863
1952,35,1953-05-27,2459,64,13,16,21,188,302,0.12,1100,1057,35,4,8,57,950,100,18,25,78,1138,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26808
1952,36,1953-06-03,2156,62,12,14,16,153,257,0.12,1100,799,37,6,11,49,694,100,18,25,65,847,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28150
1952,37,1953-06-10,1867,62,12,14,16,153,257,0.14,1100,510,38,6,11,31,423,100,18,25,47,576,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29583
1952,38,1953-06-17,1569,62,12,14,16,153,257,0.16,1100,212,34,5,9,13,150,96,17,23,29,303,1237,275,275,275,275,990.0,969.2,0.91,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31236
1952,39,1953-06-24,1286,62,12,14,16,153,257,0.2,1021,8,2,0,0,0,5,64,12,14,16,158,1112,255,255,255,255,990.0,968.3,0.72,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.9,31071
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,233,233,233,219,990.0,967.7,0.51,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,41.8,163.8,27524
1952,41,1953-07-08,902,58,11,11,11,136,227,0.25,675,0,0,0,0,0,0,58,11,11,11,136,755,225,225,225,0,990.0,967.0,0.36,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22537
1952,42,1953-07-15,735,58,11,11,11,136,227,0.31,508,0,0,0,0,0,0,58,11,11,11,136,588,240,240,189,0,990.0,966.3,0.26,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.9,49.9,38.1,0.0,105.2,17680
1952,43,1953-07-22,629,58,11,11,11,136,227,0.36,402,0,0,0,0,0,0,58,11,11,11,136,482,201,201,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14197
1952,44,1953-07-29,565,55,9,9,8,119,202,0.36,362,0,0,0,0,0,0,55,9,9,8,119,437,181,181,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12874
1952,45,1953-08-05,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11736
1952,46,1953-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,161,143,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.6,30.4,0.0,0.0,60.6,10188
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9503
1952,48,1953-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8266
1952,49,1953-09-02,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8495
1952,50,1953-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7373
1952,51,1953-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6774
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
