WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,0,6485,1132,4,8,59,5282,1200,18,25,80,5477,1243,275,275,275,275,990.2,979.5,0.92,0.48,988.8,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6384,68,14,17,21,195,315,0.05,0,6069,1132,4,8,59,4866,1200,18,25,80,5061,1243,275,275,275,275,990.1,979.0,0.92,0.48,988.7,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6182,84,14,20,27,219,364,0.06,0,5818,1116,4,4,53,4640,1200,18,25,80,4859,1243,275,275,275,275,990.1,978.8,0.92,0.48,988.7,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5765,84,14,20,27,219,364,0.06,471,4930,644,4,4,53,4223,728,18,25,80,4442,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,9.9,9.9,9.9,9.9,0.35,0.35,0.35,0.35,9.4,9.4,9.4,9.4,37.8,6342
1962,29,1963-04-15,5287,84,14,20,27,219,364,0.07,1100,3823,16,4,5,53,3745,100,18,25,80,3964,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.4,23.4,23.4,23.4,93.6,15718
1962,30,1963-04-22,4554,84,14,20,27,219,364,0.08,1100,3090,16,4,5,53,3012,100,18,25,80,3231,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,107.8,18118
1962,31,1963-04-29,3956,74,14,18,24,214,346,0.09,1100,2509,25,4,6,55,2419,100,18,25,80,2633,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.9,20311
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,1100,2036,30,4,7,56,1938,100,18,25,80,2148,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.8,22315
1962,33,1963-05-13,2985,65,14,17,23,202,321,0.11,1100,1564,35,4,8,57,1460,100,18,25,80,1662,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.3,24412
1962,34,1963-05-20,2539,65,14,17,23,202,321,0.13,1100,1118,35,4,8,57,1014,100,18,25,80,1216,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.4,26450
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,1100,809,35,4,8,53,706,100,18,25,74,894,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27908
1962,36,1963-06-03,1878,62,12,14,16,153,257,0.14,1100,521,38,6,11,32,433,100,18,25,48,586,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29526
1962,37,1963-06-10,1568,62,12,14,16,153,257,0.16,1100,211,37,6,9,13,145,99,18,23,29,298,1240,275,275,275,275,990.0,969.2,0.92,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31235
1962,38,1963-06-17,1359,62,12,14,16,153,257,0.19,1075,27,6,1,1,1,16,68,13,15,17,169,1173,268,268,268,268,990.0,968.5,0.8,0.45,988.7,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.7,32042
1962,39,1963-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,967.9,0.55,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.9,28376
1962,40,1963-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,249,249,249,213,990.0,967.5,0.47,0.2,989.3,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,48.1,48.1,48.1,40.8,155.9,26194
1962,41,1963-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,224,224,224,0,990.0,967.0,0.35,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.2,22538
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,217,217,188,0,990.0,966.5,0.28,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,44.6,44.6,38.0,0.0,110.8,18622
1962,43,1963-07-22,694,63,12,13,13,155,256,0.37,438,0,0,0,0,0,0,63,12,13,13,155,526,219,219,0,0,990.0,966.2,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.7,15407
1962,44,1963-07-29,631,60,10,11,9,133,225,0.36,406,0,0,0,0,0,0,60,10,11,9,133,488,203,203,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14337
1962,45,1963-08-05,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13481
1962,46,1963-08-12,555,58,10,10,7,117,202,0.36,353,0,0,0,0,0,0,58,10,10,7,117,431,176,176,0,0,990.0,965.6,0.19,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12574
1962,47,1963-08-19,512,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11016
1962,48,1963-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,357,217,147,0,0,990.0,965.2,0.16,0.03,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,47.4,31.3,0.0,0.0,60.9,10223
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.1,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11069
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,181,144,0,0,990.0,965.0,0.16,0.03,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,39.6,31.1,0.0,0.0,61.8,10375
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,264,0,0,0,990.0,964.9,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,58.9,9891
1962,52,1963-09-23,388,48,8,7,4,79,146,0.38,242,0,0,0,0,0,0,48,8,7,4,79,305,242,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9075
1962,53,1963-09-30,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,1255
1963,1,1963-10-01,370,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9451
1963,2,1963-10-08,349,44,7,6,3,60,120,0.34,229,0,0,0,0,0,0,44,7,6,3,60,286,229,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8663
1963,3,1963-10-15,359,44,7,6,3,60,120,0.33,239,0,0,0,0,0,0,44,7,6,3,60,296,239,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8992
1963,4,1963-10-22,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8880
1963,5,1963-10-29,366,42,7,6,3,57,116,0.32,250,0,0,0,0,0,0,42,7,6,3,57,306,250,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9411
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,168,151,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.7,32.7,0.0,0.0,64.7,10871
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12093
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14240
1963,9,1963-11-26,621,42,7,6,3,58,117,0.19,504,0,0,0,0,0,0,42,7,6,3,58,559,238,238,185,0,990.0,965.9,0.24,0.07,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,50.5,50.5,38.2,0.0,106.5,17886
1963,10,1963-12-03,740,44,8,6,4,64,126,0.17,614,0,0,0,0,0,0,44,8,6,4,64,672,204,204,204,0,990.0,966.4,0.31,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21094
1963,11,1963-12-10,804,44,8,6,4,64,126,0.16,678,0,0,0,0,0,0,44,8,6,4,64,736,226,226,226,0,990.0,966.6,0.34,0.13,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.2,23210
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.3,23731
1963,13,1963-12-24,866,44,8,6,4,64,126,0.15,740,0,0,0,0,0,0,44,8,6,4,64,798,246,246,246,0,990.0,966.9,0.39,0.16,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.1,24887
1963,14,1963-12-31,925,48,8,6,4,78,146,0.16,779,0,0,0,0,0,0,48,8,6,4,78,842,259,259,259,0,990.0,967.1,0.43,0.18,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.6,25802
1963,15,1964-01-07,966,49,8,7,5,81,150,0.16,816,0,0,0,0,0,0,49,8,7,5,81,880,272,272,272,0,990.0,967.3,0.46,0.2,989.3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,158.9,26696
1963,16,1964-01-14,1011,49,8,7,5,81,150,0.15,861,0,0,0,0,0,0,49,8,7,5,81,925,225,225,225,217,990.0,967.4,0.5,0.24,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,42.0,166.9,28041
1963,17,1964-01-21,1046,49,8,7,5,81,150,0.14,896,0,0,0,0,0,0,49,8,7,5,81,960,224,224,224,224,990.0,967.5,0.53,0.27,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28991
1963,18,1964-01-28,1089,49,8,7,5,86,155,0.14,934,0,0,0,0,0,0,49,8,7,5,86,998,233,233,233,233,990.0,967.7,0.57,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29888
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,1003,0,0,0,0,0,0,49,8,7,5,93,1067,250,250,250,250,990.0,967.9,0.65,0.36,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,187.0,31415
1963,20,1964-02-11,1303,49,8,7,5,93,162,0.12,1091,50,15,2,2,1,28,64,10,9,6,121,1175,272,272,272,272,990.0,968.4,0.81,0.47,988.7,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,48.6,48.6,48.6,48.6,194.3,32645
1963,21,1964-02-18,1426,49,8,7,5,93,162,0.11,1100,164,46,7,7,5,98,95,15,14,10,191,1225,275,275,275,275,990.0,968.7,0.88,0.48,988.6,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.7,32037
1963,22,1964-02-25,1648,51,8,8,7,107,184,0.11,1100,364,48,9,14,14,279,100,18,22,21,386,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30800
1963,23,1964-03-03,2045,59,11,12,13,144,239,0.12,1100,706,41,7,13,38,607,100,18,25,51,751,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28669
1963,24,1964-03-10,2324,50,9,9,9,112,191,0.08,1100,1033,49,8,15,51,908,100,18,25,61,1020,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27412
1963,25,1964-03-17,2403,49,9,9,9,107,183,0.08,1100,1120,51,9,16,55,989,100,18,25,64,1096,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27062
1963,26,1964-03-24,2299,49,9,9,9,107,183,0.08,1100,1016,51,9,16,50,890,100,18,25,59,997,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.8,27523
1963,27,1964-03-31,2261,53,12,13,17,115,212,0.09,1100,948,46,5,11,59,825,100,18,25,76,941,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27693
1963,28,1964-04-07,2285,54,13,14,19,117,217,0.09,1100,968,46,5,10,61,845,100,18,25,80,962,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27587
1963,29,1964-04-14,2315,54,13,14,19,117,217,0.09,1100,998,46,5,10,61,875,100,18,25,80,992,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27454
1963,30,1964-04-21,2268,45,11,10,10,72,148,0.07,1100,1020,55,7,15,68,875,100,18,25,78,947,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.6,27659
1963,31,1964-04-28,2156,46,10,10,10,96,173,0.08,1100,882,53,7,15,52,754,100,18,25,62,850,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28153
1963,32,1964-05-05,1967,48,10,10,11,124,204,0.1,1100,663,51,7,14,35,554,100,18,25,46,678,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29032
1963,33,1964-05-12,1723,55,13,13,17,178,276,0.16,1100,347,45,5,11,21,264,100,18,24,38,442,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30383
1963,34,1964-05-19,1491,49,10,10,12,133,216,0.14,1100,175,39,6,8,9,110,88,17,19,21,243,1226,275,275,275,275,990.0,969.0,0.89,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.6,31690
1963,35,1964-05-26,1250,46,10,9,9,111,187,0.15,1047,15,3,0,0,0,9,50,10,10,10,120,1119,261,261,261,261,990.0,968.2,0.72,0.41,988.9,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.4,31986
1963,36,1964-06-02,1069,45,10,9,9,88,161,0.15,908,0,0,0,0,0,0,45,10,9,9,88,972,227,227,227,227,990.0,967.6,0.54,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.4,29134
1963,37,1964-06-09,890,45,10,9,9,88,161,0.18,729,0,0,0,0,0,0,45,10,9,9,88,793,243,243,243,0,990.0,967.0,0.39,0.16,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.4,24429
1963,38,1964-06-16,732,45,10,9,9,88,161,0.22,571,0,0,0,0,0,0,45,10,9,9,88,635,215,215,196,0,990.0,966.3,0.28,0.1,989.6,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,44.3,44.3,39.8,0.0,117.0,19655
1963,39,1964-06-23,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,235,235,0,0,990.0,965.9,0.23,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,99.4,16705
1963,40,1964-06-30,565,42,9,8,6,72,138,0.24,427,0,0,0,0,0,0,42,9,8,6,72,486,213,213,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.5,15372
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,965.5,0.19,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13439
1963,42,1964-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10970
1963,43,1964-07-21,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,160,141,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,34.4,30.1,0.0,0.0,60.2,10105
1963,44,1964-07-28,450,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,343,216,143,0,0,990.0,965.1,0.16,0.03,989.8,24.3,24.6,0.0,0.0,0.93,0.91,0.0,0.0,47.3,30.6,0.0,0.0,60.4,10142
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,213,140,0,0,990.0,965.0,0.15,0.02,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,46.8,29.9,0.0,0.0,59.6,10017
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9727
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,964.9,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8111
1963,48,1964-08-25,367,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6788
1963,49,1964-09-01,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7995
1963,50,1964-09-08,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7323
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6868
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6294
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,1646
1964,1,1964-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5943
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5770
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6212
1964,5,1964-10-29,285,40,6,4,3,54,107,0.38,177,0,0,0,0,0,0,40,6,4,3,54,228,177,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6693
1964,6,1964-11-05,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7432
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8054
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8757
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10944
1964,10,1964-12-03,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.1,0.17,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11533
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11630
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12706
1964,13,1964-12-24,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.4,0.19,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.3,14506
1964,14,1964-12-31,566,45,7,5,3,73,136,0.24,430,0,0,0,0,0,0,45,7,5,3,73,488,215,215,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.9,15432
1964,15,1965-01-07,636,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.9,17616
1964,16,1965-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,201,201,190,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.5,41.5,38.9,0.0,116.3,19540
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.4,0.31,0.12,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,125.9,21158
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.0,966.7,0.36,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23720
1964,19,1965-02-04,935,43,7,5,4,78,137,0.15,798,0,0,0,0,0,0,43,7,5,4,78,853,256,256,256,213,990.0,967.1,0.44,0.19,989.4,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,50.4,50.4,50.4,41.6,157.1,26384
1964,20,1965-02-11,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,967.5,0.51,0.24,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.8,28018
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,976,0,0,0,0,0,0,45,7,5,4,84,1035,244,244,244,244,990.0,967.8,0.61,0.34,989.1,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.8,30877
1964,22,1965-02-25,1429,45,7,6,6,90,156,0.11,1097,175,37,6,7,7,116,83,14,14,13,206,1209,274,274,274,274,990.0,968.8,0.86,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.6,32013
1964,23,1965-03-04,1987,49,9,9,9,107,183,0.09,1100,704,51,9,16,34,593,100,18,25,43,700,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28975
1964,24,1965-03-11,2357,49,9,9,9,107,183,0.08,1100,1074,51,9,16,52,945,100,18,25,61,1052,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.3,27265
1964,25,1965-03-18,2583,49,9,9,9,107,183,0.07,1100,1300,51,9,16,63,1160,100,18,25,72,1267,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.3,26252
1964,26,1965-03-25,2663,49,9,9,9,107,183,0.07,1100,1380,51,9,16,67,1236,100,18,25,76,1343,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.1,25891
1964,27,1965-04-01,2702,54,13,14,19,117,217,0.08,1100,1385,46,5,11,60,1262,100,18,25,80,1379,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.1,25714
1964,28,1965-04-08,2679,54,13,14,19,117,217,0.08,1100,1362,46,5,11,61,1239,100,18,25,80,1356,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.7,25819
1964,29,1965-04-15,2545,54,13,14,19,117,217,0.09,1100,1228,46,5,11,61,1105,100,18,25,80,1222,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.3,26425
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,1100,1048,46,5,11,61,925,100,18,25,80,1042,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,162.1,27230
1964,31,1965-04-29,2203,54,13,13,17,160,259,0.12,1100,844,45,5,11,52,729,100,18,25,70,890,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27945
1964,32,1965-05-06,2035,55,13,13,17,178,276,0.14,1100,659,45,4,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.8,28693
1964,33,1965-05-13,1813,55,13,13,17,178,276,0.15,1100,437,45,5,12,26,348,100,18,25,43,526,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1964,34,1965-05-20,1584,55,13,13,17,178,276,0.17,1100,208,36,5,9,12,144,91,18,22,29,322,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.6,31180
1964,35,1965-05-27,1355,52,12,11,14,152,243,0.18,1087,24,5,1,1,1,15,57,13,13,16,167,1171,271,271,271,271,990.0,968.5,0.8,0.46,988.7,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,192.5,32337
1964,36,1965-06-03,1141,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,967.8,0.62,0.34,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,183.9,30887
1964,37,1965-06-10,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,244,244,244,220,990.0,967.3,0.47,0.21,989.3,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,42.6,160.9,27037
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,966.6,0.33,0.12,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.3,21897
1964,39,1965-06-24,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,186,0,990.0,966.1,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,51.0,51.0,38.1,0.0,107.4,18044
1964,40,1965-07-01,591,50,10,9,9,108,186,0.32,405,0,0,0,0,0,0,50,10,9,9,108,474,202,202,0,0,990.0,965.8,0.2,0.05,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14382
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12632
1964,42,1965-07-15,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10923
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,214,140,0,0,990.0,965.2,0.16,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,46.9,29.7,0.0,0.0,59.6,10015
1964,44,1965-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,227,139,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,50.1,29.7,0.0,0.0,58.6,9838
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9729
1964,46,1965-08-12,392,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8886
1964,47,1965-08-19,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8127
1964,48,1965-08-26,352,46,7,6,4,87,152,0.43,199,0,0,0,0,0,0,46,7,6,4,87,260,199,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7450
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7355
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6941
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6441
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1964,53,1965-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,795
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5910
1965,3,1965-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6027
1965,4,1965-10-22,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5793
1965,5,1965-10-29,259,40,6,4,3,54,107,0.41,152,0,0,0,0,0,0,40,6,4,3,54,202,152,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5679
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5597
1965,7,1965-11-12,271,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6720
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8256
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9256
1965,10,1965-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,210,140,0,0,990.0,964.8,0.15,0.02,989.8,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,46.6,30.2,0.0,0.0,59.5,9998
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11029
1965,12,1965-12-17,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.5,12180
1965,13,1965-12-24,488,42,7,5,3,61,118,0.24,370,0,0,0,0,0,0,42,7,5,3,61,424,185,185,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13334
1965,14,1965-12-31,531,41,6,4,3,65,119,0.23,411,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,965.5,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14787
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.1,15968
1965,16,1966-01-14,601,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.3,17179
1965,17,1966-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,195,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.4,42.4,40.0,0.0,119.0,19999
1965,18,1966-01-28,802,41,6,4,3,71,127,0.16,675,0,0,0,0,0,0,41,6,4,3,71,727,225,225,225,0,990.0,966.6,0.34,0.14,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22892
1965,19,1966-02-04,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.0,966.9,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.8,24502
1965,20,1966-02-11,967,43,7,5,4,78,137,0.14,830,0,0,0,0,0,0,43,7,5,4,78,885,246,246,246,215,990.0,967.3,0.47,0.22,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.93,47.9,47.9,47.9,41.4,161.3,27101
1965,21,1966-02-18,1088,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.8,30376
1965,22,1966-02-25,1276,45,7,6,6,90,156,0.12,1065,54,12,2,2,2,34,58,10,9,8,125,1143,266,266,266,266,990.0,968.3,0.76,0.43,988.8,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,191.9,32240
1965,23,1966-03-04,1695,49,9,9,9,107,183,0.11,1100,412,51,9,14,20,317,100,18,23,29,424,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.7,30533
1965,24,1966-03-11,2204,49,9,9,9,107,183,0.08,1100,921,51,8,16,45,800,100,18,25,54,907,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27939
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,1100,1755,51,9,16,68,1611,100,18,25,77,1718,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.2,24228
1965,26,1966-03-25,4883,49,9,9,9,107,183,0.04,1100,3600,50,9,16,71,3453,100,18,25,80,3560,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.4,25.4,25.4,25.4,101.5,17053
1965,27,1966-04-01,5301,70,14,18,25,168,295,0.06,1100,3906,30,4,6,55,3810,100,18,25,80,3978,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.3,23.3,23.3,23.3,93.3,15675
1965,28,1966-04-08,4513,70,14,18,25,168,295,0.07,1100,3118,30,4,7,55,3022,100,18,25,80,3190,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.7,18267
1965,29,1966-04-15,3798,70,14,18,25,168,295,0.08,1100,2403,30,3,7,55,2307,100,18,25,80,2475,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.8,20960
1965,30,1966-04-22,3275,70,14,18,25,168,295,0.09,1100,1880,30,4,6,55,1784,100,18,25,80,1952,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.7,23132
1965,31,1966-04-29,2873,66,14,17,23,192,313,0.11,1100,1460,33,3,7,56,1358,100,18,25,80,1550,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.4,24927
1965,32,1966-05-06,2552,62,13,15,21,195,308,0.12,1100,1144,37,4,9,58,1034,100,18,25,80,1229,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.1,26392
1965,33,1966-05-13,2279,55,13,13,17,178,276,0.12,1100,903,45,5,12,55,786,100,18,25,72,964,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27611
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,1100,676,45,5,12,41,572,100,18,25,58,750,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28615
1965,35,1966-05-27,1800,54,12,12,15,161,257,0.14,1100,443,45,5,12,27,353,100,18,25,43,514,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29953
1965,36,1966-06-03,1533,53,12,12,13,120,210,0.14,1100,223,43,5,11,13,149,96,18,23,26,269,1237,275,275,275,275,990.0,969.1,0.91,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.1,31432
1965,37,1966-06-10,1295,53,12,12,13,120,210,0.16,1058,26,6,1,1,1,15,59,13,13,14,135,1145,264,264,264,264,990.0,968.3,0.76,0.43,988.8,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.2,31958
1965,38,1966-06-17,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,967.8,0.55,0.27,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28878
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,241,241,241,208,990.0,967.2,0.42,0.17,989.4,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.93,47.3,47.3,47.3,39.5,147.4,24769
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,225,225,200,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.9,45.9,40.1,0.0,114.6,19259
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15521
1965,42,1966-07-15,587,58,11,11,11,136,227,0.39,360,0,0,0,0,0,0,58,11,11,11,136,440,180,180,0,0,990.0,965.7,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12700
1965,43,1966-07-22,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11169
1965,44,1966-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,162,145,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.7,30.7,0.0,0.0,61.1,10262
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,158,140,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.7,0.0,0.0,59.4,9976
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
1965,47,1966-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8760
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,219,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8189
1965,49,1966-09-02,378,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9004
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8207
1965,51,1966-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7340
1965,52,1966-09-23,317,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6707
1965,53,1966-09-30,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,891
1966,1,1966-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7092
1966,2,1966-10-08,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6574
1966,3,1966-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6014
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5866
1966,5,1966-10-29,271,40,6,4,3,54,107,0.4,163,0,0,0,0,0,0,40,6,4,3,54,214,163,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6119
1966,6,1966-11-05,273,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6238
1966,7,1966-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6501
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7217
1966,9,1966-11-26,324,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,268,219,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8291
1966,10,1966-12-03,350,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9295
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9663
1966,12,1966-12-17,365,35,5,3,2,46,92,0.25,273,0,0,0,0,0,0,35,5,3,2,46,316,209,148,0,0,990.0,964.7,0.15,0.02,989.8,24.8,24.9,0.0,0.0,0.94,0.92,0.0,0.0,46.7,32.3,0.0,0.0,60.5,10167
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12141
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.1,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13221
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.3,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,87.7,14725
1966,16,1967-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.7,16578
1966,17,1967-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,254,254,0,0,990.0,965.8,0.24,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,107.8,18107
1966,18,1967-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,202,202,190,0,990.0,966.1,0.27,0.1,989.6,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,41.9,41.9,39.3,0.0,117.4,19722
1966,19,1967-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.2,0.29,0.11,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20787
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22771
1966,21,1967-02-18,854,40,6,5,4,67,123,0.14,730,0,0,0,0,0,0,40,6,5,4,67,782,243,243,243,0,990.0,966.8,0.37,0.16,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,146.9,24671
1966,22,1967-02-25,912,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,834,259,259,259,0,990.0,967.0,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,153.9,25854
1966,23,1967-03-04,986,41,8,7,6,67,129,0.13,857,0,0,0,0,0,0,41,8,7,6,67,913,224,224,224,216,990.0,967.3,0.49,0.24,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,41.8,166.3,27930
1966,24,1967-03-11,1063,41,8,7,6,67,129,0.12,934,0,0,0,0,0,0,41,8,7,6,67,990,233,233,233,233,990.0,967.6,0.56,0.3,989.1,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.7,30018
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,1029,0,0,0,0,0,0,41,8,7,6,67,1085,257,257,257,257,990.0,967.9,0.68,0.39,988.9,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.2,32129
1966,26,1967-03-25,1465,41,8,7,6,67,129,0.09,1100,236,48,8,11,11,156,89,16,18,17,223,1224,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.4,31814
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,1100,728,55,7,15,49,601,100,18,25,59,673,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29024
1966,28,1967-04-08,2374,45,11,10,10,72,148,0.06,1100,1126,55,7,15,68,981,100,18,25,78,1053,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.8,27185
1966,29,1967-04-15,3056,46,11,10,11,78,157,0.05,1100,1798,53,6,14,68,1654,100,18,25,80,1733,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.5,24111
1966,30,1967-04-22,3430,54,13,14,19,117,217,0.06,1100,2113,45,4,11,61,1990,100,18,25,80,2107,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,133.9,22487
1966,31,1967-04-29,3096,61,13,16,21,177,291,0.09,1100,1705,38,4,8,58,1596,100,18,25,80,1773,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.3,23908
1966,32,1967-05-06,2681,65,14,17,23,202,321,0.12,1100,1260,34,3,8,57,1156,100,18,25,80,1358,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.6,25805
1966,33,1967-05-13,2356,65,14,17,23,202,321,0.14,1100,935,35,4,8,57,831,100,18,25,80,1033,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.3,27272
1966,34,1967-05-20,2159,56,13,13,17,181,282,0.13,1100,777,43,4,11,48,668,100,18,25,66,850,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28136
1966,35,1967-05-27,2011,57,12,13,16,170,270,0.13,1100,641,43,5,11,39,541,100,18,25,56,712,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.4,28795
1966,36,1967-06-03,1848,62,12,14,16,153,257,0.14,1100,491,38,6,11,30,406,100,18,25,46,559,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29688
1966,37,1967-06-10,1662,62,12,14,16,153,257,0.15,1100,305,38,6,11,19,231,100,18,25,35,384,1243,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30717
1966,38,1967-06-17,1466,62,12,14,16,153,257,0.18,1100,109,24,4,5,6,67,86,16,19,22,220,1222,275,275,275,275,990.0,968.9,0.88,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.5,31828
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1073,246,246,246,246,990.0,968.2,0.66,0.35,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.3,30457
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,236,236,236,217,990.0,967.6,0.49,0.22,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,41.5,160.2,26908
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,630,0,0,0,0,0,0,58,11,11,11,136,710,210,210,210,0,990.0,966.8,0.33,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.1,21179
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.1,0.23,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15885
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12359
1966,44,1967-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11348
1966,45,1967-08-05,473,54,9,8,6,107,184,0.39,289,0,0,0,0,0,0,54,9,8,6,107,360,144,144,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10347
1966,46,1967-08-12,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9588
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8666
1966,48,1967-08-26,386,52,8,7,5,102,177,0.46,208,0,0,0,0,0,0,52,8,7,5,102,277,208,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7762
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8303
1966,50,1967-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7361
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6752
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5831
1966,53,1967-09-30,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,757
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6080
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5655
1967,3,1967-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5963
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7205
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7098
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,964.6,0.13,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8636
1967,7,1967-11-12,382,40,6,4,3,53,106,0.28,276,0,0,0,0,0,0,40,6,4,3,53,326,193,144,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,42.8,31.1,0.0,0.0,60.6,10180
1967,8,1967-11-19,423,41,6,5,3,55,111,0.26,312,0,0,0,0,0,0,41,6,5,3,55,365,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11308
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,318,0,0,0,0,0,0,42,7,6,3,58,374,159,159,0,0,990.0,965.1,0.17,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11508
1967,10,1967-12-03,479,44,8,6,4,64,126,0.26,353,0,0,0,0,0,0,44,8,6,4,64,411,176,176,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12706
1967,11,1967-12-10,543,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,965.5,0.2,0.05,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.8,15259
1967,12,1967-12-17,593,42,7,5,3,62,121,0.2,472,0,0,0,0,0,0,42,7,5,3,62,528,236,236,0,0,990.0,965.8,0.22,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.5,16885
