WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967,13,1967-12-24,662,44,8,6,4,64,126,0.19,536,0,0,0,0,0,0,44,8,6,4,64,594,241,241,188,0,990.0,966.1,0.26,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,50.6,50.6,38.8,0.0,112.3,18859
1967,14,1967-12-31,744,45,7,6,4,74,137,0.18,607,0,0,0,0,0,0,45,7,6,4,74,666,202,202,202,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20753
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,755,0,0,0,0,0,0,46,7,6,4,76,814,241,241,241,221,990.0,967.0,0.41,0.17,989.4,22.0,22.0,22.0,21.4,0.94,0.94,0.94,0.94,48.0,48.0,48.0,42.8,150.1,25221
1967,16,1968-01-14,1417,46,7,6,4,76,139,0.1,1047,230,27,5,8,6,182,73,12,14,10,258,1148,261,261,261,261,990.0,968.7,0.78,0.42,988.8,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,183.8,30878
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,1100,1401,51,10,18,46,1275,100,18,25,51,1356,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.4,25932
1967,18,1968-01-28,3627,51,8,8,6,95,170,0.05,1100,2357,48,9,16,71,2212,100,18,25,77,2307,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.1,21685
1967,19,1968-02-04,5006,55,10,10,8,114,197,0.04,1100,3709,45,8,15,72,3569,100,18,25,80,3683,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.7,24.7,24.7,24.7,98.8,16590
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,1100,3802,44,8,15,72,3662,100,18,25,80,3776,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,24.2,24.2,24.2,24.2,96.8,16263
1967,21,1968-02-18,4531,55,10,10,8,114,197,0.04,1100,3234,45,8,15,72,3094,100,18,25,80,3208,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.3,18202
1967,22,1968-02-25,4482,58,11,12,11,137,230,0.05,1100,3152,41,6,13,68,3022,100,18,25,80,3159,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.4,18376
1967,23,1968-03-03,4256,68,14,17,21,195,315,0.07,1100,2841,32,4,8,59,2738,100,18,25,80,2933,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.2,19193
1967,24,1968-03-10,3963,60,11,12,14,151,249,0.06,1100,2613,39,6,12,65,2489,100,18,25,80,2640,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.7,20276
1967,25,1968-03-17,3819,59,11,12,13,144,239,0.06,1100,2480,41,6,13,67,2352,100,18,25,80,2496,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.2,20870
1967,26,1968-03-24,4556,59,11,12,13,144,239,0.05,1100,3217,41,7,13,67,3089,100,18,25,80,3233,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.0,18143
1967,27,1968-03-31,5364,68,13,17,23,164,287,0.05,1100,3977,31,4,7,56,3876,100,18,25,80,4041,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.1,23.1,23.1,23.1,92.3,15498
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,1100,3934,23,4,6,54,3846,100,18,25,80,4036,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.1,23.1,23.1,23.1,92.3,15513
1967,29,1968-04-14,4669,84,14,20,27,219,364,0.08,1100,3205,16,4,5,53,3127,100,18,25,80,3346,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,26.4,26.4,26.4,26.4,105.4,17710
1967,30,1968-04-21,4004,84,14,20,27,219,364,0.09,1100,2540,16,4,5,53,2462,100,18,25,80,2681,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.9,20140
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,1100,2016,26,4,6,55,1923,100,18,25,80,2132,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,133.2,22382
1967,32,1968-05-05,2976,65,14,17,23,202,321,0.11,1100,1555,35,4,8,57,1451,100,18,25,80,1653,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.6,24455
1967,33,1968-05-12,2605,65,14,17,23,202,321,0.12,1100,1184,34,3,8,57,1080,100,18,25,80,1282,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.7,26152
1967,34,1968-05-19,2340,65,14,17,23,202,321,0.14,1100,919,35,4,8,57,815,100,18,25,80,1017,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.7,27341
1967,35,1968-05-26,2109,64,13,16,22,195,311,0.15,1100,697,35,4,8,49,600,100,18,25,71,795,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28356
1967,36,1968-06-02,1817,62,12,14,16,153,257,0.14,1100,460,38,6,11,28,376,100,18,25,44,529,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.8,29862
1967,37,1968-06-09,1538,62,12,14,16,153,257,0.17,1100,181,31,5,8,11,124,93,17,22,27,277,1233,275,275,275,275,990.0,969.1,0.9,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,187.0,31412
1967,38,1968-06-16,1211,62,12,14,16,153,257,0.21,954,0,0,0,0,0,0,62,12,14,16,153,1042,238,238,238,238,990.0,968.1,0.62,0.32,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29807
1967,39,1968-06-23,1108,62,12,14,16,153,257,0.23,851,0,0,0,0,0,0,62,12,14,16,153,939,222,222,222,214,990.0,967.7,0.51,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.3,42.3,42.3,40.7,161.9,27197
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,754,0,0,0,0,0,0,58,11,11,11,138,836,251,251,251,0,990.0,967.3,0.42,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.5,24778
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,966.9,0.33,0.12,989.5,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,127.3,21390
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,243,243,184,0,990.0,966.4,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,50.4,50.4,37.3,0.0,106.0,17813
1967,43,1968-07-21,668,58,11,11,11,136,227,0.34,441,0,0,0,0,0,0,58,11,11,11,136,521,220,220,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.7,15572
1967,44,1968-07-28,608,56,10,9,8,123,208,0.34,399,0,0,0,0,0,0,56,10,9,8,123,475,199,199,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14116
1967,45,1968-08-04,563,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13476
1967,46,1968-08-11,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11537
1967,47,1968-08-18,482,58,10,10,7,117,202,0.42,280,0,0,0,0,0,0,58,10,10,7,117,358,197,143,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.8,30.4,0.0,0.0,60.1,10099
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1967,49,1968-09-01,432,48,8,7,4,79,146,0.34,286,0,0,0,0,0,0,48,8,7,4,79,349,143,143,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10323
1967,50,1968-09-08,411,48,8,7,4,79,146,0.35,265,0,0,0,0,0,0,48,8,7,4,79,328,265,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,59.2,9940
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,244,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,222,0,0,0,990.0,964.7,0.14,0.01,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8354
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,2203
1968,1,1968-10-01,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,216,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8186
1968,2,1968-10-08,313,42,6,4,3,57,114,0.36,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7465
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6975
1968,4,1968-10-22,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6609
1968,5,1968-10-29,281,40,6,4,3,54,107,0.38,173,0,0,0,0,0,0,40,6,4,3,54,224,173,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6551
1968,6,1968-11-05,307,40,6,4,3,53,106,0.34,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7615
1968,7,1968-11-12,338,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8764
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,184,152,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,40.4,32.9,0.0,0.0,63.9,10733
1968,9,1968-11-26,455,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,396,172,172,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12439
1968,10,1968-12-03,493,44,8,6,4,64,126,0.26,367,0,0,0,0,0,0,44,8,6,4,64,425,183,183,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13217
1968,11,1968-12-10,530,42,7,5,3,61,119,0.22,410,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,965.5,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14801
1968,12,1968-12-17,574,42,7,5,3,61,118,0.21,456,0,0,0,0,0,0,42,7,5,3,61,510,228,228,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.7,16416
1968,13,1968-12-24,627,42,7,5,3,61,118,0.19,509,0,0,0,0,0,0,42,7,5,3,61,563,254,254,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,107.7,18086
1968,14,1968-12-31,679,45,7,5,3,73,136,0.2,543,0,0,0,0,0,0,45,7,5,3,73,601,244,244,187,0,990.0,966.1,0.27,0.09,989.6,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,51.3,51.3,38.5,0.0,113.6,19088
1968,15,1969-01-07,721,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.3,0.29,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.9,19978
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,966.6,0.33,0.12,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.7,22131
1968,17,1969-01-21,866,46,7,6,4,76,139,0.16,727,0,0,0,0,0,0,46,7,6,4,76,786,242,242,242,0,990.0,966.9,0.38,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.9,24509
1968,18,1969-01-28,963,47,7,6,4,83,148,0.15,814,0,0,0,0,0,0,47,7,6,4,83,875,241,241,241,210,990.0,967.2,0.46,0.2,989.3,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.93,47.0,47.0,47.0,40.5,158.5,26623
1968,19,1969-02-04,1082,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,967.7,0.56,0.29,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.7,29515
1968,20,1969-02-11,1247,49,8,7,5,93,162,0.13,1053,32,9,1,1,0,18,58,9,8,5,111,1129,263,263,263,263,990.0,968.2,0.74,0.42,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,191.0,32083
1968,21,1969-02-18,2063,49,8,7,5,93,162,0.08,1100,801,51,9,16,24,700,100,17,23,29,793,1241,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28738
1968,22,1969-02-25,4502,57,10,11,11,136,227,0.05,1100,3175,42,7,13,65,3045,100,18,25,77,3181,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,110.3,18527
1968,23,1969-03-04,6437,68,14,17,21,195,315,0.05,0,6122,1132,4,8,59,4919,1200,18,25,80,5114,1243,275,275,275,275,990.1,979.1,0.92,0.48,988.7,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,24,1969-03-11,6742,68,14,17,21,195,315,0.05,0,6427,1132,4,8,59,5224,1200,18,25,80,5419,1243,275,275,275,275,990.1,979.5,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7170,68,14,17,21,195,315,0.04,0,6855,1132,3,8,59,5652,1200,18,25,80,5847,1243,275,275,275,275,990.2,979.9,0.92,0.48,988.8,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7873,68,14,17,21,195,315,0.04,0,7558,1132,4,8,59,6355,1200,18,25,80,6550,1243,275,275,275,275,990.3,980.6,0.92,0.48,988.9,7.8,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8475,84,14,20,27,219,364,0.04,0,8111,1116,4,5,53,6933,1200,18,25,80,7152,1243,275,275,275,275,990.4,981.0,0.92,0.48,989.0,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8158,84,14,20,27,219,364,0.04,0,7794,1116,4,5,52,6616,1200,18,25,80,6835,1243,275,275,275,275,990.4,980.8,0.92,0.48,989.0,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7320,84,14,20,27,219,364,0.05,0,6956,1116,4,5,53,5778,1200,18,25,80,5997,1243,275,275,275,275,990.2,980.1,0.92,0.48,988.8,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6254,84,14,20,27,219,364,0.06,0,5890,1116,4,4,53,4712,1200,18,25,80,4931,1243,275,275,275,275,990.1,978.9,0.92,0.48,988.7,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,1100,3826,25,4,6,55,3735,100,18,25,80,3949,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.5,23.5,23.5,23.5,93.8,15762
1968,32,1969-05-06,4311,71,14,18,24,213,340,0.08,1100,2871,29,3,7,56,2775,100,18,25,80,2988,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,113.1,18996
1968,33,1969-05-13,3616,71,14,18,24,213,340,0.09,1100,2176,28,4,6,56,2080,100,18,25,80,2293,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.2,21713
1968,34,1969-05-20,3056,71,14,18,24,213,340,0.11,1100,1616,29,3,7,56,1520,100,18,25,80,1733,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24094
1968,35,1969-05-27,2603,69,13,17,22,203,326,0.13,1100,1177,30,4,7,57,1077,100,18,25,79,1281,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.7,26159
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,1100,854,33,5,10,49,756,100,18,25,66,937,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27753
1968,37,1969-06-10,1947,67,13,15,17,181,293,0.15,1100,554,33,5,10,32,473,100,18,25,49,654,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29154
1968,38,1969-06-17,1664,67,13,15,17,181,293,0.18,1100,271,33,5,9,15,208,100,18,24,32,389,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30703
1968,39,1969-06-24,1422,67,13,15,17,181,293,0.21,1086,43,9,1,2,2,26,76,14,17,19,207,1195,271,271,271,271,990.0,968.7,0.84,0.46,988.7,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,189.9,31908
1968,40,1969-07-01,1202,63,12,13,13,155,256,0.21,946,0,0,0,0,0,0,63,12,13,13,155,1034,236,236,236,236,990.0,968.0,0.61,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.6,29667
1968,41,1969-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,237,237,237,213,990.0,967.7,0.5,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.4,158.7,26660
1968,42,1969-07-15,982,63,12,13,13,155,256,0.26,726,0,0,0,0,0,0,63,12,13,13,155,814,242,242,242,0,990.0,967.3,0.4,0.15,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23927
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,206,206,206,0,990.0,966.9,0.33,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20744
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,223,223,188,0,990.0,966.5,0.29,0.09,989.6,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,45.7,45.7,38.0,0.0,113.2,19011
1968,45,1969-08-05,701,58,10,10,7,117,202,0.29,499,0,0,0,0,0,0,58,10,10,7,117,577,249,249,0,0,990.0,966.2,0.25,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.1,17494
1968,46,1969-08-12,637,58,10,10,7,117,202,0.32,435,0,0,0,0,0,0,58,10,10,7,117,513,217,217,0,0,990.0,965.9,0.22,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15423
1968,47,1969-08-19,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.1,13463
1968,48,1969-08-26,546,56,9,9,6,111,194,0.35,352,0,0,0,0,0,0,56,9,9,6,111,428,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12517
1968,49,1969-09-02,509,48,8,7,4,79,146,0.29,363,0,0,0,0,0,0,48,8,7,4,79,426,181,181,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13037
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11789
1968,51,1969-09-16,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11082
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,965.1,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10391
1968,53,1969-09-30,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,59.9,1438
1969,1,1969-10-01,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10842
1969,2,1969-10-08,423,44,7,6,3,60,120,0.28,303,0,0,0,0,0,0,44,7,6,3,60,360,151,151,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10982
1969,3,1969-10-15,440,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11580
1969,4,1969-10-22,453,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12010
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,354,0,0,0,0,0,0,42,7,6,3,57,410,177,177,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12794
1969,6,1969-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.1,13462
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13906
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,216,216,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.0,15617
1969,9,1969-11-26,631,42,7,6,3,58,117,0.19,513,0,0,0,0,0,0,42,7,6,3,58,569,256,256,0,0,990.0,965.9,0.25,0.08,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,108.6,18240
1969,10,1969-12-03,678,44,8,6,4,64,126,0.19,552,0,0,0,0,0,0,44,8,6,4,64,610,235,235,190,0,990.0,966.1,0.27,0.09,989.6,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,49.2,49.2,39.0,0.0,115.1,19337
1969,11,1969-12-10,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21431
1969,12,1969-12-17,810,44,8,6,4,64,126,0.16,684,0,0,0,0,0,0,44,8,6,4,64,742,228,228,228,0,990.0,966.6,0.35,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.2,23388
1969,13,1969-12-24,879,44,8,6,4,64,126,0.14,753,0,0,0,0,0,0,44,8,6,4,64,811,251,251,251,0,990.0,966.9,0.4,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.3,25252
1969,14,1969-12-31,920,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,258,258,258,0,990.0,967.1,0.42,0.18,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.8,25677
1969,15,1970-01-07,1024,49,8,7,5,81,150,0.15,874,0,0,0,0,0,0,49,8,7,5,81,938,238,238,238,223,990.0,967.5,0.51,0.25,989.2,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,42.9,168.3,28266
1969,16,1970-01-14,1190,49,8,7,5,81,150,0.13,1027,13,4,0,0,0,7,53,8,7,5,88,1096,256,256,256,256,990.0,968.0,0.69,0.39,988.9,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.4,31815
1969,17,1970-01-21,1445,49,8,7,5,81,150,0.1,1100,195,46,8,9,6,125,95,16,16,11,206,1228,275,275,275,275,990.0,968.8,0.89,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.0,31924
1969,18,1970-01-28,1777,51,8,8,6,95,170,0.1,1100,507,48,9,16,18,414,100,18,24,24,509,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30083
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,1100,804,45,8,15,32,703,100,18,25,40,817,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28401
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,1100,1414,44,7,15,56,1289,100,18,25,64,1403,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.8,25663
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,1100,2549,45,8,15,72,2409,100,18,25,80,2523,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.7,20776
1969,22,1970-02-25,4491,60,11,13,13,148,247,0.05,1100,3144,39,6,12,66,3020,100,18,25,80,3168,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.2,18343
1969,23,1970-03-04,4711,68,14,17,21,195,315,0.07,1100,3296,32,4,8,59,3193,100,18,25,80,3388,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.5,17554
1969,24,1970-03-11,4833,68,14,17,21,195,315,0.07,1100,3418,32,4,8,59,3315,100,18,25,80,3510,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.5,25.5,25.5,25.5,101.9,17115
1969,25,1970-03-18,4704,68,14,17,21,195,315,0.07,1100,3289,32,4,8,59,3186,100,18,25,80,3381,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.6,17579
1969,26,1970-03-25,4318,68,14,17,21,195,315,0.07,1100,2903,32,3,8,59,2800,100,18,25,80,2995,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,112.9,18968
1969,27,1970-04-01,3998,70,14,18,25,168,295,0.07,1100,2603,30,4,7,55,2507,100,18,25,80,2675,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.8,20133
1969,28,1970-04-08,3745,70,14,18,25,168,295,0.08,1100,2350,30,3,7,55,2254,100,18,25,80,2422,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.1,21179
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,1100,2007,30,4,7,55,1911,100,18,25,80,2079,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.5,22601
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,1100,1607,30,4,6,55,1511,100,18,25,80,1679,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.9,24338
1969,31,1970-04-29,2608,59,13,14,19,175,281,0.11,1100,1226,40,4,10,60,1109,100,18,25,80,1285,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.6,26141
1969,32,1970-05-06,2262,55,13,13,17,178,276,0.12,1100,886,45,5,12,54,769,100,18,25,71,947,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27687
1969,33,1970-05-13,1969,55,13,13,17,178,276,0.14,1100,593,45,5,12,36,495,100,18,25,53,673,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29038
1969,34,1970-05-20,1685,55,13,13,17,178,276,0.16,1100,309,44,5,11,19,229,99,18,24,36,407,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30596
1969,35,1970-05-27,1454,54,12,12,15,161,257,0.18,1100,97,20,4,4,6,62,74,16,17,21,223,1209,275,275,275,275,990.0,968.8,0.85,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.1,31931
1969,36,1970-06-03,1244,53,12,12,13,120,210,0.17,1030,4,1,0,0,0,2,54,12,12,13,122,1108,257,257,257,257,990.0,968.2,0.71,0.39,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,187.8,31551
1969,37,1970-06-10,1094,53,12,12,13,120,210,0.19,884,0,0,0,0,0,0,53,12,12,13,120,961,221,221,221,221,990.0,967.7,0.53,0.26,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28336
1969,38,1970-06-17,963,53,12,12,13,120,210,0.22,753,0,0,0,0,0,0,53,12,12,13,120,830,251,251,251,0,990.0,967.2,0.41,0.17,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.8,24824
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,966.7,0.32,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.8,20971
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,238,238,186,0,990.0,966.3,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,49.4,49.4,38.0,0.0,109.6,18416
1969,41,1970-07-08,648,50,10,9,9,108,186,0.29,462,0,0,0,0,0,0,50,10,9,9,108,531,231,231,0,0,990.0,966.0,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.4,16368
1969,42,1970-07-15,587,51,10,9,9,112,191,0.33,396,0,0,0,0,0,0,51,10,9,9,112,466,198,198,0,0,990.0,965.7,0.2,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14041
1969,43,1970-07-22,559,58,11,11,11,136,227,0.41,332,0,0,0,0,0,0,58,11,11,11,136,412,166,166,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11712
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,330,0,0,0,0,0,0,55,9,9,8,119,404,165,165,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11718
1969,45,1970-08-05,494,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11097
1969,46,1970-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,142,142,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10133
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,248,137,0,0,990.0,965.1,0.15,0.02,989.8,24.2,24.5,0.0,0.0,0.94,0.91,0.0,0.0,54.7,29.2,0.0,0.0,58.8,9882
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,252,0,0,0,0,0,0,52,8,7,5,102,322,232,141,0,0,990.0,965.0,0.15,0.02,989.8,24.4,24.7,0.0,0.0,0.94,0.91,0.0,0.0,51.3,30.2,0.0,0.0,55.6,9345
1969,49,1970-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,210,139,0,0,990.0,964.9,0.15,0.02,989.8,24.5,24.7,0.0,0.0,0.93,0.91,0.0,0.0,46.4,29.8,0.0,0.0,59.2,9940
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,239,0,0,0,0,0,0,47,7,6,4,77,301,239,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8970
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,964.7,0.14,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8209
1969,52,1970-09-23,342,48,8,7,4,79,146,0.43,196,0,0,0,0,0,0,48,8,7,4,79,259,196,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7329
1969,53,1970-09-30,335,48,8,7,4,79,146,0.44,189,0,0,0,0,0,0,48,8,7,4,79,252,189,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,1007
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8101
1970,2,1970-10-08,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7685
1970,3,1970-10-15,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7630
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7695
1970,5,1970-10-29,327,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7974
1970,6,1970-11-05,342,42,7,6,3,56,114,0.33,228,0,0,0,0,0,0,42,7,6,3,56,283,228,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8616
1970,7,1970-11-12,382,42,7,6,3,56,114,0.3,268,0,0,0,0,0,0,42,7,6,3,56,323,208,139,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,46.1,30.0,0.0,0.0,59.0,9904
1970,8,1970-11-19,406,42,7,6,3,56,114,0.28,292,0,0,0,0,0,0,42,7,6,3,56,347,146,146,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.1,10600
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,310,0,0,0,0,0,0,42,7,6,3,58,366,155,155,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11250
1970,10,1970-12-03,462,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12112
1970,11,1970-12-10,528,42,7,5,3,61,119,0.23,409,0,0,0,0,0,0,42,7,5,3,61,464,204,204,0,0,990.0,965.5,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14742
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16331
1970,13,1970-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,265,265,0,0,990.0,966.0,0.26,0.08,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,112.1,18838
1970,14,1970-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,205,205,194,0,990.0,966.3,0.29,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.2,42.2,39.6,0.0,118.3,19872
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,966.6,0.33,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.2,22551
1970,16,1971-01-14,860,46,7,6,4,76,139,0.16,721,0,0,0,0,0,0,46,7,6,4,76,780,240,240,240,0,990.0,966.8,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.9,24337
1970,17,1971-01-21,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,254,254,254,208,990.0,967.1,0.44,0.19,989.4,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,50.0,50.0,50.0,40.0,155.8,26176
1970,18,1971-01-28,992,47,7,6,4,83,148,0.15,843,0,0,0,0,0,0,47,7,6,4,83,905,210,210,210,210,990.0,967.4,0.48,0.23,989.3,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.9,27362
1970,19,1971-02-04,1081,49,8,7,5,93,162,0.15,919,0,0,0,0,0,0,49,8,7,5,93,983,229,229,229,229,990.0,967.7,0.56,0.29,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29504
1970,20,1971-02-11,1226,49,8,7,5,93,162,0.13,1040,24,7,1,1,0,13,56,9,8,5,106,1114,260,260,260,260,990.0,968.1,0.72,0.41,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,190.0,31922
1970,21,1971-02-18,1646,49,8,7,5,93,162,0.1,1100,384,51,9,14,11,297,100,17,21,16,390,1239,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.4,30811
1970,22,1971-02-25,2079,53,9,9,8,114,195,0.09,1100,784,46,8,15,32,680,100,18,25,40,795,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28500
1970,23,1971-03-04,2421,59,11,12,13,144,239,0.1,1100,1082,41,6,13,58,962,100,18,25,71,1106,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.6,26978
1970,24,1971-03-11,2806,59,11,12,13,144,239,0.09,1100,1467,41,6,13,67,1339,100,18,25,80,1483,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.2,25235
1970,25,1971-03-18,3039,59,11,12,13,144,239,0.08,1100,1700,41,7,13,67,1572,100,18,25,80,1716,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,143.8,24162
1970,26,1971-03-25,3120,59,11,12,13,144,239,0.08,1100,1781,41,7,13,67,1653,100,18,25,80,1797,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.6,23787
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.8,24491
1970,28,1971-04-08,2726,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.4,25602
1970,29,1971-04-15,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.4,26787
1970,30,1971-04-22,2245,54,13,14,19,117,217,0.1,1100,928,46,5,10,61,805,100,18,25,80,922,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27761
1970,31,1971-04-29,2054,49,10,11,12,115,199,0.1,1100,755,51,7,13,44,638,100,18,25,57,754,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28604
1970,32,1971-05-06,1843,47,10,10,10,115,192,0.1,1100,551,53,8,15,28,446,100,18,25,38,561,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29717
1970,33,1971-05-13,1675,47,10,10,10,115,192,0.11,1100,383,53,8,15,19,287,100,18,25,29,402,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.4,30645
1970,34,1971-05-20,1513,47,10,10,10,115,192,0.13,1100,221,49,7,11,11,141,96,18,21,21,256,1235,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31547
1970,35,1971-05-27,1373,46,10,9,9,107,183,0.13,1100,90,22,4,4,4,53,69,14,14,14,160,1198,275,275,275,275,990.0,968.6,0.84,0.48,988.7,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.7,32372
1970,36,1971-06-03,1209,45,10,9,9,88,161,0.13,1043,4,1,0,0,0,2,46,10,9,9,90,1109,260,260,260,260,990.0,968.1,0.71,0.41,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.5,32173
1970,37,1971-06-10,1089,51,11,11,12,115,203,0.19,886,0,0,0,0,0,0,51,11,11,12,115,962,231,231,231,224,990.0,967.7,0.54,0.26,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,42.8,169.4,28456
1970,38,1971-06-17,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.2,0.41,0.16,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,146.9,24677
1970,39,1971-06-24,819,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,216,216,207,0,990.0,966.7,0.31,0.11,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,43.7,43.7,41.6,0.0,123.0,20660
1970,40,1971-07-01,699,50,10,9,9,108,186,0.27,513,0,0,0,0,0,0,50,10,9,9,108,582,256,256,0,0,990.0,966.2,0.25,0.08,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,107.1,17997
1970,41,1971-07-08,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,210,210,0,0,990.0,965.8,0.21,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14926
1970,42,1971-07-15,560,51,10,9,9,112,191,0.34,369,0,0,0,0,0,0,51,10,9,9,112,439,184,184,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,77.9,13095
1970,43,1971-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10643
1970,44,1971-07-29,485,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,160,143,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.3,0.0,0.0,60.1,10100
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,177,140,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,38.3,29.8,0.0,0.0,59.6,10018
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
1970,47,1971-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8780
1970,48,1971-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,218,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8177
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8971
1970,50,1971-09-09,357,46,7,6,4,75,138,0.39,219,0,0,0,0,0,0,46,7,6,4,75,278,219,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8257
1970,51,1971-09-16,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7752
1970,52,1971-09-23,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7246
1970,53,1971-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,989
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7557
1971,2,1971-10-08,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1971,3,1971-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6343
1971,4,1971-10-22,285,41,6,4,3,56,110,0.38,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6614
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,203,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7685
1971,6,1971-11-05,327,40,6,4,3,53,106,0.32,221,0,0,0,0,0,0,40,6,4,3,53,271,221,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8408
1971,7,1971-11-12,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,227,0,0,0,990.0,964.6,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8614
1971,8,1971-11-19,352,40,6,4,3,53,106,0.3,246,0,0,0,0,0,0,40,6,4,3,53,296,246,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9288
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,182,145,0,0,990.0,964.9,0.15,0.03,989.8,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,40.0,31.3,0.0,0.0,62.3,10473
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,162,143,0,0,990.0,964.9,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,35.2,30.9,0.0,0.0,61.7,10364
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11345
1971,12,1971-12-17,457,40,6,4,3,58,112,0.25,345,0,0,0,0,0,0,40,6,4,3,58,396,172,172,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12458
1971,13,1971-12-24,496,38,5,4,3,54,104,0.21,392,0,0,0,0,0,0,38,5,4,3,54,439,196,196,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14172
1971,14,1971-12-31,598,40,5,4,3,64,117,0.2,480,0,0,0,0,0,0,40,5,4,3,64,530,240,240,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,102.3,17188
1971,15,1972-01-07,659,43,6,4,3,70,128,0.19,531,0,0,0,0,0,0,43,6,4,3,70,585,238,238,191,0,990.0,966.0,0.26,0.08,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,49.8,49.8,39.1,0.0,110.8,18622
1971,16,1972-01-14,733,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.9,20303
1971,17,1972-01-21,799,46,7,6,4,76,139,0.17,660,0,0,0,0,0,0,46,7,6,4,76,719,220,220,220,0,990.0,966.6,0.33,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22664
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,688,0,0,0,0,0,0,44,7,5,4,76,745,229,229,229,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23444
1971,19,1972-02-04,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,230,230,230,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23510
1971,20,1972-02-11,825,43,7,5,4,78,137,0.17,688,0,0,0,0,0,0,43,7,5,4,78,743,229,229,229,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23448
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,711,0,0,0,0,0,0,39,6,5,4,64,761,237,237,237,0,990.0,966.7,0.36,0.15,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.8,24157
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,240,240,240,0,990.0,966.7,0.36,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.9,24509
1971,23,1972-03-03,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,257,257,257,0,990.0,967.0,0.41,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.8,25669
1971,24,1972-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,238,238,238,211,990.0,967.3,0.47,0.22,989.3,21.6,21.6,21.6,21.7,0.94,0.94,0.94,0.93,46.2,46.2,46.2,40.8,161.9,27205
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,897,0,0,0,0,0,0,41,8,7,6,67,953,224,224,224,224,990.0,967.5,0.53,0.27,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.3,29119
1971,26,1972-03-24,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.8,30705
1971,27,1972-03-31,1186,44,10,9,9,71,145,0.12,1038,3,0,0,0,0,1,45,10,9,9,72,1104,259,259,259,259,990.0,968.0,0.7,0.4,988.9,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.4,32152
1971,28,1972-04-07,1451,45,11,10,10,72,148,0.1,1100,203,48,6,12,13,121,93,17,22,23,193,1233,275,275,275,275,990.0,968.8,0.9,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.7,31873
1971,29,1972-04-14,1660,45,11,10,10,72,148,0.09,1100,412,55,7,15,27,307,100,18,25,37,379,1243,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.9,30731
1971,30,1972-04-21,1802,45,11,10,10,72,148,0.08,1100,554,55,7,15,37,440,100,18,25,47,512,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29946
1971,31,1972-04-28,1878,46,10,10,10,96,173,0.09,1100,605,53,7,15,35,493,100,18,25,45,589,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29522
1971,32,1972-05-05,1808,47,10,10,10,115,192,0.11,1100,516,53,8,15,26,413,100,18,25,36,528,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29912
1971,33,1972-05-12,1734,47,10,10,10,115,192,0.11,1100,442,53,7,14,23,343,100,18,25,33,458,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.5,30326
1971,34,1972-05-19,1619,47,10,10,10,115,192,0.12,1100,327,53,8,14,17,234,100,18,24,27,349,1242,275,275,275,275,990.0,969.4,0.92,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.2,30950
1971,35,1972-05-26,1494,47,10,10,10,115,194,0.13,1100,200,46,7,10,10,124,94,18,20,21,240,1233,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.4,31655
1971,36,1972-06-02,1376,53,12,12,13,120,210,0.15,1100,66,16,3,3,4,37,69,15,15,17,157,1201,275,275,275,275,990.0,968.6,0.84,0.48,988.7,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.6,32356
1971,37,1972-06-09,1216,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.1,0.67,0.36,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.8,31212
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,878,0,0,0,0,0,0,53,12,12,13,120,955,219,219,219,219,990.0,967.7,0.53,0.25,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28145
1971,39,1972-06-23,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.2,0.4,0.16,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24215
1971,40,1972-06-30,742,50,10,9,9,109,189,0.26,552,0,0,0,0,0,0,50,10,9,9,109,622,233,233,199,0,990.0,966.4,0.28,0.09,989.6,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,48.1,48.1,40.1,0.0,113.4,19050
1971,41,1972-07-07,616,50,10,9,9,108,186,0.3,430,0,0,0,0,0,0,50,10,9,9,108,499,215,215,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15265
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13208
1971,43,1972-07-21,510,50,10,9,9,108,186,0.36,324,0,0,0,0,0,0,50,10,9,9,108,393,162,162,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11557
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,285,0,0,0,0,0,0,51,9,8,7,107,355,142,142,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10173
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,243,137,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.7,29.2,0.0,0.0,57.9,9722
1971,46,1972-08-11,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8841
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,964.9,0.14,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1971,48,1972-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7001
1971,49,1972-09-01,349,46,7,6,4,75,138,0.39,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7940
