WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,23,1982-03-04,741,36,8,6,4,53,107,0.14,634,0,0,0,0,0,0,36,8,6,4,53,684,211,211,211,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.2,43.2,43.2,0.0,129.7,21795
1981,24,1982-03-11,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,225,225,225,0,990.0,966.5,0.34,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23272
1981,25,1982-03-18,834,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.0,966.7,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.7,24643
1981,26,1982-03-25,928,36,8,6,4,53,107,0.12,821,0,0,0,0,0,0,36,8,6,4,53,871,243,243,243,214,990.0,967.1,0.45,0.21,989.3,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,41.8,161.4,27112
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.6,30504
1981,28,1982-04-08,1279,40,10,8,5,62,125,0.1,1088,65,21,4,4,2,33,61,14,12,7,95,1176,272,272,272,272,990.0,968.3,0.81,0.47,988.7,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,48.7,48.7,48.7,48.7,194.6,32694
1981,29,1982-04-15,1409,40,10,8,5,63,128,0.09,1100,181,56,7,11,7,97,97,18,19,13,160,1235,275,275,275,275,990.0,968.7,0.9,0.48,988.6,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.8,47.8,47.8,47.8,191.0,32091
1981,30,1982-04-22,1343,45,11,10,10,72,148,0.11,1100,95,28,5,6,6,48,73,16,16,16,120,1207,275,275,275,275,990.0,968.5,0.85,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.4,48.4,48.4,48.4,193.5,32502
1981,31,1982-04-29,1267,46,10,10,10,102,179,0.14,1082,6,1,0,0,0,3,48,10,10,10,105,1151,270,270,270,270,990.0,968.2,0.77,0.46,988.8,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,195.1,32775
1981,32,1982-05-06,1173,45,9,9,8,105,179,0.15,993,0,0,0,0,0,0,45,9,9,8,105,1058,248,248,248,248,990.0,967.9,0.64,0.35,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.4,31138
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,974,0,0,0,0,0,0,42,9,8,6,82,1033,243,243,243,243,990.0,967.8,0.6,0.33,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30868
1981,34,1982-05-20,1078,42,9,8,6,82,147,0.14,931,0,0,0,0,0,0,42,9,8,6,82,990,232,232,232,232,990.0,967.6,0.56,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.8,29866
1981,35,1982-05-27,1018,42,9,8,6,83,151,0.15,867,0,0,0,0,0,0,42,9,8,6,83,927,226,226,226,218,990.0,967.5,0.5,0.24,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.8,43.8,43.8,42.2,167.5,28136
1981,36,1982-06-03,900,45,10,9,9,88,161,0.18,739,0,0,0,0,0,0,45,10,9,9,88,803,246,246,246,0,990.0,967.0,0.39,0.16,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,147.1,24712
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,213,213,203,0,990.0,966.5,0.3,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,43.6,43.6,41.4,0.0,122.8,20629
1981,38,1982-06-17,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,234,234,0,0,990.0,965.9,0.23,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16628
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.9,13926
1981,40,1982-07-01,498,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13046
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11935
1981,42,1982-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.1,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.7,11032
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,161,142,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,34.8,30.5,0.0,0.0,60.9,10234
1981,44,1982-07-29,392,44,8,6,5,80,146,0.37,245,0,0,0,0,0,0,44,8,6,5,80,306,245,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9209
1981,45,1982-08-05,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8110
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7197
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6715
1981,48,1982-08-26,322,46,7,5,4,85,149,0.46,172,0,0,0,0,0,0,46,7,5,4,85,231,172,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6401
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7196
1981,50,1982-09-09,283,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6166
1981,51,1982-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5797
1981,52,1982-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5218
1981,53,1982-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,667
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1982,2,1982-10-08,271,39,5,3,2,53,104,0.38,167,0,0,0,0,0,0,39,5,3,2,53,215,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6272
1982,3,1982-10-15,258,41,6,4,3,56,110,0.42,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6138
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6834
1982,6,1982-11-05,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7112
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8160
1982,8,1982-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,223,143,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,50.0,30.8,0.0,0.0,58.8,9871
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,317,0,0,0,0,0,0,40,6,4,3,55,368,158,158,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11493
1982,10,1982-12-03,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.9,12915
1982,11,1982-12-10,511,42,7,5,3,61,118,0.23,393,0,0,0,0,0,0,42,7,5,3,61,447,196,196,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14111
1982,12,1982-12-17,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,965.6,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15452
1982,13,1982-12-24,577,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16488
1982,14,1982-12-31,620,45,7,5,3,73,136,0.22,484,0,0,0,0,0,0,45,7,5,3,73,542,242,242,0,0,990.0,965.9,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,102.5,17212
1982,15,1983-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,252,252,184,0,990.0,966.1,0.26,0.08,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,52.9,52.9,37.9,0.0,111.2,18680
1982,16,1983-01-14,724,46,7,6,4,76,139,0.19,585,0,0,0,0,0,0,46,7,6,4,76,644,195,195,195,0,990.0,966.3,0.29,0.1,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.3,20049
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,122.1,20519
1982,18,1983-01-28,778,44,7,5,4,76,138,0.18,640,0,0,0,0,0,0,44,7,5,4,76,697,213,213,213,0,990.0,966.5,0.32,0.12,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.3,21887
1982,19,1983-02-04,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,226,226,226,0,990.0,966.7,0.34,0.13,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.1,23208
1982,20,1983-02-11,846,43,7,5,4,78,137,0.16,709,0,0,0,0,0,0,43,7,5,4,78,764,236,236,236,0,990.0,966.8,0.36,0.14,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.0,24023
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,238,238,238,0,990.0,966.8,0.36,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.0,24187
1982,22,1983-02-25,915,42,7,5,4,73,133,0.15,781,0,0,0,0,0,0,42,7,5,4,73,837,260,260,260,0,990.0,967.1,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,154.4,25937
1982,23,1983-03-04,971,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,240,240,240,215,990.0,967.3,0.48,0.22,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,41.6,163.8,27517
1982,24,1983-03-11,1055,41,8,7,6,67,129,0.12,926,0,0,0,0,0,0,41,8,7,6,67,982,231,231,231,231,990.0,967.6,0.55,0.29,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29811
1982,25,1983-03-18,1084,41,8,7,6,67,129,0.12,955,0,0,0,0,0,0,41,8,7,6,67,1011,238,238,238,238,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.6,30513
1982,26,1983-03-25,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30797
1982,27,1983-04-01,1092,45,11,10,10,72,148,0.14,944,0,0,0,0,0,0,45,11,10,10,72,1010,236,236,236,236,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30161
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,941,0,0,0,0,0,0,42,10,8,7,66,1003,235,235,235,235,990.0,967.6,0.57,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30154
1982,29,1983-04-15,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,967.7,0.58,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.8,30549
1982,30,1983-04-22,1086,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.6,30681
1982,31,1983-04-29,1078,41,9,8,5,76,140,0.13,938,0,0,0,0,0,0,41,9,8,5,76,996,234,234,234,234,990.0,967.6,0.57,0.3,989.1,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.9,30046
1982,32,1983-05-06,1054,42,9,8,6,82,147,0.14,907,0,0,0,0,0,0,42,9,8,6,82,966,226,226,226,226,990.0,967.6,0.54,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.2,29272
1982,33,1983-05-13,986,42,9,8,6,82,147,0.15,839,0,0,0,0,0,0,42,9,8,6,82,898,238,238,238,214,990.0,967.3,0.48,0.22,989.3,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,46.4,46.4,46.4,41.5,163.0,27379
1982,34,1983-05-20,907,42,9,8,6,82,147,0.16,760,0,0,0,0,0,0,42,9,8,6,82,819,253,253,253,0,990.0,967.0,0.4,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.7,25317
1982,35,1983-05-27,781,41,9,7,5,75,139,0.18,642,0,0,0,0,0,0,41,9,7,5,75,700,214,214,214,0,990.0,966.5,0.32,0.12,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,43.4,43.4,43.4,0.0,130.2,21881
1982,36,1983-06-03,660,39,9,7,5,59,119,0.18,541,0,0,0,0,0,0,39,9,7,5,59,596,229,229,192,0,990.0,966.0,0.26,0.09,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,48.0,48.0,39.4,0.0,112.8,18956
1982,37,1983-06-10,558,39,9,7,5,59,119,0.21,439,0,0,0,0,0,0,39,9,7,5,59,494,219,219,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.2,15821
1982,38,1983-06-17,494,39,9,7,5,59,119,0.24,375,0,0,0,0,0,0,39,9,7,5,59,430,187,187,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13493
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12151
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.0,0.17,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11681
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,286,0,0,0,0,0,0,39,8,7,5,62,341,200,150,0,0,990.0,964.9,0.16,0.03,989.8,24.6,24.7,0.0,0.0,0.93,0.92,0.0,0.0,44.1,32.3,0.0,0.0,62.6,10509
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9285
1982,43,1983-07-22,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8631
1982,44,1983-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8133
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8214
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7716
1982,47,1983-08-19,304,39,7,5,4,60,115,0.38,189,0,0,0,0,0,0,39,7,5,4,60,240,189,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7087
1982,48,1983-08-26,286,38,6,4,3,57,111,0.39,174,0,0,0,0,0,0,38,6,4,3,57,224,174,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6555
1982,49,1983-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6864
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5612
1982,51,1983-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4780
1982,52,1983-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5142
1982,53,1983-09-30,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,702
1983,1,1983-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4456
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4603
1983,3,1983-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4780
1983,4,1983-10-22,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4970
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,153,0,0,0,0,0,0,36,5,3,2,48,197,153,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5728
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6018
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6911
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7911
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8150
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,204,156,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,45.3,33.6,0.0,0.0,59.7,10035
1983,12,1983-12-17,439,39,5,4,3,57,110,0.25,329,0,0,0,0,0,0,39,5,4,3,57,379,164,164,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11934
1983,13,1983-12-24,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11816
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13044
1983,15,1984-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.5,14359
1983,16,1984-01-14,534,34,5,4,3,45,91,0.17,443,0,0,0,0,0,0,34,5,4,3,45,486,221,221,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.7,16079
1983,17,1984-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.0,965.7,0.23,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.4,17542
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,255,255,184,0,990.0,965.9,0.25,0.08,989.7,23.3,23.3,23.4,0.0,0.95,0.95,0.93,0.0,54.0,54.0,38.2,0.0,113.5,19075
1983,19,1984-02-04,681,36,6,5,4,54,105,0.15,576,0,0,0,0,0,0,36,6,5,4,54,623,192,192,192,0,990.0,966.1,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.5,19903
1983,20,1984-02-11,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.3,0.31,0.12,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21464
1983,21,1984-02-18,775,36,6,5,4,54,105,0.14,670,0,0,0,0,0,0,36,6,5,4,54,717,223,223,223,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.5,23096
1983,22,1984-02-25,845,37,6,5,4,57,111,0.13,733,0,0,0,0,0,0,37,6,5,4,57,783,244,244,244,0,990.0,966.8,0.37,0.16,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24800
1983,23,1984-03-03,956,41,8,7,6,67,129,0.14,827,0,0,0,0,0,0,41,8,7,6,67,883,244,244,244,220,990.0,967.2,0.46,0.22,989.3,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,42.5,161.5,27136
1983,24,1984-03-10,1144,41,8,7,6,67,129,0.11,1012,2,0,0,0,0,1,41,8,7,6,68,1069,253,253,253,253,990.0,967.9,0.66,0.38,989.0,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.6,31684
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,1100,210,45,7,10,9,137,86,15,17,15,204,1219,275,275,275,275,990.0,968.8,0.88,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.2,31961
1983,26,1984-03-24,1765,41,8,7,6,67,129,0.07,1100,536,59,10,18,24,424,100,18,25,30,491,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30153
1983,27,1984-03-31,1791,44,10,9,9,71,145,0.08,1100,545,55,7,15,35,432,100,18,25,44,503,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30011
1983,28,1984-04-07,1730,45,11,10,10,72,148,0.09,1100,482,55,7,15,32,373,100,18,25,42,445,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.6,30344
1983,29,1984-04-14,1692,45,11,10,10,72,148,0.09,1100,444,55,7,15,30,337,100,18,25,40,409,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30554
1983,30,1984-04-21,1586,45,11,10,10,72,148,0.09,1100,338,55,7,15,22,238,100,18,25,32,310,1243,275,275,275,275,990.0,969.3,0.92,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.3,31128
1983,31,1984-04-28,1481,46,10,10,10,96,173,0.12,1100,208,46,7,11,12,129,93,17,21,22,226,1232,275,275,275,275,990.0,968.9,0.9,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.9,31728
1983,32,1984-05-05,1367,47,10,10,10,115,192,0.14,1100,75,18,3,3,3,45,65,13,13,13,160,1193,275,275,275,275,990.0,968.6,0.83,0.48,988.7,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,193.0,32419
1983,33,1984-05-12,1235,47,10,10,10,115,192,0.16,1043,0,0,0,0,0,0,47,10,10,10,115,1110,260,260,260,260,990.0,968.1,0.71,0.41,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.9,32064
1983,34,1984-05-19,1120,47,10,10,10,115,192,0.17,928,0,0,0,0,0,0,47,10,10,10,115,995,232,232,232,232,990.0,967.8,0.57,0.29,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.1,29579
1983,35,1984-05-26,995,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,874,238,238,238,215,990.0,967.4,0.46,0.2,989.3,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,46.4,46.4,46.4,41.4,157.0,26372
1983,36,1984-06-02,780,45,10,9,9,88,161,0.21,619,0,0,0,0,0,0,45,10,9,9,88,683,219,219,211,0,990.0,966.5,0.31,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.7,44.7,42.8,0.0,126.0,21175
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,526,234,234,0,0,990.0,965.8,0.22,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.5,16716
1983,38,1984-06-16,497,39,9,7,5,59,119,0.24,378,0,0,0,0,0,0,39,9,7,5,59,433,189,189,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.1,13631
1983,39,1984-06-23,445,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.1,11778
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10984
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,193,140,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,42.6,30.2,0.0,0.0,59.8,10052
1983,42,1984-07-14,352,37,8,6,4,53,108,0.31,244,0,0,0,0,0,0,37,8,6,4,53,295,244,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
1983,43,1984-07-21,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8681
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,219,0,0,0,0,0,0,35,7,5,3,49,267,219,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8306
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1983,46,1984-08-11,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6335
1983,47,1984-08-18,271,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5853
1983,48,1984-08-25,261,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5448
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5802
1983,50,1984-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5345
1983,51,1984-09-15,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5047
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4859
1983,53,1984-09-29,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,1285
1984,1,1984-10-01,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5094
1984,2,1984-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4798
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4779
1984,4,1984-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4679
1984,5,1984-10-29,226,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4947
1984,6,1984-11-05,229,36,5,3,2,47,93,0.4,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6145
1984,8,1984-11-19,288,38,5,3,2,51,102,0.35,186,0,0,0,0,0,0,38,5,3,2,51,234,186,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6989
1984,9,1984-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7436
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7962
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,221,147,0,0,990.0,964.6,0.14,0.02,989.8,24.9,24.8,0.0,0.0,0.94,0.92,0.0,0.0,49.6,31.9,0.0,0.0,54.1,9095
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11347
1984,13,1984-12-24,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12013
1984,14,1984-12-31,460,40,5,4,3,64,117,0.26,342,0,0,0,0,0,0,40,5,4,3,64,393,171,171,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12368
1984,15,1985-01-07,492,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,432,192,192,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13928
1984,16,1985-01-14,541,34,5,4,3,45,91,0.17,450,0,0,0,0,0,0,34,5,4,3,45,493,225,225,0,0,990.0,965.5,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.0,16297
1984,17,1985-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,234,234,189,0,990.0,965.9,0.25,0.08,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,49.6,49.6,39.2,0.0,110.4,18540
1984,18,1985-01-28,741,37,5,4,3,59,110,0.15,630,0,0,0,0,0,0,37,5,4,3,59,678,210,210,210,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.3,21724
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,966.6,0.33,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22785
1984,20,1985-02-11,787,43,7,5,4,78,137,0.17,650,0,0,0,0,0,0,43,7,5,4,78,705,216,216,216,0,990.0,966.6,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.3,22397
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,680,0,0,0,0,0,0,39,6,5,4,64,730,226,226,226,0,990.0,966.6,0.34,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.7,23306
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,241,241,241,0,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,146.1,24541
1984,23,1985-03-04,902,41,8,7,6,67,129,0.14,773,0,0,0,0,0,0,41,8,7,6,67,829,257,257,257,0,990.0,967.0,0.41,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,153.1,25727
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,900,0,0,0,0,0,0,41,8,7,6,67,956,225,225,225,225,990.0,967.5,0.53,0.27,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29094
1984,25,1985-03-18,1117,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,967.8,0.62,0.34,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.1,31261
1984,26,1985-03-25,1208,41,8,7,6,67,129,0.11,1074,4,1,0,0,0,2,42,8,7,6,69,1132,268,268,268,268,990.0,968.1,0.74,0.45,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,195.9,32916
1984,27,1985-04-01,1378,45,11,10,10,72,148,0.11,1100,130,38,5,8,8,68,83,16,18,18,140,1219,275,275,275,275,990.0,968.6,0.87,0.48,988.6,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.2,32291
1984,28,1985-04-08,1589,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.3,0.92,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.2,31110
1984,29,1985-04-15,1715,45,11,10,10,72,148,0.09,1100,467,55,7,15,31,358,100,18,25,41,430,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.1,30428
1984,30,1985-04-22,1834,45,11,10,10,72,148,0.08,1100,586,55,7,15,39,469,100,18,25,49,541,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29770
1984,31,1985-04-29,1921,46,10,10,10,102,179,0.09,1100,641,53,7,15,36,529,100,18,25,46,631,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.3,29280
1984,32,1985-05-06,1918,47,10,10,10,115,192,0.1,1100,626,53,8,15,32,518,100,18,25,42,633,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29293
1984,33,1985-05-13,1838,47,10,10,10,115,192,0.1,1100,546,53,8,15,28,441,100,18,25,38,556,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29747
1984,34,1985-05-20,1670,53,12,12,16,169,264,0.16,1100,306,46,5,12,18,224,100,18,24,34,393,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.6,30673
1984,35,1985-05-27,1491,54,12,12,15,161,257,0.17,1100,134,28,4,6,8,86,82,17,19,24,247,1219,275,275,275,275,990.0,969.0,0.87,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31711
1984,36,1985-06-03,1277,53,12,12,13,120,210,0.16,1052,15,3,0,0,0,8,56,12,12,13,128,1135,263,263,263,263,990.0,968.3,0.75,0.42,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,190.0,31914
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,233,233,233,227,990.0,967.7,0.55,0.27,989.2,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,43.2,170.6,28662
1984,38,1985-06-17,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,227,227,227,0,990.0,967.0,0.36,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22781
1984,39,1985-06-24,681,53,12,12,13,120,210,0.31,471,0,0,0,0,0,0,53,12,12,13,120,548,222,222,183,0,990.0,966.1,0.24,0.07,989.7,23.2,23.2,22.9,0.0,0.94,0.94,0.93,0.0,46.5,46.5,37.3,0.0,98.2,16501
1984,40,1985-07-01,555,50,10,9,9,108,186,0.34,369,0,0,0,0,0,0,50,10,9,9,108,438,184,184,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13131
1984,41,1985-07-08,486,45,9,8,7,86,156,0.32,329,0,0,0,0,0,0,45,9,8,7,86,393,164,164,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11813
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.1,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11288
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,181,144,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,39.4,30.9,0.0,0.0,61.5,10338
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,239,0,0,0,0,0,0,44,8,6,5,80,299,239,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8983
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,266,206,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7707
1984,46,1985-08-12,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8212
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6498
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,207,148,0,0,0,990.0,964.4,0.11,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5495
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5930
1984,50,1985-09-09,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5334
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1984,52,1985-09-23,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.1,0.09,0.0,989.9,25.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4098
1984,53,1985-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.1,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,561
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4714
1985,2,1985-10-08,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4189
1985,3,1985-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3948
1985,4,1985-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4155
1985,5,1985-10-29,208,36,5,3,2,48,94,0.45,114,0,0,0,0,0,0,36,5,3,2,48,158,114,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4236
1985,6,1985-11-05,212,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,165,122,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5884
1985,8,1985-11-19,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6323
1985,9,1985-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,202,165,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6241
1985,10,1985-12-03,250,31,5,3,2,36,77,0.31,173,0,0,0,0,0,0,31,5,3,2,36,212,173,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6522
1985,11,1985-12-10,291,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,964.4,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8155
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,289,208,156,0,0,990.0,964.5,0.14,0.02,989.8,25.0,24.9,0.0,0.0,0.94,0.92,0.0,0.0,47.0,34.0,0.0,0.0,56.7,9523
1985,13,1985-12-24,372,26,4,3,2,24,59,0.16,313,0,0,0,0,0,0,26,4,3,2,24,346,156,156,0,0,990.0,964.8,0.16,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11448
1985,14,1985-12-31,362,28,4,3,2,31,71,0.2,291,0,0,0,0,0,0,28,4,3,2,31,329,145,145,0,0,990.0,964.7,0.15,0.03,989.8,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10648
1985,15,1986-01-07,393,29,5,4,2,33,73,0.19,320,0,0,0,0,0,0,29,5,4,2,33,358,160,160,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11660
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.0,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12924
1985,17,1986-01-21,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.2,0.18,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13983
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,210,210,0,0,990.0,965.3,0.2,0.05,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.1,15304
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,965.6,0.22,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.4,17034
1985,20,1986-02-11,607,31,6,4,3,41,85,0.14,522,0,0,0,0,0,0,31,6,4,3,41,563,247,247,183,0,990.0,965.8,0.24,0.08,989.7,23.4,23.4,23.5,0.0,0.94,0.94,0.93,0.0,52.6,52.6,38.2,0.0,110.6,18586
1985,21,1986-02-18,678,31,6,4,3,41,85,0.13,593,0,0,0,0,0,0,31,6,4,3,41,634,197,197,197,0,990.0,966.1,0.28,0.11,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20571
1985,22,1986-02-25,734,33,6,4,3,46,94,0.13,640,0,0,0,0,0,0,33,6,4,3,46,685,213,213,213,0,990.0,966.3,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.8,22135
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,227,227,227,0,990.0,966.6,0.34,0.14,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.5,23441
1985,24,1986-03-11,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,255,255,255,0,990.0,966.9,0.4,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.7,25650
1985,25,1986-03-18,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,228,228,228,211,990.0,967.2,0.46,0.22,989.3,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,44.6,44.6,44.6,41.1,163.1,27404
1985,26,1986-03-25,1045,36,8,6,4,53,107,0.1,938,0,0,0,0,0,0,36,8,6,4,53,988,234,234,234,234,990.0,967.5,0.56,0.3,989.1,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.8,30214
1985,27,1986-04-01,1169,45,11,10,10,72,148,0.13,1015,6,1,0,0,0,3,46,11,10,10,75,1083,253,253,253,253,990.0,967.9,0.67,0.38,988.9,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.2,31611
1985,28,1986-04-08,1732,45,11,10,10,72,148,0.09,1100,484,53,7,13,32,377,98,18,23,42,449,1239,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.6,30349
1985,29,1986-04-15,2601,46,11,10,11,78,157,0.06,1100,1343,53,6,14,68,1200,100,18,25,79,1278,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.7,26160
1985,30,1986-04-22,2999,54,13,14,19,117,217,0.07,1100,1682,46,5,11,61,1559,100,18,25,80,1676,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.9,24348
1985,31,1986-04-29,2672,54,13,13,17,160,259,0.1,1100,1313,45,5,11,62,1188,100,18,25,80,1349,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,153.9,25850
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,1100,898,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27631
1985,33,1986-05-13,1997,55,13,13,17,178,276,0.14,1100,621,45,4,11,38,520,100,18,25,55,698,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28896
1985,34,1986-05-20,1739,55,13,13,17,178,276,0.16,1100,363,45,5,12,22,279,100,18,25,39,457,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30294
1985,35,1986-05-27,1518,54,12,12,15,161,257,0.17,1100,160,33,5,7,9,103,88,18,20,25,265,1227,275,275,275,275,990.0,969.0,0.88,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.8,31552
1985,36,1986-06-03,1305,53,12,12,13,120,210,0.16,1067,27,7,1,1,1,15,60,13,13,14,135,1154,266,266,266,266,990.0,968.4,0.78,0.44,988.8,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,191.0,32080
1985,37,1986-06-10,1121,53,12,12,13,120,210,0.19,911,0,0,0,0,0,0,53,12,12,13,120,988,227,227,227,227,990.0,967.8,0.56,0.28,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29012
1985,38,1986-06-17,925,53,12,12,13,120,210,0.23,715,0,0,0,0,0,0,53,12,12,13,120,792,238,238,238,0,990.0,967.1,0.39,0.15,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23713
1985,39,1986-06-24,692,53,12,12,13,120,210,0.31,482,0,0,0,0,0,0,53,12,12,13,120,559,227,227,189,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,22.8,0.0,0.94,0.94,0.93,0.0,47.4,47.4,38.4,0.0,100.4,16859
1985,40,1986-07-01,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13211
1985,41,1986-07-08,489,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10780
1985,42,1986-07-15,447,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,241,138,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.3,29.3,0.0,0.0,57.5,9661
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8564
1985,44,1986-07-29,385,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,298,239,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8979
1985,45,1986-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9055
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6230
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5754
1985,49,1986-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6250
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5796
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5394
1985,52,1986-09-23,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4889
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,746
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5720
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6384
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7256
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7662
1986,5,1986-10-29,337,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,278,225,0,0,0,990.0,964.6,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8520
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,245,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9237
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,162,145,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,31.4,0.0,0.0,62.3,10473
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12394
1986,9,1986-11-26,498,42,7,6,3,58,117,0.24,380,0,0,0,0,0,0,42,7,6,3,58,436,190,190,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13676
1986,10,1986-12-03,531,44,8,6,4,64,126,0.24,405,0,0,0,0,0,0,44,8,6,4,64,463,202,202,0,0,990.0,965.5,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14551
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,214,214,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15459
1986,12,1986-12-17,588,44,8,6,4,64,126,0.21,462,0,0,0,0,0,0,44,8,6,4,64,520,231,231,0,0,990.0,965.7,0.22,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.5,16553
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,246,246,0,0,990.0,965.9,0.24,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.2,17506
1986,14,1986-12-31,647,45,7,6,4,74,137,0.21,510,0,0,0,0,0,0,45,7,6,4,74,569,255,255,0,0,990.0,966.0,0.25,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,107.4,18050
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,214,214,191,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,44.2,44.2,39.1,0.0,116.4,19551
1986,16,1987-01-14,721,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.3,0.29,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.8,19966
1986,17,1987-01-21,747,46,7,6,4,76,139,0.19,608,0,0,0,0,0,0,46,7,6,4,76,667,202,202,202,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.3,20721
