WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7263
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6184
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.0,964.4,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5331
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5972
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4925
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4930
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,630
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5211
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5031
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4654
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4581
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5443
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6139
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,225,0,0,0,990.0,964.5,0.13,0.02,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8528
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,252,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9535
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10983
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13134
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15687
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,442,0,0,0,0,0,0,44,6,5,3,72,499,221,221,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15897
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,516,0,0,0,0,0,0,46,7,6,4,76,575,231,231,185,0,990.0,966.0,0.25,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,48.6,48.6,38.1,0.0,108.1,18165
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,966.5,0.31,0.12,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,127.1,21355
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,240,240,240,224,990.0,967.2,0.46,0.21,989.3,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,47.2,47.2,47.2,43.3,160.2,26917
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,1076,224,33,6,8,6,170,80,13,14,11,253,1185,269,269,269,269,990.0,968.8,0.83,0.45,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.1,31428
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,9,18,29,844,100,18,25,34,937,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27898
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,1100,1960,45,8,15,68,1824,100,18,25,76,1938,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.5,23262
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,110.1,18489
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,1100,3172,39,6,12,66,3048,100,18,25,80,3197,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.6,18241
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,1100,3013,32,3,8,59,2910,100,18,25,80,3105,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,110.5,18570
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,1100,2615,32,4,8,59,2512,100,18,25,80,2707,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.2,20027
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,1100,2331,37,5,10,63,2214,100,18,25,80,2380,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.1,21355
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,1100,2172,41,7,13,67,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,131.8,22149
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,1100,2084,29,4,6,55,1988,100,18,25,80,2156,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.6,22284
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,1100,2047,30,4,7,55,1951,100,18,25,80,2119,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.5,22435
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,1100,1871,30,4,7,55,1775,100,18,25,80,1943,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23165
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,1100,1670,30,4,7,55,1574,100,18,25,80,1742,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.1,24040
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.9,24685
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,1100,1354,42,4,10,61,1235,100,18,25,80,1420,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25526
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,1100,1081,35,4,8,57,977,100,18,25,80,1179,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.4,26618
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,1100,845,35,4,7,56,741,100,18,25,79,943,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27670
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,560,100,18,25,66,748,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.2,28598
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,1100,408,38,6,11,25,328,100,18,25,41,481,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.4,30146
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,1100,104,23,4,5,6,65,85,16,19,22,218,1220,275,275,275,275,990.0,968.9,0.88,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.6,31861
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.1,0.63,0.32,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29809
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,233,233,233,209,990.0,967.4,0.43,0.17,989.4,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.93,45.3,45.3,45.3,39.4,147.2,24727
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,966.9,0.34,0.12,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21647
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,236,236,186,0,990.0,966.3,0.25,0.07,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,49.1,49.1,37.6,0.0,103.6,17403
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14112
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11821
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,305,0,0,0,0,0,0,55,9,9,8,119,380,152,152,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10864
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,159,143,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.3,30.4,0.0,0.0,60.3,10135
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9047
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,223,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8319
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,198,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7355
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7868
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6854
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.4,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5608
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,731
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6033
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5690
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5377
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5339
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5584
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6804
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7628
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,232,0,0,0,990.0,964.6,0.13,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8806
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,226,140,0,0,990.0,964.8,0.15,0.02,989.8,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,50.3,30.1,0.0,0.0,58.9,9901
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.1,11277
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13734
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,574,0,0,0,0,0,0,42,7,5,3,61,628,226,226,210,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,22.8,0.0,0.94,0.94,0.94,0.0,47.2,47.2,43.2,0.0,119.2,20020
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,673,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,966.7,0.34,0.13,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22990
2007,15,2008-01-07,915,49,8,7,5,81,150,0.16,765,0,0,0,0,0,0,49,8,7,5,81,829,255,255,255,0,990.0,967.1,0.41,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.4,25439
2007,16,2008-01-14,1164,49,8,7,5,81,150,0.13,960,53,12,2,2,1,34,61,10,9,6,115,1041,249,249,249,246,990.0,967.9,0.64,0.33,989.0,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,46.4,46.4,46.4,45.4,178.2,29931
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,1100,297,51,10,13,9,212,100,18,20,14,293,1238,275,275,275,275,990.0,969.1,0.91,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.6,31356
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,1100,527,48,9,16,19,434,100,18,25,25,529,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29971
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,1100,674,45,8,15,27,578,100,18,25,35,692,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29002
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1100,1042,51,10,18,32,930,100,18,25,37,1023,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27497
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,1100,1749,47,8,16,62,1615,100,18,25,68,1720,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24205
2007,22,2008-02-25,3260,56,10,10,9,122,209,0.06,1100,1951,43,7,14,70,1815,100,18,25,80,1937,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.0,23187
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,1100,1760,41,7,13,67,1632,100,18,25,80,1776,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.2,23884
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,1100,1615,41,7,13,67,1487,100,18,25,80,1631,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.2,24558
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,1100,1489,41,7,13,67,1361,100,18,25,80,1505,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.6,25138
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,1100,1474,41,7,13,67,1346,100,18,25,80,1490,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.0,25208
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1500,100,18,25,80,1621,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.5,24604
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,11,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.0,23851
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,1100,1823,46,5,11,61,1700,100,18,25,80,1817,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.0,23695
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,1100,1674,46,5,11,61,1551,100,18,25,80,1668,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.2,24385
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,1100,1480,45,5,11,62,1356,100,18,25,80,1508,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.6,25125
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,1100,1242,45,5,12,63,1117,100,18,25,80,1295,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.3,26096
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,1100,1002,45,5,12,60,879,100,18,25,77,1057,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.7,27172
2007,34,2008-05-19,2199,62,13,15,21,195,308,0.14,1100,791,37,4,9,54,685,100,18,25,75,880,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27964
2007,35,2008-05-26,1992,64,13,16,22,195,311,0.16,1100,580,35,4,8,40,491,100,18,25,62,686,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28902
2007,36,2008-06-02,1714,62,12,14,16,153,257,0.15,1100,357,38,6,11,22,280,100,18,25,38,433,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.1,30431
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,1098,88,20,3,4,5,53,82,15,18,21,206,1215,274,274,274,274,990.0,968.8,0.87,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.3,31972
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,922,0,0,0,0,0,0,62,12,14,16,153,1010,230,230,230,230,990.0,968.0,0.58,0.29,989.1,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.6,29002
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,237,237,237,207,990.0,967.4,0.42,0.16,989.4,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.93,46.2,46.2,46.2,39.2,144.2,24229
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,227,227,196,0,990.0,966.5,0.28,0.09,989.6,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,46.6,46.6,39.4,0.0,110.1,18488
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,414,0,0,0,0,0,0,54,10,10,10,124,490,207,207,0,0,990.0,965.9,0.21,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.5,14699
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12573
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10278
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9731
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9353
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,964.8,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8383
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7427
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7035
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6242
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5561
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4856
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,1301
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4269
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4335
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4400
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3993
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6334
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6513
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7308
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,964.5,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8686
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12300
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,380,0,0,0,0,0,0,41,6,4,3,60,433,190,190,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13711
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.4,16187
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,491,0,0,0,0,0,0,42,7,5,3,61,545,245,245,0,0,990.0,965.8,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.2,17500
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,549,0,0,0,0,0,0,45,7,5,3,73,607,233,233,189,0,990.0,966.1,0.27,0.09,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,48.7,48.7,38.8,0.0,114.1,19171
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,630,0,0,0,0,0,0,46,7,6,4,76,689,210,210,210,0,990.0,966.5,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,128.3,21547
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,246,246,246,206,990.0,967.0,0.41,0.18,989.4,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.93,48.7,48.7,48.7,39.8,151.9,25511
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,967.6,0.55,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29500
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,993,0,0,0,0,0,0,47,7,6,4,83,1054,248,248,248,248,990.0,967.8,0.63,0.35,989.0,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.2,31278
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,968.2,0.77,0.45,988.8,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,193.8,32562
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1232,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31719
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,1100,604,50,10,17,18,506,100,18,24,23,599,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.2,29604
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,1100,1153,46,8,15,47,1035,100,18,25,55,1149,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26855
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,1100,1951,41,7,12,67,1823,100,18,25,80,1967,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.6,23114
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,1100,3738,41,7,13,67,3610,100,18,25,80,3754,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.4,24.4,24.4,24.4,97.7,16414
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,157,5310,978,5,10,62,4253,1042,18,25,80,4426,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,10.0,10.0,10.0,10.0,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.4,2084
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,1100,4182,32,4,8,59,4079,100,18,25,80,4274,1243,275,275,275,275,990.1,977.9,0.92,0.48,988.7,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.1,22.1,22.1,22.1,88.3,14842
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,1100,3919,16,4,5,53,3841,100,18,25,80,4060,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.0,23.0,23.0,23.0,91.9,15443
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,1100,3424,16,3,5,53,3346,100,18,25,80,3565,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.2,25.2,25.2,25.2,101.0,16964
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,1100,2787,18,3,5,53,2707,100,18,25,80,2919,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.5,19244
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,1100,2391,30,4,7,55,2295,100,18,25,80,2463,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.0,21006
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1840,33,4,7,56,1738,100,18,25,80,1931,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.3,23237
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,1100,1495,35,4,8,57,1391,100,18,25,80,1593,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.2,24729
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,1100,1154,34,4,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.5,26288
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,7,56,763,100,18,25,79,965,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27573
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28485
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,1100,473,38,6,10,29,389,100,18,25,45,542,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.3,29786
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,1100,158,30,5,7,9,105,92,17,21,25,258,1231,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31545
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,968.2,0.66,0.35,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.1,30428
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,233,233,233,213,990.0,967.5,0.46,0.19,989.3,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,45.1,45.1,45.1,40.6,152.7,25656
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,220,220,213,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.4,44.4,42.6,0.0,125.2,21035
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.1,0.23,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,96.1,16143
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,965.7,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12465
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,294,0,0,0,0,0,0,58,11,11,11,136,374,166,149,0,0,990.0,965.4,0.17,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.4,31.6,0.0,0.0,62.5,10496
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,209,143,0,0,990.0,965.2,0.16,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.4,30.3,0.0,0.0,58.4,9818
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,217,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8104
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7543
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7048
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7283
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6263
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5548
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5391
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,685
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5263
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4565
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4513
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4570
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4892
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5968
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,222,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8414
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,197,143,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.9,0.0,0.0,0.93,0.91,0.0,0.0,43.6,31.0,0.0,0.0,61.3,10297
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.9,10730
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.1,0.17,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11466
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12815
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15530
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,479,0,0,0,0,0,0,45,7,5,3,73,537,239,239,0,0,990.0,965.9,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.5,17056
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,212,212,189,0,990.0,966.2,0.28,0.09,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,43.9,43.9,38.8,0.0,115.5,19405
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,650,0,0,0,0,0,0,46,7,6,4,76,709,216,216,216,0,990.0,966.6,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.0,22174
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,760,0,0,0,0,0,0,46,7,6,4,76,819,253,253,253,0,990.0,967.0,0.4,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,151.0,25361
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,873,0,0,0,0,0,0,47,7,6,4,83,934,218,218,218,218,990.0,967.5,0.51,0.25,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28350
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1006,4,1,0,0,0,2,50,8,7,5,95,1072,251,251,251,251,990.0,967.9,0.66,0.37,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.8,31375
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,1100,220,46,8,9,6,149,95,16,16,11,242,1228,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31726
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,1100,789,51,10,18,24,686,100,18,25,29,779,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28672
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,1100,1342,46,8,15,50,1220,100,18,25,58,1335,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.8,26003
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,12,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.4,21398
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,1100,3409,41,7,13,67,3281,100,18,25,80,3425,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.9,25.9,25.9,25.9,103.7,17424
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,1100,3559,35,5,10,62,3445,100,18,25,80,3618,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,24.9,24.9,24.9,24.9,99.7,16744
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,1100,3184,32,4,8,59,3081,100,18,25,80,3276,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.7,26.7,26.7,26.7,106.9,17957
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,1100,2944,30,4,7,55,2848,100,18,25,80,3016,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.5,18891
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,1100,2890,30,4,7,55,2794,100,18,25,80,2962,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,113.6,19086
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,1100,3318,28,4,6,54,3224,100,18,25,80,3400,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.2,17512
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,1100,3639,16,4,5,53,3561,100,18,25,80,3780,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,24.2,24.2,24.2,24.2,96.7,16237
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,1100,3364,25,4,6,55,3273,100,18,25,80,3488,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.6,25.6,25.6,25.6,102.4,17201
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,1100,2808,29,4,7,56,2712,100,18,25,80,2925,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.4,19222
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,1100,2412,29,4,7,56,2316,100,18,25,80,2529,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.4,20735
2009,34,2010-05-20,3328,71,14,18,24,213,340,0.1,1100,1888,28,4,7,56,1792,100,18,25,80,2005,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.4,22910
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,1100,1494,30,4,7,58,1394,100,18,25,80,1598,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.1,24709
2009,36,2010-06-03,2531,67,13,15,17,181,293,0.12,1100,1138,32,5,10,61,1028,100,18,25,78,1209,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.7,26488
2009,37,2010-06-10,2225,67,13,15,17,181,293,0.13,1100,832,33,5,10,48,736,100,18,25,65,917,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.8,27847
2009,38,2010-06-17,1958,67,13,15,17,181,293,0.15,1100,565,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29084
2009,39,2010-06-24,1623,67,13,15,17,181,293,0.18,1100,230,32,5,8,13,170,99,18,23,30,351,1241,275,275,275,275,990.0,969.4,0.92,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30933
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,1061,28,7,1,1,1,17,70,13,14,14,172,1159,265,265,265,265,990.0,968.5,0.78,0.43,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.7,31698
2009,41,2010-07-08,1112,63,12,13,13,155,256,0.23,856,0,0,0,0,0,0,63,12,13,13,155,944,232,232,232,221,990.0,967.8,0.52,0.24,989.2,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,44.3,44.3,44.3,41.8,162.8,27348
2009,42,2010-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.0,0.35,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21819
2009,43,2010-07-22,800,63,12,13,13,155,256,0.32,544,0,0,0,0,0,0,63,12,13,13,155,632,230,230,193,0,990.0,966.6,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,47.1,47.1,38.7,0.0,110.7,18602
2009,44,2010-07-29,680,60,10,11,9,133,225,0.33,455,0,0,0,0,0,0,60,10,11,9,133,538,227,227,0,0,990.0,966.1,0.23,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.5,16040
2009,45,2010-08-05,590,58,10,10,7,117,202,0.34,388,0,0,0,0,0,0,58,10,10,7,117,466,194,194,0,0,990.0,965.8,0.2,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13754
2009,46,2010-08-12,534,58,10,10,7,117,202,0.38,332,0,0,0,0,0,0,58,10,10,7,117,410,166,166,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11807
2009,47,2010-08-19,479,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,215,145,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.9,30.7,0.0,0.0,60.0,10083
2009,48,2010-08-26,442,56,9,9,6,111,194,0.44,248,0,0,0,0,0,0,56,9,9,6,111,324,228,140,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.7,0.0,0.0,0.94,0.91,0.0,0.0,50.3,30.0,0.0,0.0,54.6,9168
2009,49,2010-09-02,402,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9605
2009,50,2010-09-09,368,46,7,6,4,76,140,0.38,228,0,0,0,0,0,0,46,7,6,4,76,288,228,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8585
2009,51,2010-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7375
2009,52,2010-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6344
2009,53,2010-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,856
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6488
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
2010,3,2010-10-15,238,41,6,4,3,56,110,0.46,128,0,0,0,0,0,0,41,6,4,3,56,179,128,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4787
2010,4,2010-10-22,229,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4429
2010,5,2010-10-29,232,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
2010,6,2010-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5208
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5891
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7366
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8119
2010,10,2010-12-03,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,258,0,0,0,990.0,964.7,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,58.1,9755
2010,11,2010-12-10,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,148,148,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10763
2010,12,2010-12-17,472,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.1,13292
2010,13,2010-12-24,585,38,5,4,3,54,104,0.18,481,0,0,0,0,0,0,38,5,4,3,54,528,240,240,0,0,990.0,965.7,0.22,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.6,17242
2010,14,2010-12-31,727,44,6,5,3,72,134,0.18,593,0,0,0,0,0,0,44,6,5,3,72,650,223,223,205,0,990.0,966.3,0.29,0.11,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,46.1,46.1,42.0,0.0,122.1,20518
2010,15,2011-01-07,909,46,7,6,4,76,139,0.15,770,0,0,0,0,0,0,46,7,6,4,76,829,236,236,236,210,990.0,967.0,0.42,0.18,989.4,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.94,46.9,46.9,46.9,40.8,152.3,25591
2010,16,2011-01-14,1187,46,7,6,4,76,139,0.12,1014,33,11,1,1,0,18,57,8,7,4,94,1087,253,253,253,253,990.0,968.0,0.69,0.38,988.9,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.9,31394
2010,17,2011-01-21,1774,49,8,7,5,81,150,0.09,1100,524,51,10,16,17,429,100,18,23,22,510,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30094
2010,18,2011-01-28,2013,51,8,8,6,95,170,0.08,1100,743,48,9,16,27,642,100,18,25,33,737,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.3,28784
2010,19,2011-02-04,2217,55,10,10,8,114,197,0.09,1100,920,45,8,15,37,815,100,18,25,45,929,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27883
2010,20,2011-02-11,2695,55,10,10,8,114,197,0.07,1100,1398,45,7,15,56,1273,100,18,25,64,1387,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25742
2010,21,2011-02-18,3421,55,10,10,8,114,197,0.06,1100,2124,45,7,14,72,1984,100,18,25,80,2098,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.1,22527
2010,22,2011-02-25,3780,60,11,13,13,148,247,0.07,1100,2432,39,6,11,66,2308,100,18,25,80,2457,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.2,21032
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,1100,2384,31,4,7,59,2281,100,18,25,80,2476,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.7,20953
2010,24,2011-03-11,3807,59,11,12,13,144,239,0.06,1100,2468,41,7,13,67,2340,100,18,25,80,2484,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.5,20921
2010,25,2011-03-18,3843,59,11,12,13,144,239,0.06,1100,2504,41,7,13,67,2376,100,18,25,80,2520,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.6,20771
2010,26,2011-03-25,3909,59,11,12,13,144,239,0.06,1100,2570,41,7,13,67,2442,100,18,25,80,2586,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.0,20496
2010,27,2011-04-01,4002,70,14,18,25,168,295,0.07,1100,2607,30,3,7,55,2511,100,18,25,80,2679,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.7,20115
2010,28,2011-04-08,4152,70,14,18,25,168,295,0.07,1100,2757,30,4,7,55,2661,100,18,25,80,2829,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,116.5,19568
2010,29,2011-04-15,4331,70,14,18,25,168,295,0.07,1100,2936,30,4,7,54,2840,100,18,25,80,3008,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,112.6,18923
2010,30,2011-04-22,4294,70,14,18,25,168,295,0.07,1100,2899,30,4,7,55,2803,100,18,25,80,2971,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,113.4,19055
