WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,19,2016-02-04,677,36,6,5,4,54,105,0.16,572,0,0,0,0,0,0,36,6,5,4,54,619,190,190,190,0,990.0,966.1,0.28,0.1,989.6,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,118.1,19833
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.0,22674
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,818,0,0,0,0,0,0,40,6,5,4,67,870,251,251,251,225,990.0,967.2,0.45,0.21,989.3,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,49.4,49.4,49.4,43.5,160.6,26987
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,1054,98,20,3,4,4,65,65,11,10,9,151,1142,263,263,263,263,990.0,968.4,0.76,0.43,988.8,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.9,31729
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,1100,842,51,9,16,41,724,100,18,25,50,831,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28330
2015,24,2016-03-10,2492,57,10,11,12,138,231,0.09,1100,1161,42,7,13,62,1036,100,18,25,74,1174,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.7,26663
2015,25,2016-03-17,2611,54,10,10,11,128,215,0.08,1100,1296,45,7,14,66,1162,100,18,25,77,1290,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.5,26128
2015,26,2016-03-24,2659,49,9,9,9,107,183,0.07,1100,1376,51,9,16,67,1232,100,18,25,76,1339,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.2,25910
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,1100,1501,46,5,11,62,1375,100,18,25,79,1491,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.0,25202
2015,28,2016-04-07,2957,54,13,14,19,117,217,0.07,1100,1640,46,5,11,61,1517,100,18,25,80,1634,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.1,24543
2015,29,2016-04-14,2966,54,13,14,19,117,217,0.07,1100,1649,46,5,11,61,1526,100,18,25,80,1643,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.8,24501
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.8,24493
2015,31,2016-04-28,2896,54,13,13,17,151,250,0.09,1100,1545,45,5,11,62,1421,100,18,25,80,1573,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.8,24826
2015,32,2016-05-05,2744,56,13,13,17,181,282,0.1,1100,1362,43,4,11,62,1240,100,18,25,80,1421,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25521
2015,33,2016-05-12,2509,65,14,17,23,202,321,0.13,1100,1088,35,4,8,57,984,100,18,25,80,1186,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.3,26586
2015,34,2016-05-19,2251,65,14,17,23,202,321,0.14,1100,830,35,4,7,56,727,100,18,25,79,929,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27734
2015,35,2016-05-26,2009,64,13,16,22,195,311,0.16,1100,597,35,4,8,42,507,100,18,25,64,702,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28825
2015,36,2016-06-02,1673,62,12,14,16,153,257,0.15,1100,316,38,6,10,19,241,100,18,24,35,394,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.5,30655
2015,37,2016-06-09,1356,62,12,14,16,153,257,0.19,1066,33,8,1,1,2,19,70,13,15,18,172,1165,266,266,266,266,990.0,968.5,0.79,0.44,988.8,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31709
2015,38,2016-06-16,1083,59,12,13,15,143,243,0.22,839,0,0,0,0,0,0,59,12,13,15,143,924,237,237,237,221,990.0,967.7,0.5,0.22,989.3,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,41.8,160.3,26937
2015,39,2016-06-23,835,53,12,12,13,120,210,0.25,625,0,0,0,0,0,0,53,12,12,13,120,702,221,221,213,0,990.0,966.7,0.33,0.12,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.94,0.0,44.6,44.6,42.8,0.0,125.8,21132
2015,40,2016-06-30,649,50,10,9,9,109,189,0.29,460,0,0,0,0,0,0,50,10,9,9,109,530,230,230,0,0,990.0,966.0,0.23,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16254
2015,41,2016-07-07,533,50,10,9,9,108,186,0.35,347,0,0,0,0,0,0,50,10,9,9,108,416,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12372
2015,42,2016-07-14,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,163,145,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,35.0,30.8,0.0,0.0,61.4,10311
2015,43,2016-07-21,432,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9186
2015,44,2016-07-28,395,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,288,223,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8323
2015,45,2016-08-04,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7736
2015,46,2016-08-11,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6844
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6625
2015,48,2016-08-25,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6623
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5690
2015,50,2016-09-08,248,36,6,4,3,53,102,0.41,146,0,0,0,0,0,0,36,6,4,3,53,192,146,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5466
2015,51,2016-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5284
2015,52,2016-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,1329
2016,1,2016-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4405
2016,3,2016-10-15,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4080
2016,4,2016-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3798
2016,5,2016-10-29,165,29,4,2,2,31,69,0.42,95,0,0,0,0,0,0,29,4,2,2,31,132,95,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3456
2016,6,2016-11-05,166,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3683
2016,7,2016-11-12,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5248
2016,8,2016-11-19,198,23,4,2,2,19,50,0.25,148,0,0,0,0,0,0,23,4,2,2,19,177,148,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5595
2016,9,2016-11-26,223,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.0,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6502
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.4,0.13,0.02,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8878
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,178,164,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,39.1,35.7,0.0,0.0,69.7,11702
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,205,205,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14858
2016,14,2016-12-31,503,43,6,5,3,70,130,0.26,373,0,0,0,0,0,0,43,6,5,3,70,429,186,186,0,0,990.0,965.4,0.19,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13410
2016,15,2017-01-07,683,43,6,5,3,71,130,0.2,552,0,0,0,0,0,0,43,6,5,3,71,608,227,227,226,0,990.0,966.1,0.27,0.1,989.6,23.1,23.1,22.6,0.0,0.94,0.94,0.94,0.0,47.5,47.5,45.9,0.0,114.7,19275
2016,16,2017-01-14,977,41,6,4,3,66,120,0.12,857,0,0,0,0,0,0,41,6,4,3,66,908,233,233,233,219,990.0,967.3,0.49,0.24,989.3,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,42.6,167.2,28088
2016,17,2017-01-21,1047,46,7,6,4,76,139,0.13,908,0,0,0,0,0,0,46,7,6,4,76,967,227,227,227,227,990.0,967.6,0.54,0.28,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29343
2016,18,2017-01-28,1092,47,7,6,4,83,148,0.14,943,0,0,0,0,0,0,47,7,6,4,83,1004,235,235,235,235,990.0,967.7,0.57,0.3,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.4,30132
2016,19,2017-02-04,1102,49,8,7,5,93,162,0.15,940,0,0,0,0,0,0,49,8,7,5,93,1004,235,235,235,235,990.0,967.7,0.57,0.3,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.5,29995
2016,20,2017-02-11,1176,49,8,7,5,93,162,0.14,1014,0,0,0,0,0,0,49,8,7,5,93,1078,253,253,253,253,990.0,968.0,0.67,0.38,989.0,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.2,31625
2016,21,2017-02-18,1346,49,8,7,5,93,162,0.12,1098,86,24,4,3,2,51,73,12,10,7,144,1194,274,274,274,274,990.0,968.5,0.83,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.5,48.5,48.5,48.5,193.9,32568
2016,22,2017-02-25,1513,49,8,7,6,99,171,0.11,1100,242,50,9,11,9,162,99,17,19,16,261,1236,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31542
2016,23,2017-03-04,1611,49,9,9,9,107,183,0.11,1100,328,51,9,15,16,236,100,18,24,25,343,1242,275,275,275,275,990.0,969.3,0.92,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.5,30996
2016,24,2017-03-11,1970,49,9,9,9,107,183,0.09,1100,687,51,9,16,33,577,100,18,25,42,684,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29078
2016,25,2017-03-18,2771,49,9,9,9,107,183,0.07,1100,1488,51,9,16,65,1347,100,18,25,74,1454,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25393
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,1100,2429,51,8,15,71,2282,100,18,25,80,2389,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.9,21313
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,1100,2454,30,4,7,55,2358,100,18,25,80,2526,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.5,20743
2016,28,2017-04-08,3591,70,14,18,25,168,295,0.08,1100,2196,30,4,7,55,2100,100,18,25,80,2268,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,129.9,21817
2016,29,2017-04-15,3368,70,14,18,25,168,295,0.09,1100,1973,29,4,7,55,1877,100,18,25,80,2045,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.4,22740
2016,30,2017-04-22,3029,70,14,18,25,168,295,0.1,1100,1634,30,4,7,55,1538,100,18,25,80,1706,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24207
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,1100,1351,40,4,10,60,1234,100,18,25,80,1409,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.2,25575
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,1100,1061,44,5,12,61,938,100,18,25,78,1116,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.2,26908
2016,33,2017-05-13,2169,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28095
2016,34,2017-05-20,1956,55,13,13,17,178,276,0.14,1100,580,45,5,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29087
2016,35,2017-05-27,1690,54,12,12,15,161,257,0.15,1100,333,45,5,12,20,249,100,18,25,36,411,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30562
2016,36,2017-06-03,1426,53,12,12,13,120,210,0.15,1100,116,27,4,6,7,70,80,16,18,20,190,1216,275,275,275,275,990.0,968.7,0.87,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.8,32052
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,970,0,0,0,0,0,0,53,12,12,13,120,1047,242,242,242,242,990.0,968.0,0.63,0.33,989.0,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.0,30409
2016,38,2017-06-17,981,53,12,12,13,120,210,0.22,771,0,0,0,0,0,0,53,12,12,13,120,848,236,236,236,216,990.0,967.3,0.43,0.18,989.4,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,41.6,150.9,25347
2016,39,2017-06-24,752,53,12,12,13,120,210,0.28,542,0,0,0,0,0,0,53,12,12,13,120,619,228,228,199,0,990.0,966.4,0.28,0.09,989.6,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,46.9,46.9,39.9,0.0,111.0,18646
2016,40,2017-07-01,600,50,10,9,9,108,186,0.31,414,0,0,0,0,0,0,50,10,9,9,108,483,207,207,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.7,14729
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11473
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,205,140,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,44.9,29.9,0.0,0.0,57.7,9696
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8386
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,232,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8714
2016,45,2017-08-05,344,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8656
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7802
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
2016,48,2017-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5978
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5981
2016,50,2017-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5078
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4670
2016,52,2017-09-23,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4017
2016,53,2017-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,568
