,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
13879,1962-10-01,1962-10-12,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1962,10,1,1962.1,1962,1,1,1,0.030584071645588826,6.366490129927229,0.07,1,Wet,44,7,6,3,60,120,0.3389999905880873,233.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,290.9823107128336,1,233.9823107128336,,,,965.0822259929207,990.0,0.13859191130684512,0.016796462142566724,989.8446116265504,0.3874632327566171,,,,24.37492240087299,,,,0.94,,,,0.9359292428513344,,,,0.98,,,,51.540568433473474,,,,51.540568433473474,1236.973642403363,0.14560210178210148,0.7
13880,1962-10-02,1962-10-13,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,2,1962.1,1962,1,2,1,0.02942743442868662,13.387004825257009,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13881,1962-10-03,1962-10-14,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,3,1962.1,1962,1,3,1,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13882,1962-10-04,1962-10-15,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,4,1962.1,1962,1,4,1,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13883,1962-10-05,1962-10-16,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,5,1962.1,1962,1,5,1,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13884,1962-10-06,1962-10-17,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,6,1962.1,1962,1,6,1,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13885,1962-10-07,1962-10-18,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,7,1962.1,1962,1,7,1,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13886,1962-10-08,1962-10-19,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,8,1962.1,1962,1,8,2,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13887,1962-10-09,1962-10-20,374.7305,0.908907350449394,340.5953058875766,0.721,1962,10,9,1962.1,1962,1,9,2,0.02942743442868662,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3523242919842515,220.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.5953058875766,1,220.5953058875766,,,,965.031581060874,990.0,0.13414604254568965,0.014119061177515322,989.8517348962768,0.3444455001460845,,,,24.475708335256638,,,,0.94,,,,0.8823812235503065,,,,0.98,,,,48.79265750052129,,,,48.79265750052129,1171.023780012511,0.14325698756584368,0.72
13888,1962-10-10,1962-10-21,366.0613,0.9164389073302937,335.4728177879068,0.731,1962,10,10,1962.1,1962,1,10,2,0.02898485145687515,5.122488099669795,0.07,1,Wet,44,7,6,3,60,120,0.3577040929613159,215.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.4728177879068,1,215.4728177879068,,,,965.0126758520996,990.0,0.13244484723583622,0.013094563557581365,989.8544605892064,0.3286505220662915,,,,24.51313421504036,,,,0.94,,,,0.8618912711516272,,,,0.98,,,,47.73250984733494,,,,47.73250984733494,1145.5802363360385,0.14228428449756686,0.73
13889,1962-10-11,1962-10-22,353.2963,0.921778111561846,325.6607962357874,0.746,1962,10,11,1962.1,1962,1,11,2,0.028137092794772042,9.812021552119404,0.07,1,Wet,44,7,6,3,60,120,0.36848156544184296,205.66079623578742,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.6607962357874,1,205.66079623578742,,,,964.9772825869304,990.0,0.12918624229232792,0.011132159247157485,989.8596815984604,0.29942425834474184,,,,24.58297475318545,,,,0.94,,,,0.8226431849431497,,,,0.97,,,,45.22249748286517,,,,45.22249748286517,1085.339939588764,0.13886380554729968,0.75
13890,1962-10-12,1962-10-23,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,10,12,1962.1,1962,1,12,2,0.02796133425167541,2.0342423969515835,0.07,1,Wet,44,7,6,3,60,120,0.3707977561685477,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,1,203.62655383883583,,,,964.9700888972347,990.0,0.12851066363651373,0.010725310767767166,989.8607640255956,0.2935341965549802,,,,24.597140931805967,,,,0.94,,,,0.8145062153553433,,,,0.97,,,,44.80099258405143,,,,44.80099258405143,1075.2238220172344,0.13843422936908342,0.75
13891,1962-10-13,1962-10-24,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,10,13,1962.1,1962,1,13,2,0.02796133425167541,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3707977561685477,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,1,203.62655383883583,,,,964.9700888972347,990.0,0.12851066363651373,0.010725310767767166,989.8607640255956,0.2935341965549802,,,,24.597140931805967,,,,0.94,,,,0.8145062153553433,,,,0.97,,,,44.80099258405143,,,,44.80099258405143,1075.2238220172344,0.13843422936908342,0.75
13892,1962-10-14,1962-10-25,344.9443,0.9283094176295976,320.2150422476492,0.757,1962,10,14,1962.1,1962,1,14,2,0.02766657965019689,3.4115115911866383,0.07,1,Wet,44,7,6,3,60,120,0.3747481665998498,200.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,257.2150422476492,1,200.2150422476492,,,,964.9581427597217,990.0,0.12737768930733734,0.010043008449529841,989.8625793022431,0.2837867300988729,,,,24.62064981242271,,,,0.94,,,,0.8008601689905968,,,,0.97,,,,44.09250871618432,,,,44.09250871618432,1058.2202091884237,0.13769655668481645,0.76
13893,1962-10-15,1962-10-26,328.6161,0.9312389803097992,306.020121877383,0.775,1962,10,15,1962.1,1962,1,15,3,0.02644013853020589,14.194920370266175,0.07,1,Wet,44,7,6,3,60,120,0.3921310770802252,186.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,243.02012187738305,1,186.02012187738305,,,,964.910154315374,990.0,0.12266350911057003,0.008602012187738301,989.8687344787016,0.2449830578307911,,,,24.71359710549671,,,,0.93,,,,0.7440804875095319,,,,0.97,,,,40.68361886518649,,,,40.68361886518649,976.4068527644755,0.13294426070939125,0.78
13894,1962-10-16,1962-10-27,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,16,1962.1,1962,1,16,3,0.026119134017232933,3.7153300112611873,0.07,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13895,1962-10-17,1962-10-28,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,17,1962.1,1962,1,17,3,0.026119134017232933,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13896,1962-10-18,1962-10-29,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,18,1962.1,1962,1,18,3,0.026119134017232933,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13897,1962-10-19,1962-10-30,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,19,1962.1,1962,1,19,3,0.026119134017232933,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13898,1962-10-20,1962-10-31,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,20,1962.1,1962,1,20,3,0.026119134017232933,0.0,0.07,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13899,1962-10-21,1962-11-01,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,21,1962.1,1962,1,21,3,0.026119134017232933,0.0,0.09,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13900,1962-10-22,1962-11-02,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1962,10,22,1962.1,1962,1,22,4,0.025849170219444863,3.124580992917401,0.09,1,Wet,44,7,6,3,60,120,0.4010960472611512,179.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,236.18021087320443,1,179.18021087320443,,,,964.8881218237544,990.0,0.1203919519505107,0.007918021087320443,989.871690026962,0.2272952782333709,,,,24.756272924974226,,,,0.93,,,,0.7167208434928177,,,,0.97,,,,39.255362799866575,,,,39.255362799866575,942.1287071967979,0.13120975710690772,0.79
13901,1962-10-23,1962-11-03,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,23,1962.1,1962,1,23,4,0.02450372848842139,15.572242257216143,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13902,1962-10-24,1962-11-04,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,24,1962.1,1962,1,24,4,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13903,1962-10-25,1962-11-05,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,25,1962.1,1962,1,25,4,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13904,1962-10-26,1962-11-06,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,26,1962.1,1962,1,26,4,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13905,1962-10-27,1962-11-07,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,27,1962.1,1962,1,27,4,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13906,1962-10-28,1962-11-08,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,28,1962.1,1962,1,28,4,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13907,1962-10-29,1962-11-09,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1962,10,29,1962.1,1962,1,29,5,0.02450372848842139,0.0,0.09,1,Wet,44,7,6,3,60,120,0.4231192818227289,163.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,220.60796861598828,1,163.60796861598828,,,,964.8410290195503,990.0,0.11509362566454145,0.006360796861598829,989.878545577474,0.18947601649183635,,,,24.848040541431534,,,,0.92,,,,0.6544318744639531,,,,0.97,,,,35.589768933944534,,,,35.589768933944534,854.1544544146684,0.12548931226306229,0.81
13908,1962-10-30,1962-11-10,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1962,10,30,1962.1,1962,1,30,5,0.024812962844564176,3.5791013442452027,0.09,1,Wet,44,7,6,3,60,120,0.417846109912317,167.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,224.1870699602335,1,167.1870699602335,,,,964.8514457810336,990.0,0.1163137738500796,0.006718706996023349,989.876967519154,0.1978670090377686,,,,24.82765472908257,,,,0.92,,,,0.668748279840934,,,,0.97,,,,36.33849635571908,,,,36.33849635571908,872.1239125372579,0.12653249451916773,0.8
13909,1962-10-31,1962-11-11,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,10,31,1962.1,1962,1,31,5,0.026119134017232933,15.117721905888345,0.09,1,Wet,44,7,6,3,60,120,0.3969503733607471,182.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.30479186612183,1,182.30479186612183,,,,964.8980921434062,990.0,0.1214296356750958,0.008230479186612183,989.8703398851384,0.2352938453711369,,,,24.73695389636094,,,,0.93,,,,0.7292191674644873,,,,0.97,,,,39.90873794215235,,,,39.90873794215235,957.8097106116563,0.13201490355411324,0.78
13910,1962-11-01,1962-11-12,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,11,1,1962.11,1962,2,32,5,0.026119134017232933,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.35063949646865994,196.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,1,196.30479186612183,,,,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,0.78
13911,1962-11-02,1962-11-13,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,11,2,1962.11,1962,2,33,5,0.026119134017232933,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.35063949646865994,196.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,1,196.30479186612183,,,,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,0.78
13912,1962-11-03,1962-11-14,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,11,3,1962.11,1962,2,34,5,0.026119134017232933,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.35063949646865994,196.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,1,196.30479186612183,,,,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,0.78
13913,1962-11-04,1962-11-15,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,11,4,1962.11,1962,2,35,5,0.026119134017232933,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.35063949646865994,196.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,1,196.30479186612183,,,,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,0.78
13914,1962-11-05,1962-11-16,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1962,11,5,1962.11,1962,2,36,6,0.026119134017232933,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.35063949646865994,196.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,1,196.30479186612183,,,,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,0.78
13915,1962-11-06,1962-11-17,328.6161,0.9312389803097992,306.020121877383,0.775,1962,11,6,1962.11,1962,2,37,6,0.02644013853020589,3.7153300112611873,0.19,2,Mod_Wet,40,6,4,3,53,106,0.3463824514208656,200.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.02012187738305,1,200.02012187738305,,,,964.910154315374,990.0,0.12498823235780247,0.010004024375476605,989.8650077432668,0.2832347329870095,,,,24.67161869490553,,,,0.94,,,,0.8000804875095321,,,,0.97,,,,44.140772268118106,,,,44.140772268118106,1059.3785344348344,0.14424140477208405,0.78
13916,1962-11-07,1962-11-18,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,7,1962.11,1962,2,38,6,0.02796133425167541,17.606431961452813,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13917,1962-11-08,1962-11-19,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,8,1962.11,1962,2,39,6,0.02796133425167541,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13918,1962-11-09,1962-11-20,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,9,1962.11,1962,2,40,6,0.02796133425167541,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13919,1962-11-10,1962-11-21,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,10,1962.11,1962,2,41,6,0.02796133425167541,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13920,1962-11-11,1962-11-22,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,11,1962.11,1962,2,42,6,0.02796133425167541,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13921,1962-11-12,1962-11-23,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,12,1962.11,1962,2,43,7,0.02796133425167541,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13922,1962-11-13,1962-11-24,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,13,1962.11,1962,2,44,7,0.02796133425167541,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13923,1962-11-14,1962-11-25,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1962,11,14,1962.11,1962,2,45,7,0.02796133425167541,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.32753801794888376,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,1,217.62655383883583,,,,964.9700888972347,990.0,0.1308353868837462,0.013525310767767166,989.8556393023483,0.3352465919775418,,,,24.55030381313604,,,,0.94,,,,0.8705062153553433,,,,0.98,,,,48.28271605913695,,,,48.28271605913695,1158.7851854192868,0.14919268980375902,0.75
13924,1962-11-15,1962-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1962,11,15,1962.11,1962,2,46,7,0.02844338068831595,5.579241164820986,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3219870415671831,223.20579500365682,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,1,223.20579500365682,,,,964.9899399621263,990.0,0.13268827140342845,0.014641159000731362,989.8526705695958,0.35263654599774696,,,,24.510094061471552,,,,0.94,,,,0.8928231800146272,,,,0.98,,,,49.43942150931803,,,,49.43942150931803,1186.546116223633,0.15017785913753084,0.74
13925,1962-11-16,1962-11-27,370.3799,0.9134433097017404,338.3210417029997,0.727,1962,11,16,1962.11,1962,2,47,7,0.029230938003139174,9.11524669934289,0.16,2,Mod_Wet,40,6,4,3,53,106,0.313311875213052,232.32104170299968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.3210417029997,1,232.32104170299968,,,,965.0231531736588,990.0,0.13571547510431725,0.01646420834059994,989.847820316555,0.38198817264243656,,,,24.44267897025393,,,,0.94,,,,0.9292841668119988,,,,0.98,,,,51.31688506376477,,,,51.31688506376477,1231.6052415303545,0.15168103291906412,0.73
13926,1962-11-17,1962-11-28,374.7305,0.908907350449394,340.5953058875766,0.721,1962,11,17,1962.11,1962,2,48,7,0.02942743442868662,2.2742641845769067,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3112197912527555,234.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,284.5953058875766,1,234.5953058875766,,,,965.031581060874,990.0,0.1364707657929221,0.016919061177515318,989.8466101730296,0.3894932734713466,,,,24.425535838684112,,,,0.94,,,,0.9383812235503064,,,,0.98,,,,51.782898314554274,,,,51.782898314554274,1242.7895595493026,0.15203644154639853,0.72
13927,1962-11-18,1962-11-29,374.7305,0.908907350449394,340.5953058875766,0.721,1962,11,18,1962.11,1962,2,49,7,0.02942743442868662,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3112197912527555,234.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,284.5953058875766,1,234.5953058875766,,,,965.031581060874,990.0,0.1364707657929221,0.016919061177515318,989.8466101730296,0.3894932734713466,,,,24.425535838684112,,,,0.94,,,,0.9383812235503064,,,,0.98,,,,51.782898314554274,,,,51.782898314554274,1242.7895595493026,0.15203644154639853,0.72
13928,1962-11-19,1962-11-30,374.7305,0.908907350449394,340.5953058875766,0.721,1962,11,19,1962.11,1962,2,50,8,0.02942743442868662,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106,0.3112197912527555,234.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,284.5953058875766,1,234.5953058875766,,,,965.031581060874,990.0,0.1364707657929221,0.016919061177515318,989.8466101730296,0.3894932734713466,,,,24.425535838684112,,,,0.94,,,,0.9383812235503064,,,,0.98,,,,51.782898314554274,,,,51.782898314554274,1242.7895595493026,0.15203644154639853,0.72
13929,1962-11-20,1962-12-01,379.1131,0.9090149185803196,344.6194637292325,0.718,1962,11,20,1962.11,1962,2,51,8,0.029775121666205686,4.024157841655892,0.16,2,Mod_Wet,40,6,4,3,53,106,0.30758564491088697,238.61946372923248,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.6194637292325,1,238.61946372923248,,,,965.0466235206113,990.0,0.13780720197649787,0.0177238927458465,989.8444689052776,0.4029509735250068,,,,24.394894411141625,,,,0.94,,,,0.95447785491693,,,,0.98,,,,52.605087183373726,,,,52.605087183373726,1262.5220924009695,0.1526468836499193,0.72
13930,1962-11-21,1962-12-02,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1962,11,21,1962.11,1962,2,52,8,0.03113413639281453,15.729337113528345,0.15,2,Mod_Wet,40,6,4,3,53,106,0.29415943594676586,254.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,304.3488008427608,1,254.34880084276085,,,,965.106880731048,990.0,0.14303096706955154,0.02086976016855217,989.836099272762,0.4577346379876158,,,,24.27148390372636,,,,0.95,,,,1.0173952033710434,,,,0.98,,,,56.382549742598435,,,,56.382549742598435,1353.1811938223627,0.15646659461814366,0.7
13931,1962-11-22,1962-12-03,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1962,11,22,1962.11,1962,2,53,8,0.03150856951895581,4.333716737746272,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2906637825779501,258.68251758050707,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,308.6825175805071,1,258.68251758050707,,,,965.1238539410956,990.0,0.14447020879057432,0.021736503516101426,989.8337932876932,0.4734389000519035,,,,24.236500446545573,,,,0.95,,,,1.0347300703220286,,,,0.98,,,,57.26057156789579,,,,57.26057156789579,1374.2537176294989,0.15701485211792465,0.69
13932,1962-11-23,1962-12-04,420.0154,0.9067213782142306,380.8369423592014,0.675,1962,11,23,1962.11,1962,2,54,8,0.032904311819835,16.15442477869425,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2783343426279847,274.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,324.8369423592014,1,274.8369423592014,,,,965.1883457042154,990.0,0.14983514690895985,0.024967388471840275,989.8251974646192,0.5343017714321077,,,,24.10254998897172,,,,0.95,,,,1.0993477694368057,,,,0.98,,,,60.50019700997456,,,,60.50019700997456,1452.0047282393896,0.158861156260706,0.68
13933,1962-11-24,1962-12-05,429.4657,0.9060885103777592,389.13393637134163,0.6629999999999999,1962,11,24,1962.11,1962,2,55,8,0.03362117210248392,8.29699401214026,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2723997834484593,283.13393637134163,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,333.13393637134163,2,141.56696818567082,141.56696818567082,,,965.2221359661536,990.0,0.1525906061749843,0.02662678727426832,989.8207826065508,0.14176633021041782,0.14176633021041782,,,24.456880310186552,24.456880310186552,,,0.91,0.91,,,0.5662678727426833,0.5662678727426833,,,0.97,0.97,,,29.98093158602593,29.98093158602593,,,59.96186317205186,1439.0847161292445,0.15409055229465166,0.66
13934,1962-11-25,1962-12-06,458.6166,0.911126574868046,417.8577719356288,0.633,1962,11,25,1962.11,1962,2,56,8,0.03610291149523832,28.723835564287015,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2536748317710586,311.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,361.8577719356288,2,155.9288859678144,155.9288859678144,,,965.3419298369023,990.0,0.1621298873586959,0.032371554387125766,989.8054985582544,0.17207975570537254,0.17207975570537254,,,24.291488965646604,24.291488965646604,,,0.92,0.92,,,0.6237155438712576,0.6237155438712576,,,0.97,0.97,,,33.15959985093498,33.15959985093498,,,66.31919970186996,1591.660792844879,0.15871237573172736,0.63
13935,1962-11-26,1962-12-07,443.8904,0.9076618404997884,402.90237744418727,0.648,1962,11,26,1962.11,1962,2,57,9,0.03481076541117778,14.955394491441385,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2630910263483958,296.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,346.90237744418727,2,148.45118872209363,148.45118872209363,,,965.2790624071733,990.0,0.15716315118072638,0.02938047548883745,989.8134563733304,0.1559353466006325,0.1559353466006325,,,24.378458619556408,24.378458619556408,,,0.92,0.92,,,0.5938047548883746,0.5938047548883746,,,0.97,0.97,,,31.68243054684904,31.68243054684904,,,63.36486109369808,1520.7566662487534,0.15727100320343929,0.65
13936,1962-11-27,1962-12-08,448.7655,0.9091709283658698,408.00454625357366,0.643,1962,11,27,1962.11,1962,2,58,9,0.035251592796308774,5.102168809386399,0.15,2,Mod_Wet,40,6,4,3,53,106,0.25980102666336785,302.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,352.00454625357366,2,151.00227312678683,151.00227312678683,,,965.300398853656,990.0,0.15885759838679567,0.03040090925071473,989.8107414923624,0.16135492975578852,0.16135492975578852,,,24.348987708950553,24.348987708950553,,,0.92,0.92,,,0.6040090925071473,0.6040090925071473,,,0.97,0.97,,,32.187923796468766,32.187923796468766,,,64.37584759293755,1545.020342230501,0.1577821820468837,0.64
13937,1962-11-28,1962-12-09,463.5928,0.9065907191323836,420.28892993659525,0.63,1962,11,28,1962.11,1962,2,59,9,0.03631296354652183,12.284383683021588,0.15,2,Mod_Wet,40,6,4,3,53,106,0.25220745170707004,314.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,364.28892993659525,2,157.14446496829763,157.14446496829763,,,965.3522383863353,990.0,0.16293728300477334,0.03285778598731905,989.804204931008,0.17477838353880545,0.17477838353880545,,,24.27718816113401,24.27718816113401,,,0.92,0.92,,,0.6285778598731905,0.6285778598731905,,,0.97,0.97,,,33.39842923892445,33.39842923892445,,,66.7968584778489,1603.1246034683734,0.15893080621449124,0.63
13938,1962-11-29,1962-12-10,468.6029,0.9015518661337044,422.4698189706656,0.626,1962,11,29,1962.11,1962,2,60,9,0.0365013923590655,2.180889034070333,0.15,2,Mod_Wet,40,6,4,3,53,106,0.25090549724537875,316.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,366.4698189706656,2,158.23490948533282,158.23490948533282,,,965.3615051087413,990.0,0.163661563495793,0.033293963794133116,989.80304447271,0.17721686087556038,0.17721686087556038,,,24.26432250309311,24.26432250309311,,,0.92,0.92,,,0.6329396379413311,0.6329396379413311,,,0.97,0.97,,,33.6123627292653,33.6123627292653,,,67.2247254585306,1613.3934110047344,0.15912314309770464,0.63
13939,1962-11-30,1962-12-11,494.165,0.8960553284209241,442.79918136912596,0.602,1962,11,30,1962.11,1962,2,61,9,0.038257849270292486,20.329362398460376,0.15,2,Mod_Wet,40,6,4,3,53,106,0.2393861697581513,336.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,386.79918136912596,2,168.39959068456298,168.39959068456298,,,965.4486738431441,990.0,0.17041301226280936,0.03735983627382519,989.7922271514633,0.2007504783305914,0.2007504783305914,,,24.14280282998873,24.14280282998873,,,0.92,0.92,,,0.6735983627382519,0.6735983627382519,,,0.97,0.97,,,35.59240119807789,35.59240119807789,,,71.18480239615577,1708.4352575077387,0.1607609168925151,0.6
13940,1962-12-01,1962-12-12,515.2343,0.8913623235036077,459.26044279675483,0.585,1962,12,1,1962.12,1962,3,62,9,0.03968010225763962,16.46126142762887,0.12,2,Mod_Wet,42,7,5,3,61,118,0.25693482173517124,341.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.26044279675483,2,170.6302213983774,170.6302213983774,,,965.5201269047764,990.0,0.1732230252830551,0.03825208855935097,989.7885248861577,0.20610900935863213,0.20610900935863213,,,24.062288972022696,24.062288972022696,,,0.92,0.92,,,0.6825208855935097,0.6825208855935097,,,0.97,0.97,,,35.94359079758875,35.94359079758875,,,71.8871815951775,1725.2923582842595,0.15652813718814246,0.58
13941,1962-12-02,1962-12-13,515.2343,0.8913623235036077,459.26044279675483,0.585,1962,12,2,1962.12,1962,3,63,9,0.03968010225763962,0.0,0.12,2,Mod_Wet,42,7,5,3,61,118,0.25693482173517124,341.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.26044279675483,2,170.6302213983774,170.6302213983774,,,965.5201269047764,990.0,0.1732230252830551,0.03825208855935097,989.7885248861577,0.20610900935863213,0.20610900935863213,,,24.062288972022696,24.062288972022696,,,0.92,0.92,,,0.6825208855935097,0.6825208855935097,,,0.97,0.97,,,35.94359079758875,35.94359079758875,,,71.8871815951775,1725.2923582842595,0.15652813718814246,0.58
13942,1962-12-03,1962-12-14,515.2343,0.8913623235036077,459.26044279675483,0.585,1962,12,3,1962.12,1962,3,64,10,0.03968010225763962,0.0,0.12,2,Mod_Wet,42,7,5,3,61,118,0.25693482173517124,341.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.26044279675483,2,170.6302213983774,170.6302213983774,,,965.5201269047764,990.0,0.1732230252830551,0.03825208855935097,989.7885248861577,0.20610900935863213,0.20610900935863213,,,24.062288972022696,24.062288972022696,,,0.92,0.92,,,0.6825208855935097,0.6825208855935097,,,0.97,0.97,,,35.94359079758875,35.94359079758875,,,71.8871815951775,1725.2923582842595,0.15652813718814246,0.58
13943,1962-12-04,1962-12-15,525.9775,0.8881694527338079,467.1571483252964,0.58,1962,12,4,1962.12,1962,3,65,10,0.04036237761530561,7.896705528541587,0.12,2,Mod_Wet,42,7,5,3,61,118,0.2525916609068622,349.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.1571483252964,2,174.5785741626482,174.5785741626482,,,965.5546242112739,990.0,0.17584554741430508,0.03983142966505929,989.7843230229207,0.21576520252863665,0.21576520252863665,,,24.013933609117952,24.013933609117952,,,0.93,0.93,,,0.6983142966505929,0.6983142966505929,,,0.97,0.97,,,37.10034412722181,37.10034412722181,,,74.20068825444362,1780.816518106647,0.15883453463239167,0.58
13944,1962-12-05,1962-12-16,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1962,12,5,1962.12,1962,3,66,10,0.04274044558767767,27.523934865417232,0.12,2,Mod_Wet,42,7,5,3,61,118,0.238537522475885,376.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,430.68108319071365,2,188.34054159535683,188.34054159535683,,,965.6757036642198,990.0,0.1849863375910119,0.04533621663814273,989.7696774457708,0.2511328009071076,0.2511328009071076,,,23.842840980643977,23.842840980643977,,,0.93,0.93,,,0.7533621663814273,0.7533621663814273,,,0.97,0.97,,,39.739784474818336,39.739784474818336,,,79.47956894963667,1907.5096547912801,0.16066830054828482,0.55
13945,1962-12-06,1962-12-17,576.0661,0.8889914195501405,512.1178199937132,0.544,1962,12,6,1962.12,1962,3,67,10,0.044246979647456816,17.43673680299952,0.12,2,Mod_Wet,42,7,5,3,61,118,0.230415727383688,394.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.11781999371317,2,197.05890999685658,197.05890999685658,,,965.7528912500618,990.0,0.19077713579127006,0.04882356399874264,989.76039930021,0.2749144536807576,0.2749144536807576,,,23.732593596467446,23.732593596467446,,,0.93,0.93,,,0.7882356399874263,0.7882356399874263,,,0.97,0.97,,,41.38709736494537,41.38709736494537,,,82.77419472989074,1986.5806735173776,0.16163115497700686,0.54
13946,1962-12-07,1962-12-18,611.0679,0.8869861279741288,542.0087505502821,0.523,1962,12,7,1962.12,1962,3,68,10,0.046829556047544366,29.890930556568946,0.12,2,Mod_Wet,42,7,5,3,61,118,0.2177086622313732,424.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.0087505502821,2,212.00437527514103,212.00437527514103,,,965.8856741624112,990.0,0.20070401309787966,0.054801750110056426,989.744494236792,0.3181649004469605,0.3181649004469605,,,23.540655173934173,23.540655173934173,,,0.94,0.94,,,0.8480175011005643,0.8480175011005643,,,0.97,0.97,,,44.64079958460413,44.64079958460413,,,89.28159916920826,2142.7583800609978,0.16472353827971198,0.52
13947,1962-12-08,1962-12-19,593.4044,0.8886647923374786,527.3375978981461,0.532,1962,12,8,1962.12,1962,3,69,10,0.04556196845839983,14.671152652136016,0.12,2,Mod_Wet,42,7,5,3,61,118,0.22376557345867729,409.3375978981462,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,463.3375978981462,2,204.66879894907302,204.66879894907302,,,965.8204522682383,990.0,0.19583167457872008,0.05186751957962922,989.7523008058416,0.2965447146526641,0.2965447146526641,,,23.63530382295051,23.63530382295051,,,0.94,0.94,,,0.8186751957962922,0.8186751957962922,,,0.97,0.97,,,43.269455054576646,43.269455054576646,,,86.53891010915329,2076.93384261968,0.16410532921240348,0.53
13948,1962-12-09,1962-12-20,593.4044,0.8886647923374786,527.3375978981461,0.532,1962,12,9,1962.12,1962,3,70,10,0.04556196845839983,0.0,0.12,2,Mod_Wet,42,7,5,3,61,118,0.22376557345867729,409.3375978981462,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,463.3375978981462,2,204.66879894907302,204.66879894907302,,,965.8204522682383,990.0,0.19583167457872008,0.05186751957962922,989.7523008058416,0.2965447146526641,0.2965447146526641,,,23.63530382295051,23.63530382295051,,,0.94,0.94,,,0.8186751957962922,0.8186751957962922,,,0.97,0.97,,,43.269455054576646,43.269455054576646,,,86.53891010915329,2076.93384261968,0.16410532921240348,0.53
13949,1962-12-10,1962-12-21,599.256,0.8886339443648977,532.5192229643311,0.53,1962,12,10,1962.12,1962,3,71,11,0.046009660864118215,5.181625066185006,0.12,2,Mod_Wet,42,7,5,3,61,118,0.22158824491468884,414.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,468.5192229643311,2,207.25961148216555,207.25961148216555,,,965.8434798987488,990.0,0.19755250947154904,0.05290384459286624,989.7495436459357,0.3040943357447952,0.3040943357447952,,,23.601969411441846,23.601969411441846,,,0.94,0.94,,,0.8290384459286622,0.8290384459286622,,,0.97,0.97,,,43.75538586841838,43.75538586841838,,,87.51077173683676,2100.258521684082,0.16433354508725098,0.53
13950,1962-12-11,1962-12-22,623.0255,0.8843912864860217,550.9983234585969,0.515,1962,12,11,1962.12,1962,3,72,11,0.04760625514682278,18.479100494265822,0.09,1,Wet,44,8,6,4,64,126,0.2286758319137933,424.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,482.9983234585969,2,212.49916172929846,212.49916172929846,,,965.925660621266,990.0,0.20236106683126834,0.05499966469171939,989.742639268477,0.31965038536438906,0.31965038536438906,,,23.497328261846647,23.497328261846647,,,0.94,0.94,,,0.8499966469171939,0.8499966469171939,,,0.97,0.97,,,44.66263074062731,44.66263074062731,,,89.32526148125461,2143.8062755501114,0.16211530539796046,0.52
13951,1962-12-12,1962-12-23,641.2365,0.8794376863729334,563.9275439778775,0.503,1962,12,12,1962.12,1962,3,73,11,0.04872333979968862,12.929220519280536,0.09,1,Wet,44,8,6,4,64,126,0.22343295933234802,437.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,495.9275439778775,2,218.96377198893882,218.96377198893882,,,965.9831740996864,990.0,0.20665490390409214,0.0575855087955755,989.7357595873004,0.3393747503387139,0.3393747503387139,,,23.41321073727545,23.41321073727545,,,0.94,0.94,,,0.875855087955755,0.875855087955755,,,0.98,0.98,,,46.32934675327756,46.32934675327756,,,92.65869350655512,2223.8086441573228,0.1643095722066558,0.5
13952,1962-12-13,1962-12-24,697.8704,0.8821520065429723,615.6277736669467,0.475,1962,12,13,1962.12,1962,3,74,11,0.053190239644824194,51.70022968906926,0.09,1,Wet,44,8,6,4,64,126,0.2046691286351316,489.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,547.6277736669467,2,244.81388683347336,244.81388683347336,,,966.2126646939656,990.0,0.2341320427054764,0.06792555473338935,989.6979424025612,0.4241108882102321,0.4241108882102321,,,23.06116682038516,23.06116682038516,,,0.94,0.94,,,0.9792555473338934,0.9792555473338934,,,0.98,0.98,,,51.01997755220974,51.01997755220974,,,102.03995510441948,2448.9589225060668,0.16574943410467846,0.48
13953,1962-12-14,1962-12-25,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1962,12,14,1962.12,1962,3,75,11,0.060709479788093476,87.02824239895006,0.09,1,Wet,44,8,6,4,64,126,0.1793196060648023,576.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,634.6560160658968,3,192.2186720219656,192.2186720219656,192.2186720219656,,966.5944182916667,990.0,0.2845831977193605,0.10066240642635872,989.6147543958542,0.2615796531139026,0.2615796531139026,0.2615796531139026,,22.75875645107353,22.75875645107353,22.75875645107353,,0.93,0.93,0.93,,0.7688746880878624,0.7688746880878624,0.7688746880878624,,0.97,0.97,0.97,,38.71397729726696,38.71397729726696,38.71397729726696,,116.14193189180088,2787.4063654032207,0.16528988471780026,0.44
13954,1962-12-15,1962-12-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1962,12,15,1962.12,1962,3,76,11,0.0615240317962722,9.427685279846287,0.09,1,Wet,44,8,6,4,64,126,0.17694549076446608,586.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,644.0837013457431,3,195.3612337819144,195.3612337819144,195.3612337819144,,966.635287506292,990.0,0.2900485225192713,0.10443348053829724,989.6055179969425,0.2701999229508238,0.2701999229508238,0.2701999229508238,,22.700030567699642,22.700030567699642,22.700030567699642,,0.93,0.93,0.93,,0.7814449351276574,0.7814449351276574,0.7814449351276574,,0.97,0.97,0.97,,39.245378462862355,39.245378462862355,39.245378462862355,,117.73613538858706,2825.667249326089,0.16534030362734253,0.43
13955,1962-12-16,1962-12-27,771.2422,0.8877747482097623,684.6893499137433,0.444,1962,12,16,1962.12,1962,3,77,11,0.05915715983254743,27.394351431999784,0.09,1,Wet,44,8,6,4,64,126,0.1840250618997848,558.6893499137433,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,616.6893499137433,3,186.2297833045811,186.2297833045811,186.2297833045811,,966.5162427317576,990.0,0.2741677390804309,0.09347573996549732,989.632356520954,0.2455356109478521,0.2455356109478521,0.2455356109478521,,22.8705781782486,22.8705781782486,22.8705781782486,,0.93,0.93,0.93,,0.7449191332183244,0.7449191332183244,0.7449191332183244,,0.97,0.97,0.97,,37.69206852699914,37.69206852699914,37.69206852699914,,113.07620558099742,2713.828933943938,0.1651496486621892,0.44
13956,1962-12-17,1962-12-28,827.5366,0.8937943571986156,739.6475434553279,0.419,1962,12,17,1962.12,1962,3,78,12,0.06390554775454033,54.958193541584606,0.09,1,Wet,44,8,6,4,64,126,0.17035140738976842,613.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,671.6475434553279,3,204.549181151776,204.549181151776,204.549181151776,,966.7541447347437,990.0,0.3060275614233785,0.11409426303659835,989.57987817554,0.2961984246916702,0.2961984246916702,0.2961984246916702,,22.52953501610484,22.52953501610484,22.52953501610484,,0.93,0.93,0.93,,0.8181967246071039,0.8181967246071039,0.8181967246071039,,0.97,0.97,0.97,,40.78248301180163,40.78248301180163,40.78248301180163,,122.34744903540488,2936.338776849717,0.16541317566451735,0.42
13957,1962-12-18,1962-12-29,849.2947,0.8954821115912885,760.52821131929,0.409,1962,12,18,1962.12,1962,3,79,12,0.06570963745798666,20.88066786396212,0.09,1,Wet,44,8,6,4,64,126,0.16567432755903627,634.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.52821131929,3,211.50940377309658,211.50940377309658,211.50940377309658,,966.8435279379044,990.0,0.3181322964169797,0.120358463395787,989.5615092401872,0.316682299076834,0.316682299076834,0.316682299076834,,22.40129900320613,22.40129900320613,22.40129900320613,,0.94,0.94,0.94,,0.8460376150923866,0.8460376150923866,0.8460376150923866,,0.97,0.97,0.97,,42.38102724975803,42.38102724975803,42.38102724975803,,127.14308174927406,3051.433961982577,0.16717733787773456,0.41
13958,1962-12-19,1962-12-30,863.9982,0.9020463209442272,779.3663976124346,0.405,1962,12,19,1962.12,1962,3,80,12,0.06733725675371435,18.838186293144645,0.09,1,Wet,44,8,6,4,64,126,0.16166978764544787,653.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,711.3663976124346,3,217.78879920414485,217.78879920414485,217.78879920414485,,966.9236631350177,990.0,0.3290529841231505,0.1260099192837304,989.5449370965933,0.33574612530294323,0.33574612530294323,0.33574612530294323,,22.28552783627247,22.28552783627247,22.28552783627247,,0.94,0.94,0.94,,0.8711551968165795,0.8711551968165795,0.8711551968165795,,0.98,0.98,0.98,,43.86129014359963,43.86129014359963,43.86129014359963,,131.58387043079892,3158.012890339173,0.16883441579455066,0.4
13959,1962-12-20,1962-12-31,893.8841,0.8990978772765416,803.6892968412517,0.396,1962,12,20,1962.12,1962,3,81,12,0.06943875524708414,24.322899228817054,0.09,1,Wet,44,8,6,4,64,126,0.15677700386855853,677.6892968412518,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,735.6892968412517,3,225.8964322804173,225.8964322804173,225.8964322804173,,967.0264008027012,990.0,0.3431532155601459,0.13330678905237553,989.5235399953874,0.3611792053640504,0.3611792053640504,0.3611792053640504,,22.13595998732224,22.13595998732224,22.13595998732224,,0.94,0.94,0.94,,0.9035857291216688,0.9035857291216688,0.9035857291216688,,0.98,0.98,0.98,,45.18878553627147,45.18878553627147,45.18878553627147,,135.5663566088144,3253.592558611545,0.16868005725798793,0.4
