,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
13960,1962-12-21,1963-01-01,901.4559,0.907115570001353,817.7246825595828,0.391,1962,12,21,1962.12,1962,3,82,12,0.07065141257314796,14.0353857183311,0.03,1,Wet,44,8,6,4,64,126,0.15408609118365352,691.7246825595828,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,749.7246825595828,3,230.5748941865276,230.5748941865276,230.5748941865276,,967.0853038026364,990.0,0.3512896710490335,0.13751740476787486,989.5111929241832,0.37627514558507336,0.37627514558507336,0.37627514558507336,,22.04961397596137,22.04961397596137,22.04961397596137,,0.94,0.94,0.94,,0.9222995767461104,0.9222995767461104,0.9222995767461104,,0.98,0.98,0.98,,45.94475556394856,45.94475556394856,45.94475556394856,,137.8342666918457,3308.0224006042968,0.16855828083898214,0.39
13961,1962-12-22,1963-01-02,979.4038,0.9244615885050121,905.4211927358452,0.359,1962,12,22,1962.12,1962,3,83,12,0.07822839105237703,87.69651017626245,0.03,1,Wet,44,8,6,4,64,126,0.1391617525753677,779.4211927358452,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,837.4211927358452,3,259.80706424528177,259.80706424528177,259.80706424528177,,967.4468608545924,990.0,0.42078435987746776,0.17971059636792264,989.3995050437546,0.4775570538849987,0.4775570538849987,0.4775570538849987,,21.47508713527724,21.47508713527724,21.47508713527724,,0.94,0.94,0.94,,1.039228256981127,1.039228256981127,1.039228256981127,,0.98,0.98,0.98,,50.42069490032242,50.42069490032242,50.42069490032242,,151.26208470096725,3630.290032823214,0.167062673057066,0.36
13962,1962-12-23,1963-01-03,1044.7218,0.9169267811345148,957.9333972550563,0.342,1962,12,23,1962.12,1962,3,84,12,0.08276544552283686,52.51220451921108,0.03,1,Wet,44,8,6,4,64,126,0.13153315289043174,831.9333972550563,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,889.9333972550563,4,207.98334931376408,207.98334931376408,207.98334931376408,207.98334931376408,967.6579372384,990.0,0.4689031130225616,0.21554671780404505,989.3155501691734,0.3062201459699582,0.3062201459699582,0.3062201459699582,0.3062201459699582,21.35139278480348,21.35139278480348,21.35139278480348,21.35139278480348,0.93,0.93,0.93,0.93,0.8319333972550563,0.8319333972550563,0.8319333972550563,0.8319333972550563,0.97,0.97,0.97,0.97,39.29872567455053,39.29872567455053,39.29872567455053,39.29872567455053,157.19490269820213,3772.6776647568513,0.16409794579523146,0.34
13963,1962-12-24,1963-01-04,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1962,12,24,1962.12,1962,3,85,13,0.08393173913695043,13.498768681870049,0.03,1,Wet,44,8,6,4,64,126,0.1297054024132252,845.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,903.4321659369264,4,211.3580414842316,211.3580414842316,211.3580414842316,211.3580414842316,967.7115398159738,990.0,0.4812725026513668,0.2263457327495411,989.2923817645993,0.3162296063377911,0.3162296063377911,0.3162296063377911,0.3162296063377911,21.26461234228755,21.26461234228755,21.26461234228755,21.26461234228755,0.94,0.94,0.94,0.94,0.8454321659369264,0.8454321659369264,0.8454321659369264,0.8454321659369264,0.97,0.97,0.97,0.97,40.20173912718865,40.20173912718865,40.20173912718865,40.20173912718865,160.8069565087546,3859.366956210111,0.16553596035566687,0.34
13964,1962-12-25,1963-01-05,1061.4682,0.9202131020126134,976.7769450097452,0.335,1962,12,25,1962.12,1962,3,86,13,0.08439352804884198,5.344779072818824,0.03,1,Wet,44,8,6,4,64,126,0.12899567362202935,850.7769450097452,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,908.7769450097452,4,212.6942362524363,212.6942362524363,212.6942362524363,212.6942362524363,967.732689594572,990.0,0.4861701089730733,0.23062155600779616,989.2832083350193,0.3202369974067297,0.3202369974067297,0.3202369974067297,0.3202369974067297,21.230281743040546,21.230281743040546,21.230281743040546,21.230281743040546,0.94,0.94,0.94,0.94,0.8507769450097452,0.8507769450097452,0.8507769450097452,0.8507769450097452,0.98,0.98,0.98,0.98,40.806976277948884,40.806976277948884,40.806976277948884,40.806976277948884,163.2279051117955,3917.469722683092,0.1671086791572123,0.34
13965,1962-12-26,1963-01-06,1112.7189,0.9371977043562544,1042.8375986738163,0.321,1962,12,26,1962.12,1962,3,87,13,0.09010116852541772,66.06065366407107,0.03,1,Wet,44,8,6,4,64,126,0.12082418217394067,916.8375986738164,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,974.8375986738164,4,229.2093996684541,229.2093996684541,229.2093996684541,229.2093996684541,967.9906615460296,990.0,0.5467037756772022,0.28347007893905296,989.1698261453836,0.3718373624891591,0.3718373624891591,0.3718373624891591,0.3718373624891591,20.8073272368648,20.8073272368648,20.8073272368648,20.8073272368648,0.94,0.94,0.94,0.94,0.9168375986738164,0.9168375986738164,0.9168375986738164,0.9168375986738164,0.98,0.98,0.98,0.98,43.099443017854774,43.099443017854774,43.099443017854774,43.099443017854774,172.3977720714191,4137.546529714058,0.16531603031062414,0.32
13966,1962-12-27,1963-01-07,1147.7361,0.9351417914976156,1073.2959927204865,0.312,1962,12,27,1962.12,1962,3,88,13,0.09273277377105003,30.458394046670264,0.03,1,Wet,44,8,6,4,64,126,0.1173953884618794,947.2959927204864,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,1005.2959927204864,4,236.8239981801216,236.8239981801216,236.8239981801216,236.8239981801216,968.1074873161896,990.0,0.5746138578713622,0.3078367941763892,989.1175493479524,0.3969184371198977,0.3969184371198977,0.3969184371198977,0.3969184371198977,20.61314359464268,20.61314359464268,20.61314359464268,20.61314359464268,0.94,0.94,0.94,0.94,0.9472959927204866,0.9472959927204866,0.9472959927204866,0.9472959927204866,0.98,0.98,0.98,0.98,44.115669465062254,44.115669465062254,44.115669465062254,44.115669465062254,176.46267786024902,4235.104268645977,0.1644119414002176,0.31
13967,1962-12-28,1963-01-08,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1962,12,28,1962.12,1962,3,89,13,0.09158381588713724,13.298123656398046,0.03,1,Wet,44,8,6,4,64,126,0.11886816349097955,933.9978690640885,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,991.9978690640885,4,233.49946726602212,233.49946726602212,233.49946726602212,233.49946726602212,968.0566437448981,990.0,0.5624283262340253,0.2971982952512708,989.1403733785147,0.3858679266602249,0.3858679266602249,0.3858679266602249,0.3858679266602249,20.697861706956374,20.697861706956374,20.697861706956374,20.697861706956374,0.94,0.94,0.94,0.94,0.9339978690640884,0.9339978690640884,0.9339978690640884,0.9339978690640884,0.98,0.98,0.98,0.98,43.675140585008364,43.675140585008364,43.675140585008364,43.675140585008364,174.70056234003346,4192.813496160802,0.16481218258889807,0.32
13968,1962-12-29,1963-01-09,1174.4491,0.9250503042586872,1086.4244972913411,0.306,1962,12,29,1962.12,1962,3,90,13,0.09386707656597187,26.42662822725265,0.03,1,Wet,44,8,6,4,64,126,0.11597676627703213,960.4244972913413,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,1018.4244972913413,4,240.10612432283529,240.10612432283529,240.10612432283529,240.10612432283529,968.1574368755299,990.0,0.5866439616613883,0.3183395978330729,989.0950164405057,0.4079802179075028,0.4079802179075028,0.4079802179075028,0.4079802179075028,20.529599347068128,20.529599347068128,20.529599347068128,20.529599347068128,0.94,0.94,0.94,0.94,0.9604244972913412,0.9604244972913412,0.9604244972913412,0.9604244972913412,0.98,0.98,0.98,0.98,44.54578823194095,44.54578823194095,44.54578823194095,44.54578823194095,178.1831529277638,4276.395670266331,0.1640087768381582,0.31
13969,1962-12-30,1963-01-10,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1962,12,30,1962.12,1962,3,91,13,0.09412900267551806,3.0315521938216534,0.03,1,Wet,44,8,6,4,64,126,0.11565404594296667,963.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,1021.4560494851628,4,240.8640123712907,240.8640123712907,240.8640123712907,240.8640123712907,968.1689364069404,990.0,0.5894218780142926,0.32076483958813024,989.0898132823976,0.4105560295536778,0.4105560295536778,0.4105560295536778,0.4105560295536778,20.51032084590366,20.51032084590366,20.51032084590366,20.51032084590366,0.94,0.94,0.94,0.94,0.9634560494851628,0.9634560494851628,0.9634560494851628,0.9634560494851628,0.98,0.98,0.98,0.98,44.64443257258983,44.64443257258983,44.64443257258983,44.64443257258983,178.5777302903593,4285.865526968623,0.1639145795507296,0.3
13970,1962-12-31,1963-01-11,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1962,12,31,1962.12,1962,3,92,14,0.09726812374244584,36.33241975610849,0.03,1,Wet,44,8,6,4,64,126,0.11192155848328958,999.7884692412712,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,1057.7884692412713,4,249.94711731031785,249.94711731031785,249.94711731031785,249.94711731031785,968.3057565924687,990.0,0.6357771721008039,0.3498307753930169,989.0143920525064,0.4420540042225268,0.4420540042225268,0.4420540042225268,0.4420540042225268,20.266581455814745,20.266581455814745,20.266581455814745,20.266581455814745,0.94,0.94,0.94,0.94,0.9997884692412712,0.9997884692412712,0.9997884692412712,0.9997884692412712,0.98,0.98,0.98,0.98,45.777446901146384,45.777446901146384,45.777446901146384,45.777446901146384,183.10978760458562,4394.6349025100535,0.16265026033531232,0.29
13971,1963-01-01,1963-01-12,1238.2939,0.9143826532177884,1132.2744617454025,0.29,1963,1,1,1963.01,1962,4,93,14,0.0978285134948028,6.485992504131218,0.02,1,Wet,49,8,7,5,81,150,0.13247671396630709,982.2744617454024,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1046.2744617454023,4,245.56861543635063,245.56861543635063,245.56861543635063,245.56861543635063,968.3299889791748,990.0,0.6191590169521273,0.335819569396322,989.0450214136516,0.4267258304886435,0.4267258304886435,0.4267258304886435,0.4267258304886435,20.288306603987838,20.288306603987838,20.288306603987838,20.288306603987838,0.94,0.94,0.94,0.94,0.9822744617454024,0.9822744617454024,0.9822744617454024,0.9822744617454024,0.98,0.98,0.98,0.98,45.02374310021175,45.02374310021175,45.02374310021175,45.02374310021175,180.09497240084698,4322.279337620327,0.15905593430344647,0.29
13972,1963-01-02,1963-01-13,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,1,2,1963.01,1962,4,94,14,0.0986452118655642,9.452527439368398,0.02,1,Wet,49,8,7,5,81,150,0.13137991956124706,991.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1055.726989184771,4,247.93174729619275,247.93174729619275,247.93174729619275,247.93174729619275,968.3652011923524,990.0,0.6328018400604941,0.3433815913478167,989.0238165685918,0.4349652029425623,0.4349652029425623,0.4349652029425623,0.4349652029425623,20.223650173296694,20.223650173296694,20.223650173296694,20.223650173296694,0.94,0.94,0.94,0.94,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.98,0.98,0.98,0.98,45.3121450653681,45.3121450653681,45.3121450653681,45.3121450653681,181.2485802614724,4349.9659262753385,0.1587494926356165,0.29
13973,1963-01-03,1963-01-14,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,1,3,1963.01,1962,4,95,14,0.0986452118655642,0.0,0.02,1,Wet,49,8,7,5,81,150,0.13137991956124706,991.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1055.726989184771,4,247.93174729619275,247.93174729619275,247.93174729619275,247.93174729619275,968.3652011923524,990.0,0.6328018400604941,0.3433815913478167,989.0238165685918,0.4349652029425623,0.4349652029425623,0.4349652029425623,0.4349652029425623,20.223650173296694,20.223650173296694,20.223650173296694,20.223650173296694,0.94,0.94,0.94,0.94,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.98,0.98,0.98,0.98,45.3121450653681,45.3121450653681,45.3121450653681,45.3121450653681,181.2485802614724,4349.9659262753385,0.1587494926356165,0.29
13974,1963-01-04,1963-01-15,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,1,4,1963.01,1962,4,96,14,0.0986452118655642,0.0,0.02,1,Wet,49,8,7,5,81,150,0.13137991956124706,991.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1055.726989184771,4,247.93174729619275,247.93174729619275,247.93174729619275,247.93174729619275,968.3652011923524,990.0,0.6328018400604941,0.3433815913478167,989.0238165685918,0.4349652029425623,0.4349652029425623,0.4349652029425623,0.4349652029425623,20.223650173296694,20.223650173296694,20.223650173296694,20.223650173296694,0.94,0.94,0.94,0.94,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.98,0.98,0.98,0.98,45.3121450653681,45.3121450653681,45.3121450653681,45.3121450653681,181.2485802614724,4349.9659262753385,0.1587494926356165,0.29
13975,1963-01-05,1963-01-16,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,1,5,1963.01,1962,4,97,14,0.0986452118655642,0.0,0.02,1,Wet,49,8,7,5,81,150,0.13137991956124706,991.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1055.726989184771,4,247.93174729619275,247.93174729619275,247.93174729619275,247.93174729619275,968.3652011923524,990.0,0.6328018400604941,0.3433815913478167,989.0238165685918,0.4349652029425623,0.4349652029425623,0.4349652029425623,0.4349652029425623,20.223650173296694,20.223650173296694,20.223650173296694,20.223650173296694,0.94,0.94,0.94,0.94,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.98,0.98,0.98,0.98,45.3121450653681,45.3121450653681,45.3121450653681,45.3121450653681,181.2485802614724,4349.9659262753385,0.1587494926356165,0.29
13976,1963-01-06,1963-01-17,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,1,6,1963.01,1962,4,98,14,0.0986452118655642,0.0,0.02,1,Wet,49,8,7,5,81,150,0.13137991956124706,991.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1055.726989184771,4,247.93174729619275,247.93174729619275,247.93174729619275,247.93174729619275,968.3652011923524,990.0,0.6328018400604941,0.3433815913478167,989.0238165685918,0.4349652029425623,0.4349652029425623,0.4349652029425623,0.4349652029425623,20.223650173296694,20.223650173296694,20.223650173296694,20.223650173296694,0.94,0.94,0.94,0.94,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.9917269891847708,0.98,0.98,0.98,0.98,45.3121450653681,45.3121450653681,45.3121450653681,45.3121450653681,181.2485802614724,4349.9659262753385,0.1587494926356165,0.29
13977,1963-01-07,1963-01-18,1266.3107,0.909265330658498,1151.4124173518942,0.28500000000000003,1963,1,7,1963.01,1962,4,99,15,0.09948203285920364,9.685428167123293,0.02,1,Wet,49,8,7,5,81,150,0.13027478055602476,1001.4124173518942,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1065.4124173518942,4,250.35310433797355,250.35310433797355,250.35310433797355,250.35310433797355,968.4011542721574,990.0,0.6467808085491256,0.35183614255746243,989.0013830488934,0.4434889116012184,0.4434889116012184,0.4434889116012184,0.4434889116012184,20.156739865134785,20.156739865134785,20.156739865134785,20.156739865134785,0.94,0.94,0.94,0.94,1.0014124173518941,1.0014124173518941,1.0014124173518941,1.0014124173518941,0.98,0.98,0.98,0.98,45.603293479405224,45.603293479405224,45.603293479405224,45.603293479405224,182.4131739176209,4377.916174022901,0.15842557468430693,0.29
13978,1963-01-08,1963-01-19,1304.2828,0.9098196316199432,1186.6620966242278,0.27699999999999997,1963,1,8,1963.01,1962,4,100,15,0.1025276051483333,35.24967927233365,0.02,1,Wet,49,8,7,5,81,150,0.12640498118774873,1036.6620966242278,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1100.6620966242278,4,259.16552415605696,259.16552415605696,259.16552415605696,259.16552415605696,968.5309317372568,990.0,0.6976566343030093,0.3976607256114962,988.9046826400856,0.4752055223235217,0.4752055223235217,0.4752055223235217,0.4752055223235217,19.898545380505354,19.898545380505354,19.898545380505354,19.898545380505354,0.94,0.94,0.94,0.94,1.036662096624228,1.036662096624228,1.036662096624228,1.036662096624228,0.98,0.98,0.98,0.98,46.60381772177021,46.60381772177021,46.60381772177021,46.60381772177021,186.4152708870808,4473.9665012899395,0.15709212539727024,0.28
13979,1963-01-09,1963-01-20,1304.2828,0.9098196316199432,1186.6620966242278,0.27699999999999997,1963,1,9,1963.01,1962,4,101,15,0.1025276051483333,0.0,0.02,1,Wet,49,8,7,5,81,150,0.12640498118774873,1036.6620966242278,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1100.6620966242278,4,259.16552415605696,259.16552415605696,259.16552415605696,259.16552415605696,968.5309317372568,990.0,0.6976566343030093,0.3976607256114962,988.9046826400856,0.4752055223235217,0.4752055223235217,0.4752055223235217,0.4752055223235217,19.898545380505354,19.898545380505354,19.898545380505354,19.898545380505354,0.94,0.94,0.94,0.94,1.036662096624228,1.036662096624228,1.036662096624228,1.036662096624228,0.98,0.98,0.98,0.98,46.60381772177021,46.60381772177021,46.60381772177021,46.60381772177021,186.4152708870808,4473.9665012899395,0.15709212539727024,0.28
13980,1963-01-10,1963-01-21,1313.8865,0.9097424573913048,1195.2983332432605,0.275,1963,1,10,1963.01,1962,4,102,15,0.10327377599221772,8.636236619032617,0.02,1,Wet,49,8,7,5,81,150,0.12549168339672806,1045.2983332432605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1109.2983332432605,4,261.3245833108151,261.3245833108151,261.3245833108151,261.3245833108151,968.5624734893056,990.0,0.7101213057119223,0.40888783321623856,988.8809908610716,0.4831424408793482,0.4831424408793482,0.4831424408793482,0.4831424408793482,19.835374930887,19.835374930887,19.835374930887,19.835374930887,0.94,0.94,0.94,0.94,1.0452983332432604,1.0452983332432604,1.0452983332432604,1.0452983332432604,0.98,0.98,0.98,0.98,46.84288309073925,46.84288309073925,46.84288309073925,46.84288309073925,187.371532362957,4496.916776710968,0.15675712677901324,0.28
13981,1963-01-11,1963-01-22,1333.2273,0.906175230008076,1208.137555230546,0.272,1963,1,11,1963.01,1962,4,103,15,0.10438308477191917,12.839221987285555,0.03,1,Wet,49,8,7,5,81,150,0.12415804752578515,1058.137555230546,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1122.137555230546,4,264.5343888076365,264.5343888076365,264.5343888076365,264.5343888076365,968.6091828747252,990.0,0.7286521415698602,0.4255788217997098,988.8457690366304,0.4950629843849032,0.4950629843849032,0.4950629843849032,0.4950629843849032,19.741523177520264,19.741523177520264,19.741523177520264,19.741523177520264,0.94,0.94,0.94,0.94,1.058137555230546,1.058137555230546,1.058137555230546,1.058137555230546,0.98,0.98,0.98,0.98,47.19388522175671,47.19388522175671,47.19388522175671,47.19388522175671,188.77554088702684,4530.612981288644,0.15625335051438186,0.27
13982,1963-01-12,1963-01-23,1342.9646,0.905877929951145,1216.5619918456675,0.26899999999999996,1963,1,12,1963.01,1962,4,104,15,0.10511095609546564,8.424436615121522,0.03,1,Wet,49,8,7,5,81,150,0.12329827908928205,1066.5619918456675,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1130.5619918456675,4,266.6404979614169,266.6404979614169,266.6404979614169,266.6404979614169,968.6397131386613,990.0,0.7408111222514789,0.4365305893993678,988.8226582883493,0.5029632266594698,0.5029632266594698,0.5029632266594698,0.5029632266594698,19.679981923028606,19.679981923028606,19.679981923028606,19.679981923028606,0.94,0.94,0.94,0.94,1.0665619918456677,1.0665619918456677,1.0665619918456677,1.0665619918456677,0.98,0.98,0.98,0.98,47.421331455660855,47.421331455660855,47.421331455660855,47.421331455660855,189.68532582264342,4552.447819743442,0.1559191616161446,0.27
13983,1963-01-13,1963-01-24,1402.3296,0.9252414293343468,1297.4934435018629,0.26,1963,1,13,1963.01,1962,4,105,15,0.11210343351856096,80.93145165619535,0.03,1,Wet,49,8,7,5,81,150,0.11560752060153638,1100.0,47.49344350186289,15.514524877275207,2.532983653432688,2.2163606967536014,1.5831147833954295,25.64645949100596,64.5145248772752,10.532983653432687,9.2163606967536,6.5831147833954295,106.64645949100596,1184.2638692274616,4,275.0,275.0,275.0,275.0,968.9283418873332,990.0,0.818318986513862,0.48,988.701681013486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.23840434615268,19.23840434615268,19.23840434615268,19.23840434615268,0.9317955428785272,0.9317955428785272,0.9317955428785272,0.9317955428785272,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.39335502816335,47.39335502816335,47.39335502816335,47.39335502816335,189.5734201126534,4549.762082703681,0.14610742047451525,0.26
13984,1963-01-14,1963-01-25,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1963,1,14,1963.01,1962,4,106,16,0.11471399750530838,30.21486095772457,0.03,1,Wet,49,8,7,5,81,150,0.11297662257302366,1100.0,77.70830445958745,25.384712790131893,4.144442904511331,3.6263875414474147,2.590276815319582,41.962484408177225,74.3847127901319,12.144442904511333,10.626387541447414,7.590276815319582,122.96248440817725,1197.1555432360906,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8369255263201307,0.48,988.6830744736801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.11415609044486,19.11415609044486,19.11415609044486,19.11415609044486,0.931923374535299,0.931923374535299,0.931923374535299,0.931923374535299,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.093732216300346,47.093732216300346,47.093732216300346,47.093732216300346,188.3749288652013,4520.9982927648325,0.14187975493749355,0.26
13985,1963-01-15,1963-01-26,1504.8959,0.9514248483621192,1431.7953534582748,0.24100000000000002,1963,1,15,1963.01,1962,4,107,16,0.12370711853879494,104.08704899868737,0.03,1,Wet,49,8,7,5,81,150,0.10476357507216293,1100.0,181.7953534582748,51.00000000000001,9.695752184441325,8.48378316138616,6.059845115275826,106.5559729971715,100.0,17.695752184441325,15.48378316138616,11.059845115275829,187.55597299717152,1233.1795353458274,4,275.0,275.0,275.0,275.0,969.389501225618,990.0,0.8962086173005308,0.48,988.6237913826994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69935537708143,18.69935537708143,18.69935537708143,18.69935537708143,0.9320147415275246,0.9320147415275246,0.9320147415275246,0.9320147415275246,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.0762571969709,46.0762571969709,46.0762571969709,46.0762571969709,184.30502878788369,4423.320690909208,0.12872302479731065,0.24
13986,1963-01-16,1963-01-27,1579.4263,0.9567215637917794,1511.0711996298642,0.22899999999999998,1963,1,16,1963.01,1962,4,108,16,0.13055655164802027,79.27584617158935,0.03,1,Wet,49,8,7,5,81,150,0.0992673277319708,1100.0,261.07119962986417,50.99999999999999,9.999999999999998,12.183322649393661,8.702373320995473,179.1855036594751,100.0,18.0,19.18332264939366,13.702373320995472,260.1855036594751,1237.1833226493934,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.9067103544902128,0.48,988.6132896455098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42642482570893,18.42642482570893,18.42642482570893,18.42642482570893,0.9317933048663012,0.9317933048663012,0.9317933048663012,0.9317933048663012,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39295361816236,45.39295361816236,45.39295361816236,45.39295361816236,181.57181447264944,4357.723547343586,0.1201609920943006,0.23
13987,1963-01-17,1963-01-28,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1963,1,17,1963.01,1962,4,109,16,0.13475259682999,48.56533775427943,0.03,1,Wet,49,8,7,5,81,150,0.0961762541493054,1100.0,309.63653738414337,51.0,10.0,14.44970507792669,10.321217912804778,223.8656143934119,100.0,18.0,21.44970507792669,15.321217912804778,304.8656143934119,1239.4497050779264,4,275.0,275.0,275.0,275.0,969.8093116094296,990.0,0.912654964138824,0.48,988.6073450358612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26309864643152,18.26309864643152,18.26309864643152,18.26309864643152,0.9315539152694478,0.9315539152694478,0.9315539152694478,0.9315539152694478,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.979045736134616,44.979045736134616,44.979045736134616,44.979045736134616,179.9161829445385,4317.988390668924,0.11535776357631235,0.22
13988,1963-01-18,1963-01-29,1689.8676,0.97387137230227,1645.7136786211431,0.213,1963,1,18,1963.01,1962,4,110,16,0.1421896618328668,86.07714123699951,0.03,1,Wet,49,8,7,5,81,150,0.09114586695644232,1100.0,395.7136786211431,51.0,10.0,18.0,13.190455954038105,303.52322266710496,100.0,18.0,25.0,18.190455954038104,384.523222667105,1243.0,4,275.0,275.0,275.0,275.0,970.0822267793767,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.98087122750856,17.98087122750856,17.98087122750856,17.98087122750856,0.930951629203866,0.930951629203866,0.930951629203866,0.930951629203866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.25533412488603,44.25533412488603,44.25533412488603,44.25533412488603,177.02133649954413,4248.51207598906,0.10756508790026036,0.21
13989,1963-01-19,1963-01-30,1769.9945,0.9864250135611264,1745.9668486656192,0.20199999999999999,1963,1,19,1963.01,1962,4,111,16,0.15085153572470952,100.25317004447606,0.03,1,Wet,49,8,7,5,81,150,0.08591228413909445,1100.0,495.9668486656192,51.0,10.000000000000004,18.0,16.532228288853968,400.4346203767653,100.0,18.0,25.0,21.532228288853968,481.4346203767653,1243.0,4,275.0,275.0,275.0,275.0,970.3908604462114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.672237560673878,17.672237560673878,17.672237560673878,17.672237560673878,0.9300194515767352,0.9300194515767352,0.9300194515767352,0.9300194515767352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.45215798275986,43.45215798275986,43.45215798275986,43.45215798275986,173.80863193103943,4171.407166344947,0.09954864381524496,0.2
13990,1963-01-20,1963-01-31,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1963,1,20,1963.01,1962,4,112,16,0.15831038589880325,86.32928442238153,0.03,1,Wet,49,8,7,5,81,150,0.08186449629580475,1100.0,582.2961330880007,51.0,9.999999999999996,17.999999999999996,19.40987110293336,483.8862619850674,100.0,18.0,25.0,24.40987110293336,564.8862619850672,1243.0,4,275.0,275.0,275.0,275.0,970.649129843644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.413968163241364,17.413968163241364,17.413968163241364,17.413968163241364,0.9290197704375616,0.9290197704375616,0.9290197704375616,0.9290197704375616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.77110587138982,42.77110587138982,42.77110587138982,42.77110587138982,171.08442348555928,4106.026163653423,0.09337160101802304,0.19
13991,1963-01-21,1963-02-01,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1963,1,21,1963.01,1962,4,113,17,0.16252217535460145,48.74756314581214,0.0,1,Wet,49,8,7,5,81,150,0.07974296413226706,1100.0,631.0436962338129,51.0,10.0,18.000000000000004,21.03478987446043,531.0089063593523,100.0,18.0,25.0,26.03478987446043,612.0089063593523,1243.0,4,275.0,275.0,275.0,275.0,970.7920524636768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27104554320836,17.27104554320836,17.27104554320836,17.27104554320836,0.9283805519579064,0.9283805519579064,0.9283805519579064,0.9283805519579064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.39088079704028,42.39088079704028,42.39088079704028,42.39088079704028,169.56352318816113,4069.5245565158666,0.09014331965156244,0.19
13992,1963-01-22,1963-02-02,2037.2697,1.0148234027606982,2067.468969295266,0.17,1963,1,22,1963.01,1962,4,114,17,0.17862931894711098,186.42527306145325,0.0,1,Wet,49,8,7,5,81,150,0.07255247949435012,1100.0,817.4689692952661,51.0,10.0,18.0,27.24896564317553,711.2200036520908,100.0,18.0,25.0,32.24896564317554,792.2200036520908,1243.0,4,275.0,275.0,275.0,275.0,971.3204842711297,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.74261373575571,16.74261373575571,16.74261373575571,16.74261373575571,0.925485004013124,0.925485004013124,0.925485004013124,0.925485004013124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.965703831708716,40.965703831708716,40.965703831708716,40.965703831708716,163.86281532683486,3932.707567844037,0.07925769032591112,0.17
13993,1963-01-23,1963-02-03,2088.4298,1.0116219640558364,2112.7014560687376,0.165,1963,1,23,1963.01,1962,4,115,17,0.1825374058043389,45.23248677347146,0.0,1,Wet,49,8,7,5,81,150,0.07099914640997894,1100.0,862.7014560687378,51.0,10.0,18.0,28.75671520229125,754.9447408664464,100.0,18.0,25.0,33.756715202291254,835.9447408664464,1243.0,4,275.0,275.0,275.0,275.0,971.4446030538679,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.618494953017333,16.618494953017333,16.618494953017333,16.618494953017333,0.9246834030902854,0.9246834030902854,0.9246834030902854,0.9246834030902854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.62679185626603,40.62679185626603,40.62679185626603,40.62679185626603,162.50716742506413,3900.172018201539,0.07691913448455392,0.16
13994,1963-01-24,1963-02-04,2166.6756,1.0097605349112566,2187.823512835168,0.156,1963,1,24,1963.01,1962,4,116,17,0.1890279515089585,75.12205676643043,0.0,1,Wet,49,8,7,5,81,150,0.06856128893395849,1100.0,937.823512835168,51.0,10.0,18.0,31.26078376117227,827.5627290739958,100.0,18.0,25.0,36.260783761172256,908.5627290739958,1243.0,4,275.0,275.0,275.0,275.0,971.6474178611867,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.415680145698463,16.415680145698463,16.415680145698463,16.415680145698463,0.923274096263145,0.923274096263145,0.923274096263145,0.923274096263145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.06981241650333,40.06981241650333,40.06981241650333,40.06981241650333,160.27924966601333,3846.70199198432,0.07325967964313074,0.16
13995,1963-01-25,1963-02-05,2260.2665,1.007005963056233,2276.101843596241,0.146,1963,1,25,1963.01,1962,4,117,17,0.1966551992867152,88.278330761073,0.0,1,Wet,49,8,7,5,81,150,0.06590214775407413,1100.0,1026.101843596241,51.0,10.0,18.0,34.203394786541374,912.8984488096995,100.0,18.0,25.0,39.20339478654137,993.8984488096995,1243.0,4,275.0,275.0,275.0,275.0,971.8806638854587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.18243412142654,16.18243412142654,16.18243412142654,16.18243412142654,0.9215007667191344,0.9215007667191344,0.9215007667191344,0.9215007667191344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4246027048136,39.4246027048136,39.4246027048136,39.4246027048136,157.69841081925438,3784.761859662105,0.0692844264692879,0.15
13996,1963-01-26,1963-02-06,2356.3647,1.0031685153704124,2363.8308777702473,0.136,1963,1,26,1963.01,1962,4,118,17,0.20423498783934926,87.72903417400629,0.0,1,Wet,49,8,7,5,81,150,0.06345631635943934,1100.0,1113.8308777702473,51.0,9.999999999999991,18.0,37.12769592567491,997.7031818445724,100.0,18.0,25.0,42.12769592567491,1078.7031818445726,1243.0,4,275.0,275.0,275.0,275.0,972.1072674698993,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955830536986086,15.955830536986086,15.955830536986086,15.955830536986086,0.9196216331521871,0.9196216331521871,0.9196216331521871,0.9196216331521871,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79326838867274,38.79326838867274,38.79326838867274,38.79326838867274,155.17307355469097,3724.153765312583,0.06564474430635348,0.14
13997,1963-01-27,1963-02-07,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1963,1,27,1963.01,1962,4,119,17,0.2083145451446814,47.217098441343296,0.0,1,Wet,49,8,7,5,81,150,0.06221361062905543,1100.0,1161.0479762115906,51.0,10.0,18.0,38.70159920705302,1043.3463770045378,100.0,18.0,25.0,43.70159920705302,1124.3463770045378,1243.0,4,275.0,275.0,275.0,275.0,972.2271748622743,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.835923144611073,15.835923144611073,15.835923144611073,15.835923144611073,0.9185649649074826,0.9185649649074826,0.9185649649074826,0.9185649649074826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.45749915557515,38.45749915557515,38.45749915557515,38.45749915557515,153.8299966223006,3691.9199189352144,0.06380213008619147,0.13
13998,1963-01-28,1963-02-08,2469.2967,1.0111383888554557,2496.800686844093,0.124,1963,1,28,1963.01,1962,4,120,18,0.2157235793433296,85.7527106325024,0.0,1,Wet,49,8,7,5,81,150,0.06007688190345584,1100.0,1246.800686844093,51.0,10.0,17.999999999999993,41.5600228948031,1126.24066394929,100.0,18.0,25.0,46.56002289480311,1207.24066394929,1243.0,4,275.0,275.0,275.0,275.0,972.4414133070024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.62168469988292,15.62168469988292,15.62168469988292,15.62168469988292,0.9165696362495508,0.9165696362495508,0.9165696362495508,0.9165696362495508,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.85481350152891,37.85481350152891,37.85481350152891,37.85481350152891,151.41925400611564,3634.062096146775,0.06064531093889861,0.12
13999,1963-01-29,1963-02-09,2600.3529,1.0174076948207036,2645.619049709331,0.113,1963,1,29,1963.01,1962,4,121,18,0.2285814858948862,148.81836286523819,0.0,1,Wet,49,8,7,5,81,150,0.0566975052649701,1100.0,1395.6190497093314,51.0,10.0,18.0,46.52063499031104,1270.0984147190202,100.0,18.0,25.0,51.52063499031104,1351.0984147190202,1243.0,4,275.0,275.0,275.0,275.0,972.8029340993636,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.260163907521427,15.260163907521427,15.260163907521427,15.260163907521427,0.9128903570483312,0.9128903570483312,0.9128903570483312,0.9128903570483312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.830328702659294,36.830328702659294,36.830328702659294,36.830328702659294,147.32131481063718,3535.711555455293,0.055685006814122806,0.11
14000,1963-01-30,1963-02-10,2705.2546,1.016250048483886,2749.2151184112568,0.106,1963,1,30,1963.01,1962,4,122,18,0.2375321862307325,103.59606870192556,0.0,1,Wet,49,8,7,5,81,150,0.054561026889261205,1100.0,1499.2151184112568,51.0,10.0,18.0,49.97383728037522,1370.2412811308816,100.0,18.0,25.0,54.97383728037522,1451.2412811308814,1243.0,4,275.0,275.0,275.0,275.0,973.0473410112614,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.015756995623818,15.015756995623818,15.015756995623818,15.015756995623818,0.9101808330253072,0.9101808330253072,0.9101808330253072,0.9101808330253072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.13288958719565,36.13288958719565,36.13288958719565,36.13288958719565,144.5315583487826,3468.7574003707823,0.05257193494276501,0.11
14001,1963-01-31,1963-02-11,2751.0152,1.018827290046873,2802.8093610937553,0.10099999999999999,1963,1,31,1963.01,1962,4,123,18,0.24216272879850045,53.594242682498596,0.0,1,Wet,49,8,7,5,81,150,0.05351773191647422,1100.0,1552.8093610937551,51.000000000000064,10.0,18.0,51.76031203645851,1422.0490490572968,100.0,18.0,25.0,56.76031203645851,1503.0490490572968,1243.0,4,275.0,275.0,275.0,275.0,973.1715634458387,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.891534561046411,14.891534561046411,14.891534561046411,14.891534561046411,0.9087350003248628,0.9087350003248628,0.9087350003248628,0.9087350003248628,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.77704655403989,35.77704655403989,35.77704655403989,35.77704655403989,143.10818621615957,3434.5964691878303,0.051058836966462,0.1
14002,1963-02-01,1963-02-12,2828.3612,1.023722638518117,2895.457390346268,0.095,1963,2,1,1963.02,1962,5,124,18,0.2501675185259175,92.64802925251252,0.02,1,Wet,55,10,10,8,114,197,0.06803760975962446,1100.0,1598.457390346268,45.0,8.0,15.0,64.91197524248803,1465.5454151037795,100.0,18.0,25.0,72.91197524248803,1579.5454151037795,1243.0,4,275.0,275.0,275.0,275.0,973.3828825597967,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.680215447088427,14.680215447088427,14.680215447088427,14.680215447088427,0.9061690844010958,0.9061690844010958,0.9061690844010958,0.9061690844010958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.16976347521416,35.16976347521416,35.16976347521416,35.16976347521416,140.67905390085664,3376.29729362056,0.04858612472416071,0.1
14003,1963-02-02,1963-02-13,2954.9395,1.0223022409335645,3020.841272673107,0.085,1963,2,2,1963.02,1962,5,125,18,0.2610006859589565,125.38388232683927,0.02,1,Wet,55,10,10,8,114,197,0.06521362170931841,1100.0,1723.8412726731076,45.0,8.0,15.0,70.00370650449166,1585.8375661686155,100.0,18.0,25.0,78.00370650449166,1699.8375661686155,1243.0,4,275.0,275.0,275.0,275.0,973.6622571506967,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.400840856188395,14.400840856188395,14.400840856188395,14.400840856188395,0.902571182326747,0.902571182326747,0.902571182326747,0.902571182326747,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.36347623942378,34.36347623942378,34.36347623942378,34.36347623942378,137.45390495769513,3298.8937189846833,0.04550186274304435,0.08
14004,1963-02-03,1963-02-14,3052.1754,1.0230557447200064,3122.545576863084,0.077,1963,2,3,1963.02,1962,5,126,18,0.26978793784097044,101.70430418997694,0.02,1,Wet,55,10,10,8,114,197,0.06308955150557212,1100.0,1825.545576863084,45.0,8.0,15.0,72.0,1685.545576863084,100.0,18.0,25.0,80.0,1799.545576863084,1243.0,4,275.0,275.0,275.0,275.0,973.8835599102214,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179538096663876,14.179538096663876,14.179538096663876,14.179538096663876,0.8995549515093957,0.8995549515093957,0.8995549515093957,0.8995549515093957,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.722328844831445,33.722328844831445,33.722328844831445,33.722328844831445,134.88931537932578,3237.3435691038176,0.0431985096963215,0.08
14005,1963-02-04,1963-02-15,3168.1362,1.0261606943378303,3251.016842748816,0.07100000000000001,1963,2,4,1963.02,1962,5,127,19,0.2808878552134977,128.471265885732,0.02,1,Wet,55,10,10,8,114,197,0.06059642552741485,1100.0,1954.0168427488159,45.0,8.0,15.0,72.0,1814.0168427488159,100.0,18.0,25.0,80.0,1928.0168427488159,1243.0,4,275.0,275.0,275.0,275.0,974.1566688655828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.906429141302354,13.906429141302354,13.906429141302354,13.906429141302354,0.8956300892904879,0.8956300892904879,0.8956300892904879,0.8956300892904879,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.92851001327386,32.92851001327386,32.92851001327386,32.92851001327386,131.71404005309543,3161.1369612742897,0.04051472090859053,0.07
14006,1963-02-05,1963-02-16,3235.6269,1.037176891822677,3355.9174512398436,0.066,1963,2,5,1963.02,1962,5,128,19,0.2899512677871225,104.90060849102748,0.02,1,Wet,55,10,10,8,114,197,0.05870227824799992,1100.0,2058.917451239844,45.0,8.0,15.0,72.0,1918.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,4,275.0,275.0,275.0,275.0,974.3746015902234,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.688496416661868,13.688496416661868,13.688496416661868,13.688496416661868,0.8923376463179482,0.8923376463179482,0.8923376463179482,0.8923376463179482,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.29332319631801,32.29332319631801,32.29332319631801,32.29332319631801,129.17329278527205,3100.159026846529,0.03849120088980405,0.07
14007,1963-02-06,1963-02-17,3321.255,1.0394409287846869,3452.248381930785,0.06,1963,2,6,1963.02,1962,5,129,19,0.29827426019881986,96.33093069094141,0.02,1,Wet,55,10,10,8,114,197,0.05706426021693758,1100.0,2155.248381930785,45.0,8.0,15.0,72.0,2015.2483819307847,100.0,18.0,25.0,80.0,2129.2483819307845,1243.0,4,275.0,275.0,275.0,275.0,974.5709053594342,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.492192647451091,13.492192647451091,13.492192647451091,13.492192647451091,0.8892499909270868,0.8892499909270868,0.8892499909270868,0.8892499909270868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.720073132496022,31.720073132496022,31.720073132496022,31.720073132496022,126.88029252998408,3045.1270207196185,0.03675294431133083,0.06
14008,1963-02-07,1963-02-18,3514.6276,1.0243778615521175,3600.306705040052,0.051,1963,2,7,1963.02,1962,5,130,19,0.3110664993154605,148.05832310926692,0.02,1,Wet,55,10,10,8,114,197,0.05471756051344755,1100.0,2303.306705040052,45.0,8.0,15.0,72.0,2163.3067050400514,100.0,18.0,25.0,80.0,2277.3067050400514,1243.0,4,275.0,275.0,275.0,275.0,974.8658232850177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.197274721867599,13.197274721867599,13.197274721867599,13.197274721867599,0.8843939316588512,0.8843939316588512,0.8843939316588512,0.8843939316588512,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.85729043394951,30.85729043394951,30.85729043394951,30.85729043394951,123.42916173579805,2962.299881659153,0.03428295749442962,0.05
14009,1963-02-08,1963-02-19,3586.6615,1.0285190813200429,3688.949790985967,0.049,1963,2,8,1963.02,1962,5,131,19,0.31872526194118755,88.64308594591513,0.02,1,Wet,55,10,10,8,114,197,0.053402732799826665,1100.0,2391.949790985967,45.0,8.0,15.0,72.0,2251.949790985967,100.0,18.0,25.0,80.0,2365.949790985967,1243.0,4,275.0,275.0,275.0,275.0,975.0386280380942,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.024469968791053,13.024469968791053,13.024469968791053,13.024469968791053,0.8814273262847845,0.8814273262847845,0.8814273262847845,0.8814273262847845,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.351093745488033,30.351093745488033,30.351093745488033,30.351093745488033,121.40437498195213,2913.7049995668513,0.03291028120756929,0.05
14010,1963-02-09,1963-02-20,3696.4452,1.0311736660449222,3811.676948218156,0.045,1963,2,9,1963.02,1962,5,132,19,0.32932888832604873,122.72715723218927,0.02,1,Wet,55,10,10,8,114,197,0.05168328866172448,1100.0,2514.676948218156,45.0,8.0,15.0,72.0,2374.676948218156,100.0,18.0,25.0,80.0,2488.676948218156,1243.0,4,275.0,275.0,275.0,275.0,975.2734444939572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.789653512928185,12.789653512928185,12.789653512928185,12.789653512928185,0.8772525680093081,0.8772525680093081,0.8772525680093081,0.8772525680093081,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.662735840250047,29.662735840250047,29.662735840250047,29.662735840250047,118.65094336100019,2847.6226406640053,0.03112827896300759,0.04
14011,1963-02-10,1963-02-21,3714.9455,1.0311736660449222,3830.753970392087,0.043,1963,2,10,1963.02,1962,5,133,19,0.3309771430418763,19.0770221739308,0.02,1,Wet,55,10,10,8,114,197,0.05142590767316664,1100.0,2533.753970392087,45.0,8.0,15.0,72.0,2393.7539703920875,100.0,18.0,25.0,80.0,2507.7539703920875,1243.0,4,275.0,275.0,275.0,275.0,975.3094965078147,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.7536014990704,12.7536014990704,12.7536014990704,12.7536014990704,0.8765969579018414,0.8765969579018414,0.8765969579018414,0.8765969579018414,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.55701547024539,29.55701547024539,29.55701547024539,29.55701547024539,118.22806188098156,2837.4734851435574,0.03086287002369944,0.04
14012,1963-02-11,1963-02-22,3808.3225,1.025470972214844,3905.3241765826656,0.040999999999999995,1963,2,11,1963.02,1962,5,134,20,0.33742000885674234,74.57020619057856,0.03,1,Wet,55,10,10,8,114,197,0.05044395576204992,1100.0,2608.3241765826656,45.0,8.0,15.0,72.0,2468.3241765826656,100.0,18.0,25.0,80.0,2582.3241765826656,1243.0,4,275.0,275.0,275.0,275.0,975.4492947096373,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.613803297247912,12.613803297247912,12.613803297247912,12.613803297247912,0.8740178358620136,0.8740178358620136,0.8740178358620136,0.8740178358620136,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.14701781298548,29.14701781298548,29.14701781298548,29.14701781298548,116.58807125194193,2798.113710046606,0.029853621871145587,0.04
14013,1963-02-12,1963-02-23,3865.0514,1.0193419091144624,3939.808872901526,0.039,1963,2,12,1963.02,1962,5,135,20,0.3403994866186918,34.484696318860195,0.03,1,Wet,55,10,10,8,114,197,0.050002425588456696,1100.0,2642.808872901526,45.0,8.0,15.0,72.0,2502.808872901525,100.0,18.0,25.0,80.0,2616.808872901525,1243.0,4,275.0,275.0,275.0,275.0,975.5133475232076,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.549750483677554,12.549750483677554,12.549750483677554,12.549750483677554,0.8728165465239344,0.8728165465239344,0.8728165465239344,0.8728165465239344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.959151900400208,28.959151900400208,28.959151900400208,28.959151900400208,115.83660760160083,2780.0785824384197,0.029401580467097982,0.04
14014,1963-02-13,1963-02-24,3960.7774,1.0068859865754054,3988.051260004569,0.037000000000000005,1963,2,13,1963.02,1962,5,136,20,0.3445676288643948,48.242387103043264,0.03,1,Wet,55,10,10,8,114,197,0.04939755964916416,1100.0,2691.051260004569,45.0,8.0,15.0,72.0,2551.051260004569,100.0,18.0,25.0,80.0,2665.051260004569,1243.0,4,275.0,275.0,275.0,275.0,975.6023339306756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.460764076209516,12.460764076209516,12.460764076209516,12.460764076209516,0.8711272082614072,0.8711272082614072,0.8711272082614072,0.8711272082614072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.69815842924524,28.69815842924524,28.69815842924524,28.69815842924524,114.79263371698096,2755.0232092075425,0.02878414198639198,0.04
14015,1963-02-14,1963-02-25,4136.8208,0.9937528900407524,4110.977625580697,0.034,1963,2,14,1963.02,1962,5,137,20,0.3551884668501723,122.92636557612828,0.03,1,Wet,55,10,10,8,114,197,0.047920474870541935,1100.0,2813.977625580697,45.0,8.0,15.0,72.0,2673.977625580697,100.0,18.0,25.0,80.0,2787.977625580697,1243.0,4,275.0,275.0,275.0,275.0,975.8258923561052,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.237205650779812,12.237205650779812,12.237205650779812,12.237205650779812,0.8667783160598435,0.8667783160598435,0.8667783160598435,0.8667783160598435,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.042586853573905,28.042586853573905,28.042586853573905,28.042586853573905,112.17034741429562,2692.088337943095,0.027285565048155904,0.03
14016,1963-02-15,1963-02-26,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,15,1963.02,1962,5,138,20,0.3719667616742312,194.19322713031124,0.03,1,Wet,55,10,10,8,114,197,0.04575892728530092,1100.0,3008.170852711009,45.0,8.0,15.0,71.99999999999999,2868.170852711009,100.0,18.0,25.0,80.0,2982.170852711009,1243.0,4,275.0,275.0,275.0,275.0,976.1701358132308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.892962193654585,11.892962193654585,11.892962193654585,11.892962193654585,0.8597885393319381,0.8597885393319381,0.8597885393319381,0.8597885393319381,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.033947561714026,27.033947561714026,27.033947561714026,27.033947561714026,108.1357902468561,2595.2589659245464,0.0251176536184997,0.03
