,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
14017,1963-02-16,1963-02-27,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,16,1963.02,1962,5,139,20,0.3719667616742312,0.0,0.03,1,Wet,55,10,10,8,114,197,0.04575892728530092,1100.0,3008.170852711009,45.0,8.0,15.0,71.99999999999999,2868.170852711009,100.0,18.0,25.0,80.0,2982.170852711009,1243.0,4,275.0,275.0,275.0,275.0,976.1701358132308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.892962193654585,11.892962193654585,11.892962193654585,11.892962193654585,0.8597885393319381,0.8597885393319381,0.8597885393319381,0.8597885393319381,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.033947561714026,27.033947561714026,27.033947561714026,27.033947561714026,108.1357902468561,2595.2589659245464,0.0251176536184997,0.03
14018,1963-02-17,1963-02-28,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,17,1963.02,1962,5,140,20,0.3719667616742312,0.0,0.03,1,Wet,55,10,10,8,114,197,0.04575892728530092,1100.0,3008.170852711009,45.0,8.0,15.0,71.99999999999999,2868.170852711009,100.0,18.0,25.0,80.0,2982.170852711009,1243.0,4,275.0,275.0,275.0,275.0,976.1701358132308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.892962193654585,11.892962193654585,11.892962193654585,11.892962193654585,0.8597885393319381,0.8597885393319381,0.8597885393319381,0.8597885393319381,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.033947561714026,27.033947561714026,27.033947561714026,27.033947561714026,108.1357902468561,2595.2589659245464,0.0251176536184997,0.03
14019,1963-02-18,1963-03-01,4354.3203,0.9996331882875896,4352.723084314373,0.028999999999999998,1963,2,18,1963.02,1962,5,141,21,0.37607527448476186,47.552231603364824,0.03,1,Wet,55,10,10,8,114,197,0.045259024335803984,1100.0,3055.723084314373,45.0,8.0,15.0,72.0,2915.723084314373,100.0,18.0,25.0,80.0,3029.723084314373,1243.0,4,275.0,275.0,275.0,275.0,976.2528366052444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.810261401640744,11.810261401640744,11.810261401640744,11.810261401640744,0.8580563576300743,0.8580563576300743,0.8580563576300743,0.8580563576300743,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.79187452190862,26.79187452190862,26.79187452190862,26.79187452190862,107.16749808763448,2572.0199541032275,0.024620793928708,0.03
14020,1963-02-19,1963-03-02,4421.2037,1.002491267285598,4432.218100140775,0.027000000000000003,1963,2,19,1963.02,1962,5,142,21,0.38294364385216295,79.49501582640187,0.03,1,Wet,55,10,10,8,114,197,0.044447271219289264,1100.0,3135.2181001407757,45.0,8.0,15.0,71.99999999999999,2995.2181001407757,100.0,18.0,25.0,80.0,3109.2181001407757,1243.0,4,275.0,275.0,275.0,275.0,976.3897421148207,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.67335589206455,11.67335589206455,11.67335589206455,11.67335589206455,0.8551437512274498,0.8551437512274498,0.8551437512274498,0.8551437512274498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.391412193887955,26.391412193887955,26.391412193887955,26.391412193887955,105.56564877555182,2533.575570613244,0.02381779199272681,0.03
14021,1963-02-20,1963-03-03,4522.3293,0.9984176938383548,4515.173590483621,0.024,1963,2,20,1963.02,1962,5,143,21,0.3901109982177849,82.95549034284613,0.03,1,Wet,55,10,10,8,114,197,0.043630659165620096,1100.0,3218.1735904836214,45.0,8.0,15.0,72.0,3078.1735904836214,100.0,18.0,25.0,80.0,3192.1735904836214,1243.0,4,275.0,275.0,275.0,275.0,976.530850369242,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.53224763764315,11.53224763764315,11.53224763764315,11.53224763764315,0.8520828881629491,0.8520828881629491,0.8520828881629491,0.8520828881629491,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.97906881277355,25.97906881277355,25.97906881277355,25.97906881277355,103.9162752510942,2493.990606026261,0.02301490145807743,0.02
14022,1963-02-21,1963-03-04,4556.2508,0.993176831573204,4525.162733396875,0.024,1963,2,21,1963.02,1962,5,144,21,0.39097406016549,9.989142913254,0.03,1,Wet,55,10,10,8,114,197,0.043534345968618736,1100.0,3228.1627333968754,45.0,8.0,15.0,72.0,3088.162733396875,100.0,18.0,25.0,80.0,3202.162733396875,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171677,25.929794148171677,25.929794148171677,25.929794148171677,103.71917659268671,2489.2602382244804,0.02292054069729078,0.02
14023,1963-02-22,1963-03-05,4556.2508,0.993176831573204,4525.162733396875,0.024,1963,2,22,1963.02,1962,5,145,21,0.39097406016549,0.0,0.03,1,Wet,55,10,10,8,114,197,0.043534345968618736,1100.0,3228.1627333968754,45.0,8.0,15.0,72.0,3088.162733396875,100.0,18.0,25.0,80.0,3202.162733396875,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171677,25.929794148171677,25.929794148171677,25.929794148171677,103.71917659268671,2489.2602382244804,0.02292054069729078,0.02
14024,1963-02-23,1963-03-06,4556.2508,0.993176831573204,4525.162733396875,0.024,1963,2,23,1963.02,1962,5,146,21,0.39097406016549,0.0,0.03,1,Wet,55,10,10,8,114,197,0.043534345968618736,1100.0,3228.1627333968754,45.0,8.0,15.0,72.0,3088.162733396875,100.0,18.0,25.0,80.0,3202.162733396875,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171677,25.929794148171677,25.929794148171677,25.929794148171677,103.71917659268671,2489.2602382244804,0.02292054069729078,0.02
14025,1963-02-24,1963-03-07,4556.2508,0.993176831573204,4525.162733396875,0.024,1963,2,24,1963.02,1962,5,147,21,0.39097406016549,0.0,0.03,1,Wet,55,10,10,8,114,197,0.043534345968618736,1100.0,3228.1627333968754,45.0,8.0,15.0,72.0,3088.162733396875,100.0,18.0,25.0,80.0,3202.162733396875,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171677,25.929794148171677,25.929794148171677,25.929794148171677,103.71917659268671,2489.2602382244804,0.02292054069729078,0.02
14026,1963-02-25,1963-03-08,4590.2785,1.0010095903033338,4594.912800663202,0.022000000000000002,1963,2,25,1963.02,1962,5,148,22,0.3970004659773007,69.75006726632637,0.03,1,Wet,55,10,10,8,114,197,0.04287350131466395,1100.0,3297.912800663202,45.0,8.0,15.0,72.0,3157.912800663202,100.0,18.0,25.0,80.0,3271.912800663202,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491883,11.398255780491883,11.398255780491883,11.398255780491883,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
14027,1963-02-26,1963-03-09,4710.2106,1.0142918534042853,4777.528239398511,0.02,1963,2,26,1963.02,1962,5,149,22,0.4127784398840313,182.615438735309,0.03,1,Wet,55,10,10,8,114,197,0.04123471178577528,1100.0,3480.528239398511,45.0,8.0,15.0,72.0,3340.528239398511,100.0,18.0,25.0,80.0,3454.528239398511,1243.0,4,275.0,275.0,275.0,275.0,976.9658562745128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.097241732372325,11.097241732372325,11.097241732372325,11.097241732372325,0.8422709967789774,0.8422709967789774,0.8422709967789774,0.8422709967789774,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.71124744634173,24.71124744634173,24.71124744634173,24.71124744634173,98.84498978536695,2372.279754848807,0.020689566828769074,0.02
14028,1963-02-27,1963-03-10,4814.0403,1.0281600220155551,4949.60378083177,0.018000000000000002,1963,2,27,1963.02,1962,5,150,22,0.42764576666386495,172.07554143325885,0.03,1,Wet,55,10,10,8,114,197,0.03980116565348482,1100.0,3652.6037808317687,45.00000000000011,8.0,15.0,72.0,3512.6037808317687,100.0,18.0,25.0,80.0,3626.6037808317687,1243.0,4,275.0,275.0,275.0,275.0,977.2423886086852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.820709398199897,10.820709398199897,10.820709398199897,10.820709398199897,0.8357384531778568,0.8357384531778568,0.8357384531778568,0.8357384531778568,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.90858620644744,23.90858620644744,23.90858620644744,23.90858620644744,95.63434482578975,2295.2242758189545,0.019321616246567242,0.02
14029,1963-02-28,1963-03-11,4953.9539,1.0361660584290755,5133.118886202348,0.016,1963,2,28,1963.02,1962,5,151,22,0.4435014717678829,183.51510537057857,0.03,1,Wet,55,10,10,8,114,197,0.038378226642973225,1100.0,3836.118886202348,45.0,8.0,15.0,72.0,3696.118886202348,100.0,18.0,25.0,80.0,3810.118886202348,1243.0,4,275.0,275.0,275.0,275.0,977.5301245505493,990.0173584972804,0.921967213114754,0.48,988.6153912841658,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.550331953616435,10.550331953616435,10.550331953616435,10.550331953616435,0.8291294988820787,0.8291294988820787,0.8291294988820787,0.8291294988820787,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.12683852629436,23.12683852629436,23.12683852629436,23.12683852629436,92.50735410517744,2220.176498524258,0.018021665999950653,0.02
14030,1963-03-01,1963-03-12,5113.3614,1.0380217268960774,5307.780230671744,0.013,1963,3,1,1963.03,1962,6,152,22,0.4585922119300387,174.66134446939574,0.03,1,Wet,68,14,17,21,195,315,0.05934684299469085,1100.0,3892.780230671744,32.0,4.0,8.0,59.0,3789.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,4,275.0,275.0,275.0,275.0,977.7974586198944,990.0315596872152,0.921967213114754,0.48,988.6295924741004,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.297199074206176,10.297199074206176,10.297199074206176,10.297199074206176,0.8227432845319002,0.8227432845319002,0.8227432845319002,0.8227432845319002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.39810271928552,22.39810271928552,22.39810271928552,22.39810271928552,89.59241087714207,2150.2178610514097,0.01687944997410027,0.01
14031,1963-03-02,1963-03-13,5274.8809999999985,1.0301690617890924,5434.01921081911,0.011000000000000001,1963,3,2,1963.03,1962,6,153,22,0.4694992598147712,126.23898014736643,0.03,1,Wet,68,14,17,21,195,315,0.057968142507269074,1100.0,4019.019210819111,32.0,4.0,8.0,59.0,3916.019210819111,100.0,18.0,25.0,80.0,4111.01921081911,1243.0,4,275.0,275.0,275.0,275.0,977.9869059046324,990.041823799974,0.921967213114754,0.48,988.6398565868593,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.118015902226674,10.118015902226674,10.118015902226674,10.118015902226674,0.8181065297792394,0.8181065297792394,0.8181065297792394,0.8181065297792394,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,21.884316826439704,21.884316826439704,21.884316826439704,21.884316826439704,87.53726730575882,2100.894415338212,0.016109119955165504,0.01
14032,1963-03-03,1963-03-14,5475.1471,1.0284370307265174,5630.844026314902,0.009000000000000001,1963,3,3,1963.03,1962,6,154,22,0.4865049238736075,196.82481549579188,0.03,1,Wet,68,14,17,21,195,315,0.055941879854582176,1100.0,4215.844026314901,32.0,4.0,8.0,59.0,4112.844026314901,100.0,18.0,25.0,80.0,4307.844026314901,1243.0,0,275.0,275.0,275.0,275.0,978.2762636924657,990.0578270352477,0.921967213114754,0.48,988.6558598221327,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.844661349667335,9.844661349667335,9.844661349667335,9.844661349667335,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14033,1963-03-04,1963-03-15,5715.8471,1.026443120707377,5866.99193481021,0.006999999999999999,1963,3,4,1963.03,1962,6,155,23,0.5069081031676022,236.147908495308,0.03,1,Wet,68,14,17,21,195,315,0.05369020504886544,1100.0,4451.99193481021,32.000000000000114,4.0,8.000000000000027,59.0,4348.99193481021,100.0,18.0,25.0,80.0,4543.99193481021,1243.0,0,275.0,275.0,275.0,275.0,978.6142489698981,990.0770275132436,0.921967213114754,0.48,988.6750603001287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.525876550230764,9.525876550230764,9.525876550230764,9.525876550230764,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14034,1963-03-05,1963-03-16,5960.8757,1.0234678093991625,6100.764394779699,0.006,1963,3,5,1963.03,1962,6,156,23,0.5271060437089659,233.7724599694884,0.03,1,Wet,68,14,17,21,195,315,0.05163287411484685,1100.0,4685.764394779699,31.99999999999989,4.0,7.999999999999972,59.0,4582.7643947797,100.0,18.0,25.0,80.0,4777.7643947797,1243.0,0,275.0,275.0,275.0,275.0,978.939549590282,990.0960348506463,0.921967213114754,0.48,988.6940676375316,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.219583267249462,9.219583267249462,9.219583267249462,9.219583267249462,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14035,1963-03-06,1963-03-17,6133.0313,1.028520756784015,6307.94999405605,0.005,1963,3,6,1963.03,1962,6,157,23,0.5450068794864427,207.18559927635124,0.03,1,Wet,68,14,17,21,195,315,0.049936984328795085,1100.0,4892.94999405605,32.0,4.0,8.0,59.0,4789.94999405605,100.0,18.0,25.0,80.0,4984.94999405605,1243.0,0,275.0,275.0,275.0,275.0,979.2205798995268,990.1128804901667,0.921967213114754,0.48,988.710913277052,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.955398597525189,8.955398597525189,8.955398597525189,8.955398597525189,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14036,1963-03-07,1963-03-18,6287.7807,1.028520756784015,6467.112964055923,0.005,1963,3,7,1963.03,1962,6,158,23,0.5587585600944318,159.16296999987298,0.03,1,Wet,68,14,17,21,195,315,0.048707978622109016,1100.0,5052.112964055923,32.0,4.0,8.0,59.0,4949.112964055923,100.0,18.0,25.0,80.0,5144.112964055923,1243.0,0,275.0,275.0,275.0,275.0,979.632096786147,990.1258215537686,0.921967213114754,0.48,988.7238543406537,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.556822774506784,8.556822774506784,8.556822774506784,8.556822774506784,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14037,1963-03-08,1963-03-19,6346.2283,1.0376152240217862,6584.943099197899,0.004,1963,3,8,1963.03,1962,6,159,23,0.5689390837706985,117.83013514197592,0.03,1,Wet,68,14,17,21,195,315,0.04783640424142308,1100.0,5169.943099197899,32.0,4.0,8.0,59.0,5066.943099197899,100.0,18.0,25.0,80.0,5261.943099197899,1243.0,0,275.0,275.0,275.0,275.0,979.7774995445454,990.1354019685664,0.921967213114754,0.48,988.733434755452,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.421000430906318,8.421000430906318,8.421000430906318,8.421000430906318,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14038,1963-03-09,1963-03-20,6424.5109,1.0376152240217862,6666.170316733907,0.004,1963,3,9,1963.03,1962,6,160,23,0.5759571153658095,81.22721753600855,0.03,1,Wet,68,14,17,21,195,315,0.04725351814208287,1100.0,5251.1703167339065,32.0,4.0,8.0,59.0,5148.1703167339065,100.0,18.0,25.0,80.0,5343.1703167339065,1243.0,0,275.0,275.0,275.0,275.0,979.8747248386672,990.1420063099428,0.921967213114754,0.48,988.740039096828,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.330379478160879,8.330379478160879,8.330379478160879,8.330379478160879,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14039,1963-03-10,1963-03-21,6483.4869,1.0376152240217862,6727.364712185816,0.004,1963,3,10,1963.03,1962,6,161,23,0.5812443111328545,61.19439545190835,0.03,1,Wet,68,14,17,21,195,315,0.046823684083815945,1100.0,5312.364712185816,32.0,4.0,8.0,59.0,5209.364712185816,100.0,18.0,25.0,80.0,5404.364712185816,1243.0,0,275.0,275.0,275.0,275.0,979.9464021764503,990.1469818426538,0.921967213114754,0.48,988.745014629539,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.263677673088594,8.263677673088594,8.263677673088594,8.263677673088594,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14040,1963-03-11,1963-03-22,6621.9752,1.0376152240217862,6871.062280614712,0.004,1963,3,11,1963.03,1962,6,162,24,0.5936597810451112,143.69756842889637,0.03,1,Wet,68,14,17,21,195,315,0.04584443964199069,1100.0,5456.062280614712,32.0,4.000000000000028,8.0,59.0,5353.062280614712,100.0,18.0,25.0,80.0,5548.062280614712,1243.0,0,275.0,275.0,275.0,275.0,980.1095988786484,990.1586654608501,0.921967213114754,0.48,988.7566982477352,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.112164589086731,8.112164589086731,8.112164589086731,8.112164589086731,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14041,1963-03-12,1963-03-23,6701.6619999999975,1.0376152240217862,6953.746517448292,0.004,1963,3,12,1963.03,1962,6,163,24,0.6008036991075324,82.68423683358014,0.03,1,Wet,68,14,17,21,195,315,0.04529932162606218,1100.0,5538.746517448292,32.0,3.9999999999999716,8.0,59.0,5435.746517448291,100.0,18.0,25.0,80.0,5630.746517448291,1243.0,0,275.0,275.0,275.0,275.0,980.2003628412943,990.165388268094,0.921967213114754,0.48,988.7634210549794,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.028123433685053,8.028123433685053,8.028123433685053,8.028123433685053,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14042,1963-03-13,1963-03-24,6781.7481,1.0461022380857712,7094.401865543926,0.003,1963,3,13,1963.03,1962,6,164,24,0.6129563211829951,140.6553480956336,0.03,1,Wet,68,14,17,21,195,315,0.04440120618623132,1100.0,5679.401865543926,32.0,4.0,8.0,59.0,5576.401865543925,100.0,18.0,25.0,80.0,5771.401865543925,1243.0,0,275.0,275.0,275.0,275.0,980.3497223355804,990.1768245324816,0.921967213114754,0.48,988.774857319367,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.890200203786732,7.890200203786732,7.890200203786732,7.890200203786732,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14043,1963-03-14,1963-03-25,6801.8319999999985,1.0461022380857712,7115.411678283417,0.003,1963,3,14,1963.03,1962,6,165,24,0.6147715690036872,21.00981273949128,0.03,1,Wet,68,14,17,21,195,315,0.04427010189184069,1100.0,5700.411678283417,32.0,3.9999999999999716,8.0,59.0,5597.411678283417,100.0,18.0,25.0,80.0,5792.411678283417,1243.0,0,275.0,275.0,275.0,275.0,980.3715030695348,990.1785327773264,0.921967213114754,0.48,988.7765655642115,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.870127714676713,7.870127714676713,7.870127714676713,7.870127714676713,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14044,1963-03-15,1963-03-26,6801.8319999999985,1.0461022380857712,7115.411678283417,0.003,1963,3,15,1963.03,1962,6,166,24,0.6147715690036872,0.0,0.03,1,Wet,68,14,17,21,195,315,0.04427010189184069,1100.0,5700.411678283417,32.0,3.9999999999999716,8.0,59.0,5597.411678283417,100.0,18.0,25.0,80.0,5792.411678283417,1243.0,0,275.0,275.0,275.0,275.0,980.3715030695348,990.1785327773264,0.921967213114754,0.48,988.7765655642115,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.870127714676713,7.870127714676713,7.870127714676713,7.870127714676713,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14045,1963-03-16,1963-03-27,6801.8319999999985,1.0461022380857712,7115.411678283417,0.003,1963,3,16,1963.03,1962,6,167,24,0.6147715690036872,0.0,0.03,1,Wet,68,14,17,21,195,315,0.04427010189184069,1100.0,5700.411678283417,32.0,3.9999999999999716,8.0,59.0,5597.411678283417,100.0,18.0,25.0,80.0,5792.411678283417,1243.0,0,275.0,275.0,275.0,275.0,980.3715030695348,990.1785327773264,0.921967213114754,0.48,988.7765655642115,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.870127714676713,7.870127714676713,7.870127714676713,7.870127714676713,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14046,1963-03-17,1963-03-28,6781.7481,1.0461022380857712,7094.401865543926,0.003,1963,3,17,1963.03,1962,6,168,24,0.6129563211829951,21.00981273949128,0.03,1,Wet,68,14,17,21,195,315,0.04440120618623132,1100.0,5679.401865543926,32.0,4.0,8.0,59.0,5576.401865543925,100.0,18.0,25.0,80.0,5771.401865543925,1243.0,0,275.0,275.0,275.0,275.0,980.3497223355804,990.1768245324816,0.921967213114754,0.48,988.774857319367,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.890200203786732,7.890200203786732,7.890200203786732,7.890200203786732,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14047,1963-03-18,1963-03-29,6661.7686,1.0376152240217862,6912.3525182703015,0.004,1963,3,18,1963.03,1962,6,169,25,0.5972272575785539,182.04934727362442,0.03,1,Wet,68,14,17,21,195,315,0.04557059252510799,1100.0,5497.352518270302,32.0,4.000000000000028,8.0,59.0,5394.352518270302,100.0,18.0,25.0,80.0,5589.3525182703015,1243.0,0,275.0,275.0,275.0,275.0,980.1552042019432,990.162022646203,0.921967213114754,0.48,988.7600554330884,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.069916451144833,8.069916451144833,8.069916451144833,8.069916451144833,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14048,1963-03-19,1963-03-30,6621.9752,1.0376152240217862,6871.062280614712,0.004,1963,3,19,1963.03,1962,6,170,25,0.5936597810451112,41.2902376555894,0.03,1,Wet,68,14,17,21,195,315,0.04584443964199069,1100.0,5456.062280614712,32.0,4.000000000000028,8.0,59.0,5353.062280614712,100.0,18.0,25.0,80.0,5548.062280614712,1243.0,0,275.0,275.0,275.0,275.0,980.1095988786484,990.1586654608501,0.921967213114754,0.48,988.7566982477352,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.112164589086731,8.112164589086731,8.112164589086731,8.112164589086731,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14049,1963-03-20,1963-03-31,6621.9752,1.0376152240217862,6871.062280614712,0.004,1963,3,20,1963.03,1962,6,171,25,0.5936597810451112,0.0,0.03,1,Wet,68,14,17,21,195,315,0.04584443964199069,1100.0,5456.062280614712,32.0,4.000000000000028,8.0,59.0,5353.062280614712,100.0,18.0,25.0,80.0,5548.062280614712,1243.0,0,275.0,275.0,275.0,275.0,980.1095988786484,990.1586654608501,0.921967213114754,0.48,988.7566982477352,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.112164589086731,8.112164589086731,8.112164589086731,8.112164589086731,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14050,1963-03-21,1963-04-01,6602.116,1.0376152240217862,6850.456072357819,0.004,1963,3,21,1963.03,1962,6,172,25,0.5918794046517155,20.606208256893296,0.03,1,Wet,68,14,17,21,195,315,0.04598233995997028,1100.0,5435.456072357819,32.0,4.0,8.0,59.0,5332.456072357819,100.0,18.0,25.0,80.0,5527.456072357819,1243.0,0,275.0,275.0,275.0,275.0,980.0866273870532,990.1569900318754,0.921967213114754,0.48,988.7550228187604,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.133460651707379,8.133460651707379,8.133460651707379,8.133460651707379,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14051,1963-03-22,1963-04-02,6503.1957,1.0376152240217862,6747.814863113018,0.004,1963,3,22,1963.03,1962,6,173,25,0.5830112041729648,102.64120924480083,0.03,1,Wet,68,14,17,21,195,315,0.04668177867800581,1100.0,5332.814863113018,32.0,4.0,8.0,59.0,5229.814863113018,100.0,18.0,25.0,80.0,5424.814863113018,1243.0,0,275.0,275.0,275.0,275.0,979.9700609375031,990.1486445830752,0.921967213114754,0.48,988.7466773699604,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.241681652457219,8.241681652457219,8.241681652457219,8.241681652457219,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14052,1963-03-23,1963-04-03,6444.1445,1.0376152240217862,6686.542438996262,0.004,1963,3,23,1963.03,1962,6,174,25,0.5777172667292771,61.272424116756156,0.03,1,Wet,68,14,17,21,195,315,0.04710954919883612,1100.0,5271.542438996262,32.0,4.0,8.0,59.0,5168.542438996263,100.0,18.0,25.0,80.0,5363.542438996263,1243.0,0,275.0,275.0,275.0,275.0,979.8987346885505,990.1436627060876,0.921967213114754,0.48,988.7416954929727,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.308026024422432,8.308026024422432,8.308026024422432,8.308026024422432,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14053,1963-03-24,1963-04-04,6424.5109,1.0376152240217862,6666.170316733907,0.004,1963,3,24,1963.03,1962,6,175,25,0.5759571153658095,20.372122262354427,0.03,1,Wet,68,14,17,21,195,315,0.04725351814208287,1100.0,5251.1703167339065,32.0,4.0,8.0,59.0,5148.1703167339065,100.0,18.0,25.0,80.0,5343.1703167339065,1243.0,0,275.0,275.0,275.0,275.0,979.8747248386672,990.1420063099428,0.921967213114754,0.48,988.740039096828,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.330379478160879,8.330379478160879,8.330379478160879,8.330379478160879,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14054,1963-03-25,1963-04-05,6326.7206,1.0376152240217862,6564.701612692248,0.004,1963,3,25,1963.03,1962,6,176,26,0.5671902193366102,101.4687040416593,0.03,1,Wet,68,14,17,21,195,315,0.04798390217629639,1100.0,5149.701612692248,32.0,4.0,8.0,59.0,5046.701612692249,100.0,18.0,25.0,80.0,5241.701612692249,1243.0,0,275.0,275.0,275.0,275.0,979.7528938761383,990.1337561940232,0.921967213114754,0.48,988.7317889809084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.44396032477023,8.44396032477023,8.44396032477023,8.44396032477023,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14055,1963-03-26,1963-04-06,6268.3486,1.028520756784015,6447.12664585802,0.005,1963,3,26,1963.03,1962,6,177,26,0.5570317422021329,117.57496683422777,0.03,1,Wet,68,14,17,21,195,315,0.04885897506021118,1100.0,5032.12664585802,32.0,4.0,8.0,59.0,4929.1266458580185,100.0,18.0,25.0,80.0,5124.1266458580185,1243.0,0,275.0,275.0,275.0,275.0,979.606906461122,990.1241965261947,0.921967213114754,0.48,988.7222293130801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.58038807195824,8.58038807195824,8.58038807195824,8.58038807195824,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14056,1963-03-27,1963-04-07,6248.9418,1.028520756784015,6427.166349235264,0.005,1963,3,27,1963.03,1962,6,178,26,0.5553071725739267,19.96029662275669,0.03,1,Wet,68,14,17,21,195,315,0.04901071216827619,1100.0,5012.1663492352645,32.0,4.0,8.0,59.0,4909.1663492352645,100.0,18.0,25.0,80.0,5104.1663492352645,1243.0,0,275.0,275.0,275.0,275.0,979.5815932206797,990.1225736143573,0.921967213114754,0.48,988.7206064012423,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.604078400562871,8.604078400562871,8.604078400562871,8.604078400562871,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14057,1963-03-28,1963-04-08,6171.566999999999,1.028520756784015,6347.584761383252,0.005,1963,3,28,1963.03,1962,6,179,26,0.548431323383513,79.58158785201158,0.03,1,Wet,68,14,17,21,195,315,0.04962517427358558,1100.0,4932.584761383252,32.0,4.0,8.0,59.0,4829.584761383253,100.0,18.0,25.0,80.0,5024.584761383253,1243.0,0,275.0,275.0,275.0,275.0,979.4790982617263,990.1161030741936,0.921967213114754,0.48,988.7141358610793,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.700102819352608,8.700102819352608,8.700102819352608,8.700102819352608,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14058,1963-03-29,1963-04-09,6152.2865,1.028520756784015,6327.7543669320785,0.005,1963,3,29,1963.03,1962,6,180,26,0.5467179773029316,19.830394451173557,0.03,1,Wet,68,14,17,21,195,315,0.049780693391978686,1100.0,4912.7543669320785,32.0,4.0,8.0,59.0,4809.7543669320785,100.0,18.0,25.0,80.0,5004.7543669320785,1243.0,0,275.0,275.0,275.0,275.0,979.4531611042917,990.1144907243124,0.921967213114754,0.48,988.7125235111972,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.72442762690578,8.72442762690578,8.72442762690578,8.72442762690578,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14059,1963-03-30,1963-04-10,6113.8014,1.028520756784015,6288.171642755171,0.005,1963,3,30,1963.03,1962,6,181,26,0.5432980299340467,39.582724176907504,0.03,1,Wet,68,14,17,21,195,315,0.05009405243619945,1100.0,4873.171642755171,32.0,4.0,8.0,59.0,4770.171642755171,100.0,18.0,25.0,80.0,4965.171642755171,1243.0,0,275.0,275.0,275.0,275.0,979.1940367425716,990.1112723717577,0.921967213114754,0.48,988.7093051586427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.980333636070966,8.980333636070966,8.980333636070966,8.980333636070966,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14060,1963-03-31,1963-04-11,6113.8014,1.028520756784015,6288.171642755171,0.005,1963,3,31,1963.03,1962,6,182,26,0.5432980299340467,0.0,0.03,1,Wet,68,14,17,21,195,315,0.05009405243619945,1100.0,4873.171642755171,32.0,4.0,8.0,59.0,4770.171642755171,100.0,18.0,25.0,80.0,4965.171642755171,1243.0,0,275.0,275.0,275.0,275.0,979.1940367425716,990.1112723717577,0.921967213114754,0.48,988.7093051586427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.980333636070966,8.980333636070966,8.980333636070966,8.980333636070966,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14061,1963-04-01,1963-04-12,6113.8014,1.028520756784015,6288.171642755171,0.005,1963,4,1,1963.04,1962,7,183,27,0.5432980299340467,0.0,0.02,1,Wet,84,14,20,27,219,364,0.057886460592941585,1100.0,4824.171642755171,16.0,4.0,5.0,53.0,4746.17164275517,100.0,18.0,25.0,80.0,4965.17164275517,1243.0,0,275.0,275.0,275.0,275.0,979.1940367425716,990.1112723717577,0.921967213114754,0.48,988.7093051586427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.980333636070966,8.980333636070966,8.980333636070966,8.980333636070966,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14062,1963-04-02,1963-04-13,6113.8014,1.028520756784015,6288.171642755171,0.005,1963,4,2,1963.04,1962,7,184,27,0.5432980299340467,0.0,0.02,1,Wet,84,14,20,27,219,364,0.057886460592941585,1100.0,4824.171642755171,16.0,4.0,5.0,53.0,4746.17164275517,100.0,18.0,25.0,80.0,4965.17164275517,1243.0,0,275.0,275.0,275.0,275.0,979.1940367425716,990.1112723717577,0.921967213114754,0.48,988.7093051586427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.980333636070966,8.980333636070966,8.980333636070966,8.980333636070966,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14063,1963-04-03,1963-04-14,6094.5969,1.028520756784015,6268.419415881513,0.005,1963,4,3,1963.04,1962,7,185,27,0.5415914375321627,19.752226873659307,0.02,1,Wet,84,14,20,27,219,364,0.05806886486851511,1100.0,4804.419415881514,16.0,4.0,5.0,53.0,4726.419415881512,100.0,18.0,25.0,80.0,4945.419415881512,1243.0,0,275.0,275.0,275.0,275.0,979.1674695516864,990.1096663774472,0.921967213114754,0.48,988.7076991643324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.005294832646044,9.005294832646044,9.005294832646044,9.005294832646044,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14064,1963-04-04,1963-04-15,6018.0324,1.028520756784015,6189.6712383987215,0.005,1963,4,4,1963.04,1962,7,186,27,0.5347875949976495,78.7481774827902,0.02,1,Wet,84,14,20,27,219,364,0.058807646800667135,1100.0,4725.6712383987215,16.0,4.0,5.0,53.0,4647.6712383987215,100.0,18.0,25.0,80.0,4866.6712383987215,1243.0,0,275.0,275.0,275.0,275.0,979.0609585279497,990.1032635993803,0.921967213114754,0.48,988.7012963862658,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.105403078316117,9.105403078316117,9.105403078316117,9.105403078316117,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
14065,1963-04-05,1963-04-16,5979.9025,1.0234678093991625,6120.237712095575,0.006,1963,4,5,1963.04,1962,7,187,27,0.5287885383250578,69.43352630314621,0.02,1,Wet,84,14,20,27,219,364,0.05947481407145639,1100.0,4656.237712095575,16.0,4.0,5.0,53.0,4578.237712095575,100.0,18.0,25.0,80.0,4797.237712095575,1243.0,0,275.0,275.0,275.0,275.0,978.9662482219901,990.0976181676573,0.921967213114754,0.48,988.6956509545427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.194467952552783,9.194467952552783,9.194467952552783,9.194467952552783,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14066,1963-04-06,1963-04-17,5941.8743,1.0234678093991625,6081.317073546183,0.006,1963,4,6,1963.04,1962,7,188,27,0.5254257951543903,38.920638549392606,0.02,1,Wet,84,14,20,27,219,364,0.0598554549282433,1100.0,4617.317073546183,16.0,4.0,4.999999999999972,53.0,4539.317073546183,100.0,18.0,25.0,80.0,4758.317073546183,1243.0,0,275.0,275.0,275.0,275.0,978.9128265007507,990.0944536472988,0.921967213114754,0.48,988.6924864341839,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.244725153433322,9.244725153433322,9.244725153433322,9.244725153433322,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14067,1963-04-07,1963-04-18,5903.948,1.0234678093991625,6042.500726366568,0.006,1963,4,7,1963.04,1962,7,189,27,0.5220720627580714,38.81634717961515,0.02,1,Wet,84,14,20,27,219,364,0.060239959659695023,1100.0,4578.500726366568,16.0,4.0,4.999999999999972,53.0,4500.500726366568,100.0,18.0,25.0,80.0,4719.500726366568,1243.0,0,275.0,275.0,275.0,275.0,978.8593071208264,990.0912976065587,0.921967213114754,0.48,988.689330393444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.295088492617381,9.295088492617381,9.295088492617381,9.295088492617381,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14068,1963-04-08,1963-04-19,5809.5782,1.026443120707377,5963.201577601545,0.006999999999999999,1963,4,8,1963.04,1962,7,190,28,0.5152206163047734,79.29914876502244,0.02,1,Wet,84,14,20,27,219,364,0.061041035635492326,1100.0,4499.201577601545,16.0,4.0,4.999999999999972,53.0,4421.201577601545,100.0,18.0,25.0,80.0,4640.201577601545,1243.0,0,275.0,275.0,275.0,275.0,978.7492128879061,990.0848500306697,0.921967213114754,0.48,988.6828828175552,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.39873514964934,9.39873514964934,9.39873514964934,9.39873514964934,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14069,1963-04-09,1963-04-20,5753.2628,1.026443120707377,5905.397022681663,0.006999999999999999,1963,4,9,1963.04,1962,7,191,28,0.5102263027596956,57.804554919882314,0.02,1,Wet,84,14,20,27,219,364,0.06163853143183017,1100.0,4441.397022681664,16.0,4.0,4.999999999999972,53.0,4363.397022681664,100.0,18.0,25.0,80.0,4582.397022681664,1243.0,0,275.0,275.0,275.0,275.0,978.6683092978543,990.0801501157233,0.921967213114754,0.48,988.6781829026083,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.474938824754034,9.474938824754034,9.474938824754034,9.474938824754034,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14070,1963-04-10,1963-04-21,5715.8471,1.026443120707377,5866.99193481021,0.006999999999999999,1963,4,10,1963.04,1962,7,192,28,0.5069081031676022,38.40508787145245,0.02,1,Wet,84,14,20,27,219,364,0.062042014723133414,1100.0,4402.99193481021,15.999999999999886,4.0,5.000000000000028,53.0,4324.99193481021,100.0,18.0,25.0,80.0,4543.99193481021,1243.0,0,275.0,275.0,275.0,275.0,978.6142489698981,990.0770275132436,0.921967213114754,0.48,988.6750603001287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.525876550230764,9.525876550230764,9.525876550230764,9.525876550230764,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14071,1963-04-11,1963-04-22,5641.3231,1.0257801397590158,5786.7571979437635,0.008,1963,4,11,1963.04,1962,7,193,28,0.4999758219023411,80.23473686644685,0.02,1,Wet,84,14,20,27,219,364,0.0629022417130862,1100.0,4322.757197943764,16.0,4.0,5.0,53.0,4244.757197943764,100.0,18.0,25.0,80.0,4463.757197943764,1243.0,0,275.0,275.0,275.0,275.0,978.5005007822364,990.0705038674932,0.921967213114754,0.48,988.6685366543784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.633101092142127,9.633101092142127,9.633101092142127,9.633101092142127,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14072,1963-04-12,1963-04-23,5511.8949,1.0284370307265174,5668.636824632636,0.009000000000000001,1963,4,12,1963.04,1962,7,194,28,0.4897702216482598,118.12037331112788,0.02,1,Wet,84,14,20,27,219,364,0.06421296887785531,1100.0,4204.6368246326365,16.0,4.0,5.0,53.0,4126.6368246326365,100.0,18.0,25.0,80.0,4345.6368246326365,1243.0,0,275.0,275.0,275.0,275.0,978.3310130452955,990.0608998543004,0.921967213114754,0.48,988.6589326411856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.792984815889966,9.792984815889966,9.792984815889966,9.792984815889966,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14073,1963-04-13,1963-04-24,5438.5024,1.0284370307265174,5593.157259855039,0.009000000000000001,1963,4,13,1963.04,1962,7,195,28,0.4832487872514754,75.47956477759634,0.02,1,Wet,84,14,20,27,219,364,0.06507952183154493,1100.0,4129.157259855039,15.999999999999886,4.0,5.0,53.0,4051.1572598550392,100.0,18.0,25.0,80.0,4270.157259855039,1243.0,0,275.0,275.0,275.0,275.0,978.2214116639498,990.0547628373273,0.921967213114754,0.48,988.6527956242123,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.896449180262564,9.896449180262564,9.896449180262564,9.896449180262564,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14074,1963-04-14,1963-04-25,5420.2188,1.0284370307265174,5574.353728560048,0.01,1963,4,14,1963.04,1962,7,196,28,0.4816241621475881,18.803531294991444,0.02,1,Wet,84,14,20,27,219,364,0.06529904949071604,1100.0,4110.353728560048,16.0,4.0,5.0,53.0,4032.353728560047,100.0,18.0,25.0,80.0,4251.353728560047,1243.0,0,275.0,275.0,275.0,275.0,978.1939471100044,990.053233978608,0.921967213114754,0.48,988.6512667654933,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.922384875489186,9.922384875489186,9.922384875489186,9.922384875489186,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14075,1963-04-15,1963-04-26,5365.523,1.0345701589618974,5551.009983023717,0.01,1963,4,15,1963.04,1962,7,197,29,0.4796072625332492,23.343745536330967,0.02,1,Wet,84,14,20,27,219,364,0.0655736525629024,1100.0,4087.0099830237173,16.0,4.0,5.0,53.0,4009.0099830237173,100.0,18.0,25.0,80.0,4228.009983023717,1243.0,0,275.0,275.0,275.0,275.0,978.159760998548,990.0513359686896,0.921967213114754,0.48,988.649368755575,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.954672977026872,9.954672977026872,9.954672977026872,9.954672977026872,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
14076,1963-04-16,1963-04-27,5274.8809999999985,1.0301690617890924,5434.01921081911,0.011000000000000001,1963,4,16,1963.04,1962,7,198,29,0.4694992598147712,116.9907722046064,0.02,1,Wet,84,14,20,27,219,364,0.06698540911951092,1100.0,3970.019210819111,16.0,4.0,5.0,53.0,3892.01921081911,100.0,18.0,25.0,80.0,4111.0192108191095,1243.0,4,275.0,275.0,275.0,275.0,977.9869059046324,990.041823799974,0.921967213114754,0.48,988.6398565868593,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.118015902226674,10.118015902226674,10.118015902226674,10.118015902226674,0.8181065297792394,0.8181065297792394,0.8181065297792394,0.8181065297792394,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,21.884316826439704,21.884316826439704,21.884316826439704,21.884316826439704,87.53726730575882,2100.894415338212,0.016109119955165504,0.01
14077,1963-04-17,1963-04-28,5220.8071,1.0336196486102478,5396.328800163887,0.012,1963,4,17,1963.04,1962,7,199,29,0.4662428083341599,37.69041065522378,0.02,1,Wet,84,14,20,27,219,364,0.06745326563291422,1100.0,3932.3288001638866,16.0,4.0,5.0,53.0,3854.3288001638866,100.0,18.0,25.0,80.0,4073.3288001638866,1243.0,4,275.0,275.0,275.0,275.0,977.9306667488871,990.038759305755,0.921967213114754,0.48,988.6367920926402,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.171190563753118,10.171190563753118,10.171190563753118,10.171190563753118,0.8194925906257804,0.8194925906257804,0.8194925906257804,0.8194925906257804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.03660054685559,22.03660054685559,22.03660054685559,22.03660054685559,88.14640218742235,2115.5136524981367,0.01633451286080739,0.01
14078,1963-04-18,1963-04-29,5113.3614,1.0380217268960774,5307.780230671744,0.013,1963,4,18,1963.04,1962,7,200,29,0.4585922119300387,88.54856949214262,0.02,1,Wet,84,14,20,27,219,364,0.06857857412719832,1100.0,3843.780230671744,16.0,4.0,5.0,53.0,3765.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,4,275.0,275.0,275.0,275.0,977.7974586198944,990.0315596872152,0.921967213114754,0.48,988.6295924741004,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.297199074206176,10.297199074206176,10.297199074206176,10.297199074206176,0.8227432845319002,0.8227432845319002,0.8227432845319002,0.8227432845319002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.39810271928552,22.39810271928552,22.39810271928552,22.39810271928552,89.59241087714207,2150.2178610514097,0.01687944997410027,0.01
14079,1963-04-19,1963-04-30,5024.5402,1.039557435538597,5223.29812507259,0.015,1963,4,19,1963.04,1962,7,201,29,0.4512929580062718,84.48210559915424,0.02,1,Wet,84,14,20,27,219,364,0.06968777030986363,1100.0,3759.2981250725898,16.0,4.0,5.0,53.0,3681.2981250725893,100.0,18.0,25.0,80.0,3900.2981250725893,1243.0,4,275.0,275.0,275.0,275.0,977.66892389769,990.0246907006554,0.921967213114754,0.48,988.6227234875406,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.418864809850518,10.418864809850518,10.418864809850518,10.418864809850518,0.8258367458676421,0.8258367458676421,0.8258367458676421,0.8258367458676421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.74795617088457,22.74795617088457,22.74795617088457,22.74795617088457,90.9918246835383,2183.8037924049195,0.017420377413796147,0.02
14080,1963-04-20,1963-05-01,4953.9539,1.0361660584290755,5133.118886202348,0.016,1963,4,20,1963.04,1962,7,202,29,0.4435014717678829,90.1792388702415,0.02,1,Wet,84,14,20,27,219,364,0.07091205328955459,1100.0,3669.118886202348,16.0,4.0,5.0,53.0,3591.118886202348,100.0,18.0,25.0,80.0,3810.118886202348,1243.0,4,275.0,275.0,275.0,275.0,977.5301245505493,990.0173584972804,0.921967213114754,0.48,988.6153912841658,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.550331953616435,10.550331953616435,10.550331953616435,10.550331953616435,0.8291294988820787,0.8291294988820787,0.8291294988820787,0.8291294988820787,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.12683852629436,23.12683852629436,23.12683852629436,23.12683852629436,92.50735410517744,2220.176498524258,0.018021665999950653,0.02
14081,1963-04-21,1963-05-02,4831.4375,1.0281600220155551,4967.490886366779,0.018000000000000002,1963,4,21,1963.04,1962,7,203,29,0.4291912125820897,165.62799983556943,0.05,1,Wet,84,14,20,27,219,364,0.0732764303602436,1100.0,3503.4908863667797,16.0,4.0,5.0,53.0,3425.4908863667797,100.0,18.0,25.0,80.0,3644.4908863667793,1243.0,4,275.0,275.0,275.0,275.0,977.2707536129933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.792344393891952,10.792344393891952,10.792344393891952,10.792344393891952,0.8350554119803388,0.8350554119803388,0.8350554119803388,0.8350554119803388,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.826424088587896,23.826424088587896,23.826424088587896,23.826424088587896,95.30569635435158,2287.336712504438,0.019185882477593855,0.02
14082,1963-04-22,1963-05-03,4779.3249,1.0160520256438599,4856.042745855138,0.019,1963,4,22,1963.04,1962,7,204,30,0.4195620932418839,111.4481405116412,0.05,1,Wet,84,14,20,27,219,364,0.07495815400527338,1100.0,3392.0427458551367,16.0,4.0,5.0,53.0,3314.042745855138,100.0,18.0,25.0,80.0,3533.042745855138,1243.0,4,275.0,275.0,275.0,275.0,977.092864076624,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.970233930261273,10.970233930261273,10.970233930261273,10.970233930261273,0.8392991683327784,0.8392991683327784,0.8392991683327784,0.8392991683327784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.342235419855037,24.342235419855037,24.342235419855037,24.342235419855037,97.36894167942015,2336.854600306084,0.020051088257517738,0.02
14083,1963-04-23,1963-05-04,4692.9981,1.0142918534042853,4760.069740871789,0.02,1963,4,23,1963.04,1962,7,205,30,0.4112700256113226,95.97300498334879,0.05,1,Wet,84,14,20,27,219,364,0.07646946784719477,1100.0,3296.069740871789,16.0,4.0,5.0,53.0,3218.069740871789,100.0,18.0,25.0,80.0,3437.069740871789,1243.0,4,275.0,275.0,275.0,275.0,976.9374212211501,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.125676785735397,11.125676785735397,11.125676785735397,11.125676785735397,0.8429297124830726,0.8429297124830726,0.8429297124830726,0.8429297124830726,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.79394186084617,24.79394186084617,24.79394186084617,24.79394186084617,99.17576744338469,2380.218418641233,0.020834939999265854,0.02
14084,1963-04-24,1963-05-05,4624.4124,1.0010095903033338,4629.081161917657,0.022000000000000002,1963,4,24,1963.04,1962,7,206,30,0.3999526123896856,130.9885789541322,0.05,1,Wet,84,14,20,27,219,364,0.07863331561229492,1100.0,3165.081161917657,16.0,4.0,5.0,52.99999999999997,3087.081161917657,100.0,18.0,25.0,80.0,3306.081161917657,1243.0,4,275.0,275.0,275.0,275.0,976.7217750397743,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.341322967111024,11.341322967111024,11.341322967111024,11.341322967111024,0.8478463376752929,0.8478463376752929,0.8478463376752929,0.8478463376752929,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.42193731327662,25.42193731327662,25.42193731327662,25.42193731327662,101.68774925310647,2440.5059820745555,0.021967156266273158,0.02
