,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
14085,1963-04-25,1963-05-06,4556.2508,0.993176831573204,4525.162733396875,0.024,1963,4,25,1963.04,1962,7,207,30,0.39097406016549,103.91842852078115,0.05,1,Wet,84,14,20,27,219,364,0.08043909610445289,1100.0,3061.1627333968754,16.0,4.0,5.0,53.0,2983.1627333968754,100.0,18.0,25.0,80.0,3202.1627333968754,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171677,25.929794148171677,25.929794148171677,25.929794148171677,103.71917659268671,2489.2602382244804,0.02292054069729078,0.02
14086,1963-04-26,1963-05-07,4488.5142,0.9991072065460684,4484.506883904361,0.026,1963,4,26,1963.04,1962,7,208,30,0.3874613947693367,40.65584949251479,0.05,1,Wet,84,14,20,27,219,364,0.08116834457461898,1100.0,3020.506883904361,16.0,4.000000000000013,5.0,53.0,2942.506883904361,100.0,18.0,25.0,80.0,3161.506883904361,1243.0,4,275.0,275.0,275.0,275.0,976.4788918657788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.584206141106465,11.584206141106465,11.584206141106465,11.584206141106465,0.8532168990930422,0.8532168990930422,0.8532168990930422,0.8532168990930422,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.13084794180534,26.13084794180534,26.13084794180534,26.13084794180534,104.52339176722136,2508.5614024133124,0.023307666700740973,0.03
14087,1963-04-27,1963-05-08,4387.7085,1.0032349857691722,4401.902674556776,0.027999999999999997,1963,4,27,1963.04,1962,7,209,30,0.3803243910817055,82.60420934758442,0.05,1,Wet,84,14,20,27,219,364,0.08269151476336327,1100.0,2937.902674556776,16.0,4.0,5.0,53.0,2859.902674556776,100.0,18.0,25.0,80.0,3078.902674556776,1243.0,4,275.0,275.0,275.0,275.0,976.3377300865536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.725367920331525,11.725367920331525,11.725367920331525,11.725367920331525,0.8562569081980217,0.8562569081980217,0.8562569081980217,0.8562569081980217,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.543509551019753,26.543509551019753,26.543509551019753,26.543509551019753,106.174038204079,2548.1769168978963,0.02412003309790796,0.03
14088,1963-04-28,1963-05-09,4236.7153,0.9976583455247472,4226.794376657384,0.032,1963,4,28,1963.04,1962,7,210,30,0.3651950341431981,175.10829789939186,0.05,1,Wet,84,14,20,27,219,364,0.08611727175804962,1100.0,2762.7943766573844,16.0,4.0,5.0,53.0,2684.7943766573844,100.0,18.0,25.0,80.0,2903.7943766573844,1243.0,4,275.0,275.0,275.0,275.0,976.0324767719644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.03062123492073,12.03062123492073,12.03062123492073,12.03062123492073,0.8626263288258329,0.8626263288258329,0.8626263288258329,0.8626263288258329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.43712110828525,27.43712110828525,27.43712110828525,27.43712110828525,109.748484433141,2633.963626395384,0.025964945216931,0.03
14089,1963-04-29,1963-05-10,4136.8208,0.9937528900407524,4110.977625580697,0.034,1963,4,29,1963.04,1962,7,211,31,0.3551884668501723,115.81675107668707,0.05,1,Wet,84,14,20,27,219,364,0.08854341549683893,1100.0,2646.977625580697,16.0,4.0,5.0,53.0,2568.977625580697,100.0,18.0,25.0,80.0,2787.977625580697,1243.0,4,275.0,275.0,275.0,275.0,975.8258923561052,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.237205650779812,12.237205650779812,12.237205650779812,12.237205650779812,0.8667783160598435,0.8667783160598435,0.8667783160598435,0.8667783160598435,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.042586853573905,28.042586853573905,28.042586853573905,28.042586853573905,112.17034741429562,2692.088337943095,0.027285565048155904,0.03
14090,1963-04-30,1963-05-11,4077.6034,0.9948355616753416,4056.5448687282815,0.035,1963,4,30,1963.04,1962,7,212,31,0.3504854766581235,54.432756852415885,0.05,1,Wet,84,14,20,27,219,364,0.08973153552572766,1100.0,2592.544868728281,16.0,4.0,5.0,53.0,2514.544868728281,100.0,18.0,25.0,80.0,2733.544868728281,1243.0,4,275.0,275.0,275.0,275.0,975.7274556333114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.335642373574116,12.335642373574116,12.335642373574116,12.335642373574116,0.8687116849538618,0.8687116849538618,0.8687116849538618,0.8687116849538618,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.331215675094302,28.331215675094302,28.331215675094302,28.331215675094302,113.3248627003772,2719.796704809053,0.02793630204216238,0.04
14091,1963-05-01,1963-05-12,3980.0999,1.0068859865754054,4007.5068144801726,0.037000000000000005,1963,5,1,1963.05,1962,8,213,31,0.3462485887710869,49.03805424810889,0.1,1,Wet,71,14,18,24,213,340,0.08484077900291795,1100.0,2567.506814480173,29.0,4.0,7.0,56.0,2471.506814480173,100.0,18.0,25.0,80.0,2684.506814480173,1243.0,4,275.0,275.0,275.0,275.0,975.6380189350766,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.425079071808641,12.425079071808641,12.425079071808641,12.425079071808641,0.8704430826461426,0.8704430826461426,0.8704430826461426,0.8704430826461426,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.593499856653185,28.593499856653185,28.593499856653185,28.593499856653185,114.37399942661274,2744.975986238706,0.0285399388500974,0.04
14092,1963-05-02,1963-05-13,3922.3099,1.0074330404372898,3951.464588094282,0.039,1963,5,2,1963.05,1962,8,214,31,0.34140654041134594,56.042226385890466,0.1,1,Wet,71,14,18,24,213,340,0.08604404580124952,1100.0,2511.464588094282,29.0,4.0,7.0,56.0,2415.464588094282,100.0,18.0,25.0,80.0,2628.464588094282,1243.0,4,275.0,275.0,275.0,275.0,975.534913190576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.52818481630932,12.52818481630932,12.52818481630932,12.52818481630932,0.8724093199340716,0.8724093199340716,0.8724093199340716,0.8724093199340716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.89589994761393,28.89589994761393,28.89589994761393,28.89589994761393,115.58359979045572,2774.006394970937,0.029250825159539025,0.04
14093,1963-05-03,1963-05-14,3827.1734,1.0193419091144624,3901.1982400680877,0.040999999999999995,1963,5,3,1963.05,1962,8,215,31,0.3370635279418828,50.26634802619446,0.1,1,Wet,71,14,18,24,213,340,0.08715271028986878,1100.0,2461.198240068088,29.0,4.0,7.0,56.0,2365.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,4,275.0,275.0,275.0,275.0,975.441606049356,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.621491957529384,12.621491957529384,12.621491957529384,12.621491957529384,0.8741612067494421,0.8741612067494421,0.8741612067494421,0.8741612067494421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.16956827585176,29.16956827585176,29.16956827585176,29.16956827585176,116.67827310340702,2800.278554481769,0.02990831686148065,0.04
14094,1963-05-04,1963-05-15,3770.7964,1.0254302252497345,3866.6886018228884,0.042,1963,5,4,1963.05,1962,8,216,31,0.33408189519749754,34.509638245199305,0.1,1,Wet,71,14,18,24,213,340,0.08793053566292161,1100.0,2426.6886018228884,29.0,4.0,7.0,56.0,2330.6886018228884,100.0,18.0,25.0,80.0,2543.6886018228884,1243.0,4,275.0,275.0,275.0,275.0,975.3770860528896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.686011953995447,12.686011953995447,12.686011953995447,12.686011953995447,0.8753573264553698,0.8753573264553698,0.8753573264553698,0.8753573264553698,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.35879755097673,29.35879755097673,29.35879755097673,29.35879755097673,117.43519020390691,2818.444564893766,0.030370997589137118,0.04
14095,1963-05-05,1963-05-16,3678.0029,1.0340162096523977,3803.114617748527,0.045,1963,5,5,1963.05,1962,8,217,31,0.3285891029734727,63.5739840743613,0.1,1,Wet,71,14,18,24,213,340,0.08940040839507556,1100.0,2363.114617748527,29.0,4.0,7.0,56.0,2267.114617748527,100.0,18.0,25.0,80.0,2480.114617748527,1243.0,4,275.0,275.0,275.0,275.0,975.2572246368687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.805873370016528,12.805873370016528,12.805873370016528,12.805873370016528,0.8775462562525862,0.8775462562525862,0.8775462562525862,0.8775462562525862,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.71029730446077,29.71029730446077,29.71029730446077,29.71029730446077,118.84118921784308,2852.188541228234,0.03124838485362242,0.04
14096,1963-05-06,1963-05-17,3550.5294,1.0250435165353269,3639.447141738064,0.05,1963,5,6,1963.05,1962,8,218,32,0.3144482330461688,163.6674760104629,0.1,1,Wet,71,14,18,24,213,340,0.09342078254161117,1100.0,2199.447141738064,29.000000000000053,4.0,6.999999999999987,56.0,2103.447141738064,100.0,18.0,25.0,80.0,2316.447141738064,1243.0,4,275.0,275.0,275.0,275.0,974.9424641544664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.120633852418635,13.120633852418635,13.120633852418635,13.120633852418635,0.8830892636278022,0.8830892636278022,0.8830892636278022,0.8830892636278022,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.63283543376109,30.63283543376109,30.63283543376109,30.63283543376109,122.5313417350444,2940.752201641065,0.03366757009047478,0.05
14097,1963-05-07,1963-05-18,3496.7627,1.0218789199542715,3573.2680912123824,0.052000000000000005,1963,5,7,1963.05,1962,8,219,32,0.3087303630807498,66.17905052568176,0.1,1,Wet,71,14,18,24,213,340,0.09515099100348796,1100.0,2133.2680912123824,29.0,4.0,6.999999999999987,56.0,2037.2680912123826,100.0,18.0,25.0,80.0,2250.2680912123824,1243.0,4,275.0,275.0,275.0,275.0,974.812561204954,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.250536801931348,13.250536801931348,13.250536801931348,13.250536801931348,0.8852902410001157,0.8852902410001157,0.8852902410001157,0.8852902410001157,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.013224742170237,31.013224742170237,31.013224742170237,31.013224742170237,124.05289896868095,2977.269575248343,0.034716930216839886,0.05
14098,1963-05-08,1963-05-19,3408.2971,1.0258396885498031,3496.366435549196,0.055999999999999994,1963,5,8,1963.05,1962,8,220,32,0.3020860600314505,76.90165566318638,0.1,1,Wet,71,14,18,24,213,340,0.09724381190228253,1100.0,2056.366435549196,29.0,4.0,7.0,56.0,1960.3664355491958,100.0,18.0,25.0,80.0,2173.3664355491965,1243.0,4,275.0,275.0,275.0,275.0,974.6596287355194,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.403469271365864,13.403469271365864,13.403469271365864,13.403469271365864,0.8878165310694979,0.8878165310694979,0.8878165310694979,0.8878165310694979,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.460688827938398,31.460688827938398,31.460688827938398,31.460688827938398,125.84275531175359,3020.2261274820867,0.03599243890235627,0.06
14099,1963-05-09,1963-05-20,3355.9016,1.0331264703074459,3467.070774707111,0.059,1963,5,9,1963.05,1962,8,221,32,0.2995549149346943,29.295660842085,0.1,1,Wet,71,14,18,24,213,340,0.09806549161913844,1100.0,2027.070774707111,29.0,4.0,7.0,56.0,1931.070774707111,100.0,18.0,25.0,80.0,2144.070774707111,1243.0,4,275.0,275.0,275.0,275.0,974.6007953038112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.462302703074286,13.462302703074286,13.462302703074286,13.462302703074286,0.8887697116198954,0.8887697116198954,0.8887697116198954,0.8887697116198954,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.63270813839075,31.63270813839075,31.63270813839075,31.63270813839075,126.530832553563,3036.739981285512,0.03649502440983541,0.06
14100,1963-05-10,1963-05-21,3304.0166,1.0414612372122911,3441.0052160059477,0.061,1963,5,10,1963.05,1962,8,222,32,0.29730285066291384,26.065558701163354,0.1,1,Wet,71,14,18,24,213,340,0.09880833612761727,1100.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.0052160059477,1243.0,4,275.0,275.0,275.0,275.0,974.5481776706772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514920336208165,13.514920336208165,13.514920336208165,13.514920336208165,0.8896133914546818,0.8896133914546818,0.8896133914546818,0.8896133914546818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.786490355378195,31.786490355378195,31.786490355378195,31.786490355378195,127.14596142151278,3051.503074116307,0.036950237921782036,0.06
14101,1963-05-11,1963-05-22,3269.7091,1.0414080913697863,3405.1015131654217,0.064,1963,5,11,1963.05,1962,8,223,32,0.2942007707374925,35.90370284052551,0.17,2,Mod_Wet,65,14,17,23,202,321,0.09427031727509197,1100.0,1984.1015131654212,35.0,4.0,8.0,57.0,1880.1015131654212,100.0,18.0,25.0,80.0,2082.101513165421,1243.0,4,275.0,275.0,275.0,275.0,974.4752767326944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.587821274190972,13.587821274190972,13.587821274190972,13.587821274190972,0.8907685715227549,0.8907685715227549,0.8907685715227549,0.8907685715227549,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.999448124542475,31.999448124542475,31.999448124542475,31.999448124542475,127.9977924981699,3071.9470199560774,0.03759000781717714,0.06
14102,1963-05-12,1963-05-23,3184.9249,1.029432299299805,3278.6645629042023,0.07,1963,5,12,1963.05,1962,8,224,32,0.2832766182349231,126.43695026121986,0.17,2,Mod_Wet,65,14,17,23,202,321,0.09790571552573284,1100.0,1857.6645629042025,35.0,4.0,8.0,57.0,1753.6645629042025,100.0,18.0,25.0,80.0,1955.6645629042025,1243.0,4,275.0,275.0,275.0,275.0,974.2145395771963,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.848558429688936,13.848558429688936,13.848558429688936,13.848558429688936,0.8947696954066622,0.8947696954066622,0.8947696954066622,0.8947696954066622,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.759978748197085,32.759978748197085,32.759978748197085,32.759978748197085,131.03991499278834,3144.9579598269206,0.03996746616760172,0.07
14103,1963-05-13,1963-05-24,3134.7263,1.0242753271445222,3210.822806441037,0.07200000000000001,1963,5,13,1963.05,1962,8,225,33,0.2774150904765056,67.84175646316544,0.17,2,Mod_Wet,65,14,17,23,202,321,0.09997437396920857,1100.0,1789.8228064410364,35.0,4.0,8.0,57.0,1685.8228064410364,100.0,18.0,25.0,80.0,1887.8228064410366,1243.0,4,275.0,275.0,275.0,275.0,974.0719733758702,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.991124631015012,13.991124631015012,13.991124631015012,13.991124631015012,0.8968711889914558,0.8968711889914558,0.8968711889914558,0.8968711889914558,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.17496513733869,33.17496513733869,33.17496513733869,33.17496513733869,132.69986054935475,3184.796653184514,0.04132892674212778,0.07
14104,1963-05-14,1963-05-25,3052.1754,1.0230557447200064,3122.545576863084,0.077,1963,5,14,1963.05,1962,8,226,33,0.26978793784097044,88.27722957795277,0.17,2,Mod_Wet,65,14,17,23,202,321,0.10280074128572922,1100.0,1701.545576863084,35.0,4.0,8.0,57.0,1597.545576863084,100.0,18.0,25.0,80.0,1799.545576863084,1243.0,4,275.0,275.0,275.0,275.0,973.8835599102214,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179538096663876,14.179538096663876,14.179538096663876,14.179538096663876,0.8995549515093957,0.8995549515093957,0.8995549515093957,0.8995549515093957,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.722328844831445,33.722328844831445,33.722328844831445,33.722328844831445,134.88931537932578,3237.3435691038176,0.0431985096963215,0.08
14105,1963-05-15,1963-05-26,3019.5429,1.0200701869153206,3080.145690401829,0.08,1963,5,15,1963.05,1962,8,227,33,0.2661245876507181,42.39988646125494,0.17,2,Mod_Wet,65,14,17,23,202,321,0.10421584959447908,1100.0,1659.1456904018291,35.0,4.0,8.0,57.0,1555.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,4,275.0,275.0,275.0,275.0,973.791861844784,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.271236162101175,14.271236162101175,14.271236162101175,14.271236162101175,0.90082257076702,0.90082257076702,0.90082257076702,0.90082257076702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.988236306580035,33.988236306580035,33.988236306580035,33.988236306580035,135.95294522632014,3262.8706854316833,0.04413847879013282,0.08
14106,1963-05-16,1963-05-27,2922.9672,1.0138852549041557,2963.5533446484865,0.08900000000000001,1963,5,16,1963.05,1962,8,228,33,0.2560510089776292,116.59234575334268,0.17,2,Mod_Wet,65,14,17,23,202,321,0.1083159176397665,1100.0,1542.5533446484867,35.0,4.0,8.0,57.0,1438.5533446484867,100.0,18.0,25.0,80.0,1640.5533446484867,1243.0,4,275.0,275.0,275.0,275.0,973.535530185938,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.527567820947256,14.527567820947256,14.527567820947256,14.527567820947256,0.9042322416951866,0.9042322416951866,0.9042322416951866,0.9042322416951866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.729671613529895,34.729671613529895,34.729671613529895,34.729671613529895,138.91868645411958,3334.0484748988697,0.0468757165127382,0.09
14107,1963-05-17,1963-05-28,2859.6787,1.0192399753140005,2914.698847593973,0.09300000000000001,1963,5,17,1963.05,1962,8,229,33,0.25182998043211924,48.85449705451356,0.17,2,Mod_Wet,65,14,17,23,202,321,0.1101314464322718,1100.0,1493.6988475939734,35.0,4.0,8.0,57.0,1389.6988475939734,100.0,18.0,25.0,80.0,1591.6988475939734,1243.0,4,275.0,275.0,275.0,275.0,973.4262405480828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.636857458802595,14.636857458802595,14.636857458802595,14.636857458802595,0.9056260520183887,0.9056260520183887,0.9056260520183887,0.9056260520183887,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.044876002993675,35.044876002993675,35.044876002993675,35.044876002993675,140.1795040119747,3364.3080962873933,0.04809399232709415,0.09
14108,1963-05-18,1963-05-29,2797.2606,1.0153902476925185,2840.311133494523,0.098,1963,5,18,1963.05,1962,8,230,33,0.2454028819339268,74.38771409945002,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11301578767712807,1100.0,1419.3111334945233,35.0,4.000000000000006,8.0,57.0,1315.3111334945233,100.0,18.0,25.0,80.0,1517.3111334945233,1243.0,4,275.0,275.0,275.0,275.0,973.2576152899173,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.805482716968145,14.805482716968145,14.805482716968145,14.805482716968145,0.9077062957850366,0.9077062957850366,0.9077062957850366,0.9077062957850366,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.53003998660041,35.53003998660041,35.53003998660041,35.53003998660041,142.12015994640163,3410.8838387136393,0.05003682810324613,0.1
14109,1963-05-19,1963-05-30,2720.4544,1.0178994636696477,2769.1490746977324,0.103,1963,5,19,1963.05,1962,8,231,33,0.2392544800538841,71.16205879679046,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11592008640236852,1100.0,1348.1490746977324,35.0,4.0,8.0,57.0,1244.1490746977324,100.0,18.0,25.0,80.0,1446.1490746977324,1243.0,4,275.0,275.0,275.0,275.0,973.0937176458037,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.969380361081749,14.969380361081749,14.969380361081749,14.969380361081749,0.9096464678090088,0.9096464678090088,0.9096464678090088,0.9096464678090088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.00014400564253,36.00014400564253,36.00014400564253,36.00014400564253,144.00057602257013,3456.013824541683,0.05200174210133074,0.1
14110,1963-05-20,1963-05-31,2659.9765,1.0168576574949744,2704.817472781681,0.109,1963,5,20,1963.05,1962,8,232,34,0.2336962296483372,64.33160191605157,0.17,2,Mod_Wet,65,14,17,23,202,321,0.1186771393005969,1100.0,1283.8174727816809,35.0,4.0,8.0,57.0,1179.8174727816804,100.0,18.0,25.0,80.0,1381.8174727816806,1243.0,4,275.0,275.0,275.0,275.0,972.9433003832105,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.119797623674984,15.119797623674984,15.119797623674984,15.119797623674984,0.9113561454663052,0.9113561454663052,0.9113561454663052,0.9113561454663052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.43022735414486,36.43022735414486,36.43022735414486,36.43022735414486,145.72090941657945,3497.301825997907,0.05387458151352356,0.11
14111,1963-05-21,1963-06-01,2600.3529,1.0174076948207036,2645.619049709331,0.113,1963,5,21,1963.05,1962,8,233,34,0.2285814858948862,59.19842307234967,0.19,2,Mod_Wet,65,14,17,23,202,321,0.121332661267036,1100.0,1224.6190497093312,34.999999999999964,4.0,8.0,57.0,1120.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,4,275.0,275.0,275.0,275.0,972.8029340993636,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.260163907521427,15.260163907521427,15.260163907521427,15.260163907521427,0.9128903570483312,0.9128903570483312,0.9128903570483312,0.9128903570483312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.830328702659294,36.830328702659294,36.830328702659294,36.830328702659294,147.32131481063718,3535.711555455293,0.055685006814122806,0.11
14112,1963-05-22,1963-06-02,2556.1926,1.0139677253419703,2591.896796157977,0.11699999999999999,1963,5,22,1963.05,1962,8,234,34,0.2239398831880492,53.72225355135425,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12384752374239015,1100.0,1170.896796157977,34.999999999999964,4.0,8.0,57.0,1066.896796157977,100.0,18.0,25.0,80.0,1268.896796157977,1243.0,4,275.0,275.0,275.0,275.0,972.6738843334247,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.38921367346036,15.38921367346036,15.38921367346036,15.38921367346036,0.9142487263193814,0.9142487263193814,0.9142487263193814,0.9142487263193814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.19705617440243,37.19705617440243,37.19705617440243,37.19705617440243,148.7882246976097,3570.917392742634,0.057405150127181635,0.12
14113,1963-05-23,1963-06-03,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1963,5,23,1963.05,1962,8,235,34,0.21971298927279406,48.9223832784146,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12623013364751573,1100.0,1121.9744128795624,35.000000000000036,4.0,8.0,57.0,1017.9744128795622,100.0,18.0,25.0,80.0,1219.9744128795626,1243.0,4,275.0,275.0,275.0,275.0,972.5549447311612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.508153275723956,15.508153275723956,15.508153275723956,15.508153275723956,0.915456433043382,0.915456433043382,0.915456433043382,0.915456433043382,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.534059879328495,37.534059879328495,37.534059879328495,37.534059879328495,150.13623951731398,3603.269748415536,0.05903961862805601,0.12
14114,1963-05-24,1963-06-04,2469.2967,1.0111383888554557,2496.800686844093,0.124,1963,5,24,1963.05,1962,8,236,34,0.2157235793433296,46.17372603546937,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12856452727339548,1100.0,1075.800686844093,35.000000000000036,4.0,8.000000000000009,57.0,971.800686844093,100.0,18.0,25.0,80.0,1173.800686844093,1243.0,4,275.0,275.0,275.0,275.0,972.4414133070024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.62168469988292,15.62168469988292,15.62168469988292,15.62168469988292,0.9165696362495508,0.9165696362495508,0.9165696362495508,0.9165696362495508,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.85481350152891,37.85481350152891,37.85481350152891,37.85481350152891,151.41925400611564,3634.062096146775,0.06064531093889861,0.12
14115,1963-05-25,1963-06-05,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1963,5,25,1963.05,1962,8,237,34,0.2083145451446814,85.7527106325024,0.19,2,Mod_Wet,65,14,17,23,202,321,0.1331371267461786,1100.0,990.0479762115906,35.0,4.0,8.0,57.0,886.0479762115906,100.0,18.0,25.0,80.0,1088.0479762115906,1243.0,4,275.0,275.0,275.0,275.0,972.2271748622743,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.835923144611073,15.835923144611073,15.835923144611073,15.835923144611073,0.9185649649074826,0.9185649649074826,0.9185649649074826,0.9185649649074826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.45749915557515,38.45749915557515,38.45749915557515,38.45749915557515,153.8299966223006,3691.9199189352144,0.06380213008619147,0.13
14116,1963-05-26,1963-06-06,2370.2993,1.0061312558588449,2384.832211470341,0.134,1963,5,26,1963.05,1962,8,238,34,0.20604950307103748,26.215764741249586,0.19,2,Mod_Wet,65,14,17,23,202,321,0.1346006643385998,1100.0,963.832211470341,35.000000000000036,4.0,8.0,57.0,859.8322114703408,100.0,18.0,25.0,80.0,1061.8322114703408,1243.0,4,275.0,275.0,275.0,275.0,972.1607740992916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.902323907593498,15.902323907593498,15.902323907593498,15.902323907593498,0.919155442286003,0.919155442286003,0.919155442286003,0.919155442286003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64357837590864,38.64357837590864,38.64357837590864,38.64357837590864,154.57431350363456,3709.783524087229,0.06481559279524053,0.13
14117,1963-05-27,1963-06-07,2328.6506,1.0027954239303196,2335.160165612593,0.139,1963,5,27,1963.05,1962,8,239,35,0.20175783830892804,49.67204585774789,0.19,2,Mod_Wet,65,14,17,23,202,321,0.13746380429360855,1100.0,914.1601656125932,35.0,4.0,7.999999999999992,57.0,810.1601656125931,100.0,18.0,25.0,80.0,1012.1601656125932,1243.0,4,275.0,275.0,275.0,275.0,972.0337647572933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02933324959197,16.02933324959197,16.02933324959197,16.02933324959197,0.9202480419622344,0.9202480419622344,0.9202480419622344,0.9202480419622344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.998521000236,38.998521000236,38.998521000236,38.998521000236,155.994084000944,3743.858016022657,0.0668023060251293,0.14
14118,1963-05-28,1963-06-08,2273.8406,1.0088496091816321,2293.9632006513275,0.14400000000000002,1963,5,28,1963.05,1962,8,240,35,0.1981984205362747,41.196964961265614,0.19,2,Mod_Wet,65,14,17,23,202,321,0.13993249756964632,1100.0,872.9632006513275,35.0,4.0,8.0,56.99999999999999,768.9632006513275,100.0,18.0,25.0,80.0,970.9632006513276,1243.0,4,275.0,275.0,275.0,275.0,971.9272108115796,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.135887195305447,16.135887195305447,16.135887195305447,16.135887195305447,0.9211273431653244,0.9211273431653244,0.9211273431653244,0.9211273431653244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.29527209101592,39.29527209101592,39.29527209101592,39.29527209101592,157.18108836406367,3772.3461207375294,0.06851944630996483,0.14
14119,1963-05-29,1963-06-09,2233.2716,1.0124644434742982,2261.108087620956,0.14800000000000002,1963,5,29,1963.05,1962,8,241,35,0.1953597387704506,32.855113030371285,0.19,2,Mod_Wet,65,14,17,23,202,321,0.141965791798013,1100.0,840.1080876209562,35.0,4.0,8.0,57.00000000000001,736.1080876209562,100.0,18.0,25.0,80.0,938.1080876209562,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
14120,1963-05-30,1963-06-10,2166.6756,1.0097605349112566,2187.823512835168,0.156,1963,5,30,1963.05,1962,8,242,35,0.1890279515089585,73.28457478578821,0.19,2,Mod_Wet,65,14,17,23,202,321,0.14672115831867116,1100.0,766.823512835168,35.0,4.0,8.0,54.94374079504318,664.8797720401247,100.0,18.0,25.0,77.9437407950432,866.8797720401249,1243.0,4,275.0,275.0,275.0,275.0,971.6474178611867,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.415680145698463,16.415680145698463,16.415680145698463,16.415680145698463,0.923274096263145,0.923274096263145,0.923274096263145,0.923274096263145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.06981241650333,40.06981241650333,40.06981241650333,40.06981241650333,160.27924966601333,3846.70199198432,0.07325967964313074,0.16
14121,1963-05-31,1963-06-11,2127.3261,1.0131069972131326,2155.2089572641244,0.16,1963,5,31,1963.05,1962,8,243,35,0.18621005390762035,32.61455557104364,0.19,2,Mod_Wet,65,14,17,23,202,321,0.14894147452295547,1100.0,734.2089572641245,35.0,4.0,8.0,52.606872327336006,634.6020849367884,100.0,18.0,25.0,75.60687232733599,836.6020849367882,1243.0,4,275.0,275.0,275.0,275.0,971.559865521951,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.503232484934262,16.503232484934262,16.503232484934262,16.503232484934262,0.9238976117211016,0.9238976117211016,0.9238976117211016,0.9238976117211016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.310727779676334,40.310727779676334,40.310727779676334,40.310727779676334,161.24291111870534,3869.8298668489283,0.0748154421756817,0.16
14122,1963-06-01,1963-06-12,2127.3261,1.0131069972131326,2155.2089572641244,0.16,1963,6,1,1963.06,1962,9,244,35,0.18621005390762035,0.0,0.2,2,Mod_Wet,62,12,14,16,153,257,0.11924597804485845,1100.0,798.2089572641245,38.0,6.0,11.0,49.69394286469257,693.5150143994317,100.0,18.0,25.0,65.69394286469256,846.5150143994317,1243.0,4,275.0,275.0,275.0,275.0,971.559865521951,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.503232484934262,16.503232484934262,16.503232484934262,16.503232484934262,0.9238976117211016,0.9238976117211016,0.9238976117211016,0.9238976117211016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.310727779676334,40.310727779676334,40.310727779676334,40.310727779676334,161.24291111870534,3869.8298668489283,0.0748154421756817,0.16
14123,1963-06-02,1963-06-13,2062.7498,1.0155075573385,2094.7380107984795,0.16699999999999998,1963,6,2,1963.06,1962,9,245,35,0.18098536413298866,60.47094646564483,0.2,2,Mod_Wet,62,12,14,16,153,257,0.12268837376089615,1100.0,737.7380107984793,38.0,6.0,11.0,45.92921468006098,636.8087961184184,100.0,18.0,25.0,61.92921468006098,789.8087961184184,1243.0,4,275.0,275.0,275.0,275.0,971.395494305636,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66760370124912,16.66760370124912,16.66760370124912,16.66760370124912,0.9250060894077352,0.9250060894077352,0.9250060894077352,0.9250060894077352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.761066111973975,40.761066111973975,40.761066111973975,40.761066111973975,163.0442644478959,3913.062346749504,0.07783515819515116,0.17
14124,1963-06-03,1963-06-14,2024.6043,1.0084233130046596,2041.65817572948,0.172,1963,6,3,1963.06,1962,9,246,36,0.17639926638302708,53.0798350689995,0.2,2,Mod_Wet,62,12,14,16,153,257,0.1258780745254648,1100.0,684.65817572948,38.0,6.0,11.0,42.62463350845012,587.03354222103,100.0,18.0,25.0,58.62463350845012,740.03354222103,1243.0,4,275.0,275.0,275.0,275.0,971.2489655723308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.814132434554338,16.814132434554338,16.814132434554338,16.814132434554338,0.9259259082622221,0.9259259082622221,0.9259259082622221,0.9259259082622221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.16029482573083,41.16029482573083,41.16029482573083,41.16029482573083,164.64117930292332,3951.38830327016,0.08064091298931438,0.17
14125,1963-06-04,1963-06-15,1949.6538,1.008719832298274,1966.6544541756928,0.18,1963,6,4,1963.06,1962,9,247,36,0.16991894484077985,75.00372155378727,0.2,2,Mod_Wet,62,12,14,16,153,257,0.13067877758308052,1100.0,609.6544541756928,38.0,6.0000000000000036,11.0,37.95514111599644,516.6993130596962,100.0,18.0,25.0,53.95514111599644,669.6993130596962,1243.0,4,275.0,275.0,275.0,275.0,971.0381942889908,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.024903717894702,17.024903717894702,17.024903717894702,17.024903717894702,0.9271360401556732,0.9271360401556732,0.9271360401556732,0.9271360401556732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.73072260188257,41.73072260188257,41.73072260188257,41.73072260188257,166.92289040753028,4006.1493697807264,0.08487657303148084,0.18
14126,1963-06-05,1963-06-16,1912.8444,1.0019327227762016,1916.5413979392097,0.185,1963,6,5,1963.06,1962,9,248,36,0.1655891767819477,50.1130562364831,0.2,2,Mod_Wet,62,12,14,16,153,257,0.13409572069580294,1100.0,559.5413979392097,38.0,6.0,11.000000000000005,34.83526212851111,469.7061358106985,100.0,18.0,25.0,50.83526212851111,622.7061358106986,1243.0,4,275.0,275.0,275.0,275.0,970.8948512835472,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.168246723338097,17.168246723338097,17.168246723338097,17.168246723338097,0.9278828965384884,0.9278828965384884,0.9278828965384884,0.9278828965384884,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.115978209965725,42.115978209965725,42.115978209965725,42.115978209965725,168.4639128398629,4043.1339081567103,0.08789996032488852,0.18
14127,1963-06-06,1963-06-17,1864.4507,0.9977817706837708,1860.314920798596,0.19,1963,6,6,1963.06,1962,9,249,36,0.1607312091569987,56.226477140613724,0.2,2,Mod_Wet,62,12,14,16,153,257,0.13814865275051122,1100.0,503.31492079859595,37.99999999999999,6.0,11.0,31.33478106139119,416.9801397372048,100.0,18.0,25.0,47.33478106139118,569.9801397372047,1243.0,4,275.0,275.0,275.0,275.0,970.7315287915036,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.33156921538189,17.33156921538189,17.33156921538189,17.33156921538189,0.9286587234677168,0.9286587234677168,0.9286587234677168,0.9286587234677168,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.5521791237968,42.5521791237968,42.5521791237968,42.5521791237968,170.2087164951872,4085.0091958844923,0.09149457147939233,0.19
14128,1963-06-07,1963-06-18,1852.4742,0.9909847503011144,1835.7736825262566,0.192,1963,6,7,1963.06,1962,9,250,36,0.15861084617026855,24.541238272339346,0.2,2,Mod_Wet,62,12,14,16,153,257,0.13999547027296716,1100.0,478.7736825262567,38.0,6.0000000000000036,11.0,29.806921869338932,393.9667606569177,100.0,18.0,25.0,45.80692186933894,546.9667606569177,1243.0,4,275.0,275.0,275.0,275.0,970.659393998759,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.40370400812624,17.40370400812624,17.40370400812624,17.40370400812624,0.9289759066554284,0.9289759066554284,0.9289759066554284,0.9289759066554284,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.743877439085004,42.743877439085004,42.743877439085004,42.743877439085004,170.97550975634002,4103.412234152162,0.09313539647275916,0.19
14129,1963-06-08,1963-06-19,1816.8359,0.9916635128780744,1801.689870916998,0.196,1963,6,8,1963.06,1962,9,251,36,0.15566600484722862,34.083811609258646,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14264386127075016,1100.0,444.68987091699796,37.99999999999999,6.0000000000000036,11.0,27.684972508451228,362.0048984085467,100.0,18.0,25.0,43.68497250845125,515.0048984085469,1243.0,4,275.0,275.0,275.0,275.0,970.5583333851199,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.504764621765347,17.504764621765347,17.504764621765347,17.504764621765347,0.9293940244346304,0.9293940244346304,0.9293940244346304,0.9293940244346304,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.01143459162157,43.01143459162157,43.01143459162157,43.01143459162157,172.04573836648623,4129.09772079567,0.09549131687071144,0.2
14130,1963-06-09,1963-06-20,1758.4044,0.9816682778999879,1726.1698191997614,0.204,1963,6,9,1963.06,1962,9,252,36,0.1491410723788594,75.52005171723657,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14888454029345916,1100.0,369.1698191997614,37.99999999999999,6.0,10.999999999999995,22.983335047455963,291.18648415230547,100.0,18.0,25.0,38.98333504745597,444.1864841523055,1243.0,4,275.0,275.0,275.0,275.0,970.3306730135132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.732424993372053,17.732424993372053,17.732424993372053,17.732424993372053,0.930223667907172,0.930223667907172,0.930223667907172,0.930223667907172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.60971952989184,43.60971952989184,43.60971952989184,43.60971952989184,174.4388781195673,4186.533074869616,0.10105545594606434,0.2
14131,1963-06-10,1963-06-21,1712.5226,0.9796730877109254,1677.712303316742,0.209,1963,6,10,1963.06,1962,9,253,37,0.14495434300656654,48.45751588301937,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15318478590871962,1100.0,320.712303316742,38.0,6.0,11.0,19.966524720108453,245.7457785966336,100.0,18.0,25.0,35.96652472010845,398.7457785966336,1243.0,4,275.0,275.0,275.0,275.0,970.1817870752313,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.881310931654028,17.881310931654028,17.881310931654028,17.881310931654028,0.930682146686718,0.930682146686718,0.930682146686718,0.930682146686718,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.99755216161421,43.99755216161421,43.99755216161421,43.99755216161421,175.99020864645684,4223.765007514964,0.10489891997485754,0.21
14132,1963-06-11,1963-06-22,1689.8676,0.97387137230227,1645.7136786211431,0.213,1963,6,11,1963.06,1962,9,254,37,0.1421896618328668,31.998624695598888,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15616325205203785,1100.0,288.7136786211431,37.99999999999999,6.000000000000003,11.000000000000002,17.97439244333965,215.73928617780342,100.0,18.0,25.0,33.974392443339646,368.7392861778035,1243.0,4,275.0,275.0,275.0,275.0,970.0822267793767,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.98087122750856,17.98087122750856,17.98087122750856,17.98087122750856,0.930951629203866,0.930951629203866,0.930951629203866,0.930951629203866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.25533412488603,44.25533412488603,44.25533412488603,44.25533412488603,177.02133649954413,4248.51207598906,0.10756508790026036,0.21
14133,1963-06-12,1963-06-23,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1963,6,12,1963.06,1962,9,255,37,0.13906249200880064,36.19409518595057,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15967497546782608,1100.0,252.51958343519246,37.99999999999999,6.000000000000003,11.000000000000002,15.721063560167627,181.7985198750249,100.0,18.0,25.0,31.72106356016763,334.7985198750248,1243.0,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.09470905355927,18.09470905355927,18.09470905355927,18.09470905355927,0.9312233179266592,0.9312233179266592,0.9312233179266592,0.9312233179266592,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.548514170612506,44.548514170612506,44.548514170612506,44.548514170612506,178.19405668245003,4276.6573603788,0.11071257443300628,0.22
14134,1963-06-13,1963-06-24,1601.139,0.9548448794010084,1528.8393753592509,0.226,1963,6,13,1963.06,1962,9,256,37,0.13209172203103928,80.68020807594166,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16810137424646682,1100.0,171.83937535925088,38.0,6.0,9.360899825017556,10.698171228591494,107.7803043056418,100.0,18.0,23.360899825017558,26.69817122859149,260.78030430564183,1241.3608998250174,4,275.0,275.0,275.0,275.0,969.7098018635523,990.0,0.9176679339672588,0.48,988.6023320660327,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35759542248043,18.35759542248043,18.35759542248043,18.35759542248043,0.9317021768269328,0.9317021768269328,0.9317021768269328,0.9317021768269328,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.21897163246788,45.21897163246788,45.21897163246788,45.21897163246788,180.87588652987148,4341.021276716916,0.11830928052030895,0.23
14135,1963-06-14,1963-06-25,1579.4263,0.9567215637917794,1511.0711996298642,0.22899999999999998,1963,6,14,1963.06,1962,9,257,37,0.13055655164802027,17.768175729386712,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17007802151410994,1100.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424509,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.59198129991373,245.9173071553603,1239.5619111745905,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.9129492752120401,0.48,988.6070507247881,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42018590498715,18.42018590498715,18.42018590498715,18.42018590498715,0.9317856304703432,0.9317856304703432,0.9317856304703432,0.9317856304703432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.37721048422615,45.37721048422615,45.37721048422615,45.37721048422615,181.5088419369046,4356.21220648571,0.12011931799200795,0.23
14136,1963-06-15,1963-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.22899999999999998,1963,6,15,1963.06,1962,9,258,37,0.13055655164802027,0.0,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17007802151410994,1100.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424509,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.59198129991373,245.9173071553603,1239.5619111745905,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.9129492752120401,0.48,988.6070507247881,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42018590498715,18.42018590498715,18.42018590498715,18.42018590498715,0.9317856304703432,0.9317856304703432,0.9317856304703432,0.9317856304703432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.37721048422615,45.37721048422615,45.37721048422615,45.37721048422615,181.5088419369046,4356.21220648571,0.12011931799200795,0.23
14137,1963-06-16,1963-06-27,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1963,6,16,1963.06,1962,9,259,37,0.12898856848858153,18.14795323424461,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17214548746593492,1100.0,135.92324639561957,32.790822087659194,6.000000000000001,7.404379181084335,8.462147635524952,81.26589749135108,94.79082208765921,18.0,21.404379181084334,24.462147635524953,234.2658974913511,1234.1952012687434,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.8988726590655565,0.48,988.6211273409344,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.49372428927809,18.49372428927809,18.49372428927809,18.49372428927809,0.9318686652124606,0.9318686652124606,0.9318686652124606,0.9318686652124606,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.5624284998266,45.5624284998266,45.5624284998266,45.5624284998266,182.2497139993064,4373.993135983354,0.12207574263399927,0.23
14138,1963-06-17,1963-06-28,1525.9589,0.9480519815469955,1446.688358904274,0.237,1963,6,17,1963.06,1962,9,260,38,0.12499387420932928,46.23488749134549,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17764710583186868,1100.0,89.68835890427408,21.636880358229547,4.187783295141204,4.8857471776647365,5.58371106018827,53.39423701305033,83.63688035822955,16.187783295141195,18.885747177664737,21.58371106018827,206.39423701305031,1218.7104108310355,4,275.0,275.0,275.0,275.0,969.4393379498424,990.0,0.8680356444984016,0.48,988.6519643555016,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.677691625659307,18.677691625659307,18.677691625659307,18.677691625659307,0.932005330154915,0.932005330154915,0.932005330154915,0.932005330154915,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.02241176870498,46.02241176870498,46.02241176870498,46.02241176870498,184.08964707482,4418.1515297956785,0.12724900006401516,0.24
14139,1963-06-18,1963-06-29,1504.8959,0.9514248483621192,1431.7953534582748,0.24100000000000002,1963,6,18,1963.06,1962,9,261,38,0.12370711853879494,14.893005445999279,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17949492529030578,1100.0,74.79535345827479,18.04401523117913,3.492390044744349,4.07445505220174,4.6565200596591305,44.527973070490454,80.04401523117912,15.492390044744349,18.074455052201746,20.65652005965913,197.52797307049045,1213.6108603281252,4,275.0,275.0,275.0,275.0,969.389501225618,990.0,0.8606754685148199,0.48,988.6593245314853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.734888525867134,18.734888525867134,18.734888525867134,18.734888525867134,0.9320271295964913,0.9320271295964913,0.9320271295964913,0.9320271295964913,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.16442645834304,46.16442645834304,46.16442645834304,46.16442645834304,184.6577058333721,4431.784940000932,0.12896934285151904,0.24
14140,1963-06-19,1963-06-30,1463.3217,0.9455051041619201,1383.5781363808978,0.248,1963,6,19,1963.06,1962,9,262,38,0.1195411509833096,48.217217077376965,0.21,2,Mod_Wet,62,12,14,16,153,257,0.1857502610385628,1100.0,26.578136380897828,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.241002476929081,15.447836223083927,17.65466996923877,168.82278158084586,1197.1006848308134,4,275.0,275.0,275.0,275.0,969.2264014431618,990.0,0.8368463492403491,0.48,988.6831536507596,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.9218174275979,18.9218174275979,18.9218174275979,18.9218174275979,0.93202992251426,0.93202992251426,0.93202992251426,0.93202992251426,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.625175563122,46.625175563122,46.625175563122,46.625175563122,186.500702252488,4476.0168540597115,0.13479593045632265,0.25
14141,1963-06-20,1963-07-01,1432.6212,0.9362992295163016,1341.3621257487196,0.254,1963,6,20,1963.06,1962,9,263,38,0.11589368766468935,42.21601063217828,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19159628490072966,1084.3621257487196,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1172.3621257487196,4,271.0905314371799,271.0905314371799,271.0905314371799,271.0905314371799,969.081354841981,990.0,0.8011412124208324,0.4596707634733354,988.7391880241057,0.5198605903987378,0.5198605903987378,0.5198605903987378,0.5198605903987378,19.13797259172608,19.13797259172608,19.13797259172608,19.13797259172608,0.94,0.94,0.94,0.94,1.0843621257487197,1.0843621257487197,1.0843621257487197,1.0843621257487197,0.98,0.98,0.98,0.98,46.88492373418164,46.88492373418164,46.88492373418164,46.88492373418164,187.53969493672656,4500.952678481437,0.13981287479102328,0.25
